  21,                                     !- Hour 48
  15,                                     !- Minute 48
  0.1375,                                 !- Value Until Time 48
  21,                                     !- Hour 49
  30,                                     !- Minute 49
  0.125,                                  !- Value Until Time 49
  21,                                     !- Hour 50
  45,                                     !- Minute 50
  0.1125,                                 !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  0.1,                                    !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1;                                    !- Value Until Time 52

OS:AdditionalProperties,
  {6615da3e-bcab-4a8a-963f-9257d5b4806e}, !- Handle
  {46ecaaf6-e466-4768-80b8-33cd5f163358}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ 0.1 | 8.0 ~ 0.3 | 10.0 ~ 0.4 | 13.0 ~ 0.4 | 17.0 ~ 0.3 | 18.0 ~ 0.3 | 22.0 ~ 0.1, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {758e9904-21d3-479f-a410-80750bd5612f}, !- Handle
  autogen Schedule Rule 2 2,              !- Name
  {c406f3a9-c214-41ce-9e9f-8867bf8823bb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a761bfa0-bb3e-4931-bfb1-56d8c930f353}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {a761bfa0-bb3e-4931-bfb1-56d8c930f353}, !- Handle
  autogen Schedule Rule 2 2_day_sch,      !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.06875,                                !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.10625,                                !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.125,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.14375,                                !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1625,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.18125,                                !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.2125,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.225,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.2375,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2625,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.275,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.2875,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  15,                                     !- Minute 19
  0.29375,                                !- Value Until Time 19
  13,                                     !- Hour 20
  30,                                     !- Minute 20
  0.2875,                                 !- Value Until Time 20
  13,                                     !- Hour 21
  45,                                     !- Minute 21
  0.28125,                                !- Value Until Time 21
  14,                                     !- Hour 22
  0,                                      !- Minute 22
  0.275,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  15,                                     !- Minute 23
  0.26875,                                !- Value Until Time 23
  14,                                     !- Hour 24
  30,                                     !- Minute 24
  0.2625,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  45,                                     !- Minute 25
  0.25625,                                !- Value Until Time 25
  15,                                     !- Hour 26
  0,                                      !- Minute 26
  0.25,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  15,                                     !- Minute 27
  0.24375,                                !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2375,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  45,                                     !- Minute 29
  0.23125,                                !- Value Until Time 29
  16,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  16,                                     !- Hour 31
  15,                                     !- Minute 31
  0.21875,                                !- Value Until Time 31
  16,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2125,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  45,                                     !- Minute 33
  0.20625,                                !- Value Until Time 33
  17,                                     !- Hour 34
  0,                                      !- Minute 34
  0.2,                                    !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.2,                                    !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.190625,                               !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.18125,                                !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.171875,                               !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.1625,                                 !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.153125,                               !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.14375,                                !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.134375,                               !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.125,                                  !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.115625,                               !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.10625,                                !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.096875,                               !- Value Until Time 46
  21,                                     !- Hour 47
  0,                                      !- Minute 47
  0.0875,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  15,                                     !- Minute 48
  0.078125,                               !- Value Until Time 48
  21,                                     !- Hour 49
  30,                                     !- Minute 49
  0.06875,                                !- Value Until Time 49
  21,                                     !- Hour 50
  45,                                     !- Minute 50
  0.059375,                               !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  0.05,                                   !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.05;                                   !- Value Until Time 52

OS:AdditionalProperties,
  {9dc45e9b-f663-4d5e-ab33-b92d84cf4604}, !- Handle
  {a761bfa0-bb3e-4931-bfb1-56d8c930f353}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ 0.05 | 8.0 ~ 0.2 | 10.0 ~ 0.3 | 13.0 ~ 0.3 | 17.0 ~ 0.2 | 18.0 ~ 0.2 | 22.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ee00a8f1-531b-4920-aeb1-9e487940775b}, !- Handle
  autogen Schedule Rule 12 1,             !- Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6146156-b174-40a2-9c27-cd47ab013dfd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {e6146156-b174-40a2-9c27-cd47ab013dfd}, !- Handle
  autogen Schedule Rule 12 1_day_sch,     !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {9232392c-db5f-4f7b-9337-2ce223ddc56c}, !- Handle
  {e6146156-b174-40a2-9c27-cd47ab013dfd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_clg ~ val_clg,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6f88871d-0865-4a59-b967-fd42caf10960}, !- Handle
  autogen Schedule Rule 12 2,             !- Name
  {13fcda89-25da-439c-9bf3-05a4e344a301}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b7038a2c-1772-4b91-a746-555b2de9bf41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {b7038a2c-1772-4b91-a746-555b2de9bf41}, !- Handle
  autogen Schedule Rule 12 2_day_sch,     !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {e713d287-42e5-4da4-a71a-107ab6ab3019}, !- Handle
  {b7038a2c-1772-4b91-a746-555b2de9bf41}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_clg ~ val_clg,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {675cd1a0-d9c2-4d06-9538-6cca6ac83f47}, !- Handle
  autogen Schedule Rule 11 1,             !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3359706b-19c6-4407-a44c-3d7750573271}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {3359706b-19c6-4407-a44c-3d7750573271}, !- Handle
  autogen Schedule Rule 11 1_day_sch,     !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {c180716f-669c-4a0a-bf5c-57f6c47fda14}, !- Handle
  {3359706b-19c6-4407-a44c-3d7750573271}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9bdbbe17-57a6-42b0-a5a3-d423e7036408}, !- Handle
  autogen Schedule Rule 11 2,             !- Name
  {e5330d59-6853-40f3-b54b-6f6e82bb4cc8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {de0dfddc-5596-459a-9326-ddd260bb9142}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {de0dfddc-5596-459a-9326-ddd260bb9142}, !- Handle
  autogen Schedule Rule 11 2_day_sch,     !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {c4d0c52f-4a93-4891-88a8-05a75884fb41}, !- Handle
  {de0dfddc-5596-459a-9326-ddd260bb9142}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {69bc1e20-3943-46e5-ad90-01295505be21}, !- Handle
  autogen Outpatient OR ClgSetp 0,        !- Name
  {eff54a86-8f7e-456e-b2ab-264baba5f21b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0eb170cf-9ead-4f89-9264-b9724af2fe05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {0eb170cf-9ead-4f89-9264-b9724af2fe05}, !- Handle
  autogen Outpatient OR ClgSetp 0_day_sch, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {9c745f11-987e-46f4-9662-3750a1a3697f}, !- Handle
  {0eb170cf-9ead-4f89-9264-b9724af2fe05}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0bb126de-5adf-409d-9b6f-f2800622c9df}, !- Handle
  autogen Outpatient OR ClgSetp 1,        !- Name
  {eff54a86-8f7e-456e-b2ab-264baba5f21b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9a542860-c6fb-4e79-b58c-08e97ff363a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {9a542860-c6fb-4e79-b58c-08e97ff363a2}, !- Handle
  autogen Outpatient OR ClgSetp 1_day_sch, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {a1719cb8-d9bd-41ff-8397-5316b77bea2a}, !- Handle
  {9a542860-c6fb-4e79-b58c-08e97ff363a2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 17.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7d1d0b86-7a30-46bd-93af-19102ee900a4}, !- Handle
  autogen Outpatient OR HtgSetp 0,        !- Name
  {cbaece27-3de3-4a51-9d72-cd819bd00671}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {657bf6fd-f9ca-4b2e-a1c3-c8486fac8baf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {657bf6fd-f9ca-4b2e-a1c3-c8486fac8baf}, !- Handle
  autogen Outpatient OR HtgSetp 0_day_sch, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {341eb97d-3b5f-48e8-8588-aa26350405eb}, !- Handle
  {657bf6fd-f9ca-4b2e-a1c3-c8486fac8baf}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b40e1562-f046-4817-8891-9a79a9720be7}, !- Handle
  autogen Outpatient OR HtgSetp 1,        !- Name
  {cbaece27-3de3-4a51-9d72-cd819bd00671}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e521b509-96e8-4b2f-b690-12f34c282b3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {e521b509-96e8-4b2f-b690-12f34c282b3e}, !- Handle
  autogen Outpatient OR HtgSetp 1_day_sch, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {df3be0a1-6eee-40f3-925f-b3ea3e6dba05}, !- Handle
  {e521b509-96e8-4b2f-b690-12f34c282b3e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2f8e969c-bbd0-4983-8b7f-faec8502a04f}, !- Handle
  autogen Outpatient Radiology Equip 1,   !- Name
  {ae0a2ba2-97fd-40fc-83e1-feff670aee93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9761b942-817d-43d0-a087-1e7812ea3c4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {9761b942-817d-43d0-a087-1e7812ea3c4d}, !- Handle
  autogen Outpatient Radiology Equip 1_day_sch, !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.96,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.01;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {d7cbcaaa-24f0-4cbd-bb67-d7a43ba917f1}, !- Handle
  {9761b942-817d-43d0-a087-1e7812ea3c4d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ab6ad42e-c73d-4e07-9665-41d35f73e21b}, !- Handle
  autogen Schedule Rule 9 2,              !- Name
  {ab0b4f6e-5ed6-4ef9-8de1-298fd23cf3e9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3b50cc86-d577-429c-bdc6-675eb11bf5d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {3b50cc86-d577-429c-bdc6-675eb11bf5d9}, !- Handle
  autogen Schedule Rule 9 2_day_sch,      !- Name
  {54dde3f6-7989-4d8d-9a44-2222e78e3b35}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.01,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0575,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.105,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1525,                                 !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.22,                                   !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.24,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.26,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.28,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.285,                                  !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.295,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  11,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  11,                                     !- Hour 15
  15,                                     !- Minute 15
  0.2925,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  30,                                     !- Minute 16
  0.285,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  45,                                     !- Minute 17
  0.2775,                                 !- Value Until Time 17
  12,                                     !- Hour 18
  0,                                      !- Minute 18
  0.27,                                   !- Value Until Time 18
  12,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2625,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  30,                                     !- Minute 20
  0.255,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  45,                                     !- Minute 21
  0.2475,                                 !- Value Until Time 21
  13,                                     !- Hour 22
  0,                                      !- Minute 22
  0.24,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  15,                                     !- Minute 23
  0.23875,                                !- Value Until Time 23
  13,                                     !- Hour 24
  30,                                     !- Minute 24
  0.2375,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  45,                                     !- Minute 25
  0.23625,                                !- Value Until Time 25
  14,                                     !- Hour 26
  0,                                      !- Minute 26
  0.235,                                  !- Value Until Time 26
  14,                                     !- Hour 27
  15,                                     !- Minute 27
  0.23375,                                !- Value Until Time 27
  14,                                     !- Hour 28
  30,                                     !- Minute 28
  0.2325,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  45,                                     !- Minute 29
  0.23125,                                !- Value Until Time 29
  15,                                     !- Hour 30
  0,                                      !- Minute 30
  0.23,                                   !- Value Until Time 30
  16,                                     !- Hour 31
  30,                                     !- Minute 31
  0.23,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  45,                                     !- Minute 32
  0.1975,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.165,                                  !- Value Until Time 33
  17,                                     !- Hour 34
  15,                                     !- Minute 34
  0.1325,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  17,                                     !- Hour 36
  45,                                     !- Minute 36
  0.0775,                                 !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.055,                                  !- Value Until Time 37
  18,                                     !- Hour 38
  15,                                     !- Minute 38
  0.0325,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  30,                                     !- Minute 39
  0.01,                                   !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0.01;                                   !- Value Until Time 40

OS:AdditionalProperties,
  {b28df2ee-5051-4f4d-bb5d-a2826bfb5b98}, !- Handle
  {3b50cc86-d577-429c-bdc6-675eb11bf5d9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.5 ~ 0.01 | 8.5 ~ 0.2 | 9.5 ~ 0.28 | 10.5 ~ 0.3 | 11.0 ~ 0.3 | 13.0 ~ 0.24 | 15.0 ~ 0.23 | 16.5 ~ 0.23 | 17.5 ~ 0.1 | 18.5 ~ 0.01, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1d6d330d-5e3b-4ff4-95cb-58d96004496e}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 0, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f749524a-44bd-4cbc-88c2-f13e3c32db97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {f749524a-44bd-4cbc-88c2-f13e3c32db97}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 0_day_sch, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {59ff7a75-f3c1-47b0-b64b-3056c766a630}, !- Handle
  {f749524a-44bd-4cbc-88c2-f13e3c32db97}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4788c76c-ebef-42a6-ba05-53868483c396}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 1, !- Name
  {1819d4ee-3432-44fe-b7c5-80ede391daf7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9aae9d1-51f1-4d04-a848-9d0c54f346a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {f9aae9d1-51f1-4d04-a848-9d0c54f346a4}, !- Handle
  autogen OutPatientHealthCare Hours_of_operation 1_day_sch, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {db107f44-0ae5-4ef4-b5d8-b53da4b13070}, !- Handle
  {f9aae9d1-51f1-4d04-a848-9d0c54f346a4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {eda04fa8-bf4f-4e51-9055-6fb659caa9f5}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {48e081f9-7736-49ca-ac5b-77dd61c8733e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30003a53-c241-4962-80ca-6ffbcb21808e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {30003a53-c241-4962-80ca-6ffbcb21808e}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {b791e5c5-8157-4f02-b40c-88e9fe0e31a6}, !- Handle
  {30003a53-c241-4962-80ca-6ffbcb21808e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e0d1f5ef-db91-4107-9266-232c354facf7}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {48e081f9-7736-49ca-ac5b-77dd61c8733e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87d40531-981d-4cce-83bd-6ff44b4b484b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {87d40531-981d-4cce-83bd-6ff44b4b484b}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {5719465d-975f-4886-9f0e-03687ecbd13f}, !- Handle
  {87d40531-981d-4cce-83bd-6ff44b4b484b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c660d458-a77f-4704-8b3c-400a17093dcd}, !- Handle
  autogen Supply Air Temp - 55.0F 1 0,    !- Name
  {565ca766-fd15-4af3-a743-71dd5b10cc01}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46ebb4f2-4870-449f-b252-00b0b0d6b286}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {46ebb4f2-4870-449f-b252-00b0b0d6b286}, !- Handle
  autogen Supply Air Temp - 55.0F 1 0_day_sch, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {18b78161-f12e-4876-8a9d-b084f4b90a86}, !- Handle
  {46ebb4f2-4870-449f-b252-00b0b0d6b286}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4eab76ad-1dbd-48ec-b8a0-3d0002595da5}, !- Handle
  autogen Supply Air Temp - 55.0F 1 1,    !- Name
  {565ca766-fd15-4af3-a743-71dd5b10cc01}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7da691f-468d-43e2-9a29-aa7962323eae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {f7da691f-468d-43e2-9a29-aa7962323eae}, !- Handle
  autogen Supply Air Temp - 55.0F 1 1_day_sch, !- Name
  {f94c3a5d-1396-452f-a1cf-73f6c1a843fd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {1899371a-acb3-4ec1-a1eb-b7ba2332cbba}, !- Handle
  {f7da691f-468d-43e2-9a29-aa7962323eae}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {299a5def-3430-4c1b-b435-5f81fa65153c}, !- Handle
  {f1c17607-6024-40f4-9ec4-e87a62411559}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVAV with PFP boxes,                    !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref 1980-2004,             !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2007,                     !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2007;                     !- Feature Value 13

OS:Sizing:Parameters,
  {0eae2051-ecd0-46a2-968f-be32a352790c}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Occ Sch, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  {6b824dd1-6508-469a-823c-6862ccaba6b6}, !- Default Day Schedule Name
  {c87d6930-416d-4b6c-9c95-0a89e7f03c3f}, !- Summer Design Day Schedule Name
  {01b2234f-0a61-45f3-91b8-55bcd16a187e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b824dd1-6508-469a-823c-6862ccaba6b6}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Occ Sch Default, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f90c32b4-678f-445e-94ff-6bbe8e77476e}, !- Handle
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  19.583379705400979,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 07:37:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 07:37:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {01b2234f-0a61-45f3-91b8-55bcd16a187e}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c87d6930-416d-4b6c-9c95-0a89e7f03c3f}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e660c57-72bb-4041-b182-862c26777701}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Occ Sch Saturday Rule, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92847332-6cdb-401c-b6e5-0f570be7235e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {92847332-6cdb-401c-b6e5-0f570be7235e}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Occ Sch Saturday, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7335c6ca-8f5a-4ac9-b28b-1430fa56b973}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Occ Sch Sunday Rule, !- Name
  {a5de95bd-647a-41ce-b2d2-d0553fc77848}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50d4f298-005e-4526-974c-c423a17adb03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50d4f298-005e-4526-974c-c423a17adb03}, !- Handle
  15 Zone VAV with PFP Boxes and Reheat Occ Sch Sunday, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Occ Sch, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  {11afe68e-7dcb-4e7e-b45e-940208a28f7d}, !- Default Day Schedule Name
  {43811c1a-8c9c-4cde-bc8e-5598c9edcd46}, !- Summer Design Day Schedule Name
  {1133aed5-eb86-4462-9c2e-a959e968c647}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11afe68e-7dcb-4e7e-b45e-940208a28f7d}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Occ Sch Default, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0b5542e1-06a1-494d-b5a1-8b9a9f669597}, !- Handle
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  60.12214402618649,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  81,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-25 07:37:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-25 07:37:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1133aed5-eb86-4462-9c2e-a959e968c647}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43811c1a-8c9c-4cde-bc8e-5598c9edcd46}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a97694a0-8269-4126-bc47-d063b52669b7}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Occ Sch Saturday Rule, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e914cd7a-8937-4859-aa62-d95565ac9b37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {e914cd7a-8937-4859-aa62-d95565ac9b37}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Occ Sch Saturday, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0acca05c-1e7c-47e0-b398-410ca1d1e6bf}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Occ Sch Sunday Rule, !- Name
  {a62bb8f4-0ded-4435-8dff-08db9756ce75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1c1d9ec-b8ae-4a9f-82c4-824283a380e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1c1d9ec-b8ae-4a9f-82c4-824283a380e8}, !- Handle
  81 Zone VAV with PFP Boxes and Reheat Occ Sch Sunday, !- Name
  {7bfa88b6-3c77-486e-966d-99a7f0cde5ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {cfcf159d-1ff2-40c5-acb3-797140a3c6c4}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {379a7a8a-d3b5-4b89-a9b9-f08c68151016}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a454463e-b7ec-4165-a6be-48a22c4b7ce4}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {7762812a-7624-405e-bced-42df151df934}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {477ae13b-e8bd-4669-8e1b-6fccff080c65}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {7ee9e2e3-58cc-410d-851d-e190b07c257e}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7fccd250-518e-41eb-9101-ea87cddeae1e}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {7ee9e2e3-58cc-410d-851d-e190b07c257e}; !- Layer 1

OS:InternalMass:Definition,
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Handle
  Internal Mass Definition 1,             !- Name
  {7fccd250-518e-41eb-9101-ea87cddeae1e}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {06989808-a7a8-4cea-8bca-b6958a6cb47a}, !- Handle
  Outpatient Office C end_b - Story Top Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {b93151eb-b842-4110-ad46-d2ac0d84ded6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c63acd4-7be9-479a-b011-a4b965602255}, !- Handle
  Outpatient Office B end_b - Story Top Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {de05c16c-6084-4e12-acaf-a3b7df3a3650}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2a3ef2df-995c-48a2-ac51-b743f7fda264}, !- Handle
  Outpatient Office A end_b - Story Top Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {5f2453fb-e6e7-487a-9b60-9de1aac9d214}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0572c285-e52f-4bd8-b024-c2327228faa2}, !- Handle
  Outpatient PreOp B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {8dc5e13f-3e81-4258-ad99-62ed1da5662b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a359d19c-a719-4197-b319-84ee933cbf40}, !- Handle
  Outpatient Elec/MechRoom C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {1cd078ea-1dee-45b0-a35d-f5f493356091}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2fc125ac-40a1-4373-a503-13696cd3adb4}, !- Handle
  Outpatient ProcedureRoom C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {2eddef1e-61ab-4d8f-88f5-6cde69e1ca97}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b95862be-be77-4f64-8e39-becc732338d6}, !- Handle
  Outpatient BioHazard B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {6eaf9677-63ec-43cd-92b5-f7eb1c9ef36e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {97cfe989-1de4-4449-aa2e-4ca20a527227}, !- Handle
  Outpatient Anesthesia B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {4efe62be-89e1-4199-9f4a-a58ff8d2e774}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ddba46d4-74c3-4779-952c-f5d45d9ffe02}, !- Handle
  Outpatient Soil Work C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {018ed4b6-a2f1-42b1-aabb-18f4a623e168}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c7223f3e-fa1c-4877-83e9-26f1ecba3710}, !- Handle
  Outpatient PreOp C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {f603c1c4-fe34-4543-ab31-bc3211857b35}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b31f1f80-f902-4aee-b472-a430d729028e}, !- Handle
  Outpatient Soil Work B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {8ba14856-5c96-4f35-92a4-494949ff7236}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8bb46947-722f-4195-8eb5-b60cb775a0e9}, !- Handle
  Outpatient Conference C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {b806ff4f-fe8c-4726-b24d-a31c663e8092}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c943e459-0890-48bf-8b99-0d2b1c9509de}, !- Handle
  Outpatient MRI A  - Story Ground Mass,  !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {699dd9aa-9ed7-476e-99cc-c1945455f5ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1eb3c4bc-e495-4e99-b1a9-81ecf63ccd2a}, !- Handle
  Outpatient IT_Room C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {53c44e93-a604-426a-87e8-92afa8095e74}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {47cf84e5-ebe9-4227-b604-84d5e6ab7e90}, !- Handle
  Outpatient CleanWork A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {83afadf2-b910-4a7f-b65a-617aaeb71f2a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b1431cad-beab-440f-a12b-829266d32375}, !- Handle
  Outpatient Cafe A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {d9d11ffb-77e4-4d98-ae64-abe11fb39ba1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce730c44-dc41-4cd3-ad12-80593b14c84a}, !- Handle
  Outpatient Cafe C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {035c35a4-e170-433b-a493-c5c1eb5fe108}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e2ea0de-8ce8-454e-b3fa-4a709de76f68}, !- Handle
  Outpatient Stair A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {c77a347f-faa0-498f-b5f0-cc98c8ee7f9e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {daf48480-6b3e-458f-be8c-5b71e7f96fd8}, !- Handle
  Outpatient Janitor C end_b - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {571fab4a-722e-4e0b-827c-307798197569}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {36d19734-e526-4a75-b881-69d57627df78}, !- Handle
  Outpatient CleanWork B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {a053cd36-a7c9-47de-919d-447e6f9cbed8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b9bd4f75-9bd6-4b60-af7b-489ee57e22be}, !- Handle
  Outpatient ElevatorPumpRoom B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {ba1af38a-34ef-44da-a6e6-ef033274bdcb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be98ba37-cf7e-4463-acec-f448c0204c81}, !- Handle
  Outpatient Reception A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {c85ca367-9f82-430f-aeb9-90bfde04545b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f0c280ad-a019-4523-b7a3-86cfaa8c9e01}, !- Handle
  Outpatient MRI C  - Story Ground Mass,  !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {9ca6258d-0707-4129-b9ed-71316622647f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b0d757be-f8c6-4544-bcc4-cdfa324628b6}, !- Handle
  Outpatient Lobby A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {1627a3c3-2df5-4be1-9910-99de5c904bdd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a0dec3b7-374b-4652-b2fe-84c978fc3e59}, !- Handle
  Outpatient ProcedureRoom A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {0db69b4a-392f-49e7-8937-4e8074e8d001}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {334cfcc9-c4f2-49c4-b9cf-ee7a77e4dcaa}, !- Handle
  Outpatient Exam A  - Story Top Mass,    !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {c9f033e7-1e05-4ead-9b2b-dcb0750c7538}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c31eec55-f37d-4a4d-a378-9792c2b9830b}, !- Handle
  Outpatient Soil Work A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {11168ad3-ea29-49db-be6d-244718949d48}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98099a7a-de54-48f1-9dac-4fde7d638081}, !- Handle
  Outpatient PACU B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {283399ec-7e63-4edd-b580-98db0c3da874}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cc02f011-7604-4cdf-9ee0-894fdea3dd7a}, !- Handle
  Outpatient ElevatorPumpRoom C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {0092a4ef-dc76-4a96-baed-24c185c4abd6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cafbd68b-c9d8-4007-9295-42a9d85596b3}, !- Handle
  Outpatient MedGas C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {cc94fcb0-efa4-409d-a125-95b59d2e3a1f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {504d3776-c53c-45d3-8cca-88b70691eb68}, !- Handle
  Outpatient MRI_Control B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {e27bbdf2-5bcd-4f85-851c-ac06ff40540a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d45250e1-1478-46d4-a834-4eab74ecb5c3}, !- Handle
  Outpatient NurseStation C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {43d216f9-410b-4f60-8634-f0c2db60042e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {11fda3c7-fc89-4787-8faf-3c943efd2115}, !- Handle
  Outpatient ProcedureRoom B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {7baf36f5-02ca-40a9-bde8-f5d724684b7c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {69810a33-98bb-4831-833a-801a6079823c}, !- Handle
  Outpatient MedGas B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {c373311f-3116-4634-82d2-69e1a0a3a7fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0e80027f-0540-464b-831a-d2dd9d393b56}, !- Handle
  Outpatient CleanWork C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {9c29520e-07fb-400f-b2f9-f95e85d27880}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {645efecf-9119-4976-82d6-dd7619305629}, !- Handle
  Outpatient BioHazard A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {20b08b73-dcfa-47a5-8655-a35dc31ed881}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8ca4c6f8-8a5d-4f89-a031-aa36e1bd98bd}, !- Handle
  Outpatient Office B  - Story Top Mass,  !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {d0859930-49db-4687-a186-98f88a96a6a9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {27157bb6-b844-477a-b794-b569ef8f46b0}, !- Handle
  Outpatient ElevatorPumpRoom A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {a0b6e4b8-f943-47c2-8337-a321a72dab6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58f5b8fe-7eec-47f8-afa4-1c2f8f209e44}, !- Handle
  Outpatient PhysicalTherapy A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {7311fe54-7d72-40df-8cf4-6cfa090bc7e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b99d8f5e-06e0-44aa-8004-7129400101de}, !- Handle
  Outpatient Anesthesia C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {647d4b9e-cafe-47a2-98fb-577872454b94}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7c4bc61f-12d3-4c45-b47e-cfa030cf41da}, !- Handle
  Outpatient Lounge A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {7aeac988-64ee-4348-84ac-7e60ba825d07}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4a53e5b3-95b4-4129-a8cc-5064c4e68bf3}, !- Handle
  Outpatient Janitor B end_b - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {eb233485-60d8-4c5e-abe9-98742955e4d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4ab3f560-0ca4-4c70-8135-efca3b5787d4}, !- Handle
  Outpatient Conference A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {3d6d4571-13b9-4064-b610-19b6004ae4e3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8a6ad56a-24ca-42fd-9745-6d77fae16642}, !- Handle
  Outpatient MRI_Control A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {49f64f75-3eb1-47d1-ad4f-4fe666f07ffd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0f95fd83-30c3-432a-8328-81a02e9a03ad}, !- Handle
  Outpatient IT_Room A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {27299eea-2d6c-4a3e-b67c-6b4166879fad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {024fe709-cf3d-488f-857e-b50f3776c9f1}, !- Handle
  Outpatient PACU A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {44ef308a-d001-4d70-bc2d-4ac9ea1a39ef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f7f8ba73-fc78-4a86-bdd7-5b58fe6384b5}, !- Handle
  Outpatient Lobby C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {96b499d4-9b29-454e-86b6-fbdfdf99c103}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d89f270-0cc3-424e-9353-88a679e21b84}, !- Handle
  Outpatient PreOp A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {79a7a281-5d44-4cc9-9c8d-e0c82ac1eab8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8bdd8794-43fe-4d7d-93d2-21739eefbbab}, !- Handle
  Outpatient MRI_Control C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {b4c6ac20-3410-4827-a0f7-61b53c1debda}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {839463e5-c7a3-4a08-8a0c-9303687023b7}, !- Handle
  Outpatient Cafe B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {d6461e04-e963-4140-a4dd-a3d4c7394610}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c4ff6ed-47e1-4ded-aea2-02a9a458deab}, !- Handle
  Outpatient Hall B  - Story Top Mass,    !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {84f31260-ebdc-4157-9da1-4d4107b4ef8c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dfc491df-3008-4558-bafc-87354e584fbc}, !- Handle
  Outpatient OR B  - Story Ground Mass,   !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {180b2425-0ced-4e98-8625-749a4a7722f0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7d18c7c-28d7-4ac7-b667-54b402671f87}, !- Handle
  Outpatient Anesthesia A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {042a7b6c-cada-488a-b4c7-3281b0daff03}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c1561976-9ef6-4167-89a9-6c480c4c5080}, !- Handle
  Outpatient Stair B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {ca31a4be-28d5-47d8-b61d-467b5133f8dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ea8c4d57-8805-4fd7-a92d-d5d550454fcb}, !- Handle
  Outpatient MedGas A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {f99963ee-f051-4946-9d85-775a6234c7eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7d0e2d5f-a6ef-48ce-b877-02f02eec7239}, !- Handle
  Outpatient Stair C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {6f69618a-6de2-4a55-a3bc-c35c65f82251}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df35ceb4-81ab-49c2-a8e6-27298ee57ac3}, !- Handle
  Outpatient Lobby B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {46932664-c966-45f1-9573-6f0608402777}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {596126ea-a89c-4909-9855-a2516a6c3e34}, !- Handle
  Outpatient NurseStation A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {2b24e46a-4d4d-4e33-9951-5410e5aef4b1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0d8e2a2b-21cc-46ca-8e87-c28dc2adda5d}, !- Handle
  Outpatient Janitor A end_b - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {9a6d054b-3ee6-4170-95a6-2efc33e41122}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44445518-0ec7-49b6-9e2f-373f8ccc3ebf}, !- Handle
  Outpatient NurseStation B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {e8a43e98-d4b0-4814-9079-30be6569b042}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {27c5c2a7-41d2-4180-9b08-874b410caad0}, !- Handle
  Outpatient LockerRoom A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {6ae1df74-4e2b-4fcc-9362-1a2f244ee1a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b31d26b-9a81-4bbe-954a-46be4c131fe7}, !- Handle
  Outpatient OR A  - Story Ground Mass,   !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {5e31f696-240b-4f5e-9851-457d72db02dd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1a3fe4a-5143-4954-9a67-1f43146f1ccf}, !- Handle
  Outpatient Toilet B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {202fe68e-3464-4a74-9338-0f0850eea259}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {144f03ed-7b2b-4ecd-b7a1-6ea1c7a227f7}, !- Handle
  Outpatient Hall C  - Story Top Mass,    !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {40e791ff-ce4e-4254-b088-a91f7f1c4fae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1768372f-60dd-4173-a71e-710bfda19153}, !- Handle
  Outpatient LockerRoom B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {cc72d24e-ef91-4dcc-8464-dc700b86088b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {faaab7c2-050b-409f-add3-e947fb702e5b}, !- Handle
  Outpatient Toilet A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {3c947c9f-3505-43db-818d-702a9ee7ab72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cd408fa4-223d-42a5-bb3b-da43d3e4f1b5}, !- Handle
  Outpatient Toilet C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {d34515fd-bc0c-456e-9154-1b6b1bca3d82}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c6370e9c-e615-42d1-b00c-7b72b20ec16d}, !- Handle
  Outpatient BioHazard C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {a7c60fc2-3488-425a-9a50-d200e02fe66c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c1e9a8ff-03c9-44f7-ae47-bca5e3302f20}, !- Handle
  Outpatient Exam A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {1b39d708-9a88-4f67-a5a3-5830f0d07bf5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1add9990-9ac3-4ae6-83ad-9de229458d70}, !- Handle
  Outpatient Exam B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {236b6a4a-2c77-4405-9a53-9c043f73c4d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {843d1746-829a-4340-b753-fe9266c188d8}, !- Handle
  Outpatient MRI B  - Story Ground Mass,  !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {546dac19-b930-43b9-80a0-c4534631b29b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {297d68ae-3644-4598-bf19-bd0e8a330a87}, !- Handle
  Outpatient Exam C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {59b144be-e2a3-4c8a-82d0-47508fa801fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e1885aa9-4054-4d16-ba83-b2e326c5bd83}, !- Handle
  Outpatient Xray A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {2311adef-7ffb-4486-8eda-2144a1a9709d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3d567b94-0428-4c3b-8151-eee3cfda88db}, !- Handle
  Outpatient Conference B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {73f32bd5-5962-45a3-a093-824892b19346}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {64921023-5b70-42e9-9904-1a84c491d321}, !- Handle
  Outpatient Xray B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {5a2b129c-8368-48f6-8ea1-26d534f45cf5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aabfc7a1-5804-456b-8a55-ff98b1f3be61}, !- Handle
  Outpatient Elec/MechRoom B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {f6fa9a8b-1187-4143-9b55-34ad83242793}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5818a1a2-5ad7-4759-b500-b2cd231bf4e9}, !- Handle
  Outpatient Reception B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {37f31321-ead6-4278-b366-e396eb56c318}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e9dfbc36-bec8-430e-8ef8-56678b471d1a}, !- Handle
  Outpatient LockerRoom C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {52f77f64-ed50-483a-bebb-be73c67929d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac178c3f-2a97-4313-8d38-775c74aa7936}, !- Handle
  Outpatient Xray C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {e8cca71d-d12d-42f5-9a29-d1214200fdce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb023334-0ac8-4e80-8e15-59382ebe65ba}, !- Handle
  Outpatient PACU C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {266a2328-4c76-4907-ae7c-d6f09d5acbb5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bdfb2d1b-9f45-454b-bf46-31078f502e83}, !- Handle
  Outpatient Lounge B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {5c2ed014-f6fc-4d19-8f73-00aefda065cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c3b9553-ab1b-41d4-abb6-aee4237a90a0}, !- Handle
  Outpatient Hall A  - Story Top Mass,    !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {470607b8-deb2-48a0-8bca-59dcaca9f8fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {990c97f3-9d63-4f02-b507-00119abd69bc}, !- Handle
  Outpatient OR C  - Story Ground Mass,   !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {2698ca7b-d373-4033-a409-17b0a599786c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b167d68d-59f3-4863-b8af-b1b627d6e798}, !- Handle
  Outpatient Reception C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {a03e11dd-b4a9-4579-b578-5fc35992bc5b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d3681f76-460a-4359-9c36-8adde69b990d}, !- Handle
  Outpatient IT_Room B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {1657703b-4bc9-4aaf-8659-c17f045b1a78}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98a71f21-4952-4829-ad9b-05b22c709644}, !- Handle
  Outpatient PhysicalTherapy B  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {41639d07-10d5-419e-932d-37515090720a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a78cc328-8e30-4434-93c9-a90a1836565a}, !- Handle
  Outpatient Hall A end_a - Story Top Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {64da4022-add5-487c-8d52-b8f195256a30}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aac7ddb7-a60b-4868-b7db-1c1756b8e583}, !- Handle
  Outpatient Elec/MechRoom A  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {9caed2c6-9168-49f1-aec0-9cf9e8f64e72}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6109b60b-8ff8-4417-b351-08c4e4fbdeb1}, !- Handle
  Outpatient Hall B end_a - Story Top Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {8d5d30d5-b14f-4531-9bf9-e0fde1143450}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c218fbba-cca3-4c73-9248-3920c0149cc9}, !- Handle
  Outpatient Exam C  - Story Top Mass,    !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {e216cb1f-e2b8-415c-9a4e-ff9e4a398cda}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d9e56bae-12f2-4778-acb3-0665ba40db1d}, !- Handle
  Outpatient Hall C end_a - Story Top Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {2df5caf7-f559-4103-b3db-55c3ac9b8405}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {518650a8-4a37-436b-b9a7-94a192bcf6ed}, !- Handle
  Outpatient Lounge C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {5401f18f-ee2f-4cff-a951-83a3e8d659b5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f7af0438-a1f8-4a70-be0e-2840d6412afb}, !- Handle
  Outpatient Exam B  - Story Top Mass,    !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {2b930879-d4d3-4b23-be7a-851414c571ba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {187b1fe3-d03a-4571-b99a-dfed93a9e113}, !- Handle
  Outpatient Office C  - Story Top Mass,  !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {c3a465e3-7fcb-44d1-9159-a7d0faec3c70}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1d15edb1-12bd-4e56-9437-ff624b76e35d}, !- Handle
  Outpatient PhysicalTherapy C  - Story Ground Mass, !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {40741406-040e-4c25-a738-798ec42d9e67}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9094e1d-684e-4cd6-b380-258b140288f3}, !- Handle
  Outpatient Office A  - Story Top Mass,  !- Name
  {c97f479b-57b1-4c65-aeb8-44515b3e7107}, !- Internal Mass Definition Name
  {32bdcadf-6a46-423e-9884-24816ace437b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {0baead8d-190f-4cea-bf4b-dd4da859a549}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Construction,
  {89f63fab-52f1-46fb-8113-56ffcaed0f7f}, !- Handle
  {0bd528a5-bcef-4712-81f2-427d87fb0095}; !- Construction Name

OS:StandardsInformation:Construction,
  {b53b55d4-9d61-4937-934e-9d5ec5867d7a}, !- Handle
  {7fccd250-518e-41eb-9101-ea87cddeae1e}; !- Construction Name

OS:Construction,
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-5.62, !- Name
  ,                                       !- Surface Rendering Name
  {555ac789-6f6d-4e7c-88b0-83838ec24b5b}, !- Layer 1
  {6aed89a9-0299-4877-929f-730011216b04}, !- Layer 2
  {a61c9850-7266-45e0-b734-98ed0340bdac}, !- Layer 3
  {6aed89a9-0299-4877-929f-730011216b04}; !- Layer 4

OS:StandardsInformation:Construction,
  {8a836d6d-1926-4d8a-81a2-98202ca16b1e}, !- Handle
  {ecfc427e-54cd-437e-b8ca-61f9d7f15e43}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Handle
  Typical IEAD Roof R-11.63,              !- Name
  ,                                       !- Surface Rendering Name
  {2a871622-d485-46de-ab96-379600815654}, !- Layer 1
  {525fe980-635c-4bc3-8de7-980ea1f12381}, !- Layer 2
  {1870aa00-9619-4283-a9f4-e47b2a895843}; !- Layer 3

OS:StandardsInformation:Construction,
  {3842b6e7-f866-4882-a59f-33c1c7241986}, !- Handle
  {a356f5f5-e3b4-4a1a-8580-16e8654f5142}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {525fe980-635c-4bc3-8de7-980ea1f12381}, !- Handle
  Typical Insulation R-10.51,             !- Name
  Smooth,                                 !- Roughness
  1.85103422239846,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {4894accc-1750-4daa-a47e-2dad9cbcab49}; !- Layer 1

OS:StandardsInformation:Construction,
  {17e98522-a9e0-4a53-abea-199af0f71abc}, !- Handle
  {18b1fda3-f188-4d05-a1b9-792924c5f5c6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {4894accc-1750-4daa-a47e-2dad9cbcab49}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Lights:Definition,
  {66c04d9b-66a1-47a7-8832-af443e59aeab}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9ae4100c-420e-454e-8345-80e946a51bca}, !- Handle
  Outpatient ElevatorPumpRoom - ComStock DOE Ref 1980-2004 Lights, !- Name
  {66c04d9b-66a1-47a7-8832-af443e59aeab}, !- Lights Definition Name
  {018c883f-86cd-4f66-ae37-a7833bc34142}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {23189ded-d3c2-4778-b46b-3ddcd947a07a}, !- Handle
  {66c04d9b-66a1-47a7-8832-af443e59aeab}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87250000000000005,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.094,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0293,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0041999999999999997;                  !- Feature Value 5

OS:Curve:Biquadratic,
  {08762093-dd28-4770-9e03-f31b008d8b97}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {3751da73-2235-4e6f-9144-3173af9477a1}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b4262cd-9a5f-4556-a8d3-7388179a64f1}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {8c237463-8821-4d12-b202-740848c5dff2}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0f030923-3c05-49c0-a8b7-9cc2474779a8}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

