
OS:Version,
  {40a084a2-e160-44f1-98db-e69bf1a7716b}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {d6fac483-6744-4805-86e7-324d3a323c24}; !- Handle

OS:Site,
  {eb657f3a-24ef-4d74-96c8-ff31d815a3ff}, !- Handle
  St Lucie Co Intl_FL_USA,                !- Name
  27.5,                                   !- Latitude {deg}
  -80.38,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {867ea7d6-011c-45d3-a222-9df5b5b170c2}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {276acb9c-8380-4091-9bd8-ebcbda2ecc9c}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {59a3e0ef-6f00-4fc5-bb45-57a2c4c44545}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {c44b69d0-8ff9-4f7f-bd0d-b214083639ab}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {179010db-a271-4cca-96c6-f6a35e0fabac}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {efe07e72-ba34-4138-b82d-6e327048ee13}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {f0494cce-4d84-4cf1-92d7-62cfcb615b3b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {c3c321f3-4b13-40ff-a3fa-1d088e9e9539}, !- Handle
  St Lucie Co Intl,                       !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722103,                                 !- WMO Number
  27.5,                                   !- Latitude {deg}
  -80.38,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  8,                                      !- Elevation {m}
  /weather/G1201110.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {9cd05464-8f1f-4522-9ce1-0b26c610ae2c}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  23.1341666666667,                       !- Annual Average Outdoor Air Temperature {C}
  10.92;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {0b412d99-335f-45ea-a404-54e321a9f40f}, !- Handle
  St Lucie Co Intl Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c55076f6-f934-4cd9-9322-a4371018c941}, !- Handle
  St Lucie Co Intl Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {11635423-852c-41cd-9083-1e4c67bf4003}, !- Handle
  St Lucie Co Intl Ann Htg 99.6% Condns DB 1, !- Name
  2.6,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  2.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9c484b2d-45d0-475a-bbc5-031ee04e4710}, !- Handle
  St Lucie Co Intl August .4% Condns DB=>MCWB 1, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {235497b4-0af9-4f1d-a77d-13f34c1b7ec0}, !- Handle
  St Lucie Co Intl October .4% Condns DB=>MCWB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.4,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.51;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ff645f30-c597-42d8-910f-45c1e6c32aa6}, !- Handle
  St Lucie Co Intl September .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101229,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  250,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.547;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {aeae844b-20cc-420a-bf79-d0a76374100b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-2A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {a2ff5f6d-211e-41c5-9618-cde6d99aa733}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {accc411b-94b8-4cc4-b28d-7194eada31e4}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {c57fca26-3e0d-4cc7-8f11-21c2b38757b4}, !- Handle
  ComStock DOE Ref Pre-1980|Warehouse,    !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {450f1796-2db4-425a-8d4e-646feaf9b10a}, !- Default Construction Set Name
  {4abaf02d-4f7c-45ac-a19d-b072166d2fee}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:AdditionalProperties,
  {1c06554e-1c2a-407d-bd0e-2e9735a9c58e}, !- Handle
  {c57fca26-3e0d-4cc7-8f11-21c2b38757b4}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2611,                                   !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.1000000000000001,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  20.899999999999999,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  5.0,                                    !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA South Atlantic,                !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  3,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Clear - Wood,        !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  missing,                                !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  large,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  warehouse,                              !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  FRCCc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  South Atlantic,                         !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  South Atlantic,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  South,                                  !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  2A,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  2A,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Hot-Humid,                              !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  55,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  Florida,                                !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Electric,                               !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G1201110,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock 90.1-2013,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2007,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock 90.1-2004,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref Pre-1980,              !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2007,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref Pre-1980,              !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref Pre-1980,              !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref Pre-1980,              !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2013,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2007,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock 90.1-2004,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2007,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref Pre-1980,              !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2007,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref Pre-1980,              !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref Pre-1980,              !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref Pre-1980,              !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  FRCCc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.1,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  Electricity,                            !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fanon_vent,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PVAV with PFP boxes,                    !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  0,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  999,                                    !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  5,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  61,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  no_modification,                        !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  NA,                                     !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  NA,                                     !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G1201110,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G12011101,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G1201110381402,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  owner_occupied,                         !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  no_modification,                        !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  NA,                                     !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  NA,                                     !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  102,                                    !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  South Atlantic,                         !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  100001_200000,                          !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  FL&#44 St. Lucie County,                !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR09,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  FL&#44 11101,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  180,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  FL,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G120,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Florida,                                !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  mass,                                   !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_FL_St.Lucie.Co.Intl.722103_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  St_Lucie_Co_Intl,                       !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  12.75,                                  !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  9.75,                                   !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  11.25,                                  !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  9.75,                                   !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  51_75pct,                               !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2018,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2015,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2009,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2014,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  1978,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2012,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  1978,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1978,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  1978,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1978,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref Pre-1980,              !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref Pre-1980,              !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref Pre-1980,              !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2013,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2004,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2007,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007;                     !- Feature Value 130

OS:SpaceType,
  {4bac08e7-3986-412e-bd7e-c3161d15fd6a}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {67ae7795-8cc4-4bc4-9338-ef268e1a3098}, !- Default Schedule Set Name
  {6898af18-7040-4980-8108-52ca4d7b3375}, !- Group Rendering Name
  {b04467b9-0a20-42c6-8212-5ed475db2814}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {6898af18-7040-4980-8108-52ca4d7b3375}, !- Handle
  Warehouse Office,                       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {0f174e0c-13c5-4ae7-ad50-c46978531bdf}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {88ac575d-18ce-44ab-acf7-4a9b61d883b0}, !- Default Schedule Set Name
  {e8ef0825-dca7-4589-aa4a-399456dcf237}, !- Group Rendering Name
  {3b2bc1a1-34d9-4960-bb7d-796ee81e1930}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {e8ef0825-dca7-4589-aa4a-399456dcf237}, !- Handle
  Warehouse Fine,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {0bc5ecfa-cc2e-421f-8c11-5c46c2e50857}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {0e2001fa-25e7-4ae1-af9b-d1da743329b7}, !- Default Schedule Set Name
  {e2eab834-b7e9-42d4-abd4-88088be6c13c}, !- Group Rendering Name
  {08ec5702-c68c-47ca-8497-a00c5bfaf8db}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {e2eab834-b7e9-42d4-abd4-88088be6c13c}, !- Handle
  Warehouse Bulk,                         !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:BuildingStory,
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  8.5344,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {279a892c-7534-48e0-bf95-f196349ff585}, !- Handle
  Warehouse Bulk A end_a - Story Ground,  !- Name
  {0bc5ecfa-cc2e-421f-8c11-5c46c2e50857}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -99.696860492194,                       !- X Origin {m}
  -33.2322868307313,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {56745171-9ea1-405e-bd48-74f8e2e81192}; !- Thermal Zone Name

OS:Surface,
  {7614ec10-82d4-49d6-9028-e7d8c3c5409b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {d596b743-ec76-43d0-914d-38b184ca1469}, !- Construction Name
  {279a892c-7534-48e0-bf95-f196349ff585}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7596ca45-e435-4955-8bc3-775859966938}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {279a892c-7534-48e0-bf95-f196349ff585}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf96258b-1e60-4261-a0b0-93faa32fe900}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {279a892c-7534-48e0-bf95-f196349ff585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c698b28-4a3d-400f-be22-7b6d11bbd44d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b97522-03a1-4d1a-9901-393fb8a937a5}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {279a892c-7534-48e0-bf95-f196349ff585}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48ac26f5-4eea-495b-9a95-43143364c46c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7146846c-5509-4948-af33-068649d5bbd0}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {279a892c-7534-48e0-bf95-f196349ff585}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e2d42d-41dc-4a5c-82fc-84ab7bf6249b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {279a892c-7534-48e0-bf95-f196349ff585}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {56745171-9ea1-405e-bd48-74f8e2e81192}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19be07fe-042a-4da7-ab53-bce734d2e262}, !- Zone Air Inlet Port List
  {b5c9949a-fdbd-4d3e-80a1-41eb089567f8}, !- Zone Air Exhaust Port List
  {d50b216e-e403-45e6-b746-8a1392363dbd}, !- Zone Air Node Name
  {8ec852a3-208f-4db6-8eaa-2acff8014556}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4ff4c2d-6205-40ba-9aa0-53ca4ac56c52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41309d20-c3d1-49c9-a268-c7490c1f0113}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone Air Node, !- Name
  {d50b216e-e403-45e6-b746-8a1392363dbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d50b216e-e403-45e6-b746-8a1392363dbd}, !- Handle
  {56745171-9ea1-405e-bd48-74f8e2e81192}, !- Source Object
  11,                                     !- Outlet Port
  {41309d20-c3d1-49c9-a268-c7490c1f0113}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19be07fe-042a-4da7-ab53-bce734d2e262}, !- Handle
  {56745171-9ea1-405e-bd48-74f8e2e81192}; !- HVAC Component

OS:PortList,
  {b5c9949a-fdbd-4d3e-80a1-41eb089567f8}, !- Handle
  {56745171-9ea1-405e-bd48-74f8e2e81192}; !- HVAC Component

OS:PortList,
  {8ec852a3-208f-4db6-8eaa-2acff8014556}, !- Handle
  {56745171-9ea1-405e-bd48-74f8e2e81192}; !- HVAC Component

OS:Sizing:Zone,
  {21c07d44-c330-4646-98ae-79451595ce49}, !- Handle
  {56745171-9ea1-405e-bd48-74f8e2e81192}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ecd3317a-2542-4caf-965f-bc4270e140cf}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {56745171-9ea1-405e-bd48-74f8e2e81192}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b709e294-1643-4842-96d8-f8b56fa3aef9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f3a7d7b5-be08-43b3-aaee-2cf05c348e90}, !- Handle
  Warehouse Bulk B end_a - Story Ground,  !- Name
  {0bc5ecfa-cc2e-421f-8c11-5c46c2e50857}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -99.696860492194,                       !- X Origin {m}
  -28.6602868307313,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {03d7d622-2357-4d8c-b5a5-83d5fd1bc45c}; !- Thermal Zone Name

OS:Surface,
  {608c4ae7-0b99-4ac6-9410-9f5f5901822b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {7642a893-4daf-4f46-82c7-a53e0a764893}, !- Construction Name
  {f3a7d7b5-be08-43b3-aaee-2cf05c348e90}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 57.3205736614626, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 57.3205736614626, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aaa4f8f-9cd3-460d-8c3e-2b4c203fc895}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3a7d7b5-be08-43b3-aaee-2cf05c348e90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 57.3205736614626, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b68fec-9758-43c1-8ff6-42537b33a43a}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3a7d7b5-be08-43b3-aaee-2cf05c348e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e40ebe5a-60fe-4a56-972f-f0296fd05c2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 57.3205736614626, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 57.3205736614626, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 57.3205736614626, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a92f1c8-5a74-4331-bd06-c3986c835a65}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3a7d7b5-be08-43b3-aaee-2cf05c348e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9139bff2-66da-4de5-b208-630c5f211f65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 57.3205736614626, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 57.3205736614626, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c698b28-4a3d-400f-be22-7b6d11bbd44d}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3a7d7b5-be08-43b3-aaee-2cf05c348e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf96258b-1e60-4261-a0b0-93faa32fe900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 5.32907051820075e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 5.32907051820075e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 5.32907051820075e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 5.32907051820075e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e052da3d-3923-408d-8990-3daf1d3612b6}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3a7d7b5-be08-43b3-aaee-2cf05c348e90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {03d7d622-2357-4d8c-b5a5-83d5fd1bc45c}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87121d7c-246c-466e-b56f-ed9f7d2b3848}, !- Zone Air Inlet Port List
  {684d6a28-6359-499a-82a9-504ec8253175}, !- Zone Air Exhaust Port List
  {342f36b5-866f-4f79-ac18-49f9f59ffc4b}, !- Zone Air Node Name
  {c5720bcd-8c43-4ad0-a632-7c1cbd26a49a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00f98bfe-621e-4cb5-9014-bb8a1a6ed5a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {426adfe1-c5e6-4f3a-b0e8-3348b3980a8c}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone Air Node, !- Name
  {342f36b5-866f-4f79-ac18-49f9f59ffc4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {342f36b5-866f-4f79-ac18-49f9f59ffc4b}, !- Handle
  {03d7d622-2357-4d8c-b5a5-83d5fd1bc45c}, !- Source Object
  11,                                     !- Outlet Port
  {426adfe1-c5e6-4f3a-b0e8-3348b3980a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87121d7c-246c-466e-b56f-ed9f7d2b3848}, !- Handle
  {03d7d622-2357-4d8c-b5a5-83d5fd1bc45c}; !- HVAC Component

OS:PortList,
  {684d6a28-6359-499a-82a9-504ec8253175}, !- Handle
  {03d7d622-2357-4d8c-b5a5-83d5fd1bc45c}; !- HVAC Component

OS:PortList,
  {c5720bcd-8c43-4ad0-a632-7c1cbd26a49a}, !- Handle
  {03d7d622-2357-4d8c-b5a5-83d5fd1bc45c}; !- HVAC Component

OS:Sizing:Zone,
  {2c5fa095-7c90-4e61-9cb9-5d9cc94a8622}, !- Handle
  {03d7d622-2357-4d8c-b5a5-83d5fd1bc45c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cbf4b840-d4c1-458e-9a0e-d057a8b48e1a}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {03d7d622-2357-4d8c-b5a5-83d5fd1bc45c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c488a9e-735f-40d8-af7c-27d24ebcd475}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bc818737-a4dc-4490-9e1c-0442f5b95fe9}, !- Handle
  Warehouse Bulk C end_a - Story Ground,  !- Name
  {0bc5ecfa-cc2e-421f-8c11-5c46c2e50857}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -99.696860492194,                       !- X Origin {m}
  28.6602868307313,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {9e65493a-4ffd-4ff7-90b9-148cee7643e8}; !- Thermal Zone Name

OS:Surface,
  {7a2bc721-ac5e-471e-bd80-c779c9fe1560}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {d596b743-ec76-43d0-914d-38b184ca1469}, !- Construction Name
  {bc818737-a4dc-4490-9e1c-0442f5b95fe9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f47c1d-78ca-4dfc-b5f2-1b1967f988b9}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc818737-a4dc-4490-9e1c-0442f5b95fe9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5b29a53-7414-409e-82df-dd77c6392bde}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc818737-a4dc-4490-9e1c-0442f5b95fe9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e55474b-e7a5-49c3-8897-7cf3f7cbdaee}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc818737-a4dc-4490-9e1c-0442f5b95fe9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55e27ac3-e640-4e3a-a216-5015818a925e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999995, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e40ebe5a-60fe-4a56-972f-f0296fd05c2a}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc818737-a4dc-4490-9e1c-0442f5b95fe9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81b68fec-9758-43c1-8ff6-42537b33a43a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ce28327-3307-426c-bd5d-e51b0dba5328}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc818737-a4dc-4490-9e1c-0442f5b95fe9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9e65493a-4ffd-4ff7-90b9-148cee7643e8}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {097ac158-7e81-4abb-85f9-676cb1697225}, !- Zone Air Inlet Port List
  {4d1fd48f-d719-4235-8145-36322d1fc5d9}, !- Zone Air Exhaust Port List
  {d9b7b5d6-12aa-4cca-b6ab-22af6abf46f3}, !- Zone Air Node Name
  {a4a83fc0-398a-4aa1-b9cb-6ac172dfe12c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac839373-586f-4f52-869b-cfe0dd413e7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e61e50b-fd92-46d1-9be1-c9a9d92a5381}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone Air Node, !- Name
  {d9b7b5d6-12aa-4cca-b6ab-22af6abf46f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9b7b5d6-12aa-4cca-b6ab-22af6abf46f3}, !- Handle
  {9e65493a-4ffd-4ff7-90b9-148cee7643e8}, !- Source Object
  11,                                     !- Outlet Port
  {0e61e50b-fd92-46d1-9be1-c9a9d92a5381}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {097ac158-7e81-4abb-85f9-676cb1697225}, !- Handle
  {9e65493a-4ffd-4ff7-90b9-148cee7643e8}; !- HVAC Component

OS:PortList,
  {4d1fd48f-d719-4235-8145-36322d1fc5d9}, !- Handle
  {9e65493a-4ffd-4ff7-90b9-148cee7643e8}; !- HVAC Component

OS:PortList,
  {a4a83fc0-398a-4aa1-b9cb-6ac172dfe12c}, !- Handle
  {9e65493a-4ffd-4ff7-90b9-148cee7643e8}; !- HVAC Component

OS:Sizing:Zone,
  {7c0ea548-6e82-4fca-beb8-0f6548f109cf}, !- Handle
  {9e65493a-4ffd-4ff7-90b9-148cee7643e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f8d90ed0-8191-43d4-aceb-4cb475aca435}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {9e65493a-4ffd-4ff7-90b9-148cee7643e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0679f6c2-74c2-4e53-b73c-e742189766b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4fbe58b2-a7dd-4ea6-b894-53589a2ad338}, !- Handle
  Warehouse Bulk A  - Story Ground,       !- Name
  {0bc5ecfa-cc2e-421f-8c11-5c46c2e50857}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -95.124860492194,                       !- X Origin {m}
  -33.2322868307313,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {ba909c70-991d-4d49-b443-d4e665512103}; !- Thermal Zone Name

OS:Surface,
  {5c3684f8-6ab5-4e53-9125-8472295b0c75}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {c55f95bb-4613-4ee5-b62f-ef7de245453d}, !- Construction Name
  {4fbe58b2-a7dd-4ea6-b894-53589a2ad338}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  134.395569157153, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  134.395569157153, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48ac26f5-4eea-495b-9a95-43143364c46c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fbe58b2-a7dd-4ea6-b894-53589a2ad338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b97522-03a1-4d1a-9901-393fb8a937a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f051e45b-b633-4203-9152-1c4791254a43}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fbe58b2-a7dd-4ea6-b894-53589a2ad338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66b424ef-bce0-4b24-9543-c43360d4f9cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.395569157153, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  134.395569157153, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5046d199-2d1b-4395-9300-9f7b885ba655}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fbe58b2-a7dd-4ea6-b894-53589a2ad338}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {464d5cef-184f-46c9-9e31-70e6ce4d0ad6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.395569157153, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  134.395569157153, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  134.395569157153, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  134.395569157153, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1726ff9-3d93-40f2-b62e-ab78c5c82d4c}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fbe58b2-a7dd-4ea6-b894-53589a2ad338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.395569157153, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  134.395569157153, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e119807-572b-4b40-b81a-47fde2f28cf5}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4fbe58b2-a7dd-4ea6-b894-53589a2ad338}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.395569157153, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  134.395569157153, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.9737991503207e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ba909c70-991d-4d49-b443-d4e665512103}, !- Handle
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3b86cb7-cbac-4ca4-8576-dd3ef92fd5e0}, !- Zone Air Inlet Port List
  {d2336660-25d3-4945-93d8-857c11e2d11d}, !- Zone Air Exhaust Port List
  {7b20b5b8-6396-4009-ab64-b3dd70ccc997}, !- Zone Air Node Name
  {a2dba876-9f16-4fab-a887-0f9fbd93a2ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3cc2c32d-a1dc-4cde-b189-fec29a592822}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f392c8b9-2159-4285-b9d9-f9feb0e9b5a0}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone Air Node, !- Name
  {7b20b5b8-6396-4009-ab64-b3dd70ccc997}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b20b5b8-6396-4009-ab64-b3dd70ccc997}, !- Handle
  {ba909c70-991d-4d49-b443-d4e665512103}, !- Source Object
  11,                                     !- Outlet Port
  {f392c8b9-2159-4285-b9d9-f9feb0e9b5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3b86cb7-cbac-4ca4-8576-dd3ef92fd5e0}, !- Handle
  {ba909c70-991d-4d49-b443-d4e665512103}; !- HVAC Component

OS:PortList,
  {d2336660-25d3-4945-93d8-857c11e2d11d}, !- Handle
  {ba909c70-991d-4d49-b443-d4e665512103}; !- HVAC Component

OS:PortList,
  {a2dba876-9f16-4fab-a887-0f9fbd93a2ac}, !- Handle
  {ba909c70-991d-4d49-b443-d4e665512103}; !- HVAC Component

OS:Sizing:Zone,
  {d0a68037-7b25-439c-867a-9df8c2cf2c07}, !- Handle
  {ba909c70-991d-4d49-b443-d4e665512103}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9e6ee72f-6e81-4525-863e-4bafc45838c0}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone HVAC Equipment List, !- Name
  {ba909c70-991d-4d49-b443-d4e665512103}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7839db3-675b-42b0-b069-3f3ffcce1b8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {708aefa7-04b5-4944-9561-c7c5973a56c3}, !- Handle
  Warehouse Bulk B  - Story Ground,       !- Name
  {0bc5ecfa-cc2e-421f-8c11-5c46c2e50857}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -95.124860492194,                       !- X Origin {m}
  -28.6602868307313,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {1dcdf950-dcb8-4594-96e9-a1994a66b1af}; !- Thermal Zone Name

OS:Surface,
  {f8cfb6ac-588f-4be7-90d4-cb47b7881455}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {736b8236-9c17-400b-bdb5-982dfaa32736}, !- Construction Name
  {708aefa7-04b5-4944-9561-c7c5973a56c3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 57.3205736614626, 0, !- X,Y,Z Vertex 2 {m}
  134.395569157153, 57.3205736614626, 0,  !- X,Y,Z Vertex 3 {m}
  134.395569157153, 4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9139bff2-66da-4de5-b208-630c5f211f65}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {708aefa7-04b5-4944-9561-c7c5973a56c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a92f1c8-5a74-4331-bd06-c3986c835a65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 57.3205736614626, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07861760-6683-45fd-a7df-084f3cd551e3}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {708aefa7-04b5-4944-9561-c7c5973a56c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcaa00d0-a67b-468c-91f4-a89f63e692f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.395569157153, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 1 {m}
  134.395569157153, 57.3205736614626, 0,  !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 57.3205736614626, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 57.3205736614626, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9e799cd-bc5d-412b-a9fd-32559957f7f8}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {708aefa7-04b5-4944-9561-c7c5973a56c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38fb4cee-8067-4501-a5ba-d97a152bec9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.395569157153, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  134.395569157153, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  134.395569157153, 57.3205736614626, 0,  !- X,Y,Z Vertex 3 {m}
  134.395569157153, 57.3205736614626, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b424ef-bce0-4b24-9543-c43360d4f9cb}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {708aefa7-04b5-4944-9561-c7c5973a56c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f051e45b-b633-4203-9152-1c4791254a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 5.32907051820075e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 5.32907051820075e-14, 0, !- X,Y,Z Vertex 2 {m}
  134.395569157153, 5.32907051820075e-14, 0, !- X,Y,Z Vertex 3 {m}
  134.395569157153, 5.32907051820075e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {120be470-6b37-4b9f-a5e7-f865765b0733}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {708aefa7-04b5-4944-9561-c7c5973a56c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.395569157153, 4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  134.395569157153, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1dcdf950-dcb8-4594-96e9-a1994a66b1af}, !- Handle
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e26a93b-a578-40cd-a258-b8c906ac0a09}, !- Zone Air Inlet Port List
  {6065bebe-0bee-4e69-974b-555df41110a2}, !- Zone Air Exhaust Port List
  {ca94f16d-79ab-408f-bf44-088f63f39ae6}, !- Zone Air Node Name
  {f86308f3-41e9-4fdd-a6e7-3c0dad5a3d5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {554d55d9-c41a-4648-93f3-7a3847662dd6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f41b42a8-752f-46a8-97bd-eb6efce400d2}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone Air Node, !- Name
  {ca94f16d-79ab-408f-bf44-088f63f39ae6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca94f16d-79ab-408f-bf44-088f63f39ae6}, !- Handle
  {1dcdf950-dcb8-4594-96e9-a1994a66b1af}, !- Source Object
  11,                                     !- Outlet Port
  {f41b42a8-752f-46a8-97bd-eb6efce400d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e26a93b-a578-40cd-a258-b8c906ac0a09}, !- Handle
  {1dcdf950-dcb8-4594-96e9-a1994a66b1af}; !- HVAC Component

OS:PortList,
  {6065bebe-0bee-4e69-974b-555df41110a2}, !- Handle
  {1dcdf950-dcb8-4594-96e9-a1994a66b1af}; !- HVAC Component

OS:PortList,
  {f86308f3-41e9-4fdd-a6e7-3c0dad5a3d5d}, !- Handle
  {1dcdf950-dcb8-4594-96e9-a1994a66b1af}; !- HVAC Component

OS:Sizing:Zone,
  {7ea46d34-9364-4eea-a0f0-40f9e2799fb5}, !- Handle
  {1dcdf950-dcb8-4594-96e9-a1994a66b1af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {99a3f6ac-31bf-48f6-9a2b-779ee11646d6}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone HVAC Equipment List, !- Name
  {1dcdf950-dcb8-4594-96e9-a1994a66b1af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {520055aa-c67a-4c0e-9967-207f7417dd61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a4c91163-b101-4d1b-96c5-e5c37f83b8a5}, !- Handle
  Warehouse Bulk C  - Story Ground,       !- Name
  {0bc5ecfa-cc2e-421f-8c11-5c46c2e50857}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -95.124860492194,                       !- X Origin {m}
  28.6602868307313,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {a74d9673-10a3-4f1c-9197-de900b732fb7}; !- Thermal Zone Name

OS:Surface,
  {914ab859-c9ca-4366-9b77-ce6bf41c4648}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {c55f95bb-4613-4ee5-b62f-ef7de245453d}, !- Construction Name
  {a4c91163-b101-4d1b-96c5-e5c37f83b8a5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  134.395569157153, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  134.395569157153, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e27ac3-e640-4e3a-a216-5015818a925e}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4c91163-b101-4d1b-96c5-e5c37f83b8a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e55474b-e7a5-49c3-8897-7cf3f7cbdaee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08a47bba-e659-4e17-9645-5dcbfb84a2c0}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4c91163-b101-4d1b-96c5-e5c37f83b8a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 1 {m}
  134.395569157153, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 2 {m}
  134.395569157153, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c21a204d-db8a-42f3-8000-ce7e893ab876}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4c91163-b101-4d1b-96c5-e5c37f83b8a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {219c94e6-5d36-4665-8bb2-e3feb3e66207}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.395569157153, -4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  134.395569157153, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  134.395569157153, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  134.395569157153, 4.57199999999995, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcaa00d0-a67b-468c-91f4-a89f63e692f3}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4c91163-b101-4d1b-96c5-e5c37f83b8a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07861760-6683-45fd-a7df-084f3cd551e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  134.395569157153, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  134.395569157153, -4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {982cbc27-8c3a-45e4-875e-efa862e0df12}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4c91163-b101-4d1b-96c5-e5c37f83b8a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  134.395569157153, -4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  134.395569157153, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a74d9673-10a3-4f1c-9197-de900b732fb7}, !- Handle
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2cd09b7-3982-4b92-9286-3e03e1916833}, !- Zone Air Inlet Port List
  {2e802b58-c8ff-4f7b-8c59-0aeae00793eb}, !- Zone Air Exhaust Port List
  {9f2a60da-c0d8-4d77-a7eb-ed3589a8cced}, !- Zone Air Node Name
  {c1636192-e442-48d7-adec-df86d594a347}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4dc8d748-cd9b-45d5-8f48-5439612126e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {488cb77e-0f36-4518-94b6-f7f3f683046e}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone Air Node, !- Name
  {9f2a60da-c0d8-4d77-a7eb-ed3589a8cced}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f2a60da-c0d8-4d77-a7eb-ed3589a8cced}, !- Handle
  {a74d9673-10a3-4f1c-9197-de900b732fb7}, !- Source Object
  11,                                     !- Outlet Port
  {488cb77e-0f36-4518-94b6-f7f3f683046e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2cd09b7-3982-4b92-9286-3e03e1916833}, !- Handle
  {a74d9673-10a3-4f1c-9197-de900b732fb7}; !- HVAC Component

OS:PortList,
  {2e802b58-c8ff-4f7b-8c59-0aeae00793eb}, !- Handle
  {a74d9673-10a3-4f1c-9197-de900b732fb7}; !- HVAC Component

OS:PortList,
  {c1636192-e442-48d7-adec-df86d594a347}, !- Handle
  {a74d9673-10a3-4f1c-9197-de900b732fb7}; !- HVAC Component

OS:Sizing:Zone,
  {41638405-aff5-4830-8ba1-95ce9b23aebe}, !- Handle
  {a74d9673-10a3-4f1c-9197-de900b732fb7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3a36c0d8-ed38-4ede-82e3-93b7455886be}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone HVAC Equipment List, !- Name
  {a74d9673-10a3-4f1c-9197-de900b732fb7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27bbcd53-b557-4594-9c1c-9193f861a9ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {45021c35-34d4-46e2-9762-bf389dd15682}, !- Handle
  Warehouse Fine A  - Story Ground,       !- Name
  {0f174e0c-13c5-4ae7-ad50-c46978531bdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.2707086649589,                       !- X Origin {m}
  -33.2322868307313,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {58f8cca9-2f9d-4f7e-a48e-88838c428743}; !- Thermal Zone Name

OS:Surface,
  {31c3e0b8-b88c-4d68-9e0e-8b0af779520b}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {c452d47d-ad4c-40ed-aaf0-4ab8792a2f6d}, !- Construction Name
  {45021c35-34d4-46e2-9762-bf389dd15682}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  55.8541518272351, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  55.8541518272351, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {464d5cef-184f-46c9-9e31-70e6ce4d0ad6}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45021c35-34d4-46e2-9762-bf389dd15682}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5046d199-2d1b-4395-9300-9f7b885ba655}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d657f78e-4fd8-4bdc-aa7b-abc6b1702350}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45021c35-34d4-46e2-9762-bf389dd15682}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e2e8071-20ff-45c3-bc99-b5382adae504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8541518272351, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  55.8541518272351, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c0cc4b4-95f3-46c2-b1aa-71f368fc9027}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45021c35-34d4-46e2-9762-bf389dd15682}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cf0ac6a-04fd-4e10-bf6f-958dd5ebc3d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8541518272351, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  55.8541518272351, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  55.8541518272351, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  55.8541518272351, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {665df17d-d71f-4dac-82f0-52c24fbd2eac}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45021c35-34d4-46e2-9762-bf389dd15682}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8541518272351, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  55.8541518272351, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bd821e8-1da8-498a-aa50-0d7c2f073fab}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45021c35-34d4-46e2-9762-bf389dd15682}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8541518272351, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  55.8541518272351, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {58f8cca9-2f9d-4f7e-a48e-88838c428743}, !- Handle
  Zone Warehouse Fine A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91e2d6a0-07cb-4bd2-9857-4d9bcf697a0f}, !- Zone Air Inlet Port List
  {f6c568a1-2909-4b5f-a219-4aef21a8ed7a}, !- Zone Air Exhaust Port List
  {712f6c5d-cd01-4499-9b81-2db983f11287}, !- Zone Air Node Name
  {8a45f2e2-0ebc-41fa-9972-36cb4a987ac8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6935e45-3533-4d3d-9cd4-c38941824f9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17f90d19-6822-4523-b989-88c21950493f}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Name
  {712f6c5d-cd01-4499-9b81-2db983f11287}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {712f6c5d-cd01-4499-9b81-2db983f11287}, !- Handle
  {58f8cca9-2f9d-4f7e-a48e-88838c428743}, !- Source Object
  11,                                     !- Outlet Port
  {17f90d19-6822-4523-b989-88c21950493f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91e2d6a0-07cb-4bd2-9857-4d9bcf697a0f}, !- Handle
  {58f8cca9-2f9d-4f7e-a48e-88838c428743}, !- HVAC Component
  {02fc5288-498f-44a7-9e3e-8221d757b014}; !- Port 1

OS:PortList,
  {f6c568a1-2909-4b5f-a219-4aef21a8ed7a}, !- Handle
  {58f8cca9-2f9d-4f7e-a48e-88838c428743}, !- HVAC Component
  {aacf36e8-937f-4d64-8e92-29b0bab4f311}; !- Port 1

OS:PortList,
  {8a45f2e2-0ebc-41fa-9972-36cb4a987ac8}, !- Handle
  {58f8cca9-2f9d-4f7e-a48e-88838c428743}, !- HVAC Component
  {17f558cf-3a2c-4613-80b0-eec25cbba452}; !- Port 1

OS:Sizing:Zone,
  {0de17dbe-7168-4988-95ae-6f6b5e57d48b}, !- Handle
  {58f8cca9-2f9d-4f7e-a48e-88838c428743}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0e7a48a2-d735-492e-ac1b-a934cc9f8cf3}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone HVAC Equipment List, !- Name
  {58f8cca9-2f9d-4f7e-a48e-88838c428743}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5af3a5cc-c0f8-498c-b7cc-7b81216eaf24}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c8599fe0-c6ef-46e9-8ab5-7bb0ef4da1c9}, !- Handle
  Warehouse Fine B  - Story Ground,       !- Name
  {0f174e0c-13c5-4ae7-ad50-c46978531bdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.2707086649589,                       !- X Origin {m}
  -28.6602868307313,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {13df315c-c967-4f7a-b9c7-4015d49371ce}; !- Thermal Zone Name

OS:Surface,
  {2fa67131-3fb3-459d-815c-cd7df21660f0}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {3d1f655e-c0f1-4912-8bf3-75d1cfbb88f9}, !- Construction Name
  {c8599fe0-c6ef-46e9-8ab5-7bb0ef4da1c9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 57.3205736614626, 0, !- X,Y,Z Vertex 2 {m}
  55.8541518272351, 57.3205736614626, 0,  !- X,Y,Z Vertex 3 {m}
  55.8541518272351, 4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38fb4cee-8067-4501-a5ba-d97a152bec9c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8599fe0-c6ef-46e9-8ab5-7bb0ef4da1c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9e799cd-bc5d-412b-a9fd-32559957f7f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 57.3205736614626, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daa4335c-54e2-4989-8ef5-f80c3a74ba3b}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8599fe0-c6ef-46e9-8ab5-7bb0ef4da1c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41f62f9e-7a1f-46da-b428-dc28a719756e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8541518272351, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 1 {m}
  55.8541518272351, 57.3205736614626, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 57.3205736614626, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 57.3205736614626, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb243e9-5ed8-497d-90c0-5fddf1c9c26d}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8599fe0-c6ef-46e9-8ab5-7bb0ef4da1c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eb5a55a-427a-42e7-af1c-d126a0875767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8541518272351, 4.2632564145606e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  55.8541518272351, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  55.8541518272351, 57.3205736614626, 0,  !- X,Y,Z Vertex 3 {m}
  55.8541518272351, 57.3205736614626, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e2e8071-20ff-45c3-bc99-b5382adae504}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8599fe0-c6ef-46e9-8ab5-7bb0ef4da1c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d657f78e-4fd8-4bdc-aa7b-abc6b1702350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 5.32907051820075e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 5.32907051820075e-14, 0, !- X,Y,Z Vertex 2 {m}
  55.8541518272351, 5.32907051820075e-14, 0, !- X,Y,Z Vertex 3 {m}
  55.8541518272351, 5.32907051820075e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a046794-11c8-475d-99c7-c778708a6367}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8599fe0-c6ef-46e9-8ab5-7bb0ef4da1c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8541518272351, 4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  55.8541518272351, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13df315c-c967-4f7a-b9c7-4015d49371ce}, !- Handle
  Zone Warehouse Fine B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {830756de-7876-46ae-bb66-8294d709b59c}, !- Zone Air Inlet Port List
  {ef5e6b49-20ed-492b-9c62-348fe4a6220d}, !- Zone Air Exhaust Port List
  {38babca0-2577-466f-b710-980c9d356f51}, !- Zone Air Node Name
  {6cbe86f1-e123-499e-976c-b237d23404b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {213788cc-c292-48f2-ae8e-88affc7a20cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b93d624-392a-48cf-b590-208347709857}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Name
  {38babca0-2577-466f-b710-980c9d356f51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38babca0-2577-466f-b710-980c9d356f51}, !- Handle
  {13df315c-c967-4f7a-b9c7-4015d49371ce}, !- Source Object
  11,                                     !- Outlet Port
  {8b93d624-392a-48cf-b590-208347709857}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {830756de-7876-46ae-bb66-8294d709b59c}, !- Handle
  {13df315c-c967-4f7a-b9c7-4015d49371ce}, !- HVAC Component
  {2ac41e59-f66c-4fba-a7d7-b4ff75bf25aa}; !- Port 1

OS:PortList,
  {ef5e6b49-20ed-492b-9c62-348fe4a6220d}, !- Handle
  {13df315c-c967-4f7a-b9c7-4015d49371ce}, !- HVAC Component
  {639113da-b4ce-4f21-8ce8-61c9aa321773}; !- Port 1

OS:PortList,
  {6cbe86f1-e123-499e-976c-b237d23404b1}, !- Handle
  {13df315c-c967-4f7a-b9c7-4015d49371ce}, !- HVAC Component
  {f7074598-691d-42d6-a3b5-a9997db5f199}; !- Port 1

OS:Sizing:Zone,
  {2c6618ef-fc65-4e33-b148-356d72c43172}, !- Handle
  {13df315c-c967-4f7a-b9c7-4015d49371ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {689a215a-a021-4c89-b914-e4e935cb58e6}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone HVAC Equipment List, !- Name
  {13df315c-c967-4f7a-b9c7-4015d49371ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {562429cd-631a-494c-9459-0ed4c11de8d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e92c876f-b70b-4018-904a-a94baa7ef042}, !- Handle
  Warehouse Fine C  - Story Ground,       !- Name
  {0f174e0c-13c5-4ae7-ad50-c46978531bdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.2707086649589,                       !- X Origin {m}
  28.6602868307313,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {b6f2e399-6ca8-4a67-81a0-f7b916d84387}; !- Thermal Zone Name

OS:Surface,
  {ac3cf247-1327-4b4f-81db-f89b31d9dcec}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {c452d47d-ad4c-40ed-aaf0-4ab8792a2f6d}, !- Construction Name
  {e92c876f-b70b-4018-904a-a94baa7ef042}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  55.8541518272351, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  55.8541518272351, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {219c94e6-5d36-4665-8bb2-e3feb3e66207}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e92c876f-b70b-4018-904a-a94baa7ef042}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c21a204d-db8a-42f3-8000-ce7e893ab876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d87452-d9b6-4361-b80e-4feb6ffe17c9}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e92c876f-b70b-4018-904a-a94baa7ef042}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 1 {m}
  55.8541518272351, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 2 {m}
  55.8541518272351, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9272a18a-efa3-4d39-b472-b5d3c93d5ca0}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e92c876f-b70b-4018-904a-a94baa7ef042}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29f61e39-fbb4-4829-be62-584e6a3233a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8541518272351, -4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  55.8541518272351, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  55.8541518272351, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  55.8541518272351, 4.57199999999995, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41f62f9e-7a1f-46da-b428-dc28a719756e}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e92c876f-b70b-4018-904a-a94baa7ef042}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daa4335c-54e2-4989-8ef5-f80c3a74ba3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  55.8541518272351, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  55.8541518272351, -4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f613f9d4-3af2-4aeb-a8b7-9f9647f69285}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e92c876f-b70b-4018-904a-a94baa7ef042}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  55.8541518272351, -4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  55.8541518272351, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b6f2e399-6ca8-4a67-81a0-f7b916d84387}, !- Handle
  Zone Warehouse Fine C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27aa91e2-78da-4a8c-8a7e-a5384db6f7d8}, !- Zone Air Inlet Port List
  {2ebfecbc-020d-4fe1-ae01-f4f17263cc23}, !- Zone Air Exhaust Port List
  {2e0065ec-c1b2-45d1-a466-889badee127b}, !- Zone Air Node Name
  {2901c8f2-414f-4414-aee3-dfa332fc0d42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce638d96-2c3f-4b1b-be53-9b38994c8167}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe459d6a-236d-4e46-83f2-3774aa45094b}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Name
  {2e0065ec-c1b2-45d1-a466-889badee127b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e0065ec-c1b2-45d1-a466-889badee127b}, !- Handle
  {b6f2e399-6ca8-4a67-81a0-f7b916d84387}, !- Source Object
  11,                                     !- Outlet Port
  {fe459d6a-236d-4e46-83f2-3774aa45094b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27aa91e2-78da-4a8c-8a7e-a5384db6f7d8}, !- Handle
  {b6f2e399-6ca8-4a67-81a0-f7b916d84387}, !- HVAC Component
  {de79cdf4-c55a-4b1d-a2b2-0f8666383449}; !- Port 1

OS:PortList,
  {2ebfecbc-020d-4fe1-ae01-f4f17263cc23}, !- Handle
  {b6f2e399-6ca8-4a67-81a0-f7b916d84387}, !- HVAC Component
  {8cf8bb2a-1dbc-4fc3-abe9-835a45e38a2f}; !- Port 1

OS:PortList,
  {2901c8f2-414f-4414-aee3-dfa332fc0d42}, !- Handle
  {b6f2e399-6ca8-4a67-81a0-f7b916d84387}, !- HVAC Component
  {f87aaaf0-d8c7-4f53-b790-dbfa8cbbc46d}; !- Port 1

OS:Sizing:Zone,
  {b1c3597b-faed-4d5c-9277-4e15a0f393c5}, !- Handle
  {b6f2e399-6ca8-4a67-81a0-f7b916d84387}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c52b369f-e64b-416e-86d1-7d5592724b62}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone HVAC Equipment List, !- Name
  {b6f2e399-6ca8-4a67-81a0-f7b916d84387}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5e770034-db8b-4347-85e3-5191929ac0d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4ad5fcb1-c7b4-465a-bbc6-ff24f4b1c183}, !- Handle
  Warehouse Fine A end_b - Story Ground,  !- Name
  {0f174e0c-13c5-4ae7-ad50-c46978531bdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  95.124860492194,                        !- X Origin {m}
  -33.2322868307313,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {737d96b9-2e8d-49a0-80d1-62a4d1592757}; !- Thermal Zone Name

OS:Surface,
  {2f4c366b-eb07-4609-bfc1-927153a8bcfb}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {d596b743-ec76-43d0-914d-38b184ca1469}, !- Construction Name
  {4ad5fcb1-c7b4-465a-bbc6-ff24f4b1c183}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf0ac6a-04fd-4e10-bf6f-958dd5ebc3d6}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ad5fcb1-c7b4-465a-bbc6-ff24f4b1c183}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c0cc4b4-95f3-46c2-b1aa-71f368fc9027}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a2804a2-0441-4939-aac9-f14b28288489}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ad5fcb1-c7b4-465a-bbc6-ff24f4b1c183}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {171b46ea-7af0-4419-8bd6-91f396d87a0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57200000000005, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {337aa2db-358d-49aa-adea-a3bef6e5e200}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ad5fcb1-c7b4-465a-bbc6-ff24f4b1c183}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f92f05b-cd6e-40d5-9fe7-97786cb64084}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ad5fcb1-c7b4-465a-bbc6-ff24f4b1c183}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4316c64d-46dd-4a76-90f3-d6a660f8fef5}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ad5fcb1-c7b4-465a-bbc6-ff24f4b1c183}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.9737991503207e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57200000000005, 8.5344, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.9737991503207e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {737d96b9-2e8d-49a0-80d1-62a4d1592757}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46df7144-cc96-49d9-be3f-a3e668e4e8bb}, !- Zone Air Inlet Port List
  {454dc965-f33e-4cd8-8b63-695985ec41e0}, !- Zone Air Exhaust Port List
  {fde8cec6-7566-4662-86e8-87dd1a291af8}, !- Zone Air Node Name
  {7be64f3a-6f5c-4f9b-b5ea-3ba8da56542a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9dbfde6d-a512-400c-979a-8791318fb2a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62dc7805-93b0-45f5-976d-c6ae7504781d}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone Air Node, !- Name
  {fde8cec6-7566-4662-86e8-87dd1a291af8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fde8cec6-7566-4662-86e8-87dd1a291af8}, !- Handle
  {737d96b9-2e8d-49a0-80d1-62a4d1592757}, !- Source Object
  11,                                     !- Outlet Port
  {62dc7805-93b0-45f5-976d-c6ae7504781d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46df7144-cc96-49d9-be3f-a3e668e4e8bb}, !- Handle
  {737d96b9-2e8d-49a0-80d1-62a4d1592757}, !- HVAC Component
  {a98ac872-7a1e-4d3d-8864-45e16dfc683c}; !- Port 1

OS:PortList,
  {454dc965-f33e-4cd8-8b63-695985ec41e0}, !- Handle
  {737d96b9-2e8d-49a0-80d1-62a4d1592757}, !- HVAC Component
  {6a0e1649-1012-48a3-8e5c-68bb2828851c}; !- Port 1

OS:PortList,
  {7be64f3a-6f5c-4f9b-b5ea-3ba8da56542a}, !- Handle
  {737d96b9-2e8d-49a0-80d1-62a4d1592757}, !- HVAC Component
  {ca1e9014-35ae-496f-ba22-5de5b3102247}; !- Port 1

OS:Sizing:Zone,
  {2d058f28-d6a7-432c-b606-1e425607535f}, !- Handle
  {737d96b9-2e8d-49a0-80d1-62a4d1592757}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6e1e5b33-d424-4a29-be90-02422a71d7b8}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {737d96b9-2e8d-49a0-80d1-62a4d1592757}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06c13cff-f462-4fb8-94ce-9aa8ba0d6002}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {417767d2-bbbc-4000-a489-31b559e9defd}, !- Handle
  Warehouse Fine B end_b - Story Ground,  !- Name
  {0f174e0c-13c5-4ae7-ad50-c46978531bdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  95.124860492194,                        !- X Origin {m}
  -28.6602868307313,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {8e9d8792-a755-47da-b2d0-92c8974b106a}; !- Thermal Zone Name

OS:Surface,
  {dc28f69a-ba87-481c-a682-8859b334cb6c}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {7642a893-4daf-4f46-82c7-a53e0a764893}, !- Construction Name
  {417767d2-bbbc-4000-a489-31b559e9defd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 57.3205736614626, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 57.3205736614626, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eb5a55a-427a-42e7-af1c-d126a0875767}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {417767d2-bbbc-4000-a489-31b559e9defd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecb243e9-5ed8-497d-90c0-5fddf1c9c26d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 57.3205736614626, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.2632564145606e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37a3d0ff-ebd2-4b05-9a7c-ffca679e1b9c}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {417767d2-bbbc-4000-a489-31b559e9defd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d12d3b78-b44d-487e-9070-105953ed5134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 57.3205736614626, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 57.3205736614626, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 57.3205736614626, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {304d4d36-8e35-4a25-9824-53775169f98c}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {417767d2-bbbc-4000-a489-31b559e9defd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 57.3205736614626, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {171b46ea-7af0-4419-8bd6-91f396d87a0e}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {417767d2-bbbc-4000-a489-31b559e9defd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a2804a2-0441-4939-aac9-f14b28288489}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 5.32907051820075e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 5.32907051820075e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 5.32907051820075e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 5.32907051820075e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb3a08ed-61a6-4076-ab65-f24804be715d}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {417767d2-bbbc-4000-a489-31b559e9defd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 57.3205736614626, 8.5344, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8e9d8792-a755-47da-b2d0-92c8974b106a}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c61345cc-d15a-49c3-8db1-ca5406ea7881}, !- Zone Air Inlet Port List
  {a56f9435-c80e-4266-99d7-4c1f2b850542}, !- Zone Air Exhaust Port List
  {fb629a37-7008-4b70-b8d7-c53767c83874}, !- Zone Air Node Name
  {f47bf651-9718-42ca-bb6b-866f07860a4f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc90e75f-7757-41cf-be8b-ff7590b40a36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43237e98-2a99-473c-8655-ac11cbdc88a5}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone Air Node, !- Name
  {fb629a37-7008-4b70-b8d7-c53767c83874}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb629a37-7008-4b70-b8d7-c53767c83874}, !- Handle
  {8e9d8792-a755-47da-b2d0-92c8974b106a}, !- Source Object
  11,                                     !- Outlet Port
  {43237e98-2a99-473c-8655-ac11cbdc88a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c61345cc-d15a-49c3-8db1-ca5406ea7881}, !- Handle
  {8e9d8792-a755-47da-b2d0-92c8974b106a}, !- HVAC Component
  {653885ff-ce2e-438d-81e4-939fc8bb918f}; !- Port 1

OS:PortList,
  {a56f9435-c80e-4266-99d7-4c1f2b850542}, !- Handle
  {8e9d8792-a755-47da-b2d0-92c8974b106a}, !- HVAC Component
  {59d0d239-dfb7-4cab-b42d-8d4552d475b8}; !- Port 1

OS:PortList,
  {f47bf651-9718-42ca-bb6b-866f07860a4f}, !- Handle
  {8e9d8792-a755-47da-b2d0-92c8974b106a}, !- HVAC Component
  {82c17932-d1b3-4dd3-bcb6-e8c6edbf4565}; !- Port 1

OS:Sizing:Zone,
  {a6a93a71-4f8e-4c63-8737-1a028967da13}, !- Handle
  {8e9d8792-a755-47da-b2d0-92c8974b106a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {defe2640-0bf5-4d3b-b685-d8cda62a4e5e}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {8e9d8792-a755-47da-b2d0-92c8974b106a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54898774-81aa-4ce1-a2ac-6d7ca2e809fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e92888a6-c3ea-434b-a7d6-35265f6f9511}, !- Handle
  Warehouse Fine C end_b - Story Ground,  !- Name
  {0f174e0c-13c5-4ae7-ad50-c46978531bdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  95.124860492194,                        !- X Origin {m}
  28.6602868307313,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {2c786bb2-6b24-475d-87a8-4aeee2861e37}; !- Thermal Zone Name

OS:Surface,
  {cb972bbe-4b60-49d8-a5a9-b551d2387fd5}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {d596b743-ec76-43d0-914d-38b184ca1469}, !- Construction Name
  {e92888a6-c3ea-434b-a7d6-35265f6f9511}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29f61e39-fbb4-4829-be62-584e6a3233a7}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e92888a6-c3ea-434b-a7d6-35265f6f9511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9272a18a-efa3-4d39-b472-b5d3c93d5ca0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff1ea4b4-228b-4c33-bd3d-90ac97421ea4}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e92888a6-c3ea-434b-a7d6-35265f6f9511}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999995, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5719fc4e-3c6b-4e74-86d0-11b29514592e}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e92888a6-c3ea-434b-a7d6-35265f6f9511}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.57199999999995, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d12d3b78-b44d-487e-9070-105953ed5134}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e92888a6-c3ea-434b-a7d6-35265f6f9511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37a3d0ff-ebd2-4b05-9a7c-ffca679e1b9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6aa8840-1244-4fd6-913f-98305e1d1106}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e92888a6-c3ea-434b-a7d6-35265f6f9511}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -4.61852778244065e-14, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999995, 8.5344, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -4.61852778244065e-14, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2c786bb2-6b24-475d-87a8-4aeee2861e37}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6605f60-74b5-4fe8-8a8b-f8f9fa10f95d}, !- Zone Air Inlet Port List
  {2b777b7e-9a0c-4b81-8749-e388cc814af8}, !- Zone Air Exhaust Port List
  {b5ac31fc-eb11-4dc6-a095-8017514ee775}, !- Zone Air Node Name
  {df46939f-3d2a-45c1-a75a-a0498b15f3ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3732b336-15bf-4c0f-b512-bb6ad721613a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fa56e81-16eb-4a02-94dc-faadf4e60aa4}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone Air Node, !- Name
  {b5ac31fc-eb11-4dc6-a095-8017514ee775}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5ac31fc-eb11-4dc6-a095-8017514ee775}, !- Handle
  {2c786bb2-6b24-475d-87a8-4aeee2861e37}, !- Source Object
  11,                                     !- Outlet Port
  {7fa56e81-16eb-4a02-94dc-faadf4e60aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6605f60-74b5-4fe8-8a8b-f8f9fa10f95d}, !- Handle
  {2c786bb2-6b24-475d-87a8-4aeee2861e37}, !- HVAC Component
  {2001724a-d96e-4f01-bedf-d003ed2e6e59}; !- Port 1

OS:PortList,
  {2b777b7e-9a0c-4b81-8749-e388cc814af8}, !- Handle
  {2c786bb2-6b24-475d-87a8-4aeee2861e37}, !- HVAC Component
  {85a7eb42-a976-4d45-862b-d14ec68818e4}; !- Port 1

OS:PortList,
  {df46939f-3d2a-45c1-a75a-a0498b15f3ae}, !- Handle
  {2c786bb2-6b24-475d-87a8-4aeee2861e37}, !- HVAC Component
  {277cadec-7b93-43df-bc7d-6d4b2779a816}; !- Port 1

OS:Sizing:Zone,
  {016e5c95-ca93-4a84-8ae8-a76d5378938c}, !- Handle
  {2c786bb2-6b24-475d-87a8-4aeee2861e37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {64e3932a-7974-4315-a6e3-37205ced3e86}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {2c786bb2-6b24-475d-87a8-4aeee2861e37}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8aa4aaa7-2940-4714-b1ab-ae2a9145e271}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {331a0eff-46ef-4535-8ea6-48d22f2cd387}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {7596ca45-e435-4955-8bc3-775859966938}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.54660000000005, 6.19908404494382, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.0254000000000492, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.0254000000000492, 6.19908404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9abfc88f-5d06-4c56-aefb-f813ccb83ab6}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {7146846c-5509-4948-af33-068649d5bbd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 4.9737991503207e-14, 6.19908404494382, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 4.9737991503207e-14, 6.19908404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80a8a142-b8e5-472a-ba0d-68abdf19d953}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {3aaa4f8f-9cd3-460d-8c3e-2b4c203fc895}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 57.2951736614626, 6.14344126867591, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 57.2951736614626, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.0254000000000474, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.0254000000000474, 6.14344126867591; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d28abba-a147-49dc-97cb-5d1d8aa410b4}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {07f47c1d-78ca-4dfc-b5f2-1b1967f988b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.54659999999995, 6.19908404494382, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.54659999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.0253999999999532, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.0253999999999532, 6.19908404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {963d65f5-7977-468b-9f83-df9411f2d691}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {a5b29a53-7414-409e-82df-dd77c6392bde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999995, 6.19908404494382, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000278, 4.57199999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000278, 4.57199999999995, 6.19908404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8639629f-a17c-4bd2-a0dd-9fd25dec25bf}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {d1726ff9-3d93-40f2-b62e-ab78c5c82d4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, 4.9737991503207e-14, 6.14070508948546, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, 4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  134.370169157153, 4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  134.370169157153, 4.9737991503207e-14, 6.14070508948546; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32d2affd-7270-4531-9a0c-d55c46df6d15}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {ff1ea4b4-228b-4c33-bd3d-90ac97421ea4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.57199999999995, 6.19908404494382, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.57199999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57199999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57199999999995, 6.19908404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15839723-a867-4893-b1c9-e949a8bc7d6f}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {5719fc4e-3c6b-4e74-86d0-11b29514592e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999538, 6.19908404494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999538, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.54659999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.54659999999995, 6.19908404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1260ed71-d227-48b9-8147-1eb5e49a2819}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {304d4d36-8e35-4a25-9824-53775169f98c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000462, 6.14344126867591, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000462, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 57.2951736614626, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 57.2951736614626, 6.14344126867591; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4523d88-4069-438a-b7c9-15f4f0c81c03}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {08a47bba-e659-4e17-9645-5dcbfb84a2c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  134.370169157153, 4.57199999999995, 6.14070508948546, !- X,Y,Z Vertex 1 {m}
  134.370169157153, 4.57199999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000474, 4.57199999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000474, 4.57199999999995, 6.14070508948546; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94d256f9-826b-40ed-92a5-1be70ed84794}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {665df17d-d71f-4dac-82f0-52c24fbd2eac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, 4.9737991503207e-14, 6.14356659734329, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, 4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  55.8287518272351, 4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  55.8287518272351, 4.9737991503207e-14, 6.14356659734329; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e67aa76a-a138-4955-b055-e02ea51b139a}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {34d87452-d9b6-4361-b80e-4feb6ffe17c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.8287518272351, 4.57199999999995, 6.14356659734329, !- X,Y,Z Vertex 1 {m}
  55.8287518272351, 4.57199999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000474, 4.57199999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000474, 4.57199999999995, 6.14356659734329; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee4fcbf9-ccd1-4bb1-96fd-19774e57960e}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {4f92f05b-cd6e-40d5-9fe7-97786cb64084}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 4.9737991503207e-14, 6.19908404494382, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, 4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, 4.9737991503207e-14, 6.19908404494382; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b0498e7-407a-4140-8fb1-20cd0205f6b4}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {337aa2db-358d-49aa-adea-a3bef6e5e200}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000497, 6.19908404494382, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000497, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.54660000000005, 6.19908404494382; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {095b377c-ba93-4fe9-a04d-f9c791fa2440}, !- Handle
  Warehouse Office A end_a - Story Ground, !- Name
  {4bac08e7-3986-412e-bd7e-c3161d15fd6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -230.301351342383,                      !- X Origin {m}
  -7.54341514169809,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {83e9d2a4-be15-4b03-8bd6-3b5ce0ef9955}; !- Thermal Zone Name

OS:Surface,
  {4963bf27-b76c-404c-b0e2-da7646f1db63}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {d596b743-ec76-43d0-914d-38b184ca1469}, !- Construction Name
  {095b377c-ba93-4fe9-a04d-f9c791fa2440}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999955, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df8f75ed-fa44-42d1-bd68-670e8d16b359}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {095b377c-ba93-4fe9-a04d-f9c791fa2440}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {802e730a-2a61-4def-a65d-3f39c63af48b}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {095b377c-ba93-4fe9-a04d-f9c791fa2440}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed295294-5c17-4433-aefa-161a50d61615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7588c0f1-fd1e-4145-8665-3d35a0dc0b3c}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {095b377c-ba93-4fe9-a04d-f9c791fa2440}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d964140-873a-48f4-a68f-72dd1c7dfaca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df15d3e7-1a1a-4161-95e4-d469e032351c}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {095b377c-ba93-4fe9-a04d-f9c791fa2440}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999955, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b8a3540-bdcc-4e51-ae1a-2f6da9f59599}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {095b377c-ba93-4fe9-a04d-f9c791fa2440}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83e9d2a4-be15-4b03-8bd6-3b5ce0ef9955}, !- Handle
  Zone Warehouse Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76c15e37-b44c-483a-9176-09cc17661067}, !- Zone Air Inlet Port List
  {fc2c39dd-296a-428d-9f73-8ddd4e511dd0}, !- Zone Air Exhaust Port List
  {5b48ff95-4a7f-485f-8074-2ba319b2b3f6}, !- Zone Air Node Name
  {fd057129-85e0-4c4d-8516-b281a7600559}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {da5dae6b-d00c-4f1b-96e4-463cd4c07042}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {721a62e6-2091-43e0-9b4f-2b69b2509336}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Zone Air Node, !- Name
  {5b48ff95-4a7f-485f-8074-2ba319b2b3f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b48ff95-4a7f-485f-8074-2ba319b2b3f6}, !- Handle
  {83e9d2a4-be15-4b03-8bd6-3b5ce0ef9955}, !- Source Object
  11,                                     !- Outlet Port
  {721a62e6-2091-43e0-9b4f-2b69b2509336}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76c15e37-b44c-483a-9176-09cc17661067}, !- Handle
  {83e9d2a4-be15-4b03-8bd6-3b5ce0ef9955}, !- HVAC Component
  {54427792-f96d-446c-9f0f-d850556b7477}; !- Port 1

OS:PortList,
  {fc2c39dd-296a-428d-9f73-8ddd4e511dd0}, !- Handle
  {83e9d2a4-be15-4b03-8bd6-3b5ce0ef9955}, !- HVAC Component
  {98d547db-ff3b-4f85-979b-cfa9a9e6e909}; !- Port 1

OS:PortList,
  {fd057129-85e0-4c4d-8516-b281a7600559}, !- Handle
  {83e9d2a4-be15-4b03-8bd6-3b5ce0ef9955}, !- HVAC Component
  {654be3b3-714a-4557-9372-ad80901f7895}; !- Port 1

OS:Sizing:Zone,
  {4ee7c1f9-11fa-4e13-884d-9c9b888d21e3}, !- Handle
  {83e9d2a4-be15-4b03-8bd6-3b5ce0ef9955}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0d3d3d1c-101d-4039-91d8-8d093c55b4c9}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {83e9d2a4-be15-4b03-8bd6-3b5ce0ef9955}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e3af18f-45ed-41f7-b933-66825b176406}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0d8c4f43-86da-478b-8b50-8e0732237c8c}, !- Handle
  Warehouse Office B end_a - Story Ground, !- Name
  {4bac08e7-3986-412e-bd7e-c3161d15fd6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -230.301351342383,                      !- X Origin {m}
  -2.97141514169809,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {33592baa-84e2-4c0e-be4e-de50b0698f21}; !- Thermal Zone Name

OS:Surface,
  {e74bc175-e27c-4b1b-ad2f-42f6702142c7}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {8b765066-34c8-4bf7-bc32-b06f4aaac0f8}, !- Construction Name
  {0d8c4f43-86da-478b-8b50-8e0732237c8c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 5.94283028339618, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 5.94283028339618, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999955, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {017de6d3-3b8e-4b35-81e7-8c2eb85e086a}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d8c4f43-86da-478b-8b50-8e0732237c8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 5.94283028339618, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 5.94283028339618, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a5b7e8-04a8-4405-b594-af0372163d68}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d8c4f43-86da-478b-8b50-8e0732237c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {301e1a9e-ad7e-4269-8c3a-bd1e7fe7e2e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 5.94283028339618, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 5.94283028339618, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 5.94283028339618, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 5.94283028339618, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea8afdd-f157-419d-91ac-fb1c376c0b7d}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d8c4f43-86da-478b-8b50-8e0732237c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70eab30e-e7a7-43f9-9ab1-d1bcc1f260df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 5.94283028339618, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 5.94283028339618, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed295294-5c17-4433-aefa-161a50d61615}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d8c4f43-86da-478b-8b50-8e0732237c8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {802e730a-2a61-4def-a65d-3f39c63af48b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 0, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cace43e8-89b7-4e8d-9eac-15901b42440a}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d8c4f43-86da-478b-8b50-8e0732237c8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 5.94283028339618, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 5.94283028339618, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {33592baa-84e2-4c0e-be4e-de50b0698f21}, !- Handle
  Zone Warehouse Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7c3565a-fff4-4042-8a08-5bbaccd633ed}, !- Zone Air Inlet Port List
  {b017c8cc-51ea-4317-9cb0-4c20f3afdce0}, !- Zone Air Exhaust Port List
  {a377f0a4-ce32-49ac-907c-ec686942aa29}, !- Zone Air Node Name
  {fc1ed9b8-d5aa-4dc1-8c93-176bb50f7941}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {257732c7-a0d5-4835-99c8-9d117ec6e219}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97af1c91-a296-4209-827a-5ce6cfb7684e}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Zone Air Node, !- Name
  {a377f0a4-ce32-49ac-907c-ec686942aa29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a377f0a4-ce32-49ac-907c-ec686942aa29}, !- Handle
  {33592baa-84e2-4c0e-be4e-de50b0698f21}, !- Source Object
  11,                                     !- Outlet Port
  {97af1c91-a296-4209-827a-5ce6cfb7684e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7c3565a-fff4-4042-8a08-5bbaccd633ed}, !- Handle
  {33592baa-84e2-4c0e-be4e-de50b0698f21}, !- HVAC Component
  {e1c8d616-f858-4258-8264-effeab727a3e}; !- Port 1

OS:PortList,
  {b017c8cc-51ea-4317-9cb0-4c20f3afdce0}, !- Handle
  {33592baa-84e2-4c0e-be4e-de50b0698f21}, !- HVAC Component
  {0c62754a-88d2-4c56-873f-b0e1afaca470}; !- Port 1

OS:PortList,
  {fc1ed9b8-d5aa-4dc1-8c93-176bb50f7941}, !- Handle
  {33592baa-84e2-4c0e-be4e-de50b0698f21}, !- HVAC Component
  {dab423b0-cba5-4c11-8f9e-f4ee2dfa0ffc}; !- Port 1

OS:Sizing:Zone,
  {10c0f885-50fb-427a-95e9-7f365f1d5048}, !- Handle
  {33592baa-84e2-4c0e-be4e-de50b0698f21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {63560690-987a-4b7c-9f23-1f4da8bb1c0d}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {33592baa-84e2-4c0e-be4e-de50b0698f21}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e04c40a4-8ece-42d1-8e98-4a50ecaaed3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e31d308f-63a6-4870-929f-c928cd0b30fd}, !- Handle
  Warehouse Office C end_a - Story Ground, !- Name
  {4bac08e7-3986-412e-bd7e-c3161d15fd6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -230.301351342383,                      !- X Origin {m}
  2.97141514169809,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {9ab61e7e-5bd8-4b0a-b9e8-056f7dde572b}; !- Thermal Zone Name

OS:Surface,
  {9f833064-df2e-4899-8ddc-966ab0492ed6}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {d596b743-ec76-43d0-914d-38b184ca1469}, !- Construction Name
  {e31d308f-63a6-4870-929f-c928cd0b30fd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d33ea5a-fe41-4927-beff-82517cd33142}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e31d308f-63a6-4870-929f-c928cd0b30fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8003e79-9203-4b09-a19b-883b5f5fad5d}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e31d308f-63a6-4870-929f-c928cd0b30fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7daf967-6be6-43ad-a709-f13fb5f0a671}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e31d308f-63a6-4870-929f-c928cd0b30fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6feea9e-933a-42b8-a624-1cbb3650e5e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {301e1a9e-ad7e-4269-8c3a-bd1e7fe7e2e2}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e31d308f-63a6-4870-929f-c928cd0b30fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a5b7e8-04a8-4405-b594-af0372163d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999955, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999955, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {694b1128-add0-4e59-bf81-1e0958fcab57}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e31d308f-63a6-4870-929f-c928cd0b30fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999955, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999955, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9ab61e7e-5bd8-4b0a-b9e8-056f7dde572b}, !- Handle
  Zone Warehouse Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf888aa8-d19c-4956-96f2-88047fa21863}, !- Zone Air Inlet Port List
  {ec290c76-e5c6-4a8b-97a7-0451f2aff651}, !- Zone Air Exhaust Port List
  {ec9fa7db-6582-4e64-87e4-6e64de8338bf}, !- Zone Air Node Name
  {5f0f67c8-378b-4027-b462-eab0c31cbee1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {887c9691-d3bc-4eeb-bb5b-8cf13c25199a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74c01d35-25ba-468b-ac58-0c7c48e41690}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Zone Air Node, !- Name
  {ec9fa7db-6582-4e64-87e4-6e64de8338bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec9fa7db-6582-4e64-87e4-6e64de8338bf}, !- Handle
  {9ab61e7e-5bd8-4b0a-b9e8-056f7dde572b}, !- Source Object
  11,                                     !- Outlet Port
  {74c01d35-25ba-468b-ac58-0c7c48e41690}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf888aa8-d19c-4956-96f2-88047fa21863}, !- Handle
  {9ab61e7e-5bd8-4b0a-b9e8-056f7dde572b}, !- HVAC Component
  {f3d91853-d4e2-4565-b97d-8829a03d24dc}; !- Port 1

OS:PortList,
  {ec290c76-e5c6-4a8b-97a7-0451f2aff651}, !- Handle
  {9ab61e7e-5bd8-4b0a-b9e8-056f7dde572b}, !- HVAC Component
  {95b18f86-c083-4b2f-b46a-213dd81d4c55}; !- Port 1

OS:PortList,
  {5f0f67c8-378b-4027-b462-eab0c31cbee1}, !- Handle
  {9ab61e7e-5bd8-4b0a-b9e8-056f7dde572b}, !- HVAC Component
  {98a61e79-5151-44aa-8265-2f6d5f24be28}; !- Port 1

OS:Sizing:Zone,
  {bace640c-d993-4db3-8cdb-750bd88d0539}, !- Handle
  {9ab61e7e-5bd8-4b0a-b9e8-056f7dde572b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c8beb1f5-862f-4975-ba6c-312862dd0814}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {9ab61e7e-5bd8-4b0a-b9e8-056f7dde572b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {046dd988-f784-4381-b310-8e5e500ab039}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8f1c615e-acb1-46cb-b257-b38a53ef82d3}, !- Handle
  Warehouse Office A  - Story Ground,     !- Name
  {4bac08e7-3986-412e-bd7e-c3161d15fd6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -225.729351342383,                      !- X Origin {m}
  -7.54341514169809,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {751cdabd-c691-452e-b2f7-860fbcf76c22}; !- Thermal Zone Name

OS:Surface,
  {96369950-8dfc-4471-af93-00f96f2bb2ea}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {2f006944-00c5-4363-a661-4ae96e7264a9}, !- Construction Name
  {8f1c615e-acb1-46cb-b257-b38a53ef82d3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  36.1164908501886, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  36.1164908501886, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d964140-873a-48f4-a68f-72dd1c7dfaca}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f1c615e-acb1-46cb-b257-b38a53ef82d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7588c0f1-fd1e-4145-8665-3d35a0dc0b3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d81295d5-c9d6-4a82-a550-81bad0be0966}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f1c615e-acb1-46cb-b257-b38a53ef82d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cc0bfe7-60d5-4c0e-a147-9ee821becd4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1164908501886, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  36.1164908501886, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.572, 4.2672;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f425dcb8-f6ed-4d63-b743-84a742bd4f4d}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f1c615e-acb1-46cb-b257-b38a53ef82d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37890775-186d-4722-a8a6-551707dcecd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1164908501891, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  36.1164908501891, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  36.1164908501891, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  36.1164908501891, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d961b9-bd35-4066-8e60-375637baaacb}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f1c615e-acb1-46cb-b257-b38a53ef82d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1164908501886, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  36.1164908501886, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ebda981-0aae-4801-8661-5d937da20745}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f1c615e-acb1-46cb-b257-b38a53ef82d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1164908501886, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  36.1164908501886, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {751cdabd-c691-452e-b2f7-860fbcf76c22}, !- Handle
  Zone Warehouse Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d41e357f-2cc8-4996-8dc3-8ce971aa7835}, !- Zone Air Inlet Port List
  {12f612fe-c315-4290-bf50-8e5ede2a2f39}, !- Zone Air Exhaust Port List
  {efdb9e0b-eb15-40bf-83e1-63031aa4b782}, !- Zone Air Node Name
  {72d54de8-5f23-4928-9008-5b0ebb29a0c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c19d6f5-c8e2-41e9-853c-8ac4b85c2010}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18cd0f8c-23f3-4683-a00e-653592a6d244}, !- Handle
  Zone Warehouse Office A  - Story Ground Zone Air Node, !- Name
  {efdb9e0b-eb15-40bf-83e1-63031aa4b782}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efdb9e0b-eb15-40bf-83e1-63031aa4b782}, !- Handle
  {751cdabd-c691-452e-b2f7-860fbcf76c22}, !- Source Object
  11,                                     !- Outlet Port
  {18cd0f8c-23f3-4683-a00e-653592a6d244}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d41e357f-2cc8-4996-8dc3-8ce971aa7835}, !- Handle
  {751cdabd-c691-452e-b2f7-860fbcf76c22}, !- HVAC Component
  {88b9b8cc-b3b0-49f2-9b9d-bdf6417a8916}; !- Port 1

OS:PortList,
  {12f612fe-c315-4290-bf50-8e5ede2a2f39}, !- Handle
  {751cdabd-c691-452e-b2f7-860fbcf76c22}, !- HVAC Component
  {00ff5002-ec4b-4d6d-8175-516fcd7f9809}; !- Port 1

OS:PortList,
  {72d54de8-5f23-4928-9008-5b0ebb29a0c5}, !- Handle
  {751cdabd-c691-452e-b2f7-860fbcf76c22}, !- HVAC Component
  {b537c0e5-80d9-45d3-b534-c379ee02e49f}; !- Port 1

OS:Sizing:Zone,
  {6912d220-72ed-4059-908b-e48b3f287e80}, !- Handle
  {751cdabd-c691-452e-b2f7-860fbcf76c22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {530677a3-e71c-4455-abd2-329d1d57c3c0}, !- Handle
  Zone Warehouse Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {751cdabd-c691-452e-b2f7-860fbcf76c22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6ba46a8-d0a0-4f10-b017-91508d4b32d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {721bc820-53a1-475d-96ab-d2987494df35}, !- Handle
  Warehouse Office B  - Story Ground,     !- Name
  {4bac08e7-3986-412e-bd7e-c3161d15fd6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -225.729351342383,                      !- X Origin {m}
  -2.97141514169809,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {1ef3db22-6b63-4de8-b4f2-42fecb15882a}; !- Thermal Zone Name

OS:Surface,
  {bb844088-1ca0-41ce-9b60-37634e1d6ced}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {03ae8e3b-44cf-48fc-bf30-05e0b130a40f}, !- Construction Name
  {721bc820-53a1-475d-96ab-d2987494df35}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 5.94283028339618, 0, !- X,Y,Z Vertex 2 {m}
  36.1164908501886, 5.94283028339618, 0,  !- X,Y,Z Vertex 3 {m}
  36.1164908501886, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70eab30e-e7a7-43f9-9ab1-d1bcc1f260df}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {721bc820-53a1-475d-96ab-d2987494df35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ea8afdd-f157-419d-91ac-fb1c376c0b7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 5.94283028339618, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 5.94283028339618, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33a0dfe3-6f16-4c90-a8ee-2433ed6c9ff3}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {721bc820-53a1-475d-96ab-d2987494df35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67468e03-b5a6-4bc1-a59e-41016d5849d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1164908501886, 5.94283028339618, 4.2672, !- X,Y,Z Vertex 1 {m}
  36.1164908501886, 5.94283028339618, 0,  !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 5.94283028339618, 0, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 5.94283028339618, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3764a505-24e6-4381-9016-848b0c00ccc9}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {721bc820-53a1-475d-96ab-d2987494df35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d1df774-d8ff-4d18-a729-28b22f231b5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1164908501891, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  36.1164908501891, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  36.1164908501891, 5.94283028339618, 0,  !- X,Y,Z Vertex 3 {m}
  36.1164908501891, 5.94283028339618, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc0bfe7-60d5-4c0e-a147-9ee821becd4a}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {721bc820-53a1-475d-96ab-d2987494df35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d81295d5-c9d6-4a82-a550-81bad0be0966}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 0, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 0, 0,            !- X,Y,Z Vertex 2 {m}
  36.1164908501886, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  36.1164908501886, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d6927ed-bca7-40b4-81da-214357870990}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {721bc820-53a1-475d-96ab-d2987494df35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1164908501886, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  36.1164908501886, 5.94283028339618, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 5.94283028339618, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ef3db22-6b63-4de8-b4f2-42fecb15882a}, !- Handle
  Zone Warehouse Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66c7560b-bea4-45a6-b3ba-8304127ecefc}, !- Zone Air Inlet Port List
  {80fd6e22-9328-45d3-b56d-173e534c4825}, !- Zone Air Exhaust Port List
  {453603b9-0c20-4b6f-b334-c5f153a426f9}, !- Zone Air Node Name
  {16d9011f-f04a-403b-9714-5398d984b53c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ce908ba-4edd-4e69-9c65-4b158064bac1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {973274c0-eed1-4489-b76d-880ec54b9061}, !- Handle
  Zone Warehouse Office B  - Story Ground Zone Air Node, !- Name
  {453603b9-0c20-4b6f-b334-c5f153a426f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {453603b9-0c20-4b6f-b334-c5f153a426f9}, !- Handle
  {1ef3db22-6b63-4de8-b4f2-42fecb15882a}, !- Source Object
  11,                                     !- Outlet Port
  {973274c0-eed1-4489-b76d-880ec54b9061}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66c7560b-bea4-45a6-b3ba-8304127ecefc}, !- Handle
  {1ef3db22-6b63-4de8-b4f2-42fecb15882a}, !- HVAC Component
  {a6580177-4d7a-4028-8a1a-93bc4ab99831}; !- Port 1

OS:PortList,
  {80fd6e22-9328-45d3-b56d-173e534c4825}, !- Handle
  {1ef3db22-6b63-4de8-b4f2-42fecb15882a}, !- HVAC Component
  {76715ccd-9ea2-46fb-8a48-fba09c5adc10}; !- Port 1

OS:PortList,
  {16d9011f-f04a-403b-9714-5398d984b53c}, !- Handle
  {1ef3db22-6b63-4de8-b4f2-42fecb15882a}, !- HVAC Component
  {fe382d46-d4b3-4bf2-b612-539f61814374}; !- Port 1

OS:Sizing:Zone,
  {a8373d49-3395-4b2f-9bbb-270a6ad7011e}, !- Handle
  {1ef3db22-6b63-4de8-b4f2-42fecb15882a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ff5240b6-eb8e-4611-89cf-035181bfeccc}, !- Handle
  Zone Warehouse Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {1ef3db22-6b63-4de8-b4f2-42fecb15882a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c700e2a7-7bdf-4d2a-b22c-a25801c68a8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4b373c96-1375-477f-85c2-6284a20ee52f}, !- Handle
  Warehouse Office C  - Story Ground,     !- Name
  {4bac08e7-3986-412e-bd7e-c3161d15fd6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -225.729351342383,                      !- X Origin {m}
  2.97141514169809,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {01cec386-477c-46b3-a8f0-0b4d076090e6}; !- Thermal Zone Name

OS:Surface,
  {64947fc3-cde0-4b15-b311-a201c81b9ca2}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {2f006944-00c5-4363-a661-4ae96e7264a9}, !- Construction Name
  {4b373c96-1375-477f-85c2-6284a20ee52f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  36.1164908501886, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  36.1164908501886, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6feea9e-933a-42b8-a624-1cbb3650e5e5}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b373c96-1375-477f-85c2-6284a20ee52f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7daf967-6be6-43ad-a709-f13fb5f0a671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01db3cec-b661-40d2-9426-b5a105256432}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b373c96-1375-477f-85c2-6284a20ee52f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 1 {m}
  36.1164908501886, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  36.1164908501886, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0088e7f4-43e8-41a4-8315-4b05ccb5cad9}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b373c96-1375-477f-85c2-6284a20ee52f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45bc2a05-fa7b-4bae-aac1-6ccc8a52e7ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1164908501891, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  36.1164908501891, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  36.1164908501891, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  36.1164908501891, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67468e03-b5a6-4bc1-a59e-41016d5849d2}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b373c96-1375-477f-85c2-6284a20ee52f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33a0dfe3-6f16-4c90-a8ee-2433ed6c9ff3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.54747350886464e-13, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.54747350886464e-13, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  36.1164908501886, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  36.1164908501886, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e26a6d-1be3-4a45-b452-6de632b12b13}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b373c96-1375-477f-85c2-6284a20ee52f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.1164908501886, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  36.1164908501886, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -4.54747350886464e-13, 4.572, 4.2672,   !- X,Y,Z Vertex 3 {m}
  -4.54747350886464e-13, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {01cec386-477c-46b3-a8f0-0b4d076090e6}, !- Handle
  Zone Warehouse Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac195460-6927-4fa5-aa77-a8053909edd7}, !- Zone Air Inlet Port List
  {f0a76d1d-de03-4ad4-8e5a-4f5410926e66}, !- Zone Air Exhaust Port List
  {6af6eb3f-3bd6-4709-8622-3118ba542ab6}, !- Zone Air Node Name
  {f94851e6-ddd0-41a8-9cfb-990bc7b66784}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e4104f5-aa7d-4b5e-a993-b4d7610a21e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {094387eb-9d56-44fb-b556-03c2286b7c06}, !- Handle
  Zone Warehouse Office C  - Story Ground Zone Air Node, !- Name
  {6af6eb3f-3bd6-4709-8622-3118ba542ab6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6af6eb3f-3bd6-4709-8622-3118ba542ab6}, !- Handle
  {01cec386-477c-46b3-a8f0-0b4d076090e6}, !- Source Object
  11,                                     !- Outlet Port
  {094387eb-9d56-44fb-b556-03c2286b7c06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac195460-6927-4fa5-aa77-a8053909edd7}, !- Handle
  {01cec386-477c-46b3-a8f0-0b4d076090e6}, !- HVAC Component
  {b16c8d4c-5049-4571-9f1c-5fb51ab757ee}; !- Port 1

OS:PortList,
  {f0a76d1d-de03-4ad4-8e5a-4f5410926e66}, !- Handle
  {01cec386-477c-46b3-a8f0-0b4d076090e6}, !- HVAC Component
  {5c17a462-f340-4bde-87ea-a38ced25cba6}; !- Port 1

OS:PortList,
  {f94851e6-ddd0-41a8-9cfb-990bc7b66784}, !- Handle
  {01cec386-477c-46b3-a8f0-0b4d076090e6}, !- HVAC Component
  {6684475a-34e8-4768-9354-a40aa331ad67}; !- Port 1

OS:Sizing:Zone,
  {0c190204-06de-4943-bcb2-fda0eec86d7f}, !- Handle
  {01cec386-477c-46b3-a8f0-0b4d076090e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8bbbe0a5-e42b-4d31-825f-30bee42e976f}, !- Handle
  Zone Warehouse Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {01cec386-477c-46b3-a8f0-0b4d076090e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ebbbea36-6c0f-44a3-86f6-59e4f5485209}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cedddaa6-a0bd-4715-b85f-a2ded60a427b}, !- Handle
  Warehouse Office A end_b - Story Ground, !- Name
  {4bac08e7-3986-412e-bd7e-c3161d15fd6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -189.612860492194,                      !- X Origin {m}
  -7.54341514169809,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {a9c578e7-29ed-4c8d-904c-4c8e0dc43e97}; !- Thermal Zone Name

OS:Surface,
  {a822304f-b7c4-46fc-82ee-a9a2d01bae70}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {d596b743-ec76-43d0-914d-38b184ca1469}, !- Construction Name
  {cedddaa6-a0bd-4715-b85f-a2ded60a427b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37890775-186d-4722-a8a6-551707dcecd1}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedddaa6-a0bd-4715-b85f-a2ded60a427b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f425dcb8-f6ed-4d63-b743-84a742bd4f4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4d4230-e24f-4c33-bd03-2c258e2f0f13}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedddaa6-a0bd-4715-b85f-a2ded60a427b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4472e300-332e-4e04-8f78-a706da73771e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.572, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4890b6-ebbb-410d-b85f-994f8c574166}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedddaa6-a0bd-4715-b85f-a2ded60a427b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {639cc09f-84b3-4cb7-a49b-7111b73387e3}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cedddaa6-a0bd-4715-b85f-a2ded60a427b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d74a5bf3-4879-46ce-a4a5-06326a32a5ce}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cedddaa6-a0bd-4715-b85f-a2ded60a427b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.572, 4.2672,     !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9c578e7-29ed-4c8d-904c-4c8e0dc43e97}, !- Handle
  Zone Warehouse Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {496594d0-d0b5-4eb9-b207-68c8e322e92d}, !- Zone Air Inlet Port List
  {e8c114ba-9946-441d-a1fc-6776a762bdc2}, !- Zone Air Exhaust Port List
  {d5e8f790-98d5-437e-aa98-e2d2ed8dda25}, !- Zone Air Node Name
  {c47eb73c-d514-4dba-a8e1-b6be0c892ae2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20d069fa-5494-4295-bce5-16cd40908b96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31a861db-15b3-4e83-9fb3-c9afc64f6fe4}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Zone Air Node, !- Name
  {d5e8f790-98d5-437e-aa98-e2d2ed8dda25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5e8f790-98d5-437e-aa98-e2d2ed8dda25}, !- Handle
  {a9c578e7-29ed-4c8d-904c-4c8e0dc43e97}, !- Source Object
  11,                                     !- Outlet Port
  {31a861db-15b3-4e83-9fb3-c9afc64f6fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {496594d0-d0b5-4eb9-b207-68c8e322e92d}, !- Handle
  {a9c578e7-29ed-4c8d-904c-4c8e0dc43e97}, !- HVAC Component
  {4bc38739-e4c0-473a-99b9-c47b629a384c}; !- Port 1

OS:PortList,
  {e8c114ba-9946-441d-a1fc-6776a762bdc2}, !- Handle
  {a9c578e7-29ed-4c8d-904c-4c8e0dc43e97}, !- HVAC Component
  {ecb344b4-7845-493c-b204-b3086061bc01}; !- Port 1

OS:PortList,
  {c47eb73c-d514-4dba-a8e1-b6be0c892ae2}, !- Handle
  {a9c578e7-29ed-4c8d-904c-4c8e0dc43e97}, !- HVAC Component
  {8d9ee07b-5b14-4bf1-acf5-a5ca78c1ae4d}; !- Port 1

OS:Sizing:Zone,
  {b16bacaa-d9a0-4875-978f-c6316e2111a4}, !- Handle
  {a9c578e7-29ed-4c8d-904c-4c8e0dc43e97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {74efdc5b-45c6-4adb-9b49-24beba7fd523}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {a9c578e7-29ed-4c8d-904c-4c8e0dc43e97}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac2656fc-6da2-49a8-bf91-c96b5539ffae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6e7c34c4-8744-4a25-8948-9ac27221742b}, !- Handle
  Warehouse Office B end_b - Story Ground, !- Name
  {4bac08e7-3986-412e-bd7e-c3161d15fd6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -189.612860492194,                      !- X Origin {m}
  -2.97141514169809,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {3bad0c6a-1a63-4820-9199-eb7c2f8c48a5}; !- Thermal Zone Name

OS:Surface,
  {43dfb9c2-0122-4a4f-b8e5-6673ae24626a}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {8b765066-34c8-4bf7-bc32-b06f4aaac0f8}, !- Construction Name
  {6e7c34c4-8744-4a25-8948-9ac27221742b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 5.94283028339618, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 5.94283028339618, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1df774-d8ff-4d18-a729-28b22f231b5d}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e7c34c4-8744-4a25-8948-9ac27221742b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3764a505-24e6-4381-9016-848b0c00ccc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 5.94283028339618, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 5.94283028339618, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11f146a7-5200-41ab-9d8a-11f752e331b1}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e7c34c4-8744-4a25-8948-9ac27221742b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee6acdeb-b059-476b-a299-d23026a6021d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 5.94283028339618, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 5.94283028339618, 0,  !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 5.94283028339618, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 5.94283028339618, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6391120b-2ebd-48c0-ae1c-db1b0aa24c0b}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e7c34c4-8744-4a25-8948-9ac27221742b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 5.94283028339618, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 5.94283028339618, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4472e300-332e-4e04-8f78-a706da73771e}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e7c34c4-8744-4a25-8948-9ac27221742b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea4d4230-e24f-4c33-bd03-2c258e2f0f13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 0, 4.2672,         !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5daa7e0-ec1e-4351-8654-88a118605a31}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e7c34c4-8744-4a25-8948-9ac27221742b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 5.94283028339618, 4.2672, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 5.94283028339618, 4.2672, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3bad0c6a-1a63-4820-9199-eb7c2f8c48a5}, !- Handle
  Zone Warehouse Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3d65bba-1377-463f-9ca5-8db72bcaa6dd}, !- Zone Air Inlet Port List
  {458f9791-2057-46eb-978f-73792b6ac6b5}, !- Zone Air Exhaust Port List
  {4bca77da-2d40-4107-a830-9a796ee40ff1}, !- Zone Air Node Name
  {83aacb2e-a013-45ae-ad37-2db50a7513a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5c6acb58-b6b9-4573-92fa-d427e176105b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e01cb62b-6f3e-40cc-bbd9-07a356f5751a}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Zone Air Node, !- Name
  {4bca77da-2d40-4107-a830-9a796ee40ff1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bca77da-2d40-4107-a830-9a796ee40ff1}, !- Handle
  {3bad0c6a-1a63-4820-9199-eb7c2f8c48a5}, !- Source Object
  11,                                     !- Outlet Port
  {e01cb62b-6f3e-40cc-bbd9-07a356f5751a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3d65bba-1377-463f-9ca5-8db72bcaa6dd}, !- Handle
  {3bad0c6a-1a63-4820-9199-eb7c2f8c48a5}, !- HVAC Component
  {7fc5a4e6-b4b8-40ca-871c-0fbd493e5f60}; !- Port 1

OS:PortList,
  {458f9791-2057-46eb-978f-73792b6ac6b5}, !- Handle
  {3bad0c6a-1a63-4820-9199-eb7c2f8c48a5}, !- HVAC Component
  {6298025e-8773-456e-ab58-670498401ad1}; !- Port 1

OS:PortList,
  {83aacb2e-a013-45ae-ad37-2db50a7513a9}, !- Handle
  {3bad0c6a-1a63-4820-9199-eb7c2f8c48a5}, !- HVAC Component
  {d75b598d-5e9b-43e9-ab76-763db9356963}; !- Port 1

OS:Sizing:Zone,
  {1ab9a1c4-2718-4fcd-b177-296f87e41b9b}, !- Handle
  {3bad0c6a-1a63-4820-9199-eb7c2f8c48a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3cb33555-0e51-4aed-93fa-980268409dce}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {3bad0c6a-1a63-4820-9199-eb7c2f8c48a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f2ddfe0-a580-4b1f-96c0-7d4d6f3b1418}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8f17b660-6302-4395-b26e-9b23f818b0eb}, !- Handle
  Warehouse Office C end_b - Story Ground, !- Name
  {4bac08e7-3986-412e-bd7e-c3161d15fd6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -189.612860492194,                      !- X Origin {m}
  2.97141514169809,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {56a12f23-b00e-4dc5-848a-ebaa0044fdf9}, !- Building Story Name
  {82ec330e-845f-4056-8a04-54d85bac575a}; !- Thermal Zone Name

OS:Surface,
  {28f68250-9433-4088-89d2-3ab9dabe06db}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {d596b743-ec76-43d0-914d-38b184ca1469}, !- Construction Name
  {8f17b660-6302-4395-b26e-9b23f818b0eb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45bc2a05-fa7b-4bae-aac1-6ccc8a52e7ec}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f17b660-6302-4395-b26e-9b23f818b0eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0088e7f4-43e8-41a4-8315-4b05ccb5cad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {005ddf95-14d4-4d03-b4b4-c159457dccf6}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f17b660-6302-4395-b26e-9b23f818b0eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 4.572, 4.2672,     !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82347bcc-c2c1-47ea-9e27-9507c0cc4f99}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f17b660-6302-4395-b26e-9b23f818b0eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee6acdeb-b059-476b-a299-d23026a6021d}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f17b660-6302-4395-b26e-9b23f818b0eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11f146a7-5200-41ab-9d8a-11f752e331b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7418dae-2082-47b4-b4f5-dbdd7af21191}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f17b660-6302-4395-b26e-9b23f818b0eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 8.88178419700125e-16, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.572, 4.2672,     !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 8.88178419700125e-16, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {82ec330e-845f-4056-8a04-54d85bac575a}, !- Handle
  Zone Warehouse Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {042e651b-32c3-48fa-9f83-bdee6666761d}, !- Zone Air Inlet Port List
  {2fc2e7cf-5c5f-44f5-a4e9-cbb4b0448819}, !- Zone Air Exhaust Port List
  {10ddf32d-2e64-4bc6-8275-30b64add793b}, !- Zone Air Node Name
  {7b45440a-d050-4b4d-bd9f-375f2d5e60eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c93ee6f8-196f-4c21-86b2-fa29d3c657bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2711f40f-d6e4-4f36-b3fa-5316b4300166}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Zone Air Node, !- Name
  {10ddf32d-2e64-4bc6-8275-30b64add793b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10ddf32d-2e64-4bc6-8275-30b64add793b}, !- Handle
  {82ec330e-845f-4056-8a04-54d85bac575a}, !- Source Object
  11,                                     !- Outlet Port
  {2711f40f-d6e4-4f36-b3fa-5316b4300166}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {042e651b-32c3-48fa-9f83-bdee6666761d}, !- Handle
  {82ec330e-845f-4056-8a04-54d85bac575a}, !- HVAC Component
  {c290988c-5401-4ca5-9492-7b8b935babab}; !- Port 1

OS:PortList,
  {2fc2e7cf-5c5f-44f5-a4e9-cbb4b0448819}, !- Handle
  {82ec330e-845f-4056-8a04-54d85bac575a}, !- HVAC Component
  {971a031d-f0bc-4d6c-9e3a-a133e675d65b}; !- Port 1

OS:PortList,
  {7b45440a-d050-4b4d-bd9f-375f2d5e60eb}, !- Handle
  {82ec330e-845f-4056-8a04-54d85bac575a}, !- HVAC Component
  {3f41e11f-eae0-4804-876f-e76f5ca404d0}; !- Port 1

OS:Sizing:Zone,
  {9b70ac80-2528-46cd-9685-c4e87ba00d26}, !- Handle
  {82ec330e-845f-4056-8a04-54d85bac575a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e31bda52-592d-4729-9d83-e42493bebaa4}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {82ec330e-845f-4056-8a04-54d85bac575a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4bea6399-39b2-418e-9a94-e807f03e1585}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {c63eb111-111f-498a-a18a-f206db6cc4be}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {017de6d3-3b8e-4b35-81e7-8c2eb85e086a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 5.91743028339618, 3.47351433789566, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 5.91743028339618, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 0.0253999999999985, 3.47351433789566; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15040423-029c-43d4-a173-456d3d2d065f}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {005ddf95-14d4-4d03-b4b4-c159457dccf6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.572, 3.48054202247191, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000563, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000563, 4.572, 3.48054202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fbb0723-9907-44cf-bf9a-9b5c794e1401}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {82347bcc-c2c1-47ea-9e27-9507c0cc4f99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0254000000000009, 3.48054202247191, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.5466, 3.48054202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e6c43f5-c39b-41f2-98d3-7253b0264d07}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {df15d3e7-1a1a-4161-95e4-d469e032351c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999995737, -8.88178419700125e-16, 3.48054202247191, !- X,Y,Z Vertex 1 {m}
  0.0253999999995737, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999955, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999955, -8.88178419700125e-16, 3.48054202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73834be5-411e-4b7b-9dbb-c5f8e99608ee}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {df8f75ed-fa44-42d1-bd68-670e8d16b359}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.5466, 3.48054202247191, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 0.0253999999999985, 3.48054202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cedb7d3-40f0-4cca-afbb-9c93b0712c1a}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {6d33ea5a-fe41-4927-beff-82517cd33142}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.5466, 3.48054202247191, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 0.0254000000000003, 3.48054202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddc5c0c4-e6c8-4446-abe7-f903ed4542e6}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {e8003e79-9203-4b09-a19b-883b5f5fad5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999955, 4.572, 3.48054202247191, !- X,Y,Z Vertex 1 {m}
  4.54659999999955, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999995731, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999995731, 4.572, 3.48054202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f18c8d7f-8bc8-4395-807a-268f6c90d0c1}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {53d961b9-bd35-4066-8e60-375637baaacb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999995453, -8.88178419700125e-16, 3.45412263116055, !- X,Y,Z Vertex 1 {m}
  0.0253999999995453, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  36.0910908501886, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  36.0910908501886, -8.88178419700125e-16, 3.45412263116055; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79a56041-c378-4f78-92c9-bf0bd4e7bc35}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {01db3cec-b661-40d2-9426-b5a105256432}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.0910908501886, 4.572, 3.45412263116055, !- X,Y,Z Vertex 1 {m}
  36.0910908501886, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.02539999999955, 4.572, 0.762,         !- X,Y,Z Vertex 3 {m}
  0.02539999999955, 4.572, 3.45412263116055; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64005554-ef56-41f9-8b4c-f81fc4b57a18}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {639cc09f-84b3-4cb7-a49b-7111b73387e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000568, -8.88178419700125e-16, 3.48054202247191, !- X,Y,Z Vertex 1 {m}
  0.0254000000000568, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, -8.88178419700125e-16, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, -8.88178419700125e-16, 3.48054202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6d14a5e-9082-4b5e-8474-930f7fbcf595}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {8e4890b6-ebbb-410d-b85f-994f8c574166}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0253999999999991, 3.48054202247191, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.5466, 3.48054202247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b57a2135-6fdc-4dc4-9867-cdd42b8dffbe}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Construction Name
  {6391120b-2ebd-48c0-ae1c-db1b0aa24c0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0253999999999991, 3.47351433789566, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 5.91743028339618, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 5.91743028339618, 3.47351433789566; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {50d47c4f-607e-4ee6-bd35-d5d850dd9152}, !- Handle
  Warehouse Bulk Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.50700052441772,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a0b5c778-197b-44ab-a5ba-b543c6705739}, !- Handle
  {50d47c4f-607e-4ee6-bd35-d5d850dd9152}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6a6cc19b-d9af-4af8-97b2-6357a710ea4a}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.81849850123311,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1b153059-1a7c-4657-89b8-5e4100df96bc}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {6a6cc19b-d9af-4af8-97b2-6357a710ea4a}, !- Electric Equipment Definition Name
  {0bc5ecfa-cc2e-421f-8c11-5c46c2e50857}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {08ec5702-c68c-47ca-8497-a00c5bfaf8db}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0e2001fa-25e7-4ae1-af9b-d1da743329b7}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98197f40-3807-40d7-974f-af43ca98294e}, !- Number of People Schedule Name
  {287b54a7-04f9-4a39-9a7d-66ddaf4c17ec}, !- People Activity Level Schedule Name
  {5e9a6c51-0c6e-4ac9-b7d0-6982e94eb27f}, !- Lighting Schedule Name
  {6a9aeb0e-69be-4e70-9a16-fb9c6bf0a847}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ce3f5fdb-6ec0-4cc2-bae5-a9ea42bd9ca0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {98197f40-3807-40d7-974f-af43ca98294e}, !- Handle
  Warehouse Bldg Occ,                     !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  {5e39cdaa-daab-4a49-b6c7-8f6b4146979d}, !- Default Day Schedule Name
  {7ab71437-ca85-4112-84a9-ba67c9fd2433}, !- Summer Design Day Schedule Name
  {502a33a7-b0fb-4435-b26b-064550e51091}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e39cdaa-daab-4a49-b6c7-8f6b4146979d}, !- Handle
  Warehouse Bldg Occ Default,             !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1125,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  15,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2875,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  45,                                     !- Minute 7
  0.425,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5625,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  15,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  30,                                     !- Minute 10
  0.75,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  45,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  11,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  11,                                     !- Hour 13
  15,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  37,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  52,                                     !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  7,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  16,                                     !- Hour 17
  22,                                     !- Minute 17
  0.6,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  37,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  52,                                     !- Minute 19
  0.5875,                                 !- Value Until Time 19
  17,                                     !- Hour 20
  7,                                      !- Minute 20
  0.675,                                  !- Value Until Time 20
  17,                                     !- Hour 21
  22,                                     !- Minute 21
  0.7625,                                 !- Value Until Time 21
  17,                                     !- Hour 22
  37,                                     !- Minute 22
  0.85,                                   !- Value Until Time 22
  22,                                     !- Hour 23
  0,                                      !- Minute 23
  0.85,                                   !- Value Until Time 23
  22,                                     !- Hour 24
  15,                                     !- Minute 24
  0.6875,                                 !- Value Until Time 24
  22,                                     !- Hour 25
  30,                                     !- Minute 25
  0.525,                                  !- Value Until Time 25
  22,                                     !- Hour 26
  45,                                     !- Minute 26
  0.3625,                                 !- Value Until Time 26
  23,                                     !- Hour 27
  0,                                      !- Minute 27
  0.2,                                    !- Value Until Time 27
  23,                                     !- Hour 28
  15,                                     !- Minute 28
  0.15,                                   !- Value Until Time 28
  23,                                     !- Hour 29
  30,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  23,                                     !- Hour 30
  45,                                     !- Minute 30
  0.05,                                   !- Value Until Time 30
  24,                                     !- Hour 31
  0,                                      !- Minute 31
  0;                                      !- Value Until Time 31

OS:Schedule:Day,
  {7ab71437-ca85-4112-84a9-ba67c9fd2433}, !- Handle
  Warehouse Bldg Occ Summer Design Day,   !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {502a33a7-b0fb-4435-b26b-064550e51091}, !- Handle
  Warehouse Bldg Occ Winter Design Day,   !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d24a81a3-f6fb-492a-bd5a-7bc404e56159}, !- Handle
  Schedule Rule 1,                        !- Name
  {98197f40-3807-40d7-974f-af43ca98294e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5278bdb1-1773-484d-85b7-24e09383692a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5278bdb1-1773-484d-85b7-24e09383692a}, !- Handle
  Warehouse Bldg Occ WntrDsn|Wknd Day,    !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:ScheduleTypeLimits,
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {287b54a7-04f9-4a39-9a7d-66ddaf4c17ec}, !- Handle
  Warehouse Activity,                     !- Name
  {9fd209f3-421d-4a83-813b-273508e6ef45}, !- Schedule Type Limits Name
  {fc385e95-5570-4121-9856-d854e2994d79}, !- Default Day Schedule Name
  {760c7d90-661b-481d-9c5c-3170ca781b02}, !- Summer Design Day Schedule Name
  {0f7f6ea8-af98-4cdb-94f5-5813e77978d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc385e95-5570-4121-9856-d854e2994d79}, !- Handle
  Warehouse Activity Default,             !- Name
  {9fd209f3-421d-4a83-813b-273508e6ef45}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0f7f6ea8-af98-4cdb-94f5-5813e77978d1}, !- Handle
  Warehouse Activity Winter Design Day,   !- Name
  {9fd209f3-421d-4a83-813b-273508e6ef45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {760c7d90-661b-481d-9c5c-3170ca781b02}, !- Handle
  Warehouse Activity Summer Design Day,   !- Name
  {9fd209f3-421d-4a83-813b-273508e6ef45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9fd209f3-421d-4a83-813b-273508e6ef45}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {5e9a6c51-0c6e-4ac9-b7d0-6982e94eb27f}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  {0b7b0d8a-09b6-46ed-9b46-39358c045864}, !- Default Day Schedule Name
  {93140195-9809-4a3e-aa63-27866a0b1787}, !- Summer Design Day Schedule Name
  {c9238d9a-d0de-4710-948b-930a15b605bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b7b0d8a-09b6-46ed-9b46-39358c045864}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1;                                    !- Value Until Time 2

OS:Schedule:Day,
  {93140195-9809-4a3e-aa63-27866a0b1787}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd8d17ab-0f3e-4e26-a9e8-8334ba045170}, !- Handle
  Schedule Rule 2,                        !- Name
  {5e9a6c51-0c6e-4ac9-b7d0-6982e94eb27f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1dc7ae0d-6b2d-467d-a0c3-a8c46cf0df8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1dc7ae0d-6b2d-467d-a0c3-a8c46cf0df8b}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.475,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.225,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  30,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  45,                                     !- Minute 7
  0.35,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.475,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  15,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  30,                                     !- Minute 10
  0.6375,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  45,                                     !- Minute 11
  0.675,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7125,                                 !- Value Until Time 12
  10,                                     !- Hour 13
  15,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  30,                                     !- Minute 14
  0.775,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  45,                                     !- Minute 15
  0.8,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.825,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  15,                                     !- Minute 17
  0.85,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  15,                                     !- Minute 19
  0.825,                                  !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.8,                                    !- Value Until Time 20
  22,                                     !- Hour 21
  45,                                     !- Minute 21
  0.775,                                  !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.75,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  15,                                     !- Minute 23
  0.7125,                                 !- Value Until Time 23
  23,                                     !- Hour 24
  30,                                     !- Minute 24
  0.675,                                  !- Value Until Time 24
  23,                                     !- Hour 25
  45,                                     !- Minute 25
  0.6375,                                 !- Value Until Time 25
  24,                                     !- Hour 26
  0,                                      !- Minute 26
  0.6;                                    !- Value Until Time 26

OS:Schedule:Day,
  {c9238d9a-d0de-4710-948b-930a15b605bb}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a9aeb0e-69be-4e70-9a16-fb9c6bf0a847}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  {6a6f7bd4-5745-4fae-a152-ec4e11208487}, !- Default Day Schedule Name
  {de83992c-87fb-489c-9a14-88ccf507ae48}, !- Summer Design Day Schedule Name
  {db6a32b5-ca78-4a4c-bfa0-b77eaf803edb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a6f7bd4-5745-4fae-a152-ec4e11208487}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {de83992c-87fb-489c-9a14-88ccf507ae48}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {636a06da-3587-455b-a0d1-39eb8a4ffd7e}, !- Handle
  Schedule Rule 4,                        !- Name
  {6a9aeb0e-69be-4e70-9a16-fb9c6bf0a847}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2aba745d-3c4f-4f1b-80d0-c07203e6f977}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2aba745d-3c4f-4f1b-80d0-c07203e6f977}, !- Handle
  Warehouse Bldg Equip Wknd|Hol Day,      !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {db6a32b5-ca78-4a4c-bfa0-b77eaf803edb}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {ce3f5fdb-6ec0-4cc2-bae5-a9ea42bd9ca0}, !- Handle
  Always On,                              !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  {c9ae4401-783d-4324-9d88-6153163ba147}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9ae4401-783d-4324-9d88-6153163ba147}, !- Handle
  Always On Default,                      !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Lights:Definition,
  {f4824be3-e28a-4678-97b0-9973a968a38e}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.2220001627503,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {86ede8b2-b6b6-479b-9773-19ee6faf5866}, !- Handle
  {f4824be3-e28a-4678-97b0-9973a968a38e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {3b2bc1a1-34d9-4960-bb7d-796ee81e1930}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {88ac575d-18ce-44ab-acf7-4a9b61d883b0}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98197f40-3807-40d7-974f-af43ca98294e}, !- Number of People Schedule Name
  {287b54a7-04f9-4a39-9a7d-66ddaf4c17ec}, !- People Activity Level Schedule Name
  {5e9a6c51-0c6e-4ac9-b7d0-6982e94eb27f}, !- Lighting Schedule Name
  {6a9aeb0e-69be-4e70-9a16-fb9c6bf0a847}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ce3f5fdb-6ec0-4cc2-bae5-a9ea42bd9ca0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {76fd5813-178f-40bf-a917-1d71cf8fd581}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9496b73b-f737-474c-ab01-acabea1cee05}, !- Handle
  Warehouse Office People,                !- Name
  {76fd5813-178f-40bf-a917-1d71cf8fd581}, !- People Definition Name
  {4bac08e7-3986-412e-bd7e-c3161d15fd6a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ad1a4aa5-16d6-4726-94d5-f94e908f2d4d}, !- Work Efficiency Schedule Name
  {a73c7ddc-17d2-4f97-8813-f98593192691}, !- Clothing Insulation Schedule Name
  {845057f3-3ca8-45d2-9044-65033674f41a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a73c7ddc-17d2-4f97-8813-f98593192691}, !- Handle
  Clothing Schedule,                      !- Name
  {d32e48f3-3a16-45ea-9431-20c276011747}, !- Schedule Type Limits Name
  {e0274be4-7095-4b47-876e-09d45b116a8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0274be4-7095-4b47-876e-09d45b116a8d}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {d32e48f3-3a16-45ea-9431-20c276011747}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d510a0f0-615c-4cef-ab53-ac612bace4dd}, !- Handle
  Schedule Rule 5,                        !- Name
  {a73c7ddc-17d2-4f97-8813-f98593192691}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {831b9373-d541-4748-a94e-481a24fae548}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {831b9373-d541-4748-a94e-481a24fae548}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {d32e48f3-3a16-45ea-9431-20c276011747}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d32e48f3-3a16-45ea-9431-20c276011747}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {845057f3-3ca8-45d2-9044-65033674f41a}, !- Handle
  Air Velocity Schedule,                  !- Name
  {22ab7e9b-08fc-4122-befe-74d9988a04fc}, !- Schedule Type Limits Name
  {edf1c7ad-9666-4c18-b1eb-793f70d99b8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edf1c7ad-9666-4c18-b1eb-793f70d99b8e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {22ab7e9b-08fc-4122-befe-74d9988a04fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {22ab7e9b-08fc-4122-befe-74d9988a04fc}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {ad1a4aa5-16d6-4726-94d5-f94e908f2d4d}, !- Handle
  Work Efficiency Schedule,               !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  {13956fe5-1e61-4631-b0b2-08661be71ba3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13956fe5-1e61-4631-b0b2-08661be71ba3}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {e1b45d20-e9dc-492b-9eae-50a295e51f56}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.7744995750408,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.614586,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {101ccc8d-3b7e-4204-b327-ce447e7367d5}, !- Handle
  {e1b45d20-e9dc-492b-9eae-50a295e51f56}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.84440000000000004,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15140000000000001,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0016999999999999999,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0025000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a922030f-d12d-4dbb-ace6-0131714cbec0}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.8262572139728,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ee58829e-6a52-479b-9fbc-e0323d45b496}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {a922030f-d12d-4dbb-ace6-0131714cbec0}, !- Electric Equipment Definition Name
  {4bac08e7-3986-412e-bd7e-c3161d15fd6a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b04467b9-0a20-42c6-8212-5ed475db2814}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {67ae7795-8cc4-4bc4-9338-ef268e1a3098}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {98197f40-3807-40d7-974f-af43ca98294e}, !- Number of People Schedule Name
  {287b54a7-04f9-4a39-9a7d-66ddaf4c17ec}, !- People Activity Level Schedule Name
  {d4c41b51-6b46-458e-b9b4-4d892c4fe98c}, !- Lighting Schedule Name
  {f0c852f0-8f14-4200-a780-52da9bb5d3be}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ce3f5fdb-6ec0-4cc2-bae5-a9ea42bd9ca0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d4c41b51-6b46-458e-b9b4-4d892c4fe98c}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH,        !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  {4ab11d4a-3343-44a9-ac45-b84a41ac5a0f}, !- Default Day Schedule Name
  {8193b1cb-8759-406d-9bcf-a1cde7ff4a0c}, !- Summer Design Day Schedule Name
  {9a430499-9c74-4313-b6d7-a4985403ad28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ab11d4a-3343-44a9-ac45-b84a41ac5a0f}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.18;                                   !- Value Until Time 2

OS:Schedule:Day,
  {8193b1cb-8759-406d-9bcf-a1cde7ff4a0c}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07fed773-93af-4bf4-80e9-d4bf22dc2cbe}, !- Handle
  Schedule Rule 6,                        !- Name
  {d4c41b51-6b46-458e-b9b4-4d892c4fe98c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5187e49b-0170-488e-b19d-1ef1a80293d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5187e49b-0170-488e-b19d-1ef1a80293d2}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4363455,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.350897,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2654485,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.18,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.18,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1841855,                              !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.188371,                               !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1925565,                              !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.196742,                               !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2373735,                              !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.278005,                               !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.3186365,                              !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.359268,                               !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4341155,                              !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.508963,                               !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5838105,                              !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.658658,                               !- Value Until Time 17
  15,                                     !- Hour 18
  37,                                     !- Minute 18
  0.658658,                               !- Value Until Time 18
  15,                                     !- Hour 19
  52,                                     !- Minute 19
  0.6394115,                              !- Value Until Time 19
  16,                                     !- Hour 20
  7,                                      !- Minute 20
  0.620165,                               !- Value Until Time 20
  16,                                     !- Hour 21
  22,                                     !- Minute 21
  0.6009185,                              !- Value Until Time 21
  16,                                     !- Hour 22
  37,                                     !- Minute 22
  0.581672,                               !- Value Until Time 22
  16,                                     !- Hour 23
  52,                                     !- Minute 23
  0.6009185,                              !- Value Until Time 23
  17,                                     !- Hour 24
  7,                                      !- Minute 24
  0.620165,                               !- Value Until Time 24
  17,                                     !- Hour 25
  22,                                     !- Minute 25
  0.6394115,                              !- Value Until Time 25
  17,                                     !- Hour 26
  37,                                     !- Minute 26
  0.658658,                               !- Value Until Time 26
  23,                                     !- Hour 27
  0,                                      !- Minute 27
  0.658658,                               !- Value Until Time 27
  23,                                     !- Hour 28
  15,                                     !- Minute 28
  0.624442,                               !- Value Until Time 28
  23,                                     !- Hour 29
  30,                                     !- Minute 29
  0.590226,                               !- Value Until Time 29
  23,                                     !- Hour 30
  45,                                     !- Minute 30
  0.55601,                                !- Value Until Time 30
  24,                                     !- Hour 31
  0,                                      !- Minute 31
  0.521794;                               !- Value Until Time 31

OS:Schedule:Day,
  {9a430499-9c74-4313-b6d7-a4985403ad28}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0c852f0-8f14-4200-a780-52da9bb5d3be}, !- Handle
  Warehouse Office_Plug_SCH,              !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  {e09d5b9e-bf73-4808-acae-2fc67e3753f4}, !- Default Day Schedule Name
  {e184be35-bdf1-439a-a4e4-5f2d23566009}, !- Summer Design Day Schedule Name
  {95567f20-7ec0-4a28-88be-af27bc22fc46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e09d5b9e-bf73-4808-acae-2fc67e3753f4}, !- Handle
  Warehouse Office_Plug_SCH Default,      !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25545;                                !- Value Until Time 2

OS:Schedule:Day,
  {e184be35-bdf1-439a-a4e4-5f2d23566009}, !- Handle
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a77aec6-19d8-40ef-9985-b8fabc368793}, !- Handle
  Schedule Rule 7,                        !- Name
  {f0c852f0-8f14-4200-a780-52da9bb5d3be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6eac4f46-7394-48fd-95f4-01e8f8b92dca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6eac4f46-7394-48fd-95f4-01e8f8b92dca}, !- Handle
  Warehouse Office_Plug_SCH Wkdy Day,     !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.427370625,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.37006375,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.312756875,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25545,                                !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.25545,                                !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.264289125,                            !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.27312825,                             !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.281967375,                            !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2908065,                              !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.33927425,                             !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.387742,                               !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.43620975,                             !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.4846775,                              !- Value Until Time 13
  9,                                      !- Hour 14
  30,                                     !- Minute 14
  0.605846875,                            !- Value Until Time 14
  9,                                      !- Hour 15
  45,                                     !- Minute 15
  0.72701625,                             !- Value Until Time 15
  10,                                     !- Hour 16
  0,                                      !- Minute 16
  0.848185625,                            !- Value Until Time 16
  10,                                     !- Hour 17
  15,                                     !- Minute 17
  0.969355,                               !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.969355,                               !- Value Until Time 18
  23,                                     !- Hour 19
  15,                                     !- Minute 19
  0.848185625,                            !- Value Until Time 19
  23,                                     !- Hour 20
  30,                                     !- Minute 20
  0.72701625,                             !- Value Until Time 20
  23,                                     !- Hour 21
  45,                                     !- Minute 21
  0.605846875,                            !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.4846775;                              !- Value Until Time 22

OS:Schedule:Day,
  {95567f20-7ec0-4a28-88be-af27bc22fc46}, !- Handle
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {8b765066-34c8-4bf7-bc32-b06f4aaac0f8}, !- Handle
  Foundation F 126 Perim 594 Area 2717,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  27.1706200556872,                       !- Area {m2}
  5.94283028339618;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d596b743-ec76-43d0-914d-38b184ca1469}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999999,                       !- Area {m2}
  9.14399999999998;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2f006944-00c5-4363-a661-4ae96e7264a9}, !- Handle
  Foundation F 126 Perim 3612 Area 16512, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  165.124596167064,                       !- Area {m2}
  36.1164908501891;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7642a893-4daf-4f46-82c7-a53e0a764893}, !- Handle
  Foundation F 126 Perim 5732 Area 26207, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  262.069662780207,                       !- Area {m2}
  57.3205736614626;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c55f95bb-4613-4ee5-b62f-ef7de245453d}, !- Handle
  Foundation F 126 Perim 1344 Area 61446, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  614.456542186503,                       !- Area {m2}
  134.395569157153;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {736b8236-9c17-400b-bdb5-982dfaa32736}, !- Handle
  Foundation F 126 Perim 0 Area 770363,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7703.63112164677,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3d1f655e-c0f1-4912-8bf3-75d1cfbb88f9}, !- Handle
  Foundation F 126 Perim 0 Area 320159,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3201.59202411154,                       !- Area {m2}
