  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c452d47d-ad4c-40ed-aaf0-4ab8792a2f6d}, !- Handle
  Foundation F 126 Perim 5585 Area 25537, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  255.365182154119,                       !- Area {m2}
  55.8541518272351;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {03ae8e3b-44cf-48fc-bf30-05e0b130a40f}, !- Handle
  Foundation F 126 Perim 0 Area 21463,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  214.634175554505,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {450f1796-2db4-425a-8d4e-646feaf9b10a}, !- Handle
  ComStock DOE Ref Pre-1980 - Warehouse - ASHRAE 169-2013-2A, !- Name
  {8e3fe513-a2ae-4a70-9559-41abb922dc88}, !- Default Exterior Surface Constructions Name
  {1dcd1135-85de-4602-8b4c-7219e58f7e11}, !- Default Interior Surface Constructions Name
  {2eceec8e-09db-4020-b373-6699733a451b}, !- Default Ground Contact Surface Constructions Name
  {9d177412-32c2-45f9-b601-9149c234a42f}, !- Default Exterior SubSurface Constructions Name
  {f8cf3e87-4400-443d-ab20-78a3a6a37a98}, !- Default Interior SubSurface Constructions Name
  {354d3685-7f33-4d9a-bb58-92000ae4d30c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8e3fe513-a2ae-4a70-9559-41abb922dc88}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f171045f-10ce-4409-adb4-d56c9b5439ae}, !- Floor Construction Name
  {d4fa0b62-47a3-41fe-9853-b50f8a5e7faa}, !- Wall Construction Name
  {6f5260ea-3e02-41fc-a83f-0207347471de}; !- Roof Ceiling Construction Name

OS:Construction,
  {f171045f-10ce-4409-adb4-d56c9b5439ae}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {7a4e3860-cb16-4e52-a2e3-fbf38c1530c6}, !- Layer 1
  {30eb0637-2678-4a30-bc9b-448bc074885f}; !- Layer 2

OS:Material,
  {7a4e3860-cb16-4e52-a2e3-fbf38c1530c6}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {30eb0637-2678-4a30-bc9b-448bc074885f}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {67c480aa-8b2e-4a36-adbb-d7fecb05ad85}, !- Handle
  {f171045f-10ce-4409-adb4-d56c9b5439ae}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {4b068d3a-117e-4634-b228-7f9d16b21735}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {6f5260ea-3e02-41fc-a83f-0207347471de}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {e499bebc-9646-44fa-b1b1-190b0e914666}, !- Layer 1
  {3e4ebe3e-764c-4c8b-9207-e1be3eb19914}, !- Layer 2
  {39fc66b5-6483-47dd-a27a-3fc776b77a39}; !- Layer 3

OS:Material,
  {e499bebc-9646-44fa-b1b1-190b0e914666}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3e4ebe3e-764c-4c8b-9207-e1be3eb19914}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {39fc66b5-6483-47dd-a27a-3fc776b77a39}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {13d631ce-be48-4d63-852e-80cf963d124f}, !- Handle
  {6f5260ea-3e02-41fc-a83f-0207347471de}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {1dcd1135-85de-4602-8b4c-7219e58f7e11}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0d00c7e4-5e51-4484-9d49-87804b1e079a}, !- Floor Construction Name
  {e42846b9-d030-4e1f-8714-23c3587f5d0a}, !- Wall Construction Name
  {8ab07af8-206c-40b1-a937-14c5eb29773e}; !- Roof Ceiling Construction Name

OS:Construction,
  {0d00c7e4-5e51-4484-9d49-87804b1e079a}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {8630511f-ad6c-4caa-9d16-fe5e0f382f7c}, !- Layer 1
  {f180a1f8-ded4-422f-9457-adddc8cdcc6c}; !- Layer 2

OS:Material,
  {8630511f-ad6c-4caa-9d16-fe5e0f382f7c}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f180a1f8-ded4-422f-9457-adddc8cdcc6c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6926bfaa-e972-447d-8910-77d974394c4e}, !- Handle
  {0d00c7e4-5e51-4484-9d49-87804b1e079a}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e42846b9-d030-4e1f-8714-23c3587f5d0a}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {7dc4b91a-6026-4125-a61a-fbcb53bbc757}, !- Layer 1
  {7dc4b91a-6026-4125-a61a-fbcb53bbc757}; !- Layer 2

OS:Material,
  {7dc4b91a-6026-4125-a61a-fbcb53bbc757}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d399bcc3-c84f-4086-bb27-42b2a055e04d}, !- Handle
  {e42846b9-d030-4e1f-8714-23c3587f5d0a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8ab07af8-206c-40b1-a937-14c5eb29773e}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {f180a1f8-ded4-422f-9457-adddc8cdcc6c}, !- Layer 1
  {8630511f-ad6c-4caa-9d16-fe5e0f382f7c}; !- Layer 2

OS:StandardsInformation:Construction,
  {e537af9b-98ed-47e5-b8b5-cf35795a6378}, !- Handle
  {8ab07af8-206c-40b1-a937-14c5eb29773e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2eceec8e-09db-4020-b373-6699733a451b}, !- Handle
  Default Surface Constructions 3,        !- Name
  {8864838a-3dc4-4e76-8921-5dc7191c26ba}, !- Floor Construction Name
  {c604faa6-d929-4ef9-a10d-89f29d2b23f5}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {8864838a-3dc4-4e76-8921-5dc7191c26ba}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {cefc30e5-ec55-460d-94c7-93624dd41a71}, !- Layer 1
  {30eb0637-2678-4a30-bc9b-448bc074885f}; !- Layer 2

OS:Material:NoMass,
  {8b1104d4-44a3-4370-a000-0fb953152002}, !- Handle
  Typical Insulation R-1.96,              !- Name
  Smooth,                                 !- Roughness
  0.34506034517429,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cefc30e5-ec55-460d-94c7-93624dd41a71}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {db531ea5-d575-4df2-9202-0bf35ad6b0d7}, !- Handle
  {8864838a-3dc4-4e76-8921-5dc7191c26ba}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c604faa6-d929-4ef9-a10d-89f29d2b23f5}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {048c1057-96a6-4955-8b88-46f76f535160}; !- Layer 1

OS:Material,
  {048c1057-96a6-4955-8b88-46f76f535160}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {08a39df7-f638-49b5-abe9-2215107dc73a}, !- Handle
  {c604faa6-d929-4ef9-a10d-89f29d2b23f5}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {9d177412-32c2-45f9-b601-9149c234a42f}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {9b99e330-47ca-432f-922b-037dc0c7cab6}, !- Fixed Window Construction Name
  {01098a06-fd79-43c6-a289-921388ba5e86}, !- Operable Window Construction Name
  {a1cb6684-4115-46ea-86d0-934f4b3f59cb}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {0427dedd-4130-4925-bf2b-95e691d2fa5f}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {42f6e178-9578-4f2c-96e6-88a32219314b}, !- Tubular Daylight Dome Construction Name
  {42f6e178-9578-4f2c-96e6-88a32219314b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9b99e330-47ca-432f-922b-037dc0c7cab6}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {3358b3be-8050-4372-bf5e-fc6f79197fb6}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {3358b3be-8050-4372-bf5e-fc6f79197fb6}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {d15d5eac-13b1-498b-a88b-bc122adeccc5}, !- Handle
  {9b99e330-47ca-432f-922b-037dc0c7cab6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {01098a06-fd79-43c6-a289-921388ba5e86}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {751c1962-2318-4815-ac2f-9c2cb01f42df}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {751c1962-2318-4815-ac2f-9c2cb01f42df}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {f4836819-123f-4c4d-97d7-d55bdfd10656}, !- Handle
  {01098a06-fd79-43c6-a289-921388ba5e86}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {a1cb6684-4115-46ea-86d0-934f4b3f59cb}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {4ee5f746-114b-4729-ae2f-96cf73a65c3d}, !- Layer 1
  {8b1104d4-44a3-4370-a000-0fb953152002}; !- Layer 2

OS:Material,
  {4ee5f746-114b-4729-ae2f-96cf73a65c3d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {62afd8c3-22d2-438d-ada6-8b5b9e1db8fa}, !- Handle
  {a1cb6684-4115-46ea-86d0-934f4b3f59cb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0427dedd-4130-4925-bf2b-95e691d2fa5f}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {8b1104d4-44a3-4370-a000-0fb953152002}; !- Layer 1

OS:StandardsInformation:Construction,
  {9d978db7-aa5f-47bc-bac9-f779f831b0e0}, !- Handle
  {0427dedd-4130-4925-bf2b-95e691d2fa5f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {42f6e178-9578-4f2c-96e6-88a32219314b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {8f33024f-4347-4b08-b12f-7afc0c2e9051}; !- Layer 1

OS:WindowMaterial:Glazing,
  {8f33024f-4347-4b08-b12f-7afc0c2e9051}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {d9881f61-6cf4-458d-92ab-94458a015722}, !- Handle
  {42f6e178-9578-4f2c-96e6-88a32219314b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f8cf3e87-4400-443d-ab20-78a3a6a37a98}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {42f6e178-9578-4f2c-96e6-88a32219314b}, !- Fixed Window Construction Name
  {42f6e178-9578-4f2c-96e6-88a32219314b}, !- Operable Window Construction Name
  {c866323a-80ab-437f-b2ef-6d250e7125c7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c866323a-80ab-437f-b2ef-6d250e7125c7}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d10c9815-909c-48f9-83e6-f0a532d94f98}; !- Layer 1

OS:Material,
  {d10c9815-909c-48f9-83e6-f0a532d94f98}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3048c0ec-df92-460b-8b10-9cb3a6711a25}, !- Handle
  {c866323a-80ab-437f-b2ef-6d250e7125c7}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {354d3685-7f33-4d9a-bb58-92000ae4d30c}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {d10c9815-909c-48f9-83e6-f0a532d94f98}; !- Layer 1

OS:StandardsInformation:Construction,
  {3c6e0134-5e26-4e4e-982c-dfa61adfe4c2}, !- Handle
  {354d3685-7f33-4d9a-bb58-92000ae4d30c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d4fa0b62-47a3-41fe-9853-b50f8a5e7faa}, !- Handle
  Typical Insulated Exterior Mass Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {5c946843-6cd2-4c2d-9dce-e0e43df040ac}, !- Layer 1
  {07026268-9fdc-4db0-8298-215411530938}, !- Layer 2
  {8b1104d4-44a3-4370-a000-0fb953152002}, !- Layer 3
  {4b068d3a-117e-4634-b228-7f9d16b21735}; !- Layer 4

OS:Material,
  {5c946843-6cd2-4c2d-9dce-e0e43df040ac}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {07026268-9fdc-4db0-8298-215411530938}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {022721e2-76ab-43d5-aa43-4d6a83e11e16}, !- Handle
  {d4fa0b62-47a3-41fe-9853-b50f8a5e7faa}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Handle
  Always On Discrete,                     !- Name
  {d55a366a-4876-4467-8f1c-b708c46f713c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d55a366a-4876-4467-8f1c-b708c46f713c}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {9239be6b-092e-4daf-8087-dc6617036b19}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {cbe89082-c873-4a79-8487-38e7c6d6ee58}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.027638474;                            !- Design Level {W}

OS:Exterior:Lights,
  {f41d7290-2ffb-42d3-bfa8-3707b761514e}, !- Handle
  Parking Areas and Drives,               !- Name
  {cbe89082-c873-4a79-8487-38e7c6d6ee58}, !- Exterior Lights Definition Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  60749.9999999999,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0952b8bc-8fa3-4404-b98a-bcb35744fa12}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {94ec61f2-f4c2-4f86-a479-b77e7bc08a9b}, !- Handle
  Building Facades,                       !- Name
  {0952b8bc-8fa3-4404-b98a-bcb35744fa12}, !- Exterior Lights Definition Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  54389.0731361812,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3817763b-6578-4d99-adc3-60fa273c9a63}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {8bf726e1-87c1-45d4-b3f6-edd27b85e1ff}, !- Handle
  Main Entries,                           !- Name
  {3817763b-6578-4d99-adc3-60fa273c9a63}, !- Exterior Lights Definition Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  120,                                    !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b8bf6f5c-d954-4ad2-9709-1661adc5c5ed}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {3e2f5952-e723-40a1-a006-7ea83e853b45}, !- Handle
  Other Doors,                            !- Name
  {b8bf6f5c-d954-4ad2-9709-1661adc5c5ed}, !- Exterior Lights Definition Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  120,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {3cc2c32d-a1dc-4cde-b189-fec29a592822}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {c0ffdce1-659f-4c07-be4b-da9b3ee7d693}, !- Heating Setpoint Temperature Schedule Name
  {aac286ef-18b2-4a66-8ae6-3a6bd7989ab7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c0ffdce1-659f-4c07-be4b-da9b3ee7d693}, !- Handle
  Warehouse HtgSetp BulkStorage,          !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  {90f82d77-cba1-41ae-b26e-32837e6fb64a}, !- Default Day Schedule Name
  {29b7696f-1fb5-4657-940a-56a1b0559412}, !- Summer Design Day Schedule Name
  {da05c529-c276-4d60-b30e-483d210fffec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90f82d77-cba1-41ae-b26e-32837e6fb64a}, !- Handle
  Warehouse HtgSetp BulkStorage Default,  !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {aac286ef-18b2-4a66-8ae6-3a6bd7989ab7}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  {88690777-b3cc-4ee8-9bf0-f87e20928df3}, !- Default Day Schedule Name
  {06f66dd2-fe6c-41b8-8d2e-348cf561ecab}, !- Summer Design Day Schedule Name
  {02898118-7c6a-45ef-8b61-f8741aab8f16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88690777-b3cc-4ee8-9bf0-f87e20928df3}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {02898118-7c6a-45ef-8b61-f8741aab8f16}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {06f66dd2-fe6c-41b8-8d2e-348cf561ecab}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e4ff4c2d-6205-40ba-9aa0-53ca4ac56c52}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {c0ffdce1-659f-4c07-be4b-da9b3ee7d693}, !- Heating Setpoint Temperature Schedule Name
  {aac286ef-18b2-4a66-8ae6-3a6bd7989ab7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {554d55d9-c41a-4648-93f3-7a3847662dd6}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {c0ffdce1-659f-4c07-be4b-da9b3ee7d693}, !- Heating Setpoint Temperature Schedule Name
  {aac286ef-18b2-4a66-8ae6-3a6bd7989ab7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00f98bfe-621e-4cb5-9014-bb8a1a6ed5a5}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {c0ffdce1-659f-4c07-be4b-da9b3ee7d693}, !- Heating Setpoint Temperature Schedule Name
  {aac286ef-18b2-4a66-8ae6-3a6bd7989ab7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4dc8d748-cd9b-45d5-8f48-5439612126e7}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {c0ffdce1-659f-4c07-be4b-da9b3ee7d693}, !- Heating Setpoint Temperature Schedule Name
  {aac286ef-18b2-4a66-8ae6-3a6bd7989ab7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac839373-586f-4f52-869b-cfe0dd413e7b}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {c0ffdce1-659f-4c07-be4b-da9b3ee7d693}, !- Heating Setpoint Temperature Schedule Name
  {aac286ef-18b2-4a66-8ae6-3a6bd7989ab7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6935e45-3533-4d3d-9cd4-c38941824f9e}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {8cb71a5e-4b3e-4e9c-be98-9a8ebc49080b}, !- Heating Setpoint Temperature Schedule Name
  {2b26c618-ac43-42db-93df-662c8532ff8a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8cb71a5e-4b3e-4e9c-be98-9a8ebc49080b}, !- Handle
  Warehouse HtgSetp FineStorage,          !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  {a9a774e4-492e-446a-9f91-7da1f09207f0}, !- Default Day Schedule Name
  {1100b807-a5e1-4568-9c98-b701b077ef25}, !- Summer Design Day Schedule Name
  {09741e25-30ff-44a9-86ae-21b4a3e6437e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9a774e4-492e-446a-9f91-7da1f09207f0}, !- Handle
  Warehouse HtgSetp FineStorage Default,  !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b26c618-ac43-42db-93df-662c8532ff8a}, !- Handle
  Warehouse ClgSetp FineStorage,          !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  {48fda32d-c09d-4bf0-9003-01488b725dc8}, !- Default Day Schedule Name
  {e0753dd5-cca0-4d2b-87c4-bc14e4c0988e}, !- Summer Design Day Schedule Name
  {c6429520-b772-42ff-a678-5828c650487b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48fda32d-c09d-4bf0-9003-01488b725dc8}, !- Handle
  Warehouse ClgSetp FineStorage Default,  !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c6429520-b772-42ff-a678-5828c650487b}, !- Handle
  Warehouse ClgSetp FineStorage Winter Design Day, !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e0753dd5-cca0-4d2b-87c4-bc14e4c0988e}, !- Handle
  Warehouse ClgSetp FineStorage Summer Design Day, !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9dbfde6d-a512-400c-979a-8791318fb2a1}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {8cb71a5e-4b3e-4e9c-be98-9a8ebc49080b}, !- Heating Setpoint Temperature Schedule Name
  {2b26c618-ac43-42db-93df-662c8532ff8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {213788cc-c292-48f2-ae8e-88affc7a20cf}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {8cb71a5e-4b3e-4e9c-be98-9a8ebc49080b}, !- Heating Setpoint Temperature Schedule Name
  {2b26c618-ac43-42db-93df-662c8532ff8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc90e75f-7757-41cf-be8b-ff7590b40a36}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {8cb71a5e-4b3e-4e9c-be98-9a8ebc49080b}, !- Heating Setpoint Temperature Schedule Name
  {2b26c618-ac43-42db-93df-662c8532ff8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce638d96-2c3f-4b1b-be53-9b38994c8167}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {8cb71a5e-4b3e-4e9c-be98-9a8ebc49080b}, !- Heating Setpoint Temperature Schedule Name
  {2b26c618-ac43-42db-93df-662c8532ff8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3732b336-15bf-4c0f-b512-bb6ad721613a}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {8cb71a5e-4b3e-4e9c-be98-9a8ebc49080b}, !- Heating Setpoint Temperature Schedule Name
  {2b26c618-ac43-42db-93df-662c8532ff8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c19d6f5-c8e2-41e9-853c-8ac4b85c2010}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {6b1b1243-ad87-43c4-b5c7-2a61bb3fe8fd}, !- Heating Setpoint Temperature Schedule Name
  {41686fc0-cccf-4396-9d23-6c9048e65655}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6b1b1243-ad87-43c4-b5c7-2a61bb3fe8fd}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  {65ecc873-89fc-436e-a240-409ba9a7c370}, !- Default Day Schedule Name
  {58999af5-8118-48ce-8339-3dd9561898e3}, !- Summer Design Day Schedule Name
  {255ac37a-d3c8-4772-a017-48f1cf9d9881}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65ecc873-89fc-436e-a240-409ba9a7c370}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {b08b5678-47e7-4f22-9196-ca07494a7145}, !- Handle
  Schedule Rule 8,                        !- Name
  {6b1b1243-ad87-43c4-b5c7-2a61bb3fe8fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5afe6ea4-3e99-4f8e-869a-f91557fda4d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5afe6ea4-3e99-4f8e-869a-f91557fda4d7}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {8ae66442-d3c9-4825-9f06-69f04e7f7b51}, !- Handle
  Schedule Rule 9,                        !- Name
  {6b1b1243-ad87-43c4-b5c7-2a61bb3fe8fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87610e1c-2a71-4876-aa19-8f3e114e1c59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87610e1c-2a71-4876-aa19-8f3e114e1c59}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  15.6;                                   !- Value Until Time 2

OS:Schedule:Day,
  {255ac37a-d3c8-4772-a017-48f1cf9d9881}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {58999af5-8118-48ce-8339-3dd9561898e3}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {41686fc0-cccf-4396-9d23-6c9048e65655}, !- Handle
  Warehouse Cooling Setpoint,             !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  {f9d6bde2-ba5e-4da6-91fd-f085f195b255}, !- Default Day Schedule Name
  {82d2a15e-8f28-41f2-9669-14aaea0d3f43}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {f9d6bde2-ba5e-4da6-91fd-f085f195b255}, !- Handle
  Warehouse Cooling Setpoint Default,     !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24;                                     !- Value Until Time 2

OS:Schedule:Rule,
  {f068a5ff-d8d9-4878-8ea8-aa68d2759cd9}, !- Handle
  Schedule Rule 10,                       !- Name
  {41686fc0-cccf-4396-9d23-6c9048e65655}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94bbc2c8-6f2e-435a-a12a-b1f8f80dd2f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94bbc2c8-6f2e-435a-a12a-b1f8f80dd2f4}, !- Handle
  Warehouse Cooling Setpoint Sat Day,     !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {82d2a15e-8f28-41f2-9669-14aaea0d3f43}, !- Handle
  Warehouse Cooling Setpoint Summer Design Day, !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {b18e2168-79cc-4b55-8521-003ab6bd3757}, !- Handle
  Schedule Rule 11,                       !- Name
  {41686fc0-cccf-4396-9d23-6c9048e65655}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5b57a02-6861-4233-b164-98ec80adcb55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5b57a02-6861-4233-b164-98ec80adcb55}, !- Handle
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  24,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  30,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {da5dae6b-d00c-4f1b-96e4-463cd4c07042}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {6b1b1243-ad87-43c4-b5c7-2a61bb3fe8fd}, !- Heating Setpoint Temperature Schedule Name
  {41686fc0-cccf-4396-9d23-6c9048e65655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {20d069fa-5494-4295-bce5-16cd40908b96}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {6b1b1243-ad87-43c4-b5c7-2a61bb3fe8fd}, !- Heating Setpoint Temperature Schedule Name
  {41686fc0-cccf-4396-9d23-6c9048e65655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ce908ba-4edd-4e69-9c65-4b158064bac1}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {6b1b1243-ad87-43c4-b5c7-2a61bb3fe8fd}, !- Heating Setpoint Temperature Schedule Name
  {41686fc0-cccf-4396-9d23-6c9048e65655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {257732c7-a0d5-4835-99c8-9d117ec6e219}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {6b1b1243-ad87-43c4-b5c7-2a61bb3fe8fd}, !- Heating Setpoint Temperature Schedule Name
  {41686fc0-cccf-4396-9d23-6c9048e65655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c6acb58-b6b9-4573-92fa-d427e176105b}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {6b1b1243-ad87-43c4-b5c7-2a61bb3fe8fd}, !- Heating Setpoint Temperature Schedule Name
  {41686fc0-cccf-4396-9d23-6c9048e65655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e4104f5-aa7d-4b5e-a993-b4d7610a21e4}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {6b1b1243-ad87-43c4-b5c7-2a61bb3fe8fd}, !- Heating Setpoint Temperature Schedule Name
  {41686fc0-cccf-4396-9d23-6c9048e65655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {887c9691-d3bc-4eeb-bb5b-8cf13c25199a}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {6b1b1243-ad87-43c4-b5c7-2a61bb3fe8fd}, !- Heating Setpoint Temperature Schedule Name
  {41686fc0-cccf-4396-9d23-6c9048e65655}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c93ee6f8-196f-4c21-86b2-fa29d3c657bd}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {6b1b1243-ad87-43c4-b5c7-2a61bb3fe8fd}, !- Heating Setpoint Temperature Schedule Name
  {41686fc0-cccf-4396-9d23-6c9048e65655}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {137bc37e-a447-454f-a155-130a0b3c2b67}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat, !- Name
  ,                                       !- Controller List Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule
  {d06a2afd-4aea-42d1-986c-7266b4d93ca0}, !- Availability Manager List Name
  25.1601918838645,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f0e54c7f-79e9-4ec0-8c6b-82a4a3e62a25}, !- Supply Side Inlet Node Name
  {2eb981ac-c43b-44ff-a531-094c8a3f7e30}, !- Demand Side Outlet Node Name
  {f46a0d16-5716-4f1e-b2fa-f5fade95c041}, !- Demand Side Inlet Node A
  {598af334-ce1d-444b-bde3-7d1fd698e03c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Demand Mixer Name
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a1603675-7ad6-4306-b4e7-68572a76c62c}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Name
  {f0e54c7f-79e9-4ec0-8c6b-82a4a3e62a25}, !- Inlet Port
  {aeff2901-ecf6-4696-9a0b-0115baf6fe81}; !- Outlet Port

OS:Node,
  {8fc9059f-537f-4c5e-b469-b4b53cf35a3b}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Name
  {828b307b-2707-44d6-b837-a5f209741b14}, !- Inlet Port
  {598af334-ce1d-444b-bde3-7d1fd698e03c}; !- Outlet Port

OS:Connection,
  {f0e54c7f-79e9-4ec0-8c6b-82a4a3e62a25}, !- Handle
  {137bc37e-a447-454f-a155-130a0b3c2b67}, !- Source Object
  9,                                      !- Outlet Port
  {a1603675-7ad6-4306-b4e7-68572a76c62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {598af334-ce1d-444b-bde3-7d1fd698e03c}, !- Handle
  {8fc9059f-537f-4c5e-b469-b4b53cf35a3b}, !- Source Object
  3,                                      !- Outlet Port
  {137bc37e-a447-454f-a155-130a0b3c2b67}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {60e84ecf-398f-4dba-a917-c51605aeae82}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node, !- Name
  {f46a0d16-5716-4f1e-b2fa-f5fade95c041}, !- Inlet Port
  {d5c43d54-b5c5-4f04-9afe-c2d0494bdd3d}; !- Outlet Port

OS:Node,
  {69293aba-d96d-46fd-b871-58ed4f772882}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Name
  {b61ade67-edcb-4421-8898-97cd5705850a}, !- Inlet Port
  {2eb981ac-c43b-44ff-a531-094c8a3f7e30}; !- Outlet Port

OS:Node,
  {c8fdd515-6254-4845-a41c-28f8c00c7f68}, !- Handle
  Zone Warehouse Fine A  - Story Ground PFP Term Outlet Air Node, !- Name
  {e3d1dfb4-2d68-481e-973b-ed3aef744b89}, !- Inlet Port
  {02fc5288-498f-44a7-9e3e-8221d757b014}; !- Outlet Port

OS:Connection,
  {f46a0d16-5716-4f1e-b2fa-f5fade95c041}, !- Handle
  {137bc37e-a447-454f-a155-130a0b3c2b67}, !- Source Object
  11,                                     !- Outlet Port
  {60e84ecf-398f-4dba-a917-c51605aeae82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb981ac-c43b-44ff-a531-094c8a3f7e30}, !- Handle
  {69293aba-d96d-46fd-b871-58ed4f772882}, !- Source Object
  3,                                      !- Outlet Port
  {137bc37e-a447-454f-a155-130a0b3c2b67}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {d5c43d54-b5c5-4f04-9afe-c2d0494bdd3d}, !- Inlet Node Name
  {f21f176c-6cd3-4559-8b81-a7a5d9dd70ef}, !- Outlet Node Name 1
  {75d2cf17-359f-4be8-87d8-6b9d2a72be9f}, !- Outlet Node Name 2
  {1f777b49-8ff3-4f71-b0bf-35e2c6546782}, !- Outlet Node Name 3
  {f8916f69-88f7-4870-b56c-0d58a5e0df84}, !- Outlet Node Name 4
  {5724f40f-dc6e-4c92-b0e2-a7aef4c481f0}, !- Outlet Node Name 5
  {f7f86145-7862-4e2b-999f-5e8e1192bc96}, !- Outlet Node Name 6
  {a48d4b54-d286-427d-a18a-79e16cb2fe17}, !- Outlet Node Name 7
  {5c043e3d-a0f5-4adb-9ece-15245aa7755a}, !- Outlet Node Name 8
  {882a8f68-951c-4f90-aeae-76b841106b8a}, !- Outlet Node Name 9
  {f8933eae-bc9a-4bdd-a8c1-ee4c05d79a4d}, !- Outlet Node Name 10
  {f69b150d-df67-4416-addb-976b1e5c2999}, !- Outlet Node Name 11
  {6fe6a108-300a-460d-8731-0e5700b27858}, !- Outlet Node Name 12
  {8a86ae82-1763-45ae-b925-442e7652ea1e}, !- Outlet Node Name 13
  {7fcce27e-e0fe-4ab3-b25c-d94c1b5a1818}, !- Outlet Node Name 14
  {223194ea-d2a7-4756-90cf-f19fa8a13843}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b61ade67-edcb-4421-8898-97cd5705850a}, !- Outlet Node Name
  {1de96e10-8a57-4c4e-869b-e704bc0b1712}, !- Inlet Node Name 1
  {28e864d4-af62-414c-a4bb-9ee09b6dd23d}, !- Inlet Node Name 2
  {aedfa1cc-5454-4190-824d-cab6e9ced84f}, !- Inlet Node Name 3
  {c588c175-4cf9-4ab3-8c71-b04ad22d4f9f}, !- Inlet Node Name 4
  {b17466bf-a431-4c3a-bb64-021740851f86}, !- Inlet Node Name 5
  {ad5e06fa-3087-4389-896f-322f3ac88d4f}, !- Inlet Node Name 6
  {6b8a5938-cb87-44bc-9701-b51bee08f6fa}, !- Inlet Node Name 7
  {b63f5c39-4e9f-4307-a02e-84efd6fc0219}, !- Inlet Node Name 8
  {47ef3164-cc67-4f3b-8367-cebbdb3e2443}, !- Inlet Node Name 9
  {6d5f7c85-2b02-402b-bad1-bc241970c6d2}, !- Inlet Node Name 10
  {f1ea5aeb-10dc-4c2f-a3bf-d717e2e9503a}, !- Inlet Node Name 11
  {e45b0c00-3080-45f6-a04c-a71f8e4b90cc}, !- Inlet Node Name 12
  {c8a5cf99-1539-4c94-8bab-95f7785d08b3}, !- Inlet Node Name 13
  {184298ef-036c-4d8b-ba65-8d631b94875f}, !- Inlet Node Name 14
  {9c774784-90b8-4fcc-9e5c-27d6a27c2270}; !- Inlet Node Name 15

OS:Connection,
  {d5c43d54-b5c5-4f04-9afe-c2d0494bdd3d}, !- Handle
  {60e84ecf-398f-4dba-a917-c51605aeae82}, !- Source Object
  3,                                      !- Outlet Port
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b61ade67-edcb-4421-8898-97cd5705850a}, !- Handle
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Source Object
  2,                                      !- Outlet Port
  {69293aba-d96d-46fd-b871-58ed4f772882}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {06bb9c71-077c-4a20-b22c-3f8890c124a2}, !- Handle
  {137bc37e-a447-454f-a155-130a0b3c2b67}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  25.1601918838645,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  406489.3,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5798.03,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d06a2afd-4aea-42d1-986c-7266b4d93ca0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f346b869-6afb-42c0-8e20-3b7f0439d351}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {ef0f7beb-89fe-4027-af26-42fb154793d9}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  {e32519f1-1ee1-478a-a6bd-413ff905faf1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e32519f1-1ee1-478a-a6bd-413ff905faf1}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5bc51a13-1294-4f22-b6e0-a4ca3d00d308}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {ef0f7beb-89fe-4027-af26-42fb154793d9}, !- Schedule Name
  {8fc9059f-537f-4c5e-b469-b4b53cf35a3b}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {b59f2424-fd1b-4ee3-8e11-629b4a0268fd}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Fan, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  25.1601918838645,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8d82c964-e208-4733-a8fb-6784c0564d55}, !- Air Inlet Node Name
  {828b307b-2707-44d6-b837-a5f209741b14}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {828b307b-2707-44d6-b837-a5f209741b14}, !- Handle
  {b59f2424-fd1b-4ee3-8e11-629b4a0268fd}, !- Source Object
  17,                                     !- Outlet Port
  {8fc9059f-537f-4c5e-b469-b4b53cf35a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5853f235-98f6-4d9d-b29e-915d8e2cfc48}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Main Htg Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {08d16d07-8ca8-4e54-bd8b-ed4b3cf44835}, !- Air Inlet Node Name
  {8893ed6d-91f7-41f5-8080-5430cb748d55}; !- Air Outlet Node Name

OS:Node,
  {22d2ba6e-dd8a-4e5e-9c6c-d091145dbda5}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Name
  {8893ed6d-91f7-41f5-8080-5430cb748d55}, !- Inlet Port
  {8d82c964-e208-4733-a8fb-6784c0564d55}; !- Outlet Port

OS:Connection,
  {8893ed6d-91f7-41f5-8080-5430cb748d55}, !- Handle
  {5853f235-98f6-4d9d-b29e-915d8e2cfc48}, !- Source Object
  6,                                      !- Outlet Port
  {22d2ba6e-dd8a-4e5e-9c6c-d091145dbda5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d82c964-e208-4733-a8fb-6784c0564d55}, !- Handle
  {22d2ba6e-dd8a-4e5e-9c6c-d091145dbda5}, !- Source Object
  3,                                      !- Outlet Port
  {b59f2424-fd1b-4ee3-8e11-629b4a0268fd}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {91e7800f-0679-4f61-a4a4-9a70ec51463d}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat 2spd DX Clg Coil 1695kBtu/hr 8.63EER 1876kBtu/hr 9.2EER, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  517515.618337387,                       !- Rated High Speed Total Cooling Capacity {W}
  0.764884650394014,                      !- Rated High Speed Sensible Heat Ratio
  3.19951788615721,                       !- Rated High Speed COP {W/W}
  25.1601918838645,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {7b1127e0-b48c-4980-9c9e-629507c9ed3f}, !- Air Inlet Node Name
  {cfd95791-9bfc-47e6-a0b6-3cac88e53e42}, !- Air Outlet Node Name
  {3a8e93dd-3665-49f1-a800-9e14327b4512}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a699907-412e-4832-be37-15757e0aff5f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2469b210-1b42-4c95-8066-e706faad6f20}, !- Energy Input Ratio Function of Temperature Curve Name
  {20dcace6-fc89-486e-b575-4755cc9e87ca}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aeefe1c4-efa0-4602-8769-77d1081d0cbc}, !- Part Load Fraction Correlation Curve Name
  172487.955591851,                       !- Rated Low Speed Total Cooling Capacity {W}
  0.764884650394014,                      !- Rated Low Speed Sensible Heat Ratio
  3.19951788615721,                       !- Rated Low Speed COP {W/W}
  8.38589195489204,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {3a8e93dd-3665-49f1-a800-9e14327b4512}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {2469b210-1b42-4c95-8066-e706faad6f20}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f4aaa6fb-e375-4d5d-8420-42524a306f83}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat 2spd DX Clg Coil Outlet Air Node, !- Name
  {cfd95791-9bfc-47e6-a0b6-3cac88e53e42}, !- Inlet Port
  {08d16d07-8ca8-4e54-bd8b-ed4b3cf44835}; !- Outlet Port

OS:Connection,
  {cfd95791-9bfc-47e6-a0b6-3cac88e53e42}, !- Handle
  {91e7800f-0679-4f61-a4a4-9a70ec51463d}, !- Source Object
  11,                                     !- Outlet Port
  {f4aaa6fb-e375-4d5d-8420-42524a306f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d16d07-8ca8-4e54-bd8b-ed4b3cf44835}, !- Handle
  {f4aaa6fb-e375-4d5d-8420-42524a306f83}, !- Source Object
  3,                                      !- Outlet Port
  {5853f235-98f6-4d9d-b29e-915d8e2cfc48}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9f701702-67ba-4a03-9435-af7ad611a420}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  1.15609189581158,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  25.1601918838645,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5a616257-5ad5-44e8-bfad-4a1fd1c1dfd3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {74271e2d-f0f1-40dd-a891-5ea10c28717d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {74271e2d-f0f1-40dd-a891-5ea10c28717d}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Vent Controller, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dec8daf4-1f6f-48f4-8a26-72c99ab5327d}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat OA System, !- Name
  {9f701702-67ba-4a03-9435-af7ad611a420}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bf3ed746-2d99-4bab-a8a6-ae041cc470ae}, !- Mixed Air Node Name
  {76337b81-4749-4647-be33-9ec1774a1dbd}, !- Outdoor Air Stream Node Name
  {6ef5bbc4-7edd-480a-a8ab-3944a266c79b}, !- Relief Air Stream Node Name
  {aeff2901-ecf6-4696-9a0b-0115baf6fe81}; !- Return Air Stream Node Name

OS:Node,
  {41f5ff19-f3e9-42f6-ba09-6d9ca5d1592a}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {76337b81-4749-4647-be33-9ec1774a1dbd}; !- Outlet Port

OS:Connection,
  {76337b81-4749-4647-be33-9ec1774a1dbd}, !- Handle
  {41f5ff19-f3e9-42f6-ba09-6d9ca5d1592a}, !- Source Object
  3,                                      !- Outlet Port
  {dec8daf4-1f6f-48f4-8a26-72c99ab5327d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f27f815-3de6-492b-b976-be2cfebb4d03}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Relief Air Node, !- Name
  {6ef5bbc4-7edd-480a-a8ab-3944a266c79b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ef5bbc4-7edd-480a-a8ab-3944a266c79b}, !- Handle
  {dec8daf4-1f6f-48f4-8a26-72c99ab5327d}, !- Source Object
  7,                                      !- Outlet Port
  {0f27f815-3de6-492b-b976-be2cfebb4d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b1c827a-d942-4c44-b85f-10b0a31557e4}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Name
  {bf3ed746-2d99-4bab-a8a6-ae041cc470ae}, !- Inlet Port
  {7b1127e0-b48c-4980-9c9e-629507c9ed3f}; !- Outlet Port

OS:Connection,
  {aeff2901-ecf6-4696-9a0b-0115baf6fe81}, !- Handle
  {a1603675-7ad6-4306-b4e7-68572a76c62c}, !- Source Object
  3,                                      !- Outlet Port
  {dec8daf4-1f6f-48f4-8a26-72c99ab5327d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bf3ed746-2d99-4bab-a8a6-ae041cc470ae}, !- Handle
  {dec8daf4-1f6f-48f4-8a26-72c99ab5327d}, !- Source Object
  5,                                      !- Outlet Port
  {4b1c827a-d942-4c44-b85f-10b0a31557e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1127e0-b48c-4980-9c9e-629507c9ed3f}, !- Handle
  {4b1c827a-d942-4c44-b85f-10b0a31557e4}, !- Source Object
  3,                                      !- Outlet Port
  {91e7800f-0679-4f61-a4a4-9a70ec51463d}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f346b869-6afb-42c0-8e20-3b7f0439d351}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8dfe5a8e-216d-45b8-b1d7-8eb426293126}, !- Control Zone or Zone List Name
  {a7bbeb86-195a-43f0-a612-e27205f9127b}, !- Cooling Control Zone or Zone List Name
  {cb46c7cf-7798-4cd9-ad3a-d42c8da3b98e}, !- Heating Control Zone or Zone List Name
  {897bfee2-f3b4-4896-87c8-2f4f6c76fcd8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8dfe5a8e-216d-45b8-b1d7-8eb426293126}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a7bbeb86-195a-43f0-a612-e27205f9127b}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List, !- Name
  {58f8cca9-2f9d-4f7e-a48e-88838c428743}, !- Model Object 1
  {737d96b9-2e8d-49a0-80d1-62a4d1592757}, !- Model Object 2
  {13df315c-c967-4f7a-b9c7-4015d49371ce}, !- Model Object 3
  {8e9d8792-a755-47da-b2d0-92c8974b106a}, !- Model Object 4
  {b6f2e399-6ca8-4a67-81a0-f7b916d84387}, !- Model Object 5
  {2c786bb2-6b24-475d-87a8-4aeee2861e37}, !- Model Object 6
  {751cdabd-c691-452e-b2f7-860fbcf76c22}, !- Model Object 7
  {83e9d2a4-be15-4b03-8bd6-3b5ce0ef9955}, !- Model Object 8
  {a9c578e7-29ed-4c8d-904c-4c8e0dc43e97}, !- Model Object 9
  {1ef3db22-6b63-4de8-b4f2-42fecb15882a}, !- Model Object 10
  {33592baa-84e2-4c0e-be4e-de50b0698f21}, !- Model Object 11
  {3bad0c6a-1a63-4820-9199-eb7c2f8c48a5}, !- Model Object 12
  {01cec386-477c-46b3-a8f0-0b4d076090e6}, !- Model Object 13
  {9ab61e7e-5bd8-4b0a-b9e8-056f7dde572b}, !- Model Object 14
  {82ec330e-845f-4056-8a04-54d85bac575a}; !- Model Object 15

OS:ModelObjectList,
  {cb46c7cf-7798-4cd9-ad3a-d42c8da3b98e}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {897bfee2-f3b4-4896-87c8-2f4f6c76fcd8}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List, !- Name
  {58f8cca9-2f9d-4f7e-a48e-88838c428743}, !- Model Object 1
  {737d96b9-2e8d-49a0-80d1-62a4d1592757}, !- Model Object 2
  {13df315c-c967-4f7a-b9c7-4015d49371ce}, !- Model Object 3
  {8e9d8792-a755-47da-b2d0-92c8974b106a}, !- Model Object 4
  {b6f2e399-6ca8-4a67-81a0-f7b916d84387}, !- Model Object 5
  {2c786bb2-6b24-475d-87a8-4aeee2861e37}, !- Model Object 6
  {751cdabd-c691-452e-b2f7-860fbcf76c22}, !- Model Object 7
  {83e9d2a4-be15-4b03-8bd6-3b5ce0ef9955}, !- Model Object 8
  {a9c578e7-29ed-4c8d-904c-4c8e0dc43e97}, !- Model Object 9
  {1ef3db22-6b63-4de8-b4f2-42fecb15882a}, !- Model Object 10
  {33592baa-84e2-4c0e-be4e-de50b0698f21}, !- Model Object 11
  {3bad0c6a-1a63-4820-9199-eb7c2f8c48a5}, !- Model Object 12
  {01cec386-477c-46b3-a8f0-0b4d076090e6}, !- Model Object 13
  {9ab61e7e-5bd8-4b0a-b9e8-056f7dde572b}, !- Model Object 14
  {82ec330e-845f-4056-8a04-54d85bac575a}; !- Model Object 15

OS:Coil:Heating:Electric,
  {849c4d20-9523-4d71-ae2b-eab475448e90}, !- Handle
  Zone Warehouse Fine A  - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  48525.3109026973,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {33aebd3e-bb51-434e-bb68-a1a947cbae19}, !- Handle
  Zone Warehouse Fine A  - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  1.58136638334705,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5af3a5cc-c0f8-498c-b7cc-7b81216eaf24}, !- Handle
  Zone Warehouse Fine A  - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1.58136638334705,                       !- Maximum Primary Air Flow Rate {m3/s}
  1.58136638334705,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0410169059809279,                     !- Minimum Primary Air Flow Fraction
  0.0410169059809279,                     !- Fan On Flow Fraction
  {1133bc29-e6a8-4891-83a6-1be9e2542608}, !- Supply Air Inlet Node Name
  {25591b8f-8239-4113-bd13-b19b291f0602}, !- Secondary Air Inlet Node Name
  {e3d1dfb4-2d68-481e-973b-ed3aef744b89}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {33aebd3e-bb51-434e-bb68-a1a947cbae19}, !- Fan Name
  {849c4d20-9523-4d71-ae2b-eab475448e90}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {bdcca75d-b20a-4927-9bdc-adeab27cd31b}, !- Handle
  Zone Warehouse Fine A  - Story Ground Return Air Node, !- Name
  {17f558cf-3a2c-4613-80b0-eec25cbba452}, !- Inlet Port
  {1de96e10-8a57-4c4e-869b-e704bc0b1712}; !- Outlet Port

OS:Connection,
  {02fc5288-498f-44a7-9e3e-8221d757b014}, !- Handle
  {c8fdd515-6254-4845-a41c-28f8c00c7f68}, !- Source Object
  3,                                      !- Outlet Port
  {91e2d6a0-07cb-4bd2-9857-4d9bcf697a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17f558cf-3a2c-4613-80b0-eec25cbba452}, !- Handle
  {8a45f2e2-0ebc-41fa-9972-36cb4a987ac8}, !- Source Object
  2,                                      !- Outlet Port
  {bdcca75d-b20a-4927-9bdc-adeab27cd31b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1de96e10-8a57-4c4e-869b-e704bc0b1712}, !- Handle
  {bdcca75d-b20a-4927-9bdc-adeab27cd31b}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ae030a4-c969-47ce-9e3f-4b85b3f532ab}, !- Handle
  Zone Warehouse Fine A  - Story Ground PFP Term Inlet Air Node, !- Name
  {f21f176c-6cd3-4559-8b81-a7a5d9dd70ef}, !- Inlet Port
  {1133bc29-e6a8-4891-83a6-1be9e2542608}; !- Outlet Port

OS:Connection,
  {f21f176c-6cd3-4559-8b81-a7a5d9dd70ef}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  3,                                      !- Outlet Port
  {5ae030a4-c969-47ce-9e3f-4b85b3f532ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1133bc29-e6a8-4891-83a6-1be9e2542608}, !- Handle
  {5ae030a4-c969-47ce-9e3f-4b85b3f532ab}, !- Source Object
  3,                                      !- Outlet Port
  {5af3a5cc-c0f8-498c-b7cc-7b81216eaf24}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {e3d1dfb4-2d68-481e-973b-ed3aef744b89}, !- Handle
  {5af3a5cc-c0f8-498c-b7cc-7b81216eaf24}, !- Source Object
  9,                                      !- Outlet Port
  {c8fdd515-6254-4845-a41c-28f8c00c7f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {142c706a-2822-4c4b-a583-7ffd407c8d64}, !- Handle
  Node 32,                                !- Name
  {aacf36e8-937f-4d64-8e92-29b0bab4f311}, !- Inlet Port
  {25591b8f-8239-4113-bd13-b19b291f0602}; !- Outlet Port

OS:Connection,
  {aacf36e8-937f-4d64-8e92-29b0bab4f311}, !- Handle
  {f6c568a1-2909-4b5f-a219-4aef21a8ed7a}, !- Source Object
  2,                                      !- Outlet Port
  {142c706a-2822-4c4b-a583-7ffd407c8d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25591b8f-8239-4113-bd13-b19b291f0602}, !- Handle
  {142c706a-2822-4c4b-a583-7ffd407c8d64}, !- Source Object
  3,                                      !- Outlet Port
  {5af3a5cc-c0f8-498c-b7cc-7b81216eaf24}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {861739d5-8e53-4f5b-8723-80369fac77c2}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  15906.2700192423,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {5decdf97-50a1-4bba-a830-453f855c3844}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.536653432809469,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {06c13cff-f462-4fb8-94ce-9aa8ba0d6002}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  0.536653432809469,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.536653432809469,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.00989355217240366,                    !- Minimum Primary Air Flow Fraction
  0.00989355217240366,                    !- Fan On Flow Fraction
  {ef9b0075-1af6-4b58-8793-32a5faca035e}, !- Supply Air Inlet Node Name
  {be95c7d8-f9c7-4a67-99d7-dac2f8b9eeec}, !- Secondary Air Inlet Node Name
  {1e57edd5-e3a9-4f6d-837f-3b4ccd2b4ba0}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5decdf97-50a1-4bba-a830-453f855c3844}, !- Fan Name
  {861739d5-8e53-4f5b-8723-80369fac77c2}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {ed85e856-db5d-44d3-bb84-c5aa705f837a}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {1e57edd5-e3a9-4f6d-837f-3b4ccd2b4ba0}, !- Inlet Port
  {a98ac872-7a1e-4d3d-8864-45e16dfc683c}; !- Outlet Port

OS:Node,
  {c79bdaaa-8401-4f2b-8d4e-9eadf0f37134}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Return Air Node, !- Name
  {ca1e9014-35ae-496f-ba22-5de5b3102247}, !- Inlet Port
  {28e864d4-af62-414c-a4bb-9ee09b6dd23d}; !- Outlet Port

OS:Connection,
  {a98ac872-7a1e-4d3d-8864-45e16dfc683c}, !- Handle
  {ed85e856-db5d-44d3-bb84-c5aa705f837a}, !- Source Object
  3,                                      !- Outlet Port
  {46df7144-cc96-49d9-be3f-a3e668e4e8bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca1e9014-35ae-496f-ba22-5de5b3102247}, !- Handle
  {7be64f3a-6f5c-4f9b-b5ea-3ba8da56542a}, !- Source Object
  2,                                      !- Outlet Port
  {c79bdaaa-8401-4f2b-8d4e-9eadf0f37134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e864d4-af62-414c-a4bb-9ee09b6dd23d}, !- Handle
  {c79bdaaa-8401-4f2b-8d4e-9eadf0f37134}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {59f55693-e4ee-4cd2-950b-ee62abf159ce}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {75d2cf17-359f-4be8-87d8-6b9d2a72be9f}, !- Inlet Port
  {ef9b0075-1af6-4b58-8793-32a5faca035e}; !- Outlet Port

OS:Connection,
  {75d2cf17-359f-4be8-87d8-6b9d2a72be9f}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  4,                                      !- Outlet Port
  {59f55693-e4ee-4cd2-950b-ee62abf159ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9b0075-1af6-4b58-8793-32a5faca035e}, !- Handle
  {59f55693-e4ee-4cd2-950b-ee62abf159ce}, !- Source Object
  3,                                      !- Outlet Port
  {06c13cff-f462-4fb8-94ce-9aa8ba0d6002}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1e57edd5-e3a9-4f6d-837f-3b4ccd2b4ba0}, !- Handle
  {06c13cff-f462-4fb8-94ce-9aa8ba0d6002}, !- Source Object
  9,                                      !- Outlet Port
  {ed85e856-db5d-44d3-bb84-c5aa705f837a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06d16228-6995-4060-91f0-02d4d028a8bc}, !- Handle
  Node 36,                                !- Name
  {6a0e1649-1012-48a3-8e5c-68bb2828851c}, !- Inlet Port
  {be95c7d8-f9c7-4a67-99d7-dac2f8b9eeec}; !- Outlet Port

OS:Connection,
  {6a0e1649-1012-48a3-8e5c-68bb2828851c}, !- Handle
  {454dc965-f33e-4cd8-8b63-695985ec41e0}, !- Source Object
  2,                                      !- Outlet Port
  {06d16228-6995-4060-91f0-02d4d028a8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be95c7d8-f9c7-4a67-99d7-dac2f8b9eeec}, !- Handle
  {06d16228-6995-4060-91f0-02d4d028a8bc}, !- Source Object
  3,                                      !- Outlet Port
  {06c13cff-f462-4fb8-94ce-9aa8ba0d6002}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {40b9dceb-08a4-4904-ab80-f4b3b0822916}, !- Handle
  Zone Warehouse Fine B  - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  223051.953245307,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {b6d9c98b-f105-4a72-973b-d19c3ef3ed82}, !- Handle
  Zone Warehouse Fine B  - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  6.6698723145622,                        !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {562429cd-631a-494c-9459-0ed4c11de8d1}, !- Handle
  Zone Warehouse Fine B  - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  6.6698723145622,                        !- Maximum Primary Air Flow Rate {m3/s}
  6.6698723145622,                        !- Maximum Secondary Air Flow Rate {m3/s}
  0.121922030253694,                      !- Minimum Primary Air Flow Fraction
  0.121922030253694,                      !- Fan On Flow Fraction
  {995c45ce-edc7-47e5-9558-15b9ca4b20ae}, !- Supply Air Inlet Node Name
  {2ec3b933-ab8b-4f4d-a6f7-8997b6cdac25}, !- Secondary Air Inlet Node Name
  {acbb92b6-11f4-4085-9e22-6cc0fc09a44e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b6d9c98b-f105-4a72-973b-d19c3ef3ed82}, !- Fan Name
  {40b9dceb-08a4-4904-ab80-f4b3b0822916}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {94947886-8ede-4c6b-8cfb-d6a3be2a14fe}, !- Handle
  Zone Warehouse Fine B  - Story Ground PFP Term Outlet Air Node, !- Name
  {acbb92b6-11f4-4085-9e22-6cc0fc09a44e}, !- Inlet Port
  {2ac41e59-f66c-4fba-a7d7-b4ff75bf25aa}; !- Outlet Port

OS:Node,
  {35e3234c-aa98-430e-aa97-d6e951a768f2}, !- Handle
  Zone Warehouse Fine B  - Story Ground Return Air Node, !- Name
  {f7074598-691d-42d6-a3b5-a9997db5f199}, !- Inlet Port
  {aedfa1cc-5454-4190-824d-cab6e9ced84f}; !- Outlet Port

OS:Connection,
  {2ac41e59-f66c-4fba-a7d7-b4ff75bf25aa}, !- Handle
  {94947886-8ede-4c6b-8cfb-d6a3be2a14fe}, !- Source Object
  3,                                      !- Outlet Port
  {830756de-7876-46ae-bb66-8294d709b59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7074598-691d-42d6-a3b5-a9997db5f199}, !- Handle
  {6cbe86f1-e123-499e-976c-b237d23404b1}, !- Source Object
  2,                                      !- Outlet Port
  {35e3234c-aa98-430e-aa97-d6e951a768f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aedfa1cc-5454-4190-824d-cab6e9ced84f}, !- Handle
  {35e3234c-aa98-430e-aa97-d6e951a768f2}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {70080466-b84f-4512-8767-ca2a92739437}, !- Handle
  Zone Warehouse Fine B  - Story Ground PFP Term Inlet Air Node, !- Name
  {1f777b49-8ff3-4f71-b0bf-35e2c6546782}, !- Inlet Port
  {995c45ce-edc7-47e5-9558-15b9ca4b20ae}; !- Outlet Port

OS:Connection,
  {1f777b49-8ff3-4f71-b0bf-35e2c6546782}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  5,                                      !- Outlet Port
  {70080466-b84f-4512-8767-ca2a92739437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {995c45ce-edc7-47e5-9558-15b9ca4b20ae}, !- Handle
  {70080466-b84f-4512-8767-ca2a92739437}, !- Source Object
  3,                                      !- Outlet Port
  {562429cd-631a-494c-9459-0ed4c11de8d1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {acbb92b6-11f4-4085-9e22-6cc0fc09a44e}, !- Handle
  {562429cd-631a-494c-9459-0ed4c11de8d1}, !- Source Object
  9,                                      !- Outlet Port
  {94947886-8ede-4c6b-8cfb-d6a3be2a14fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a91ae6d2-9fee-4fc0-951c-c67fb109e516}, !- Handle
  Node 40,                                !- Name
  {639113da-b4ce-4f21-8ce8-61c9aa321773}, !- Inlet Port
  {2ec3b933-ab8b-4f4d-a6f7-8997b6cdac25}; !- Outlet Port

OS:Connection,
  {639113da-b4ce-4f21-8ce8-61c9aa321773}, !- Handle
  {ef5e6b49-20ed-492b-9c62-348fe4a6220d}, !- Source Object
  2,                                      !- Outlet Port
  {a91ae6d2-9fee-4fc0-951c-c67fb109e516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec3b933-ab8b-4f4d-a6f7-8997b6cdac25}, !- Handle
  {a91ae6d2-9fee-4fc0-951c-c67fb109e516}, !- Source Object
  3,                                      !- Outlet Port
  {562429cd-631a-494c-9459-0ed4c11de8d1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b7c137f5-2d14-4c74-921b-f70c4a81960e}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  168975.502716821,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {6fd2c399-682e-4cf7-b45c-0c5ed028cf7b}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  5.6893677867376,                        !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {54898774-81aa-4ce1-a2ac-6d7ca2e809fa}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  5.6893677867376,                        !- Maximum Primary Air Flow Rate {m3/s}
  5.6893677867376,                        !- Maximum Secondary Air Flow Rate {m3/s}
  0.0117000160371672,                     !- Minimum Primary Air Flow Fraction
  0.0117000160371672,                     !- Fan On Flow Fraction
  {a2c2eb52-5287-4943-8076-460a986ae139}, !- Supply Air Inlet Node Name
  {e5255e23-d3dd-4bba-8536-bc3a7fc0ace5}, !- Secondary Air Inlet Node Name
  {ef096f8c-7f25-4944-9be7-5dcfe5fe04c7}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6fd2c399-682e-4cf7-b45c-0c5ed028cf7b}, !- Fan Name
  {b7c137f5-2d14-4c74-921b-f70c4a81960e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {8f6f5337-d4b8-4970-ae09-a7732404faa6}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {ef096f8c-7f25-4944-9be7-5dcfe5fe04c7}, !- Inlet Port
  {653885ff-ce2e-438d-81e4-939fc8bb918f}; !- Outlet Port

OS:Node,
  {8f86bb1f-a5c7-4b75-a413-ce325c2db7d7}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Return Air Node, !- Name
  {82c17932-d1b3-4dd3-bcb6-e8c6edbf4565}, !- Inlet Port
  {c588c175-4cf9-4ab3-8c71-b04ad22d4f9f}; !- Outlet Port

OS:Connection,
  {653885ff-ce2e-438d-81e4-939fc8bb918f}, !- Handle
  {8f6f5337-d4b8-4970-ae09-a7732404faa6}, !- Source Object
  3,                                      !- Outlet Port
  {c61345cc-d15a-49c3-8db1-ca5406ea7881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c17932-d1b3-4dd3-bcb6-e8c6edbf4565}, !- Handle
  {f47bf651-9718-42ca-bb6b-866f07860a4f}, !- Source Object
  2,                                      !- Outlet Port
  {8f86bb1f-a5c7-4b75-a413-ce325c2db7d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c588c175-4cf9-4ab3-8c71-b04ad22d4f9f}, !- Handle
  {8f86bb1f-a5c7-4b75-a413-ce325c2db7d7}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {225e2239-ed52-4f13-8a2d-819c9d1ca63a}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {f8916f69-88f7-4870-b56c-0d58a5e0df84}, !- Inlet Port
  {a2c2eb52-5287-4943-8076-460a986ae139}; !- Outlet Port

OS:Connection,
  {f8916f69-88f7-4870-b56c-0d58a5e0df84}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  6,                                      !- Outlet Port
  {225e2239-ed52-4f13-8a2d-819c9d1ca63a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2c2eb52-5287-4943-8076-460a986ae139}, !- Handle
  {225e2239-ed52-4f13-8a2d-819c9d1ca63a}, !- Source Object
  3,                                      !- Outlet Port
  {54898774-81aa-4ce1-a2ac-6d7ca2e809fa}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ef096f8c-7f25-4944-9be7-5dcfe5fe04c7}, !- Handle
  {54898774-81aa-4ce1-a2ac-6d7ca2e809fa}, !- Source Object
  9,                                      !- Outlet Port
  {8f6f5337-d4b8-4970-ae09-a7732404faa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24ed7494-d1f9-4eaa-8c3d-b0e3e0d4ce61}, !- Handle
  Node 44,                                !- Name
  {59d0d239-dfb7-4cab-b42d-8d4552d475b8}, !- Inlet Port
  {e5255e23-d3dd-4bba-8536-bc3a7fc0ace5}; !- Outlet Port

OS:Connection,
  {59d0d239-dfb7-4cab-b42d-8d4552d475b8}, !- Handle
  {a56f9435-c80e-4266-99d7-4c1f2b850542}, !- Source Object
  2,                                      !- Outlet Port
  {24ed7494-d1f9-4eaa-8c3d-b0e3e0d4ce61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5255e23-d3dd-4bba-8536-bc3a7fc0ace5}, !- Handle
  {24ed7494-d1f9-4eaa-8c3d-b0e3e0d4ce61}, !- Source Object
  3,                                      !- Outlet Port
  {54898774-81aa-4ce1-a2ac-6d7ca2e809fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c62ce23f-0c7f-434c-8f28-93ef9cf40b78}, !- Handle
  Zone Warehouse Fine C  - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  158581.376848245,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {c5eb1ea4-8d18-46bd-badd-9550db8fb6c8}, !- Handle
  Zone Warehouse Fine C  - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  5.336666443751,                         !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {5e770034-db8b-4347-85e3-5191929ac0d3}, !- Handle
  Zone Warehouse Fine C  - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  5.336666443751,                         !- Maximum Primary Air Flow Rate {m3/s}
  5.336666443751,                         !- Maximum Secondary Air Flow Rate {m3/s}
  0.0121541709512495,                     !- Minimum Primary Air Flow Fraction
  0.0121541709512495,                     !- Fan On Flow Fraction
  {567f6312-79d6-426c-8199-2850aaac8f1a}, !- Supply Air Inlet Node Name
  {16d23294-042f-4a69-8027-afad181feb84}, !- Secondary Air Inlet Node Name
  {d1debf44-c6bf-47c5-9fa3-58b028024b4d}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c5eb1ea4-8d18-46bd-badd-9550db8fb6c8}, !- Fan Name
  {c62ce23f-0c7f-434c-8f28-93ef9cf40b78}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {580fce26-55fd-494b-acca-029022879874}, !- Handle
  Zone Warehouse Fine C  - Story Ground PFP Term Outlet Air Node, !- Name
  {d1debf44-c6bf-47c5-9fa3-58b028024b4d}, !- Inlet Port
  {de79cdf4-c55a-4b1d-a2b2-0f8666383449}; !- Outlet Port

OS:Node,
  {72e9425e-b800-484d-9a56-19192b59161f}, !- Handle
  Zone Warehouse Fine C  - Story Ground Return Air Node, !- Name
  {f87aaaf0-d8c7-4f53-b790-dbfa8cbbc46d}, !- Inlet Port
  {b17466bf-a431-4c3a-bb64-021740851f86}; !- Outlet Port

OS:Connection,
  {de79cdf4-c55a-4b1d-a2b2-0f8666383449}, !- Handle
  {580fce26-55fd-494b-acca-029022879874}, !- Source Object
  3,                                      !- Outlet Port
  {27aa91e2-78da-4a8c-8a7e-a5384db6f7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f87aaaf0-d8c7-4f53-b790-dbfa8cbbc46d}, !- Handle
  {2901c8f2-414f-4414-aee3-dfa332fc0d42}, !- Source Object
  2,                                      !- Outlet Port
  {72e9425e-b800-484d-9a56-19192b59161f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17466bf-a431-4c3a-bb64-021740851f86}, !- Handle
  {72e9425e-b800-484d-9a56-19192b59161f}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ef8a0088-c047-416d-bb8d-31842f19d014}, !- Handle
  Zone Warehouse Fine C  - Story Ground PFP Term Inlet Air Node, !- Name
  {5724f40f-dc6e-4c92-b0e2-a7aef4c481f0}, !- Inlet Port
  {567f6312-79d6-426c-8199-2850aaac8f1a}; !- Outlet Port

OS:Connection,
  {5724f40f-dc6e-4c92-b0e2-a7aef4c481f0}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  7,                                      !- Outlet Port
  {ef8a0088-c047-416d-bb8d-31842f19d014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {567f6312-79d6-426c-8199-2850aaac8f1a}, !- Handle
  {ef8a0088-c047-416d-bb8d-31842f19d014}, !- Source Object
  3,                                      !- Outlet Port
  {5e770034-db8b-4347-85e3-5191929ac0d3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d1debf44-c6bf-47c5-9fa3-58b028024b4d}, !- Handle
  {5e770034-db8b-4347-85e3-5191929ac0d3}, !- Source Object
  9,                                      !- Outlet Port
  {580fce26-55fd-494b-acca-029022879874}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b306b5b5-ceac-4649-8846-f80556f7e49f}, !- Handle
  Node 48,                                !- Name
  {8cf8bb2a-1dbc-4fc3-abe9-835a45e38a2f}, !- Inlet Port
  {16d23294-042f-4a69-8027-afad181feb84}; !- Outlet Port

OS:Connection,
  {8cf8bb2a-1dbc-4fc3-abe9-835a45e38a2f}, !- Handle
  {2ebfecbc-020d-4fe1-ae01-f4f17263cc23}, !- Source Object
  2,                                      !- Outlet Port
  {b306b5b5-ceac-4649-8846-f80556f7e49f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16d23294-042f-4a69-8027-afad181feb84}, !- Handle
  {b306b5b5-ceac-4649-8846-f80556f7e49f}, !- Source Object
  3,                                      !- Outlet Port
  {5e770034-db8b-4347-85e3-5191929ac0d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {77e36dd5-59e0-4f81-acea-a38c76d14b13}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  22103.5533763705,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a35bf134-5788-47c2-90a0-c77281fc4e7b}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.748102557845084,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8aa4aaa7-2940-4714-b1ab-ae2a9145e271}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  0.748102557845084,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.748102557845084,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.00709716693295877,                    !- Minimum Primary Air Flow Fraction
  0.00709716693295877,                    !- Fan On Flow Fraction
  {2cac4b37-7995-4741-a22c-47cd47c697bc}, !- Supply Air Inlet Node Name
  {43e7f039-8b48-4274-9cb1-0c7a6ad0496f}, !- Secondary Air Inlet Node Name
  {24b07493-b7ed-4eb7-8e73-1de16aecf61e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a35bf134-5788-47c2-90a0-c77281fc4e7b}, !- Fan Name
  {77e36dd5-59e0-4f81-acea-a38c76d14b13}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b25f8e42-ace6-4eb4-b49e-c2a91015a289}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {24b07493-b7ed-4eb7-8e73-1de16aecf61e}, !- Inlet Port
  {2001724a-d96e-4f01-bedf-d003ed2e6e59}; !- Outlet Port

OS:Node,
  {bc4bbcb0-1835-45f1-a886-9bf2270c69ac}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Return Air Node, !- Name
  {277cadec-7b93-43df-bc7d-6d4b2779a816}, !- Inlet Port
  {ad5e06fa-3087-4389-896f-322f3ac88d4f}; !- Outlet Port

OS:Connection,
  {2001724a-d96e-4f01-bedf-d003ed2e6e59}, !- Handle
  {b25f8e42-ace6-4eb4-b49e-c2a91015a289}, !- Source Object
  3,                                      !- Outlet Port
  {f6605f60-74b5-4fe8-8a8b-f8f9fa10f95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {277cadec-7b93-43df-bc7d-6d4b2779a816}, !- Handle
  {df46939f-3d2a-45c1-a75a-a0498b15f3ae}, !- Source Object
  2,                                      !- Outlet Port
  {bc4bbcb0-1835-45f1-a886-9bf2270c69ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5e06fa-3087-4389-896f-322f3ac88d4f}, !- Handle
  {bc4bbcb0-1835-45f1-a886-9bf2270c69ac}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3002dd98-557c-41fc-b952-4bfc4b178fcb}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {f7f86145-7862-4e2b-999f-5e8e1192bc96}, !- Inlet Port
  {2cac4b37-7995-4741-a22c-47cd47c697bc}; !- Outlet Port

OS:Connection,
  {f7f86145-7862-4e2b-999f-5e8e1192bc96}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  8,                                      !- Outlet Port
  {3002dd98-557c-41fc-b952-4bfc4b178fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cac4b37-7995-4741-a22c-47cd47c697bc}, !- Handle
  {3002dd98-557c-41fc-b952-4bfc4b178fcb}, !- Source Object
  3,                                      !- Outlet Port
  {8aa4aaa7-2940-4714-b1ab-ae2a9145e271}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {24b07493-b7ed-4eb7-8e73-1de16aecf61e}, !- Handle
  {8aa4aaa7-2940-4714-b1ab-ae2a9145e271}, !- Source Object
  9,                                      !- Outlet Port
  {b25f8e42-ace6-4eb4-b49e-c2a91015a289}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15e57131-c0ab-447e-bf3c-5e0eb243242c}, !- Handle
  Node 52,                                !- Name
  {85a7eb42-a976-4d45-862b-d14ec68818e4}, !- Inlet Port
  {43e7f039-8b48-4274-9cb1-0c7a6ad0496f}; !- Outlet Port

OS:Connection,
  {85a7eb42-a976-4d45-862b-d14ec68818e4}, !- Handle
  {2b777b7e-9a0c-4b81-8749-e388cc814af8}, !- Source Object
  2,                                      !- Outlet Port
  {15e57131-c0ab-447e-bf3c-5e0eb243242c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e7f039-8b48-4274-9cb1-0c7a6ad0496f}, !- Handle
  {15e57131-c0ab-447e-bf3c-5e0eb243242c}, !- Source Object
  3,                                      !- Outlet Port
  {8aa4aaa7-2940-4714-b1ab-ae2a9145e271}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {405b9b25-1fe9-458b-acf5-0f7943133be9}, !- Handle
  Zone Warehouse Office A  - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  35924.890870885,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {513b25ff-8f7f-4f3f-a1ff-7aac385bad9c}, !- Handle
  Zone Warehouse Office A  - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  1.49370029299227,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b6ba46a8-d0a0-4f10-b017-91508d4b32d2}, !- Handle
  Zone Warehouse Office A  - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1.49370029299227,                       !- Maximum Primary Air Flow Rate {m3/s}
  1.49370029299227,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0220139553674807,                     !- Minimum Primary Air Flow Fraction
  0.0220139553674807,                     !- Fan On Flow Fraction
  {e4d96cb1-c79d-4f32-8ae7-59c68c43744e}, !- Supply Air Inlet Node Name
  {da74ed9f-9ff8-470d-8a14-5c481f9b9a9f}, !- Secondary Air Inlet Node Name
  {66690f13-ca2c-4c00-9d23-be9897ba039c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {513b25ff-8f7f-4f3f-a1ff-7aac385bad9c}, !- Fan Name
  {405b9b25-1fe9-458b-acf5-0f7943133be9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {2daa6de1-538b-4992-816b-7d935819641d}, !- Handle
  Zone Warehouse Office A  - Story Ground PFP Term Outlet Air Node, !- Name
  {66690f13-ca2c-4c00-9d23-be9897ba039c}, !- Inlet Port
  {88b9b8cc-b3b0-49f2-9b9d-bdf6417a8916}; !- Outlet Port

OS:Node,
  {3a21bf07-4f59-4369-a1cc-b5b4876701ee}, !- Handle
  Zone Warehouse Office A  - Story Ground Return Air Node, !- Name
  {b537c0e5-80d9-45d3-b534-c379ee02e49f}, !- Inlet Port
  {6b8a5938-cb87-44bc-9701-b51bee08f6fa}; !- Outlet Port

OS:Connection,
  {88b9b8cc-b3b0-49f2-9b9d-bdf6417a8916}, !- Handle
  {2daa6de1-538b-4992-816b-7d935819641d}, !- Source Object
  3,                                      !- Outlet Port
  {d41e357f-2cc8-4996-8dc3-8ce971aa7835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b537c0e5-80d9-45d3-b534-c379ee02e49f}, !- Handle
  {72d54de8-5f23-4928-9008-5b0ebb29a0c5}, !- Source Object
  2,                                      !- Outlet Port
  {3a21bf07-4f59-4369-a1cc-b5b4876701ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8a5938-cb87-44bc-9701-b51bee08f6fa}, !- Handle
  {3a21bf07-4f59-4369-a1cc-b5b4876701ee}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8b1ff0aa-6b7a-498b-92d4-b75bc1027299}, !- Handle
  Zone Warehouse Office A  - Story Ground PFP Term Inlet Air Node, !- Name
  {a48d4b54-d286-427d-a18a-79e16cb2fe17}, !- Inlet Port
  {e4d96cb1-c79d-4f32-8ae7-59c68c43744e}; !- Outlet Port

OS:Connection,
  {a48d4b54-d286-427d-a18a-79e16cb2fe17}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  9,                                      !- Outlet Port
  {8b1ff0aa-6b7a-498b-92d4-b75bc1027299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d96cb1-c79d-4f32-8ae7-59c68c43744e}, !- Handle
  {8b1ff0aa-6b7a-498b-92d4-b75bc1027299}, !- Source Object
  3,                                      !- Outlet Port
  {b6ba46a8-d0a0-4f10-b017-91508d4b32d2}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {66690f13-ca2c-4c00-9d23-be9897ba039c}, !- Handle
  {b6ba46a8-d0a0-4f10-b017-91508d4b32d2}, !- Source Object
  9,                                      !- Outlet Port
  {2daa6de1-538b-4992-816b-7d935819641d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ed28310-69f1-4a85-b3cc-b678aa69c452}, !- Handle
  Node 56,                                !- Name
  {00ff5002-ec4b-4d6d-8175-516fcd7f9809}, !- Inlet Port
  {da74ed9f-9ff8-470d-8a14-5c481f9b9a9f}; !- Outlet Port

OS:Connection,
  {00ff5002-ec4b-4d6d-8175-516fcd7f9809}, !- Handle
  {12f612fe-c315-4290-bf50-8e5ede2a2f39}, !- Source Object
  2,                                      !- Outlet Port
  {3ed28310-69f1-4a85-b3cc-b678aa69c452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da74ed9f-9ff8-470d-8a14-5c481f9b9a9f}, !- Handle
  {3ed28310-69f1-4a85-b3cc-b678aa69c452}, !- Source Object
  3,                                      !- Outlet Port
  {b6ba46a8-d0a0-4f10-b017-91508d4b32d2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c5c24b34-cc2c-49b8-a336-f159d1b8abfb}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9852.46606564184,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d5c65a09-b2de-4d99-acb6-021b355a610e}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.416673771085066,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8e3af18f-45ed-41f7-b933-66825b176406}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  0.416673771085066,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.416673771085066,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.00999001314189795,                    !- Minimum Primary Air Flow Fraction
  0.00999001314189795,                    !- Fan On Flow Fraction
  {9cc6502f-c8f6-4419-9830-4089e8cf6395}, !- Supply Air Inlet Node Name
  {6e2dfa1e-afec-4807-a18c-2463e680f6e2}, !- Secondary Air Inlet Node Name
  {2543ebf7-f7ac-4a1b-9a0a-f276d788ae24}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d5c65a09-b2de-4d99-acb6-021b355a610e}, !- Fan Name
  {c5c24b34-cc2c-49b8-a336-f159d1b8abfb}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {3b2f17b8-d385-4b8b-a431-9289dcbd042e}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PFP Term Outlet Air Node, !- Name
  {2543ebf7-f7ac-4a1b-9a0a-f276d788ae24}, !- Inlet Port
  {54427792-f96d-446c-9f0f-d850556b7477}; !- Outlet Port

OS:Node,
  {f0f76ebe-6e9b-4d46-9352-a143031e545e}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Return Air Node, !- Name
  {654be3b3-714a-4557-9372-ad80901f7895}, !- Inlet Port
  {b63f5c39-4e9f-4307-a02e-84efd6fc0219}; !- Outlet Port

OS:Connection,
  {54427792-f96d-446c-9f0f-d850556b7477}, !- Handle
  {3b2f17b8-d385-4b8b-a431-9289dcbd042e}, !- Source Object
  3,                                      !- Outlet Port
  {76c15e37-b44c-483a-9176-09cc17661067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654be3b3-714a-4557-9372-ad80901f7895}, !- Handle
  {fd057129-85e0-4c4d-8516-b281a7600559}, !- Source Object
  2,                                      !- Outlet Port
  {f0f76ebe-6e9b-4d46-9352-a143031e545e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63f5c39-4e9f-4307-a02e-84efd6fc0219}, !- Handle
  {f0f76ebe-6e9b-4d46-9352-a143031e545e}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {53ebd9a4-273d-4c59-8266-bc6ac68c9b0c}, !- Handle
  Zone Warehouse Office A end_a - Story Ground PFP Term Inlet Air Node, !- Name
  {5c043e3d-a0f5-4adb-9ece-15245aa7755a}, !- Inlet Port
  {9cc6502f-c8f6-4419-9830-4089e8cf6395}; !- Outlet Port

OS:Connection,
  {5c043e3d-a0f5-4adb-9ece-15245aa7755a}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  10,                                     !- Outlet Port
  {53ebd9a4-273d-4c59-8266-bc6ac68c9b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cc6502f-c8f6-4419-9830-4089e8cf6395}, !- Handle
  {53ebd9a4-273d-4c59-8266-bc6ac68c9b0c}, !- Source Object
  3,                                      !- Outlet Port
  {8e3af18f-45ed-41f7-b933-66825b176406}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2543ebf7-f7ac-4a1b-9a0a-f276d788ae24}, !- Handle
  {8e3af18f-45ed-41f7-b933-66825b176406}, !- Source Object
  9,                                      !- Outlet Port
  {3b2f17b8-d385-4b8b-a431-9289dcbd042e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e7ddcf6-9bee-41d1-a1a7-24f91deb68ef}, !- Handle
  Node 60,                                !- Name
  {98d547db-ff3b-4f85-979b-cfa9a9e6e909}, !- Inlet Port
  {6e2dfa1e-afec-4807-a18c-2463e680f6e2}; !- Outlet Port

OS:Connection,
  {98d547db-ff3b-4f85-979b-cfa9a9e6e909}, !- Handle
  {fc2c39dd-296a-428d-9f73-8ddd4e511dd0}, !- Source Object
  2,                                      !- Outlet Port
  {1e7ddcf6-9bee-41d1-a1a7-24f91deb68ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e2dfa1e-afec-4807-a18c-2463e680f6e2}, !- Handle
  {1e7ddcf6-9bee-41d1-a1a7-24f91deb68ef}, !- Source Object
  3,                                      !- Outlet Port
  {8e3af18f-45ed-41f7-b933-66825b176406}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2b1489a3-52b0-43b8-b0f9-b22dc7e0b4e4}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10437.6445860257,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {d4f79767-2ffd-466a-8764-7e01f4b060d9}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.441778066315334,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ac2656fc-6da2-49a8-bf91-c96b5539ffae}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  0.441778066315334,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.441778066315334,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.00942232484229493,                    !- Minimum Primary Air Flow Fraction
  0.00942232484229493,                    !- Fan On Flow Fraction
  {cb45f378-8c9f-431b-abbd-ce34cdd2b5e4}, !- Supply Air Inlet Node Name
  {24f3447b-9233-492d-8af0-3acdce7987f6}, !- Secondary Air Inlet Node Name
  {47aea3ad-6078-4476-9e3f-74b06ffa0aed}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d4f79767-2ffd-466a-8764-7e01f4b060d9}, !- Fan Name
  {2b1489a3-52b0-43b8-b0f9-b22dc7e0b4e4}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {6fca097d-9e78-4363-877d-034cea72dcf0}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {47aea3ad-6078-4476-9e3f-74b06ffa0aed}, !- Inlet Port
  {4bc38739-e4c0-473a-99b9-c47b629a384c}; !- Outlet Port

OS:Node,
  {961dbd44-f2f1-46e2-a047-346c4861e0e2}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Return Air Node, !- Name
  {8d9ee07b-5b14-4bf1-acf5-a5ca78c1ae4d}, !- Inlet Port
  {47ef3164-cc67-4f3b-8367-cebbdb3e2443}; !- Outlet Port

OS:Connection,
  {4bc38739-e4c0-473a-99b9-c47b629a384c}, !- Handle
  {6fca097d-9e78-4363-877d-034cea72dcf0}, !- Source Object
  3,                                      !- Outlet Port
  {496594d0-d0b5-4eb9-b207-68c8e322e92d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d9ee07b-5b14-4bf1-acf5-a5ca78c1ae4d}, !- Handle
  {c47eb73c-d514-4dba-a8e1-b6be0c892ae2}, !- Source Object
  2,                                      !- Outlet Port
  {961dbd44-f2f1-46e2-a047-346c4861e0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47ef3164-cc67-4f3b-8367-cebbdb3e2443}, !- Handle
  {961dbd44-f2f1-46e2-a047-346c4861e0e2}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fb33b39b-0091-432e-a2ef-9ab6c35d80eb}, !- Handle
  Zone Warehouse Office A end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {882a8f68-951c-4f90-aeae-76b841106b8a}, !- Inlet Port
  {cb45f378-8c9f-431b-abbd-ce34cdd2b5e4}; !- Outlet Port

OS:Connection,
  {882a8f68-951c-4f90-aeae-76b841106b8a}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  11,                                     !- Outlet Port
  {fb33b39b-0091-432e-a2ef-9ab6c35d80eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb45f378-8c9f-431b-abbd-ce34cdd2b5e4}, !- Handle
  {fb33b39b-0091-432e-a2ef-9ab6c35d80eb}, !- Source Object
  3,                                      !- Outlet Port
  {ac2656fc-6da2-49a8-bf91-c96b5539ffae}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {47aea3ad-6078-4476-9e3f-74b06ffa0aed}, !- Handle
  {ac2656fc-6da2-49a8-bf91-c96b5539ffae}, !- Source Object
  9,                                      !- Outlet Port
  {6fca097d-9e78-4363-877d-034cea72dcf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f4fd0ea-aefa-48e1-8ac0-0b19afa8f890}, !- Handle
  Node 64,                                !- Name
  {ecb344b4-7845-493c-b204-b3086061bc01}, !- Inlet Port
  {24f3447b-9233-492d-8af0-3acdce7987f6}; !- Outlet Port

OS:Connection,
  {ecb344b4-7845-493c-b204-b3086061bc01}, !- Handle
  {e8c114ba-9946-441d-a1fc-6776a762bdc2}, !- Source Object
  2,                                      !- Outlet Port
  {2f4fd0ea-aefa-48e1-8ac0-0b19afa8f890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f3447b-9233-492d-8af0-3acdce7987f6}, !- Handle
  {2f4fd0ea-aefa-48e1-8ac0-0b19afa8f890}, !- Source Object
  3,                                      !- Outlet Port
  {ac2656fc-6da2-49a8-bf91-c96b5539ffae}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1d672557-50fe-4454-af9d-efb85b88c358}, !- Handle
  Zone Warehouse Office B  - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  35399.5561485226,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {9f87674b-995a-42aa-9eb5-f9abab047e3a}, !- Handle
  Zone Warehouse Office B  - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  1.45680907850966,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c700e2a7-7bdf-4d2a-b22c-a25801c68a8a}, !- Handle
  Zone Warehouse Office B  - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1.45680907850966,                       !- Maximum Primary Air Flow Rate {m3/s}
  1.45680907850966,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0293390477954373,                     !- Minimum Primary Air Flow Fraction
  0.0293390477954373,                     !- Fan On Flow Fraction
  {6218fcda-ba7d-45fc-a831-b1895e1e2d97}, !- Supply Air Inlet Node Name
  {28db1857-15a0-4f68-aaf6-84f2b8f5dc6e}, !- Secondary Air Inlet Node Name
  {2c7dd77d-1cfc-47e7-8e37-fe5c73a860b8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9f87674b-995a-42aa-9eb5-f9abab047e3a}, !- Fan Name
  {1d672557-50fe-4454-af9d-efb85b88c358}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {416d16d0-6a76-46d8-b047-394900fcc797}, !- Handle
  Zone Warehouse Office B  - Story Ground PFP Term Outlet Air Node, !- Name
  {2c7dd77d-1cfc-47e7-8e37-fe5c73a860b8}, !- Inlet Port
  {a6580177-4d7a-4028-8a1a-93bc4ab99831}; !- Outlet Port

OS:Node,
  {392043a0-4c44-478d-879d-d2c030141c5d}, !- Handle
  Zone Warehouse Office B  - Story Ground Return Air Node, !- Name
  {fe382d46-d4b3-4bf2-b612-539f61814374}, !- Inlet Port
  {6d5f7c85-2b02-402b-bad1-bc241970c6d2}; !- Outlet Port

OS:Connection,
  {a6580177-4d7a-4028-8a1a-93bc4ab99831}, !- Handle
  {416d16d0-6a76-46d8-b047-394900fcc797}, !- Source Object
  3,                                      !- Outlet Port
  {66c7560b-bea4-45a6-b3ba-8304127ecefc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe382d46-d4b3-4bf2-b612-539f61814374}, !- Handle
  {16d9011f-f04a-403b-9714-5398d984b53c}, !- Source Object
  2,                                      !- Outlet Port
  {392043a0-4c44-478d-879d-d2c030141c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d5f7c85-2b02-402b-bad1-bc241970c6d2}, !- Handle
  {392043a0-4c44-478d-879d-d2c030141c5d}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {784890f7-0887-45ca-9784-12b419d1b750}, !- Handle
  Zone Warehouse Office B  - Story Ground PFP Term Inlet Air Node, !- Name
  {f8933eae-bc9a-4bdd-a8c1-ee4c05d79a4d}, !- Inlet Port
  {6218fcda-ba7d-45fc-a831-b1895e1e2d97}; !- Outlet Port

OS:Connection,
  {f8933eae-bc9a-4bdd-a8c1-ee4c05d79a4d}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  12,                                     !- Outlet Port
  {784890f7-0887-45ca-9784-12b419d1b750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6218fcda-ba7d-45fc-a831-b1895e1e2d97}, !- Handle
  {784890f7-0887-45ca-9784-12b419d1b750}, !- Source Object
  3,                                      !- Outlet Port
  {c700e2a7-7bdf-4d2a-b22c-a25801c68a8a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2c7dd77d-1cfc-47e7-8e37-fe5c73a860b8}, !- Handle
  {c700e2a7-7bdf-4d2a-b22c-a25801c68a8a}, !- Source Object
  9,                                      !- Outlet Port
  {416d16d0-6a76-46d8-b047-394900fcc797}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f4eaf3a-2da3-4cd5-8306-86247477255f}, !- Handle
  Node 68,                                !- Name
  {76715ccd-9ea2-46fb-8a48-fba09c5adc10}, !- Inlet Port
  {28db1857-15a0-4f68-aaf6-84f2b8f5dc6e}; !- Outlet Port

OS:Connection,
  {76715ccd-9ea2-46fb-8a48-fba09c5adc10}, !- Handle
  {80fd6e22-9328-45d3-b56d-173e534c4825}, !- Source Object
  2,                                      !- Outlet Port
  {3f4eaf3a-2da3-4cd5-8306-86247477255f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28db1857-15a0-4f68-aaf6-84f2b8f5dc6e}, !- Handle
  {3f4eaf3a-2da3-4cd5-8306-86247477255f}, !- Source Object
  3,                                      !- Outlet Port
  {c700e2a7-7bdf-4d2a-b22c-a25801c68a8a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {234d3363-2ca2-47f9-99c9-60e416d86b87}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  12222.6905162693,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {6e3942f8-e171-44f9-ad9e-e4253af12b52}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.516558986166558,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e04c40a4-8ece-42d1-8e98-4a50ecaaed3b}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  0.516558986166558,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.516558986166558,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.0104744060994125,                     !- Minimum Primary Air Flow Fraction
  0.0104744060994125,                     !- Fan On Flow Fraction
  {8c5cc62b-47aa-48fc-83e3-9c2ccec16432}, !- Supply Air Inlet Node Name
  {02411cd3-3137-4f7b-bb25-5f9c4ad19587}, !- Secondary Air Inlet Node Name
  {82241604-cfd8-4b93-8b89-298841a722c9}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {6e3942f8-e171-44f9-ad9e-e4253af12b52}, !- Fan Name
  {234d3363-2ca2-47f9-99c9-60e416d86b87}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {e40076c3-849a-46ec-8a5e-eb019228e7e3}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PFP Term Outlet Air Node, !- Name
  {82241604-cfd8-4b93-8b89-298841a722c9}, !- Inlet Port
  {e1c8d616-f858-4258-8264-effeab727a3e}; !- Outlet Port

OS:Node,
  {b044fcba-f092-4a71-a4d2-d523e54387ea}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Return Air Node, !- Name
  {dab423b0-cba5-4c11-8f9e-f4ee2dfa0ffc}, !- Inlet Port
  {f1ea5aeb-10dc-4c2f-a3bf-d717e2e9503a}; !- Outlet Port

OS:Connection,
  {e1c8d616-f858-4258-8264-effeab727a3e}, !- Handle
  {e40076c3-849a-46ec-8a5e-eb019228e7e3}, !- Source Object
  3,                                      !- Outlet Port
  {c7c3565a-fff4-4042-8a08-5bbaccd633ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dab423b0-cba5-4c11-8f9e-f4ee2dfa0ffc}, !- Handle
  {fc1ed9b8-d5aa-4dc1-8c93-176bb50f7941}, !- Source Object
  2,                                      !- Outlet Port
  {b044fcba-f092-4a71-a4d2-d523e54387ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ea5aeb-10dc-4c2f-a3bf-d717e2e9503a}, !- Handle
  {b044fcba-f092-4a71-a4d2-d523e54387ea}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {6a4b6272-49b7-4676-a0a4-73086cd2b38f}, !- Handle
  Zone Warehouse Office B end_a - Story Ground PFP Term Inlet Air Node, !- Name
  {f69b150d-df67-4416-addb-976b1e5c2999}, !- Inlet Port
  {8c5cc62b-47aa-48fc-83e3-9c2ccec16432}; !- Outlet Port

OS:Connection,
  {f69b150d-df67-4416-addb-976b1e5c2999}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  13,                                     !- Outlet Port
  {6a4b6272-49b7-4676-a0a4-73086cd2b38f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c5cc62b-47aa-48fc-83e3-9c2ccec16432}, !- Handle
  {6a4b6272-49b7-4676-a0a4-73086cd2b38f}, !- Source Object
  3,                                      !- Outlet Port
  {e04c40a4-8ece-42d1-8e98-4a50ecaaed3b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {82241604-cfd8-4b93-8b89-298841a722c9}, !- Handle
  {e04c40a4-8ece-42d1-8e98-4a50ecaaed3b}, !- Source Object
  9,                                      !- Outlet Port
  {e40076c3-849a-46ec-8a5e-eb019228e7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53cebe91-014e-48f7-abe2-55dc0823661f}, !- Handle
  Node 72,                                !- Name
  {0c62754a-88d2-4c56-873f-b0e1afaca470}, !- Inlet Port
  {02411cd3-3137-4f7b-bb25-5f9c4ad19587}; !- Outlet Port

OS:Connection,
  {0c62754a-88d2-4c56-873f-b0e1afaca470}, !- Handle
  {b017c8cc-51ea-4317-9cb0-4c20f3afdce0}, !- Source Object
  2,                                      !- Outlet Port
  {53cebe91-014e-48f7-abe2-55dc0823661f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02411cd3-3137-4f7b-bb25-5f9c4ad19587}, !- Handle
  {53cebe91-014e-48f7-abe2-55dc0823661f}, !- Source Object
  3,                                      !- Outlet Port
  {e04c40a4-8ece-42d1-8e98-4a50ecaaed3b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7376bd7c-7719-416b-b35f-0a46d3e19d7f}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  12709.7562499592,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {02a589f9-55cd-4a40-9f96-e76be8bb219a}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.537454356377329,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9f2ddfe0-a580-4b1f-96c0-7d4d6f3b1418}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  0.537454356377329,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.537454356377329,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.0100671778565149,                     !- Minimum Primary Air Flow Fraction
  0.0100671778565149,                     !- Fan On Flow Fraction
  {0335f91e-e8b2-4503-b8f9-1869edb3d859}, !- Supply Air Inlet Node Name
  {4f521453-c3ae-4389-b65c-4457749b3fc7}, !- Secondary Air Inlet Node Name
  {aa9eb781-7602-4070-ae79-28368e2aa031}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {02a589f9-55cd-4a40-9f96-e76be8bb219a}, !- Fan Name
  {7376bd7c-7719-416b-b35f-0a46d3e19d7f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {69d09c78-d300-4552-adb0-7dd9d28ba781}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {aa9eb781-7602-4070-ae79-28368e2aa031}, !- Inlet Port
  {7fc5a4e6-b4b8-40ca-871c-0fbd493e5f60}; !- Outlet Port

OS:Node,
  {3e25ca20-1859-4f95-88e7-dcadb3136b37}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Return Air Node, !- Name
  {d75b598d-5e9b-43e9-ab76-763db9356963}, !- Inlet Port
  {e45b0c00-3080-45f6-a04c-a71f8e4b90cc}; !- Outlet Port

OS:Connection,
  {7fc5a4e6-b4b8-40ca-871c-0fbd493e5f60}, !- Handle
  {69d09c78-d300-4552-adb0-7dd9d28ba781}, !- Source Object
  3,                                      !- Outlet Port
  {e3d65bba-1377-463f-9ca5-8db72bcaa6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d75b598d-5e9b-43e9-ab76-763db9356963}, !- Handle
  {83aacb2e-a013-45ae-ad37-2db50a7513a9}, !- Source Object
  2,                                      !- Outlet Port
  {3e25ca20-1859-4f95-88e7-dcadb3136b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e45b0c00-3080-45f6-a04c-a71f8e4b90cc}, !- Handle
  {3e25ca20-1859-4f95-88e7-dcadb3136b37}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {32f58479-432f-4342-951e-a9763b26dd11}, !- Handle
  Zone Warehouse Office B end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {6fe6a108-300a-460d-8731-0e5700b27858}, !- Inlet Port
  {0335f91e-e8b2-4503-b8f9-1869edb3d859}; !- Outlet Port

OS:Connection,
  {6fe6a108-300a-460d-8731-0e5700b27858}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  14,                                     !- Outlet Port
  {32f58479-432f-4342-951e-a9763b26dd11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0335f91e-e8b2-4503-b8f9-1869edb3d859}, !- Handle
  {32f58479-432f-4342-951e-a9763b26dd11}, !- Source Object
  3,                                      !- Outlet Port
  {9f2ddfe0-a580-4b1f-96c0-7d4d6f3b1418}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {aa9eb781-7602-4070-ae79-28368e2aa031}, !- Handle
  {9f2ddfe0-a580-4b1f-96c0-7d4d6f3b1418}, !- Source Object
  9,                                      !- Outlet Port
  {69d09c78-d300-4552-adb0-7dd9d28ba781}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d87d3092-e430-44c9-81e9-79660dfccc5c}, !- Handle
  Node 76,                                !- Name
  {6298025e-8773-456e-ab58-670498401ad1}, !- Inlet Port
  {4f521453-c3ae-4389-b65c-4457749b3fc7}; !- Outlet Port

OS:Connection,
  {6298025e-8773-456e-ab58-670498401ad1}, !- Handle
  {458f9791-2057-46eb-978f-73792b6ac6b5}, !- Source Object
  2,                                      !- Outlet Port
  {d87d3092-e430-44c9-81e9-79660dfccc5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f521453-c3ae-4389-b65c-4457749b3fc7}, !- Handle
  {d87d3092-e430-44c9-81e9-79660dfccc5c}, !- Source Object
  3,                                      !- Outlet Port
  {9f2ddfe0-a580-4b1f-96c0-7d4d6f3b1418}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1cae7433-10d9-47bb-8e4c-75ee580bcb38}, !- Handle
  Zone Warehouse Office C  - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  72123.4418324575,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {c67ff11c-b920-4083-8644-fc456660d1c1}, !- Handle
  Zone Warehouse Office C  - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  3.04672503032052,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ebbbea36-6c0f-44a3-86f6-59e4f5485209}, !- Handle
  Zone Warehouse Office C  - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  3.04672503032052,                       !- Maximum Primary Air Flow Rate {m3/s}
  3.04672503032052,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.0107926548195475,                     !- Minimum Primary Air Flow Fraction
  0.0107926548195475,                     !- Fan On Flow Fraction
  {cfc9e548-64be-414f-bfd1-8c1ae93920c5}, !- Supply Air Inlet Node Name
  {255b14f2-39e1-4a17-b94b-e671d80ba6d1}, !- Secondary Air Inlet Node Name
  {ad4c0e6a-80e8-40df-8a0b-6a735ae10b13}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {c67ff11c-b920-4083-8644-fc456660d1c1}, !- Fan Name
  {1cae7433-10d9-47bb-8e4c-75ee580bcb38}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {50f94647-f39a-4eb8-9441-cd8cbab99362}, !- Handle
  Zone Warehouse Office C  - Story Ground PFP Term Outlet Air Node, !- Name
  {ad4c0e6a-80e8-40df-8a0b-6a735ae10b13}, !- Inlet Port
  {b16c8d4c-5049-4571-9f1c-5fb51ab757ee}; !- Outlet Port

OS:Node,
  {d749078b-7f14-4b82-815e-12f5bf6018b9}, !- Handle
  Zone Warehouse Office C  - Story Ground Return Air Node, !- Name
  {6684475a-34e8-4768-9354-a40aa331ad67}, !- Inlet Port
  {c8a5cf99-1539-4c94-8bab-95f7785d08b3}; !- Outlet Port

OS:Connection,
  {b16c8d4c-5049-4571-9f1c-5fb51ab757ee}, !- Handle
  {50f94647-f39a-4eb8-9441-cd8cbab99362}, !- Source Object
  3,                                      !- Outlet Port
  {ac195460-6927-4fa5-aa77-a8053909edd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6684475a-34e8-4768-9354-a40aa331ad67}, !- Handle
  {f94851e6-ddd0-41a8-9cfb-990bc7b66784}, !- Source Object
  2,                                      !- Outlet Port
  {d749078b-7f14-4b82-815e-12f5bf6018b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a5cf99-1539-4c94-8bab-95f7785d08b3}, !- Handle
  {d749078b-7f14-4b82-815e-12f5bf6018b9}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {999679a6-85ed-4c7a-be49-f257062911ef}, !- Handle
  Zone Warehouse Office C  - Story Ground PFP Term Inlet Air Node, !- Name
  {8a86ae82-1763-45ae-b925-442e7652ea1e}, !- Inlet Port
  {cfc9e548-64be-414f-bfd1-8c1ae93920c5}; !- Outlet Port

OS:Connection,
  {8a86ae82-1763-45ae-b925-442e7652ea1e}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  15,                                     !- Outlet Port
  {999679a6-85ed-4c7a-be49-f257062911ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc9e548-64be-414f-bfd1-8c1ae93920c5}, !- Handle
  {999679a6-85ed-4c7a-be49-f257062911ef}, !- Source Object
  3,                                      !- Outlet Port
  {ebbbea36-6c0f-44a3-86f6-59e4f5485209}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {ad4c0e6a-80e8-40df-8a0b-6a735ae10b13}, !- Handle
  {ebbbea36-6c0f-44a3-86f6-59e4f5485209}, !- Source Object
  9,                                      !- Outlet Port
  {50f94647-f39a-4eb8-9441-cd8cbab99362}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fff8f57f-f484-425d-b33b-2b15555a7ae0}, !- Handle
  Node 80,                                !- Name
  {5c17a462-f340-4bde-87ea-a38ced25cba6}, !- Inlet Port
  {255b14f2-39e1-4a17-b94b-e671d80ba6d1}; !- Outlet Port

OS:Connection,
  {5c17a462-f340-4bde-87ea-a38ced25cba6}, !- Handle
  {f0a76d1d-de03-4ad4-8e5a-4f5410926e66}, !- Source Object
  2,                                      !- Outlet Port
  {fff8f57f-f484-425d-b33b-2b15555a7ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {255b14f2-39e1-4a17-b94b-e671d80ba6d1}, !- Handle
  {fff8f57f-f484-425d-b33b-2b15555a7ae0}, !- Source Object
  3,                                      !- Outlet Port
  {ebbbea36-6c0f-44a3-86f6-59e4f5485209}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a6619a0d-526b-4f63-8fe7-05a7b31205df}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  12240.1816669729,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {8d3ec1b0-bf96-4539-8a4d-fbeb608532ea}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.519106641961273,                      !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {046dd988-f784-4381-b310-8e5e500ab039}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  0.519106641961273,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.519106641961273,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.00801873085903326,                    !- Minimum Primary Air Flow Fraction
  0.00801873085903326,                    !- Fan On Flow Fraction
  {b5ca2d3f-c320-45be-aa05-8e64cc338c20}, !- Supply Air Inlet Node Name
  {73e2ecef-147f-485e-b0d1-fc15fdd5466d}, !- Secondary Air Inlet Node Name
  {b13b052a-8244-4212-8a08-8fbc8f72cc41}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8d3ec1b0-bf96-4539-8a4d-fbeb608532ea}, !- Fan Name
  {a6619a0d-526b-4f63-8fe7-05a7b31205df}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {1983ec5e-5951-4de3-8add-03dee3b363e5}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PFP Term Outlet Air Node, !- Name
  {b13b052a-8244-4212-8a08-8fbc8f72cc41}, !- Inlet Port
  {f3d91853-d4e2-4565-b97d-8829a03d24dc}; !- Outlet Port

OS:Node,
  {91a5f0b4-b877-436f-b740-8b521722c8fa}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Return Air Node, !- Name
  {98a61e79-5151-44aa-8265-2f6d5f24be28}, !- Inlet Port
  {184298ef-036c-4d8b-ba65-8d631b94875f}; !- Outlet Port

OS:Connection,
  {f3d91853-d4e2-4565-b97d-8829a03d24dc}, !- Handle
  {1983ec5e-5951-4de3-8add-03dee3b363e5}, !- Source Object
  3,                                      !- Outlet Port
  {cf888aa8-d19c-4956-96f2-88047fa21863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98a61e79-5151-44aa-8265-2f6d5f24be28}, !- Handle
  {5f0f67c8-378b-4027-b462-eab0c31cbee1}, !- Source Object
  2,                                      !- Outlet Port
  {91a5f0b4-b877-436f-b740-8b521722c8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184298ef-036c-4d8b-ba65-8d631b94875f}, !- Handle
  {91a5f0b4-b877-436f-b740-8b521722c8fa}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {96c5f817-8c8a-4c04-9ceb-6408e99a57e5}, !- Handle
  Zone Warehouse Office C end_a - Story Ground PFP Term Inlet Air Node, !- Name
  {7fcce27e-e0fe-4ab3-b25c-d94c1b5a1818}, !- Inlet Port
  {b5ca2d3f-c320-45be-aa05-8e64cc338c20}; !- Outlet Port

OS:Connection,
  {7fcce27e-e0fe-4ab3-b25c-d94c1b5a1818}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  16,                                     !- Outlet Port
  {96c5f817-8c8a-4c04-9ceb-6408e99a57e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ca2d3f-c320-45be-aa05-8e64cc338c20}, !- Handle
  {96c5f817-8c8a-4c04-9ceb-6408e99a57e5}, !- Source Object
  3,                                      !- Outlet Port
  {046dd988-f784-4381-b310-8e5e500ab039}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b13b052a-8244-4212-8a08-8fbc8f72cc41}, !- Handle
  {046dd988-f784-4381-b310-8e5e500ab039}, !- Source Object
  9,                                      !- Outlet Port
  {1983ec5e-5951-4de3-8add-03dee3b363e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2da42e1-16f0-4706-92d3-3561aaedfdf9}, !- Handle
  Node 84,                                !- Name
  {95b18f86-c083-4b2f-b46a-213dd81d4c55}, !- Inlet Port
  {73e2ecef-147f-485e-b0d1-fc15fdd5466d}; !- Outlet Port

OS:Connection,
  {95b18f86-c083-4b2f-b46a-213dd81d4c55}, !- Handle
  {ec290c76-e5c6-4a8b-97a7-0451f2aff651}, !- Source Object
  2,                                      !- Outlet Port
  {f2da42e1-16f0-4706-92d3-3561aaedfdf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e2ecef-147f-485e-b0d1-fc15fdd5466d}, !- Handle
  {f2da42e1-16f0-4706-92d3-3561aaedfdf9}, !- Source Object
  3,                                      !- Outlet Port
  {046dd988-f784-4381-b310-8e5e500ab039}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2e20c63d-febf-49aa-8742-8369f55fe1a1}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Electric Reheat Coil, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13543.5198878265,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a986488c-725e-4cec-abe0-c80be355668c}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PFP Term Fan, !- Name
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.57501927024519,                       !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4bea6399-39b2-418e-9a94-e807f03e1585}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PFP Term, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule Name
  0.57501927024519,                       !- Maximum Primary Air Flow Rate {m3/s}
  0.57501927024519,                       !- Maximum Secondary Air Flow Rate {m3/s}
  0.00723902078490178,                    !- Minimum Primary Air Flow Fraction
  0.00723902078490178,                    !- Fan On Flow Fraction
  {5b72a3a8-85d3-4299-a1c2-7c39234e5b8e}, !- Supply Air Inlet Node Name
  {72d9c50d-c527-42d4-b67b-87e110e169ef}, !- Secondary Air Inlet Node Name
  {7dbebbbd-a336-44c6-bca7-fbaee490f2cb}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a986488c-725e-4cec-abe0-c80be355668c}, !- Fan Name
  {2e20c63d-febf-49aa-8742-8369f55fe1a1}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {d1afc31e-f8d6-4c43-8a46-656f671390ec}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PFP Term Outlet Air Node, !- Name
  {7dbebbbd-a336-44c6-bca7-fbaee490f2cb}, !- Inlet Port
  {c290988c-5401-4ca5-9492-7b8b935babab}; !- Outlet Port

OS:Node,
  {23ba19f3-c80a-4108-9b1c-c1a8ef8fa604}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Return Air Node, !- Name
  {3f41e11f-eae0-4804-876f-e76f5ca404d0}, !- Inlet Port
  {9c774784-90b8-4fcc-9e5c-27d6a27c2270}; !- Outlet Port

OS:Connection,
  {c290988c-5401-4ca5-9492-7b8b935babab}, !- Handle
  {d1afc31e-f8d6-4c43-8a46-656f671390ec}, !- Source Object
  3,                                      !- Outlet Port
  {042e651b-32c3-48fa-9f83-bdee6666761d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f41e11f-eae0-4804-876f-e76f5ca404d0}, !- Handle
  {7b45440a-d050-4b4d-bd9f-375f2d5e60eb}, !- Source Object
  2,                                      !- Outlet Port
  {23ba19f3-c80a-4108-9b1c-c1a8ef8fa604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c774784-90b8-4fcc-9e5c-27d6a27c2270}, !- Handle
  {23ba19f3-c80a-4108-9b1c-c1a8ef8fa604}, !- Source Object
  3,                                      !- Outlet Port
  {fab5e8ef-55ad-42ea-bf3c-192c5b6852a6}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {97041a61-8086-416c-a79b-aa1ed9a05de8}, !- Handle
  Zone Warehouse Office C end_b - Story Ground PFP Term Inlet Air Node, !- Name
  {223194ea-d2a7-4756-90cf-f19fa8a13843}, !- Inlet Port
  {5b72a3a8-85d3-4299-a1c2-7c39234e5b8e}; !- Outlet Port

OS:Connection,
  {223194ea-d2a7-4756-90cf-f19fa8a13843}, !- Handle
  {8c59fb8b-4846-4c00-928a-280a1863be75}, !- Source Object
  17,                                     !- Outlet Port
  {97041a61-8086-416c-a79b-aa1ed9a05de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b72a3a8-85d3-4299-a1c2-7c39234e5b8e}, !- Handle
  {97041a61-8086-416c-a79b-aa1ed9a05de8}, !- Source Object
  3,                                      !- Outlet Port
  {4bea6399-39b2-418e-9a94-e807f03e1585}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {7dbebbbd-a336-44c6-bca7-fbaee490f2cb}, !- Handle
  {4bea6399-39b2-418e-9a94-e807f03e1585}, !- Source Object
  9,                                      !- Outlet Port
  {d1afc31e-f8d6-4c43-8a46-656f671390ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4307cad8-da06-47c7-a013-ef0f855cd9bf}, !- Handle
  Node 88,                                !- Name
  {971a031d-f0bc-4d6c-9e3a-a133e675d65b}, !- Inlet Port
  {72d9c50d-c527-42d4-b67b-87e110e169ef}; !- Outlet Port

OS:Connection,
  {971a031d-f0bc-4d6c-9e3a-a133e675d65b}, !- Handle
  {2fc2e7cf-5c5f-44f5-a4e9-cbb4b0448819}, !- Source Object
  2,                                      !- Outlet Port
  {4307cad8-da06-47c7-a013-ef0f855cd9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72d9c50d-c527-42d4-b67b-87e110e169ef}, !- Handle
  {4307cad8-da06-47c7-a013-ef0f855cd9bf}, !- Source Object
  3,                                      !- Outlet Port
  {4bea6399-39b2-418e-9a94-e807f03e1585}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d7839db3-675b-42b0-b069-3f3ffcce1b8e}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Electric Baseboard, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule
  41982.9501909407,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b709e294-1643-4842-96d8-f8b56fa3aef9}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Electric Baseboard, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule
  2821.70898061192,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {520055aa-c67a-4c0e-9967-207f7417dd61}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Electric Baseboard, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule
  82209.2388278447,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3c488a9e-735f-40d8-af7c-27d24ebcd475}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Electric Baseboard, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule
  18322.6898753292,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {27bbcd53-b557-4594-9c1c-9193f861a9ad}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Electric Baseboard, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule
  42314.5315304343,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0679f6c2-74c2-4e53-b73c-e742189766b5}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Electric Baseboard, !- Name
  {03b14f08-e4df-4921-ab3d-57c54395ff31}, !- Availability Schedule
  2832.66037261344,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {23e659a6-cc5b-4d8c-acc0-7e06603a3398}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {d55a366a-4876-4467-8f1c-b708c46f713c}, !- Schedule Type Limits Name
  {e7400be6-c152-4212-9164-0c63c9fb2c87}, !- Default Day Schedule Name
  {1a4dd7bb-0146-4b48-87cb-0bfdd25c92fb}, !- Summer Design Day Schedule Name
  {3c0b4075-4feb-4984-93f3-6565a3efd57d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7400be6-c152-4212-9164-0c63c9fb2c87}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {d55a366a-4876-4467-8f1c-b708c46f713c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {926c674f-d0ce-4268-b301-1f01e3188493}, !- Handle
  {23e659a6-cc5b-4d8c-acc0-7e06603a3398}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.406000000000184,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:10:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:10:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3c0b4075-4feb-4984-93f3-6565a3efd57d}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {d55a366a-4876-4467-8f1c-b708c46f713c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a4dd7bb-0146-4b48-87cb-0bfdd25c92fb}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {d55a366a-4876-4467-8f1c-b708c46f713c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6403bb8c-e5cd-4dc6-9b92-7dd3dd2c373b}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {23e659a6-cc5b-4d8c-acc0-7e06603a3398}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f68d97be-3a8c-409b-9a97-c0455bd222f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f68d97be-3a8c-409b-9a97-c0455bd222f9}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {d55a366a-4876-4467-8f1c-b708c46f713c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {4abaf02d-4f7c-45ac-a19d-b072166d2fee}, !- Handle
  Building Default Schedule Set,          !- Name
  {23e659a6-cc5b-4d8c-acc0-7e06603a3398}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {d9ad3824-06f4-4110-baf0-2d7b0787cd15}, !- Handle
  {5e9a6c51-0c6e-4ac9-b7d0-6982e94eb27f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {3c0dc50b-d10b-442b-a35e-199d7ce9b5c3}, !- Handle
  {1dc7ae0d-6b2d-467d-a0c3-a8c46cf0df8b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.75 | hoo_start + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.75 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {08cc542a-803a-4cf7-a0d7-9a025c8349fe}, !- Handle
  {0b7b0d8a-09b6-46ed-9b46-39358c045864}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4afe344e-5732-4a73-b066-b044abd1ebc3}, !- Handle
  {6a9aeb0e-69be-4e70-9a16-fb9c6bf0a847}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {504f8c5f-bc5e-4e69-b8aa-58b84d458bf4}, !- Handle
  {2aba745d-3c4f-4f1b-80d0-c07203e6f977}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {616c2437-0c36-443c-af82-a4bbd9e08d46}, !- Handle
  {6a6f7bd4-5745-4fae-a152-ec4e11208487}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {87b0bb85-a362-4f8b-8ca6-d78253e6ef07}, !- Handle
  {d4c41b51-6b46-458e-b9b4-4d892c4fe98c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65865799999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {c6c0a86e-713a-4ce7-816d-c4115f6c7daf}, !- Handle
  {5187e49b-0170-488e-b19d-1ef1a80293d2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.18 | hoo_start - 1.5 ~ 0.196742 | hoo_start - 0.5 ~ 0.359268 | hoo_start + 0.5 ~ 0.658658 | mid - 0.5 ~ 0.658658 | mid + 0.5 ~ 0.581672 | mid + 1.5 ~ 0.658658 | hoo_end + 0.5 ~ 0.658658 | hoo_end + 1.5 ~ 0.521794 | hoo_end + 2.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {83f213ef-aae4-4231-9f77-b62a47a84c45}, !- Handle
  {4ab11d4a-3343-44a9-ac45-b84a41ac5a0f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5bbe4845-0868-4fbf-990e-418c736680a1}, !- Handle
  {f0c852f0-8f14-4200-a780-52da9bb5d3be}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25545000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.96935499999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {1297b1b9-7c3d-4ebe-9ac7-463634f14b0a}, !- Handle
  {6eac4f46-7394-48fd-95f4-01e8f8b92dca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.25545 | hoo_start - 1.5 ~ 0.2908065 | hoo_start - 0.5 ~ 0.4846775 | hoo_start + 0.5 ~ 0.969355 | hoo_end + 0.5 ~ 0.969355 | hoo_end + 1.5 ~ 0.4846775 | hoo_end + 2.5 ~ 0.25545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {43d9d2b6-4e6a-4c30-9475-8796ccb3f269}, !- Handle
  {e09d5b9e-bf73-4808-acae-2fc67e3753f4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c08fbd79-8df7-4ce0-9efb-ae0004105cec}, !- Handle
  {98197f40-3807-40d7-974f-af43ca98294e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {132c4e27-a9f7-4e79-a601-57b338665743}, !- Handle
  {5278bdb1-1773-484d-85b7-24e09383692a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f6a7587e-b384-4269-93fd-e22eddf7029f}, !- Handle
  {5e39cdaa-daab-4a49-b6c7-8f6b4146979d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.9 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.5 | mid + 1.5 ~ 0.85 | hoo_end - 0.5 ~ 0.85 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5a1fbefb-ffbb-4ed1-a8ac-5b40a4a57dc4}, !- Handle
  {287b54a7-04f9-4a39-9a7d-66ddaf4c17ec}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {70f451f5-0912-4856-b039-0ebc27bf944b}, !- Handle
  {fc385e95-5570-4121-9856-d854e2994d79}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {24a8b210-cf67-4f83-a7da-e0cf068d3642}, !- Handle
  {c0ffdce1-659f-4c07-be4b-da9b3ee7d693}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  7.2000000000000002,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  7.2000000000000002;                     !- Feature Value 3

OS:AdditionalProperties,
  {c3b07e57-a161-4a70-b14c-d5ff796446cd}, !- Handle
  {90f82d77-cba1-41ae-b26e-32837e6fb64a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e01c084d-7062-4fc5-b704-281b855c8178}, !- Handle
  {aac286ef-18b2-4a66-8ae6-3a6bd7989ab7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  50,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  50;                                     !- Feature Value 3

OS:AdditionalProperties,
  {05661d22-cbee-458b-a51c-af062de1df9f}, !- Handle
  {88690777-b3cc-4ee8-9bf0-f87e20928df3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {14b0d337-9575-4dc0-ae6c-416e3aac6c08}, !- Handle
  {8cb71a5e-4b3e-4e9c-be98-9a8ebc49080b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  15.56;                                  !- Feature Value 3

OS:AdditionalProperties,
  {40970945-a976-4297-8c9a-6d92018dd99c}, !- Handle
  {a9a774e4-492e-446a-9f91-7da1f09207f0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c13410fb-30a7-4c1a-9233-a0a7bd78c3a4}, !- Handle
  {2b26c618-ac43-42db-93df-662c8532ff8a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26.699999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {78cc8338-994a-4624-b59b-06314af5d98f}, !- Handle
  {48fda32d-c09d-4bf0-9003-01488b725dc8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0674abcb-8c24-4abf-bffe-032a4dcba34d}, !- Handle
  {6b1b1243-ad87-43c4-b5c7-2a61bb3fe8fd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {af9ebeab-f7b3-476a-a3b6-f5256726459f}, !- Handle
  {87610e1c-2a71-4876-aa19-8f3e114e1c59}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {56e35270-0b1b-40ef-9a89-01885f7cf6f3}, !- Handle
  {5afe6ea4-3e99-4f8e-869a-f91557fda4d7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 6.0 ~ val_flr ~ val_clg | hoo_start - 6.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f93ec5a1-c0c2-4e50-aa81-4b08c004c0d2}, !- Handle
  {65ecc873-89fc-436e-a240-409ba9a7c370}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9487f4a9-712f-43b2-8028-2f3a8aac9dd4}, !- Handle
  {41686fc0-cccf-4396-9d23-6c9048e65655}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {00f3151c-a3ee-41aa-8ab1-13906cb67826}, !- Handle
  {d5b57a02-6861-4233-b164-98ec80adcb55}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c2ab6664-6391-4e08-bc3e-ca00d267b2d4}, !- Handle
  {94bbc2c8-6f2e-435a-a12a-b1f8f80dd2f4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 8.0 ~ val_clg ~ val_flr | hoo_start - 8.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {fb93a376-3273-47c7-bbca-17a2d5fea015}, !- Handle
  {f9d6bde2-ba5e-4da6-91fd-f085f195b255}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e1f68c73-2a4d-45b6-8948-9929cf9da11b}, !- Handle
  {ef0f7beb-89fe-4027-af26-42fb154793d9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {b188c0fd-7129-40c1-a7f9-b18660a56919}, !- Handle
  {e32519f1-1ee1-478a-a6bd-413ff905faf1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {e39b99d6-40b9-44e4-849e-a344651e1b05}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {ef0f7beb-89fe-4027-af26-42fb154793d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98aaa2a5-6027-46db-a438-7cee4165dfd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {98aaa2a5-6027-46db-a438-7cee4165dfd6}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {4ccd87bf-f35d-48ce-8288-efded270b283}, !- Handle
  {98aaa2a5-6027-46db-a438-7cee4165dfd6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9618b118-632c-41d3-935d-976d5cb968b0}, !- Handle
  autogen Warehouse Activity 0,           !- Name
  {287b54a7-04f9-4a39-9a7d-66ddaf4c17ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6502e91-99bd-4df8-ab32-6c0a8c41b220}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {a6502e91-99bd-4df8-ab32-6c0a8c41b220}, !- Handle
  autogen Warehouse Activity 0_day_sch,   !- Name
  {9fd209f3-421d-4a83-813b-273508e6ef45}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {5edbe88b-61b3-4147-995b-588dcaff32b4}, !- Handle
  {a6502e91-99bd-4df8-ab32-6c0a8c41b220}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7d39c951-6774-405a-a4e0-dc092f0ced69}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0, !- Name
  {aac286ef-18b2-4a66-8ae6-3a6bd7989ab7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0fc30851-2a86-4b1c-af70-def5ec3756d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {0fc30851-2a86-4b1c-af70-def5ec3756d6}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {3c200b3d-c5b6-48b1-a3f6-20ae2952b574}, !- Handle
  {0fc30851-2a86-4b1c-af70-def5ec3756d6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e82ddd47-fe29-4000-8b4a-3ae76b26793c}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0, !- Name
  {2b26c618-ac43-42db-93df-662c8532ff8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b29b441b-0d43-4542-9376-5f9ab8314926}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {b29b441b-0d43-4542-9376-5f9ab8314926}, !- Handle
  autogen Warehouse ClgSetp FineStorage 0_day_sch, !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {fbd2857c-4469-470f-9128-9582b17f8fde}, !- Handle
  {b29b441b-0d43-4542-9376-5f9ab8314926}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {607e9c90-c5d6-4aa6-968f-c3f08e9d5907}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0, !- Name
  {c0ffdce1-659f-4c07-be4b-da9b3ee7d693}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58e9c93b-2c12-4cf2-be2a-956f94c4982e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {58e9c93b-2c12-4cf2-be2a-956f94c4982e}, !- Handle
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:AdditionalProperties,
  {58b9cba2-7d19-4d47-8e37-d666e727cd8d}, !- Handle
  {58e9c93b-2c12-4cf2-be2a-956f94c4982e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8b1bfe11-7a2e-4faa-bcd4-65424d18abfd}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0, !- Name
  {8cb71a5e-4b3e-4e9c-be98-9a8ebc49080b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dfade6c0-004d-4afd-b423-44eeafc419f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {dfade6c0-004d-4afd-b423-44eeafc419f7}, !- Handle
  autogen Warehouse HtgSetp FineStorage 0_day_sch, !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:AdditionalProperties,
  {1ac74c93-b1b7-478b-8cc3-4fe7413fe937}, !- Handle
  {dfade6c0-004d-4afd-b423-44eeafc419f7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {064599aa-e882-4591-9070-23fef3c8ba35}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Name
  {d55a366a-4876-4467-8f1c-b708c46f713c}, !- Schedule Type Limits Name
  {6118cba2-e209-4814-86a9-1bccb1fd9fa6}, !- Default Day Schedule Name
  {6fb73a37-959c-4dbb-b1dc-4996587ac24e}, !- Summer Design Day Schedule Name
  {59193184-09bb-4005-98a6-5a89ace119a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6118cba2-e209-4814-86a9-1bccb1fd9fa6}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Name
  {d55a366a-4876-4467-8f1c-b708c46f713c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {09e6a3b3-1aeb-41c3-9a04-f01ea13d8b16}, !- Handle
  {064599aa-e882-4591-9070-23fef3c8ba35}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.406000000000184,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:10:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:10:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {59193184-09bb-4005-98a6-5a89ace119a5}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- Name
  {d55a366a-4876-4467-8f1c-b708c46f713c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fb73a37-959c-4dbb-b1dc-4996587ac24e}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- Name
  {d55a366a-4876-4467-8f1c-b708c46f713c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab9acf56-a6ff-4e66-a74a-fd1901128c1e}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday Rule, !- Name
  {064599aa-e882-4591-9070-23fef3c8ba35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c701e83a-319f-429f-b3e1-dc1d2cdc59fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c701e83a-319f-429f-b3e1-dc1d2cdc59fb}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday, !- Name
  {d55a366a-4876-4467-8f1c-b708c46f713c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {605109fe-328b-421e-ab17-e089c1b38f4b}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {8b373d20-3403-4cb1-9bea-0bdc19b54293}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc81cc9a-7e43-41ee-a2d5-a3925153842e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2ddbd128-faf3-4d59-895a-c59771a120ff}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e1eb18bd-5da1-4966-b5bb-1da0878bf6fa}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {a2ba1cbe-e6be-47e8-ba66-6116df5c43e2}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {668ccb83-3f35-4de3-a1ca-4fb8dbe521d2}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {a2ba1cbe-e6be-47e8-ba66-6116df5c43e2}; !- Layer 1

OS:InternalMass:Definition,
  {546af35c-a948-479a-908c-16902ea17770}, !- Handle
  Internal Mass Definition 2,             !- Name
  {668ccb83-3f35-4de3-a1ca-4fb8dbe521d2}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {72b7b905-58f3-473b-af54-55ab03b9e4cd}, !- Handle
  Warehouse Office B end_b - Story Ground Mass, !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {6e7c34c4-8744-4a25-8948-9ac27221742b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {93b729c8-4dfd-4fa8-860e-de3e9f9f153b}, !- Handle
  Warehouse Office C end_a - Story Ground Mass, !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {e31d308f-63a6-4870-929f-c928cd0b30fd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1364d99-43f9-48ca-acfd-e4692cca244f}, !- Handle
  Warehouse Office B end_a - Story Ground Mass, !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {0d8c4f43-86da-478b-8b50-8e0732237c8c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {63a2da40-be74-469a-80ce-90551d5c64b9}, !- Handle
  Warehouse Office C  - Story Ground Mass, !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {4b373c96-1375-477f-85c2-6284a20ee52f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f2f867b-3183-4caa-a773-7ebebdf28f08}, !- Handle
  Warehouse Office A  - Story Ground Mass, !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {8f1c615e-acb1-46cb-b257-b38a53ef82d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1ce93b61-e861-4815-9be5-d4f17c4aaf2f}, !- Handle
  Warehouse Fine B  - Story Ground Mass,  !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {c8599fe0-c6ef-46e9-8ab5-7bb0ef4da1c9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {91c7b2ae-a0ad-4be8-b364-0d69053b5804}, !- Handle
  Warehouse Fine A end_b - Story Ground Mass, !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {4ad5fcb1-c7b4-465a-bbc6-ff24f4b1c183}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d69e9e1c-5175-4f0f-a1b7-f9221641aff5}, !- Handle
  Warehouse Fine A  - Story Ground Mass,  !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {45021c35-34d4-46e2-9762-bf389dd15682}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {28793cf8-adf6-45d9-9d0e-2d4e483aac6c}, !- Handle
  Warehouse Fine C  - Story Ground Mass,  !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {e92c876f-b70b-4018-904a-a94baa7ef042}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {da9d5f77-ed2c-4890-9777-f5bd31b4fb63}, !- Handle
  Warehouse Office C end_b - Story Ground Mass, !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {8f17b660-6302-4395-b26e-9b23f818b0eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {04f5533d-c1a5-4357-a295-0d2ffee2cd2a}, !- Handle
  Warehouse Office B  - Story Ground Mass, !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {721bc820-53a1-475d-96ab-d2987494df35}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {09ca7a75-6235-49ba-805c-030f88641ad8}, !- Handle
  Warehouse Fine B end_b - Story Ground Mass, !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {417767d2-bbbc-4000-a489-31b559e9defd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {202a6aeb-c2df-4927-8020-e153e0affa6a}, !- Handle
  Warehouse Office A end_b - Story Ground Mass, !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {cedddaa6-a0bd-4715-b85f-a2ded60a427b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6bc4f1ad-5df9-4f39-b486-ff86a97d3681}, !- Handle
  Warehouse Office A end_a - Story Ground Mass, !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {095b377c-ba93-4fe9-a04d-f9c791fa2440}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f4a1878d-9f43-45e5-b466-a7f995485c26}, !- Handle
  Warehouse Fine C end_b - Story Ground Mass, !- Name
  {546af35c-a948-479a-908c-16902ea17770}, !- Internal Mass Definition Name
  {e92888a6-c3ea-434b-a7d6-35265f6f9511}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {e19347f5-e4e2-4848-9f9c-49126223b0a9}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {79185ed3-33eb-4637-b403-38774eff4b1a}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {4639d7c9-4083-4294-af61-512346aa5eb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4639d7c9-4083-4294-af61-512346aa5eb7}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {99fdd356-22f4-4e84-94dc-13fa2ddeee23}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {253ac4f8-3d8c-4ca6-a738-9c8c23b917a4}, !- Handle
  SYS15ZonePVAVwithPFPBoxesandReheatHtgSch0, !- Name
  {8cb71a5e-4b3e-4e9c-be98-9a8ebc49080b}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {6f1aad67-3523-4cc0-8870-5fe2c6bee2df}, !- Handle
  SYS15ZonePVAVwithPFPBoxesandReheatClgSch0, !- Name
  {2b26c618-ac43-42db-93df-662c8532ff8a}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4873cf87-d817-4b63-8dcb-93d362fe7ee5}, !- Handle
  SYS15ZonePVAVwithPFPBoxesandReheatOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}<23.9 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}>1.7, !- Program Line 1
  SET {6f1aad67-3523-4cc0-8870-5fe2c6bee2df} = 29.4, !- Program Line 2
  SET {253ac4f8-3d8c-4ca6-a738-9c8c23b917a4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}<23.9 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}>1.7, !- Program Line 4
  SET {6f1aad67-3523-4cc0-8870-5fe2c6bee2df} = 29.4, !- Program Line 5
  SET {253ac4f8-3d8c-4ca6-a738-9c8c23b917a4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}<23.9 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}>1.7, !- Program Line 7
  SET {6f1aad67-3523-4cc0-8870-5fe2c6bee2df} = 29.4, !- Program Line 8
  SET {253ac4f8-3d8c-4ca6-a738-9c8c23b917a4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}<23.9 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}>1.7, !- Program Line 10
  SET {6f1aad67-3523-4cc0-8870-5fe2c6bee2df} = 29.4, !- Program Line 11
  SET {253ac4f8-3d8c-4ca6-a738-9c8c23b917a4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {6f1aad67-3523-4cc0-8870-5fe2c6bee2df} = NULL, !- Program Line 14
  SET {253ac4f8-3d8c-4ca6-a738-9c8c23b917a4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {800c3a73-5414-445a-9ea3-c156af55d9a8}, !- Handle
  SYS15ZonePVAVwithPFPBoxesandReheatOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4873cf87-d817-4b63-8dcb-93d362fe7ee5}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {2de1296a-2057-49dc-92b1-b169f5aaa42e}, !- Handle
  SYS15ZonePVAVwithPFPBoxesandReheatHtgSch1, !- Name
  {6b1b1243-ad87-43c4-b5c7-2a61bb3fe8fd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {7d327dc6-31ff-444c-9f6c-eae702599d0c}, !- Handle
  SYS15ZonePVAVwithPFPBoxesandReheatClgSch1, !- Name
  {41686fc0-cccf-4396-9d23-6c9048e65655}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {670fee5c-6ec8-40fd-a9db-aa92f54eafc7}, !- Handle
  SYS15ZonePVAVwithPFPBoxesandReheatOptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}<23.9 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}>1.7, !- Program Line 1
  SET {7d327dc6-31ff-444c-9f6c-eae702599d0c} = 29.4, !- Program Line 2
  SET {2de1296a-2057-49dc-92b1-b169f5aaa42e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}<23.9 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}>1.7, !- Program Line 4
  SET {7d327dc6-31ff-444c-9f6c-eae702599d0c} = 29.4, !- Program Line 5
  SET {2de1296a-2057-49dc-92b1-b169f5aaa42e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}<23.9 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}>1.7, !- Program Line 7
  SET {7d327dc6-31ff-444c-9f6c-eae702599d0c} = 29.4, !- Program Line 8
  SET {2de1296a-2057-49dc-92b1-b169f5aaa42e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}<23.9 && {99fdd356-22f4-4e84-94dc-13fa2ddeee23}>1.7, !- Program Line 10
  SET {7d327dc6-31ff-444c-9f6c-eae702599d0c} = 29.4, !- Program Line 11
  SET {2de1296a-2057-49dc-92b1-b169f5aaa42e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {7d327dc6-31ff-444c-9f6c-eae702599d0c} = NULL, !- Program Line 14
  SET {2de1296a-2057-49dc-92b1-b169f5aaa42e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9696c2d9-793d-43bf-ae09-ad3edf7f9fcd}, !- Handle
  SYS15ZonePVAVwithPFPBoxesandReheatOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {670fee5c-6ec8-40fd-a9db-aa92f54eafc7}; !- Program Name 1

OS:Curve:Biquadratic,
  {3a8e93dd-3665-49f1-a800-9e14327b4512}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {1a699907-412e-4832-be37-15757e0aff5f}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2469b210-1b42-4c95-8066-e706faad6f20}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {20dcace6-fc89-486e-b575-4755cc9e87ca}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aeefe1c4-efa0-4602-8769-77d1081d0cbc}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {f5974ba7-93a5-4c92-8fcd-b52b58126bd7}, !- Handle
  {0bc5ecfa-cc2e-421f-8c11-5c46c2e50857}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_bulk_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_bulk_material;                !- Feature Value 2

OS:AdditionalProperties,
  {5eb41306-d872-4953-adc4-d2645a504077}, !- Handle
  {0f174e0c-13c5-4ae7-ad50-c46978531bdf}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_fine_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_fine_material;                !- Feature Value 2

OS:AdditionalProperties,
  {0f7a9b25-b1fc-4c49-bc27-9bf4c95caa81}, !- Handle
  {4bac08e7-3986-412e-bd7e-c3161d15fd6a}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:Lights:Definition,
  {67b86a33-cc64-4a69-a534-71c8fd200761}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.2411654371303,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e47d5af7-527b-41e8-90b7-004530f27d17}, !- Handle
  {67b86a33-cc64-4a69-a534-71c8fd200761}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {27ef5887-ae1b-41e4-9eb4-a2e6fbcb2cbc}, !- Handle
  Warehouse Bulk - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {67b86a33-cc64-4a69-a534-71c8fd200761}, !- Lights Definition Name
  {0bc5ecfa-cc2e-421f-8c11-5c46c2e50857}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {968ebf44-5cc1-4c8b-9e75-65918b9360a9}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.67460340019206,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d0bb0c8b-6148-4e9e-9fbd-0fc13c387562}, !- Handle
  {968ebf44-5cc1-4c8b-9e75-65918b9360a9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {e3cab2fb-1c84-4fb1-a0fe-32e6bf382dc1}, !- Handle
  Warehouse Fine - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {968ebf44-5cc1-4c8b-9e75-65918b9360a9}, !- Lights Definition Name
  {0f174e0c-13c5-4ae7-ad50-c46978531bdf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2d468835-58fb-41cc-99be-96b36b3b01c4}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {aee066bf-fbd7-4900-b07e-409ccbcc065e}, !- Handle
  {2d468835-58fb-41cc-99be-96b36b3b01c4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {58d41e59-50bc-4b92-8045-264277f5afcd}, !- Handle
  Warehouse Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {2d468835-58fb-41cc-99be-96b36b3b01c4}, !- Lights Definition Name
  {4bac08e7-3986-412e-bd7e-c3161d15fd6a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {5a616257-5ad5-44e8-bfad-4a1fd1c1dfd3}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat_night_ventcycle_schedule, !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {56dcca3a-f25d-4d40-a21f-ae8d00151218}, !- Handle
  15 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Name
  {d55a366a-4876-4467-8f1c-b708c46f713c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {252e8cb8-880a-4b1d-9acc-50fd9ab81965}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {aaa0f33d-d0b5-4783-a000-44e73e82a8df}, !- Handle
  Warehouse Office B end_b - Story Ground HVAC On Infiltration, !- Name
  {6e7c34c4-8744-4a25-8948-9ac27221742b}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab24067c-f379-4224-9dc6-9665e1089999}, !- Handle
  Warehouse Office B end_b - Story Ground HVAC Off Infiltration, !- Name
  {6e7c34c4-8744-4a25-8948-9ac27221742b}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca7bd805-5e42-4ac8-8e1e-deb5267b72cd}, !- Handle
  Warehouse Office C end_a - Story Ground HVAC On Infiltration, !- Name
  {e31d308f-63a6-4870-929f-c928cd0b30fd}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3ef1319-4025-47c6-83be-ff5c56004d51}, !- Handle
  Warehouse Office C end_a - Story Ground HVAC Off Infiltration, !- Name
  {e31d308f-63a6-4870-929f-c928cd0b30fd}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ffae13b-f6fa-46bb-93ea-6b89ce9a9362}, !- Handle
  Warehouse Office B end_a - Story Ground HVAC On Infiltration, !- Name
  {0d8c4f43-86da-478b-8b50-8e0732237c8c}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3bff171-6463-453e-ab12-64913b2e0b14}, !- Handle
  Warehouse Office B end_a - Story Ground HVAC Off Infiltration, !- Name
  {0d8c4f43-86da-478b-8b50-8e0732237c8c}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e78093a6-aa52-40d9-951a-34ba8ef63715}, !- Handle
  Warehouse Office C  - Story Ground HVAC On Infiltration, !- Name
  {4b373c96-1375-477f-85c2-6284a20ee52f}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75df3021-dfa4-4325-9233-68da785616cd}, !- Handle
  Warehouse Office C  - Story Ground HVAC Off Infiltration, !- Name
  {4b373c96-1375-477f-85c2-6284a20ee52f}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55136c7a-6175-488d-a17b-f5933fa169ce}, !- Handle
  Warehouse Bulk A end_a - Story Ground HVAC On Infiltration, !- Name
  {279a892c-7534-48e0-bf95-f196349ff585}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59d5b54e-6f70-492d-80c3-f1ea159cd945}, !- Handle
  Warehouse Bulk A end_a - Story Ground HVAC Off Infiltration, !- Name
  {279a892c-7534-48e0-bf95-f196349ff585}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {395d7e66-3939-4d68-8670-63d1cd6501d6}, !- Handle
  Warehouse Office A  - Story Ground HVAC On Infiltration, !- Name
  {8f1c615e-acb1-46cb-b257-b38a53ef82d3}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5bd493d-4fc0-45f3-a152-aa89145b42c1}, !- Handle
  Warehouse Office A  - Story Ground HVAC Off Infiltration, !- Name
  {8f1c615e-acb1-46cb-b257-b38a53ef82d3}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d12f4ce-2885-48f2-9089-6bb2e47624c8}, !- Handle
  Warehouse Bulk B end_a - Story Ground HVAC On Infiltration, !- Name
  {f3a7d7b5-be08-43b3-aaee-2cf05c348e90}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aae0a409-a9be-4593-8c9c-78f913ddc781}, !- Handle
  Warehouse Bulk B end_a - Story Ground HVAC Off Infiltration, !- Name
  {f3a7d7b5-be08-43b3-aaee-2cf05c348e90}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c340eca1-11b1-4e03-a3b8-588c5234b2ae}, !- Handle
  Warehouse Bulk A  - Story Ground HVAC On Infiltration, !- Name
  {4fbe58b2-a7dd-4ea6-b894-53589a2ad338}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb232f23-a27f-4d8f-9b86-159187c387d3}, !- Handle
  Warehouse Bulk A  - Story Ground HVAC Off Infiltration, !- Name
  {4fbe58b2-a7dd-4ea6-b894-53589a2ad338}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5eede87b-d56f-416f-9b2d-00b3c97ee404}, !- Handle
  Warehouse Bulk C end_a - Story Ground HVAC On Infiltration, !- Name
  {bc818737-a4dc-4490-9e1c-0442f5b95fe9}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6eb348c6-96b0-4bbe-b709-68da8967246d}, !- Handle
  Warehouse Bulk C end_a - Story Ground HVAC Off Infiltration, !- Name
  {bc818737-a4dc-4490-9e1c-0442f5b95fe9}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7c079597-bbc9-4aa1-a24b-d590faf2e270}, !- Handle
  Warehouse Bulk B  - Story Ground HVAC On Infiltration, !- Name
  {708aefa7-04b5-4944-9561-c7c5973a56c3}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe9e7f6c-f3e0-4323-8a6c-bbd56d0dc01f}, !- Handle
  Warehouse Bulk B  - Story Ground HVAC Off Infiltration, !- Name
  {708aefa7-04b5-4944-9561-c7c5973a56c3}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2111685d-48cb-4653-9eff-721be6caa54e}, !- Handle
  Warehouse Fine B  - Story Ground HVAC On Infiltration, !- Name
  {c8599fe0-c6ef-46e9-8ab5-7bb0ef4da1c9}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52b8bd60-ba38-423b-aed1-f2a9172a58d2}, !- Handle
  Warehouse Fine B  - Story Ground HVAC Off Infiltration, !- Name
  {c8599fe0-c6ef-46e9-8ab5-7bb0ef4da1c9}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31fad167-5fda-4228-88ac-bab3a4b5e6bf}, !- Handle
  Warehouse Bulk C  - Story Ground HVAC On Infiltration, !- Name
  {a4c91163-b101-4d1b-96c5-e5c37f83b8a5}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23303df0-da40-46ec-a707-21434e0bbc99}, !- Handle
  Warehouse Bulk C  - Story Ground HVAC Off Infiltration, !- Name
  {a4c91163-b101-4d1b-96c5-e5c37f83b8a5}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ebdd416-348e-47aa-9696-2fb5197add8f}, !- Handle
  Warehouse Fine A end_b - Story Ground HVAC On Infiltration, !- Name
  {4ad5fcb1-c7b4-465a-bbc6-ff24f4b1c183}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79a3c54e-e1e5-429d-83ce-f1d2321f8366}, !- Handle
  Warehouse Fine A end_b - Story Ground HVAC Off Infiltration, !- Name
  {4ad5fcb1-c7b4-465a-bbc6-ff24f4b1c183}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52cc6167-55a6-4e5b-ae7e-4c54bc49b032}, !- Handle
  Warehouse Fine A  - Story Ground HVAC On Infiltration, !- Name
  {45021c35-34d4-46e2-9762-bf389dd15682}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dfd76ab2-9043-47be-85af-dd9eaadbf87f}, !- Handle
  Warehouse Fine A  - Story Ground HVAC Off Infiltration, !- Name
  {45021c35-34d4-46e2-9762-bf389dd15682}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4832196-c720-456e-9019-20211b4d1212}, !- Handle
  Warehouse Fine C  - Story Ground HVAC On Infiltration, !- Name
  {e92c876f-b70b-4018-904a-a94baa7ef042}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b58f8c3-0b68-4d05-a8d3-36e6576122fb}, !- Handle
  Warehouse Fine C  - Story Ground HVAC Off Infiltration, !- Name
  {e92c876f-b70b-4018-904a-a94baa7ef042}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {948f95a5-fa11-47f2-8352-0b6c9a576cbe}, !- Handle
  Warehouse Office C end_b - Story Ground HVAC On Infiltration, !- Name
  {8f17b660-6302-4395-b26e-9b23f818b0eb}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aded89dc-23f2-4f9d-8143-2798c89bf029}, !- Handle
  Warehouse Office C end_b - Story Ground HVAC Off Infiltration, !- Name
  {8f17b660-6302-4395-b26e-9b23f818b0eb}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {140a194d-db4b-4b59-a2fa-a0bedc6d2335}, !- Handle
  Warehouse Office B  - Story Ground HVAC On Infiltration, !- Name
  {721bc820-53a1-475d-96ab-d2987494df35}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {acf8c700-83e1-4264-bc3f-568c76b21c05}, !- Handle
  Warehouse Office B  - Story Ground HVAC Off Infiltration, !- Name
  {721bc820-53a1-475d-96ab-d2987494df35}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bef42968-85ba-4508-9315-2cf8926eea4d}, !- Handle
  Warehouse Fine B end_b - Story Ground HVAC On Infiltration, !- Name
  {417767d2-bbbc-4000-a489-31b559e9defd}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10404e08-9015-49cc-89c4-09ad90aae118}, !- Handle
  Warehouse Fine B end_b - Story Ground HVAC Off Infiltration, !- Name
  {417767d2-bbbc-4000-a489-31b559e9defd}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6f45eb6-d796-4174-857c-bdb8731d2974}, !- Handle
  Warehouse Office A end_b - Story Ground HVAC On Infiltration, !- Name
  {cedddaa6-a0bd-4715-b85f-a2ded60a427b}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b320371-7e72-4054-a1be-93b26d83a7f0}, !- Handle
  Warehouse Office A end_b - Story Ground HVAC Off Infiltration, !- Name
  {cedddaa6-a0bd-4715-b85f-a2ded60a427b}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5bab0ca1-cfe8-4f8d-a09f-d259b4161682}, !- Handle
  Warehouse Office A end_a - Story Ground HVAC On Infiltration, !- Name
  {095b377c-ba93-4fe9-a04d-f9c791fa2440}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ef5153f-1c3f-4646-bc52-344eb3eaf842}, !- Handle
  Warehouse Office A end_a - Story Ground HVAC Off Infiltration, !- Name
  {095b377c-ba93-4fe9-a04d-f9c791fa2440}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1705eb6b-f850-4293-957a-8d3f0b48ec45}, !- Handle
  Warehouse Fine C end_b - Story Ground HVAC On Infiltration, !- Name
  {e92888a6-c3ea-434b-a7d6-35265f6f9511}, !- Space or SpaceType Name
  {bb6cd37d-6197-4799-a0a1-16054382dfce}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0228,                                 !- Constant Term Coefficient
  -0.0016,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0299;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5e2a3c5b-9349-4dbe-a3c2-793220c04b32}, !- Handle
  Warehouse Fine C end_b - Story Ground HVAC Off Infiltration, !- Name
  {e92888a6-c3ea-434b-a7d6-35265f6f9511}, !- Space or SpaceType Name
  {61a0ee72-7f12-4762-9e57-455cca1c3dab}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.045;                                  !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {a47defdc-f4e1-45c2-aa0f-c1b1fa4bccfa}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {29b7696f-1fb5-4657-940a-56a1b0559412}, !- Handle
  Schedule Day 2,                         !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {da05c529-c276-4d60-b30e-483d210fffec}, !- Handle
  Schedule Day 3,                         !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {488b9b63-472d-4e0f-a2f7-523e16e78dbb}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {1100b807-a5e1-4568-9c98-b701b077ef25}, !- Handle
  Schedule Day 5,                         !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {09741e25-30ff-44a9-86ae-21b4a3e6437e}, !- Handle
  Schedule Day 6,                         !- Name
  {29a56d07-bd5d-4977-897c-a20262f36ff8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ee7feff5-7333-4fb2-b6b3-f9eccd0f316a}, !- Handle
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

OS:Construction,
  {0d903e21-8f6d-4ac4-be03-a5099986d763}, !- Handle
  Window U-0.91 SHGC 0.68,                !- Name
  ,                                       !- Surface Rendering Name
  {ee7feff5-7333-4fb2-b6b3-f9eccd0f316a}; !- Layer 1

