
OS:Version,
  {d277759c-53b4-4bd8-aa5d-28c5e5050007}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {52d72c96-3d6a-4973-b449-f15b6b08c058}; !- Handle

OS:Site,
  {78b0080a-5339-48f8-a6dc-e5e449a5dcdb}, !- Handle
  St Cloud Municipal_MN_USA,              !- Name
  45.55,                                  !- Latitude {deg}
  -94.05,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  312,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {90165dc4-d64c-403d-b8d3-7d50c9b6e2e6}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {30d82a1f-f9ad-499d-a550-84d0634cce46}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {548791df-4f2a-40f2-a719-f2498126879d}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {120956ba-aa1a-463b-ae49-ef0685a4d6a9}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {b82dd15e-d080-47ba-84e8-7701ccdc6369}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {206370d3-ea35-43e4-8976-89bb1740a7f2}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {fbf95e51-caeb-4b6f-aec0-04811a19b5c2}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {70edc17b-4110-4e9f-8b19-af50166bbee7}, !- Handle
  St Cloud Municipal,                     !- City
  MN,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726550,                                 !- WMO Number
  45.55,                                  !- Latitude {deg}
  -94.05,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  312,                                    !- Elevation {m}
  /weather/G2701710.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {6e524bdb-6d74-4621-8764-cab9033fb635}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5.84,                                   !- Annual Average Outdoor Air Temperature {C}
  33.04;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {a1684de5-30e5-46aa-939e-2bc852caebb1}, !- Handle
  St Cloud Municipal Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97633,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.357,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.356;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {eda1a5e3-883b-4abc-8c0b-ae12b454e243}, !- Handle
  St Cloud Municipal Ann Clg .4% Condns WB=>MDB 1, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97633,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.357,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.356;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d5c7c1db-2d71-4004-ab83-2c00809678e2}, !- Handle
  St Cloud Municipal Ann Htg 99.6% Condns DB 1, !- Name
  -27.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  97633,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -27.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {db2e9db8-1a75-4b09-841a-d03c8e45a3f1}, !- Handle
  St Cloud Municipal August .4% Condns DB=>MCWB 1, !- Name
  33.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97633,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.36,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.39;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {03b3fb79-8ba5-4e48-abb8-0bb06f2353b1}, !- Handle
  St Cloud Municipal October .4% Condns DB=>MCWB 1, !- Name
  26.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97633,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.312,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.548;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {46626db7-51d3-43ea-a2af-b4ae965a3210}, !- Handle
  St Cloud Municipal September .4% Condns DB=>MCWB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  97633,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.461;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {ab6d3b34-3f72-45bd-b7d5-e225ab82ec73}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-6A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {d1e3bb71-3788-42c3-9d5e-a4d678c21a5f}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {80f13f97-0d17-49e2-8caf-ea332fd709d8}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {730363cd-00ae-4cff-8be5-21c479d22f85}, !- Handle
  ComStock 90.1-2010|Warehouse,           !- Name
  ,                                       !- Building Sector Type
  225,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {5f0672b8-682c-42ff-bb62-7562c7a5e8a7}, !- Default Construction Set Name
  {ffeb95a2-a34f-4a72-b0f5-1f02d8d2c6de}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:AdditionalProperties,
  {31ab5a72-a295-416b-9961-8a23d0add6e3}, !- Handle
  {730363cd-00ae-4cff-8be5-21c479d22f85}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4955,                                   !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.1000000000000001,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  9,                                      !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  15.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA West North Central,            !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double - LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  2,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  warehouse,                              !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  MROWc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  West North Central,                     !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  West North Central,                     !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  Midwest,                                !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  6A,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  6A,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Cold,                                   !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  21,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  Greater Minneapolis-St Paul,            !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Electric,                               !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Electric,                               !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Electric,                               !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G2701710,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock 90.1-2010,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2010,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock 90.1-2010,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock 90.1-2010,                     !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2010,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock 90.1-2010,                     !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock 90.1-2010,                     !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock 90.1-2010,                     !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock 90.1-2010,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2010,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock 90.1-2010,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2010,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock 90.1-2010,                     !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2010,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock 90.1-2010,                     !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock 90.1-2010,                     !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock 90.1-2010,                     !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  MROWc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.1,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fancycle_vent,                    !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PVAV with gas boiler reheat,            !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  6,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  999,                                    !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  0,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  61,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  MISO,                                   !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen4_led,                               !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  no_modification,                        !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  NA,                                     !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  NA,                                     !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G2701710,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G27001800,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G2701710101300,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  leased,                                 !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner_or_tenant,               !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  no_modification,                        !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  NA,                                     !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  NA,                                     !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  43,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  West North Central,                     !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  25001_50000,                            !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  MN&#44 Wright County,                   !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR02,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  MN&#44 01800,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  225,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  MN,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G270,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Minnesota,                              !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  steel_framed,                           !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_MN_St.Cloud.Municipal.726550_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  St_Cloud_Regional_Arpt,                 !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  8.75,                                   !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  7.75,                                   !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  9.0,                                    !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  8.5,                                    !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  2_10pct,                                !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2017,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2017,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2017,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2017,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  2017,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2017,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  2017,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  2017,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  2017,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  2017,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock 90.1-2010,                     !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock 90.1-2010,                     !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock 90.1-2010,                     !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock 90.1-2010,                     !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock 90.1-2010,                     !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock 90.1-2010,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock 90.1-2010,                     !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2010,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock 90.1-2010,                     !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2010,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock 90.1-2010,                     !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2010;                     !- Feature Value 130

OS:SpaceType,
  {3b329270-6f3a-4835-8ecb-572680b641ee}, !- Handle
  Warehouse Office - ComStock 90.1-2010,  !- Name
  ,                                       !- Default Construction Set Name
  {4c349936-c54d-43f1-9fb3-d5895c4b3677}, !- Default Schedule Set Name
  {20e70c9b-13f4-402b-8b26-b307b7a58d43}, !- Group Rendering Name
  {e0dfe0aa-8b1b-4eef-8e5e-48c9e55edf8b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {20e70c9b-13f4-402b-8b26-b307b7a58d43}, !- Handle
  Warehouse Office,                       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {9765d74a-70aa-4cfb-a7ef-b6c690a61d0d}, !- Handle
  Warehouse Fine - ComStock 90.1-2010,    !- Name
  ,                                       !- Default Construction Set Name
  {5c5d9c56-252a-4253-abc4-336cf5c19204}, !- Default Schedule Set Name
  {8fc18521-8e03-44c6-9dd6-1333246f84bc}, !- Group Rendering Name
  {0153f2c8-0246-4351-8f5e-55b04891acae}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {8fc18521-8e03-44c6-9dd6-1333246f84bc}, !- Handle
  Warehouse Fine,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {353b7758-be1e-4463-9d1f-9c2af45a2948}, !- Handle
  Warehouse Bulk - ComStock 90.1-2010,    !- Name
  ,                                       !- Default Construction Set Name
  {f841fd80-6587-4473-8b9f-9e6a5b9c15c0}, !- Default Schedule Set Name
  {d7430c0d-5567-4441-be3c-381b24a6b164}, !- Group Rendering Name
  {584962ee-8402-4feb-b725-3fcf1037fc08}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {d7430c0d-5567-4441-be3c-381b24a6b164}, !- Handle
  Warehouse Bulk,                         !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:BuildingStory,
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  8.5344,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {15be6d3c-1d00-4209-b4d5-0d5ced0fd48d}, !- Handle
  Warehouse Bulk A end_a - Story Ground,  !- Name
  {353b7758-be1e-4463-9d1f-9c2af45a2948}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.7800046212644,                      !- X Origin {m}
  -28.7800046212644,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {b08bc20d-e388-44e5-b910-9e6507fc89b2}; !- Thermal Zone Name

OS:Surface,
  {a99eb684-b9ba-4a1a-9378-1df617ad9d20}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {608ff958-8257-44eb-9d56-1039aa671664}, !- Construction Name
  {15be6d3c-1d00-4209-b4d5-0d5ced0fd48d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ab8cdc7-4da1-4bbe-8280-9bf703915e97}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15be6d3c-1d00-4209-b4d5-0d5ced0fd48d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 8.5344,    !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1997aec-2aa9-48b1-aba2-0915ad419259}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15be6d3c-1d00-4209-b4d5-0d5ced0fd48d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bbec3a6-4e14-44c5-b4cf-178821c24f38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 8.5344,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 8.5344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f7b7b7-f025-42f8-9772-bcb6d96298d1}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15be6d3c-1d00-4209-b4d5-0d5ced0fd48d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {081ecb21-8ab2-449e-b837-8038793b878b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 8.5344,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 8.5344;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a611d4c-6ec4-46d9-965e-853fc7a7ed0f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15be6d3c-1d00-4209-b4d5-0d5ced0fd48d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 8.5344,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1e72785-af3d-4a50-b1aa-fa2db26bfebf}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15be6d3c-1d00-4209-b4d5-0d5ced0fd48d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 8.5344,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 8.5344,                   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 8.5344,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b08bc20d-e388-44e5-b910-9e6507fc89b2}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecfba0e6-af8b-4f19-940b-76f6d1e0c8a0}, !- Zone Air Inlet Port List
  {92e2bb7c-31a5-4768-938a-e06ab55c155f}, !- Zone Air Exhaust Port List
  {6bc8f3e1-b49e-419a-aeef-d3646b2b9890}, !- Zone Air Node Name
  {91a9b8af-585a-4955-88af-3dcebd271a55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3321dc51-3b17-47e6-8732-574fe8a5154e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a12ac980-c04c-4fa0-a4ad-23df3fa7cc22}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone Air Node, !- Name
  {6bc8f3e1-b49e-419a-aeef-d3646b2b9890}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bc8f3e1-b49e-419a-aeef-d3646b2b9890}, !- Handle
  {b08bc20d-e388-44e5-b910-9e6507fc89b2}, !- Source Object
  11,                                     !- Outlet Port
  {a12ac980-c04c-4fa0-a4ad-23df3fa7cc22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecfba0e6-af8b-4f19-940b-76f6d1e0c8a0}, !- Handle
  {b08bc20d-e388-44e5-b910-9e6507fc89b2}; !- HVAC Component

OS:PortList,
  {92e2bb7c-31a5-4768-938a-e06ab55c155f}, !- Handle
  {b08bc20d-e388-44e5-b910-9e6507fc89b2}; !- HVAC Component

OS:PortList,
  {91a9b8af-585a-4955-88af-3dcebd271a55}, !- Handle
  {b08bc20d-e388-44e5-b910-9e6507fc89b2}; !- HVAC Component

OS:Sizing:Zone,
  {bf340bf8-e3c3-458e-8bff-857ce17fa370}, !- Handle
  {b08bc20d-e388-44e5-b910-9e6507fc89b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {49ad9c85-19ce-44cf-8a7e-f36761f1f75c}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {b08bc20d-e388-44e5-b910-9e6507fc89b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d473a62-cbab-4598-bbe5-6fd75ae4f11c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {654b64df-e384-446e-83d1-8ad232e72570}, !- Handle
  Warehouse Bulk B end_a - Story Ground,  !- Name
  {353b7758-be1e-4463-9d1f-9c2af45a2948}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.7800046212644,                      !- X Origin {m}
  -24.2080046212644,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {ab6dae06-4e24-4d92-9edc-c420233b38b6}; !- Thermal Zone Name

OS:Surface,
  {24f527fd-7589-4115-b670-0104dea35bca}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {2194f997-39e8-4f8d-873f-1a0756f34cf8}, !- Construction Name
  {654b64df-e384-446e-83d1-8ad232e72570}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 48.4160092425288, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 48.4160092425288, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58988714-1ded-4aef-89d1-0129f145fd6c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {654b64df-e384-446e-83d1-8ad232e72570}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 48.4160092425288, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 48.4160092425288, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {437e0a47-7a66-4583-a7dd-209ecab51108}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {654b64df-e384-446e-83d1-8ad232e72570}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e75ed32c-32d0-42c4-b6d4-8325847fc66d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 48.4160092425288, 8.5344,        !- X,Y,Z Vertex 1 {m}
  4.572, 48.4160092425288, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 48.4160092425288, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 48.4160092425288, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd651f5c-1427-4301-a84e-bd53450ebeb4}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {654b64df-e384-446e-83d1-8ad232e72570}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a4b090b-6615-4351-b687-88d4e99ee09d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 8.5344,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 48.4160092425288, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 48.4160092425288, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bbec3a6-4e14-44c5-b4cf-178821c24f38}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {654b64df-e384-446e-83d1-8ad232e72570}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1997aec-2aa9-48b1-aba2-0915ad419259}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 8.5344,        !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 8.5344;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29faba90-7e4c-4fab-b657-2d80b27d8e75}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {654b64df-e384-446e-83d1-8ad232e72570}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-15, 8.5344,    !- X,Y,Z Vertex 1 {m}
  4.572, 48.4160092425288, 8.5344,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 48.4160092425288, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ab6dae06-4e24-4d92-9edc-c420233b38b6}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fab7dfd2-5327-47c9-ba20-feb2ed0032ab}, !- Zone Air Inlet Port List
  {c447092c-fc52-4617-bcfc-9199e98050ee}, !- Zone Air Exhaust Port List
  {8f20e39b-aa23-4e68-b903-0b840a139d7f}, !- Zone Air Node Name
  {6bce5022-12e0-4c4b-b0bb-43f12d59b8d2}, !- Zone Return Air Port List
  {fa5d27a6-608d-4abc-9bab-cbdc624ebfb9}, !- Primary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {216b21f5-657a-411e-b70c-353e4effe9d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c0d3564-1ad7-4844-93d0-829f1ad891d3}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone Air Node, !- Name
  {8f20e39b-aa23-4e68-b903-0b840a139d7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f20e39b-aa23-4e68-b903-0b840a139d7f}, !- Handle
  {ab6dae06-4e24-4d92-9edc-c420233b38b6}, !- Source Object
  11,                                     !- Outlet Port
  {0c0d3564-1ad7-4844-93d0-829f1ad891d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fab7dfd2-5327-47c9-ba20-feb2ed0032ab}, !- Handle
  {ab6dae06-4e24-4d92-9edc-c420233b38b6}; !- HVAC Component

OS:PortList,
  {c447092c-fc52-4617-bcfc-9199e98050ee}, !- Handle
  {ab6dae06-4e24-4d92-9edc-c420233b38b6}; !- HVAC Component

OS:PortList,
  {6bce5022-12e0-4c4b-b0bb-43f12d59b8d2}, !- Handle
  {ab6dae06-4e24-4d92-9edc-c420233b38b6}; !- HVAC Component

OS:Sizing:Zone,
  {ee31b98b-08d4-4024-ba99-7f38ba9bfbd8}, !- Handle
  {ab6dae06-4e24-4d92-9edc-c420233b38b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1c89b815-d4fe-47a3-88c0-0fc6559a0183}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ab6dae06-4e24-4d92-9edc-c420233b38b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {98f7f428-aa82-4866-b82d-63226f58d12e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c68406ba-0602-4a60-9af3-84303453fac9}, !- Handle
  Warehouse Bulk C end_a - Story Ground,  !- Name
  {353b7758-be1e-4463-9d1f-9c2af45a2948}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.7800046212644,                      !- X Origin {m}
  24.2080046212644,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {90eb671b-959a-4bf9-9cc1-88122f44ff9d}; !- Thermal Zone Name

OS:Surface,
  {0e114044-67d7-4ccb-b018-9115cc775721}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {608ff958-8257-44eb-9d56-1039aa671664}, !- Construction Name
  {c68406ba-0602-4a60-9af3-84303453fac9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc8d8aa9-e29b-4ddd-ad77-ce00327c933c}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c68406ba-0602-4a60-9af3-84303453fac9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 8.5344,    !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {133a5abc-3d3e-4114-a725-dad1558c91fe}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c68406ba-0602-4a60-9af3-84303453fac9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 8.5344,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 8.5344,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1e3e278-f741-4e44-92ce-a513ac84c7ca}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c68406ba-0602-4a60-9af3-84303453fac9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76c27811-b61b-41aa-b0fd-ad6373fe2f16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 8.5344,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 8.5344;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75ed32c-32d0-42c4-b6d4-8325847fc66d}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c68406ba-0602-4a60-9af3-84303453fac9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {437e0a47-7a66-4583-a7dd-209ecab51108}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 8.5344;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e39ab4d1-bbef-499f-88bf-04313e12b448}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c68406ba-0602-4a60-9af3-84303453fac9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 8.5344,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 8.5344,                   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 8.5344,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {90eb671b-959a-4bf9-9cc1-88122f44ff9d}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20aa5d46-1760-4562-a311-a2b13436deb3}, !- Zone Air Inlet Port List
  {46851f74-7f19-4806-887d-e82d8973312a}, !- Zone Air Exhaust Port List
  {10dde8ae-1683-41f4-8856-e31f74da82d4}, !- Zone Air Node Name
  {ed650562-a840-4fa7-87ac-c90c466b0989}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {296478d2-8078-4ab5-bf5b-c1b826287c65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {510cdee8-b1a4-49b8-9345-e89bbdd2e66d}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone Air Node, !- Name
  {10dde8ae-1683-41f4-8856-e31f74da82d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10dde8ae-1683-41f4-8856-e31f74da82d4}, !- Handle
  {90eb671b-959a-4bf9-9cc1-88122f44ff9d}, !- Source Object
  11,                                     !- Outlet Port
  {510cdee8-b1a4-49b8-9345-e89bbdd2e66d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20aa5d46-1760-4562-a311-a2b13436deb3}, !- Handle
  {90eb671b-959a-4bf9-9cc1-88122f44ff9d}; !- HVAC Component

OS:PortList,
  {46851f74-7f19-4806-887d-e82d8973312a}, !- Handle
  {90eb671b-959a-4bf9-9cc1-88122f44ff9d}; !- HVAC Component

OS:PortList,
  {ed650562-a840-4fa7-87ac-c90c466b0989}, !- Handle
  {90eb671b-959a-4bf9-9cc1-88122f44ff9d}; !- HVAC Component

OS:Sizing:Zone,
  {b5f12a3b-51e9-4469-b15a-fe4dedf0af94}, !- Handle
  {90eb671b-959a-4bf9-9cc1-88122f44ff9d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {82b2406f-ea46-41f4-94c1-704f050b5ef4}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {90eb671b-959a-4bf9-9cc1-88122f44ff9d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4288a97-9ce6-4a55-930b-974ae32d3c1a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fc164b7e-1ff8-4a0e-b7ec-9b875daa2ded}, !- Handle
  Warehouse Bulk A  - Story Ground,       !- Name
  {353b7758-be1e-4463-9d1f-9c2af45a2948}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.2080046212644,                      !- X Origin {m}
  -28.7800046212644,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {dd238b6a-d127-4661-8ee4-5ae5f7c305a2}; !- Thermal Zone Name

OS:Surface,
  {ceb64ba3-cb99-4d6a-b360-3d2074a544ff}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {2c9c0100-92c4-4896-8f0c-a789770df40f}, !- Construction Name
  {fc164b7e-1ff8-4a0e-b7ec-9b875daa2ded}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  35.5444817307551, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  35.5444817307551, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {081ecb21-8ab2-449e-b837-8038793b878b}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc164b7e-1ff8-4a0e-b7ec-9b875daa2ded}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17f7b7b7-f025-42f8-9772-bcb6d96298d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 8.5344,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-15, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a35d1c75-13b7-412b-82bb-b2efd1475db8}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc164b7e-1ff8-4a0e-b7ec-9b875daa2ded}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5221dae0-9c90-4eef-a5f5-89150bc062ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5444817307551, 4.572, 8.5344,        !- X,Y,Z Vertex 1 {m}
  35.5444817307551, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 8.5344;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e1dabeb-c530-4584-b0af-51ab107e4a71}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc164b7e-1ff8-4a0e-b7ec-9b875daa2ded}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49bf46a3-5559-4cf8-91ed-004254392f0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5444817307551, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  35.5444817307551, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  35.5444817307551, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  35.5444817307551, 4.572, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f5a38e-98b6-4f78-b6b3-c4b1e945ede1}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc164b7e-1ff8-4a0e-b7ec-9b875daa2ded}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5444817307551, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  35.5444817307551, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8be77a19-746a-476f-9898-95b873cc0953}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fc164b7e-1ff8-4a0e-b7ec-9b875daa2ded}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5444817307551, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  35.5444817307551, 4.572, 8.5344,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 8.5344,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd238b6a-d127-4661-8ee4-5ae5f7c305a2}, !- Handle
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72770e60-f755-4053-9cca-68eac4c6de1b}, !- Zone Air Inlet Port List
  {7129b65a-e3d7-4051-8392-76802c22de9f}, !- Zone Air Exhaust Port List
  {bd2e542a-bed7-4f13-b424-f3aaf9b455a9}, !- Zone Air Node Name
  {bf2cd65b-0767-47b4-9995-33c373406e0d}, !- Zone Return Air Port List
  {e9d8d2b8-43fc-4039-b76f-71a9df80d77c}, !- Primary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a958593-b28e-40a3-b9ac-d45086149c5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a0d1307-6593-429f-a220-f028da1f3578}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone Air Node, !- Name
  {bd2e542a-bed7-4f13-b424-f3aaf9b455a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd2e542a-bed7-4f13-b424-f3aaf9b455a9}, !- Handle
  {dd238b6a-d127-4661-8ee4-5ae5f7c305a2}, !- Source Object
  11,                                     !- Outlet Port
  {8a0d1307-6593-429f-a220-f028da1f3578}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72770e60-f755-4053-9cca-68eac4c6de1b}, !- Handle
  {dd238b6a-d127-4661-8ee4-5ae5f7c305a2}; !- HVAC Component

OS:PortList,
  {7129b65a-e3d7-4051-8392-76802c22de9f}, !- Handle
  {dd238b6a-d127-4661-8ee4-5ae5f7c305a2}; !- HVAC Component

OS:PortList,
  {bf2cd65b-0767-47b4-9995-33c373406e0d}, !- Handle
  {dd238b6a-d127-4661-8ee4-5ae5f7c305a2}; !- HVAC Component

OS:Sizing:Zone,
  {3e9030f2-d496-4ae6-8863-ae51c0f15976}, !- Handle
  {dd238b6a-d127-4661-8ee4-5ae5f7c305a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4ab43beb-a0db-45ed-88d3-62cd97a1aaee}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Zone HVAC Equipment List, !- Name
  {dd238b6a-d127-4661-8ee4-5ae5f7c305a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4487314f-90fb-43cc-900e-7851799d61ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fcd4e66b-c580-4ce2-8c18-21e925037e89}, !- Handle
  Warehouse Bulk B  - Story Ground,       !- Name
  {353b7758-be1e-4463-9d1f-9c2af45a2948}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.2080046212644,                      !- X Origin {m}
  -24.2080046212644,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {7c3a6e7b-7122-47f0-8f4e-270211bb2e00}; !- Thermal Zone Name

OS:Surface,
  {6a6bf156-16e4-4c2e-95ec-fd8112b5b491}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {19698b0d-8be7-4252-b648-3eff1c9e78e7}, !- Construction Name
  {fcd4e66b-c580-4ce2-8c18-21e925037e89}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 48.4160092425288, 0, !- X,Y,Z Vertex 2 {m}
  35.5444817307551, 48.4160092425288, 0,  !- X,Y,Z Vertex 3 {m}
  35.5444817307551, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a4b090b-6615-4351-b687-88d4e99ee09d}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcd4e66b-c580-4ce2-8c18-21e925037e89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd651f5c-1427-4301-a84e-bd53450ebeb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.4160092425288, 8.5344,            !- X,Y,Z Vertex 1 {m}
  0, 48.4160092425288, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-15, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d38af50e-cb87-4789-85d6-17d0ecaeeafd}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcd4e66b-c580-4ce2-8c18-21e925037e89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e5c13eb-574d-42e2-8742-56f5bd5b5438}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5444817307551, 48.4160092425288, 8.5344, !- X,Y,Z Vertex 1 {m}
  35.5444817307551, 48.4160092425288, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 48.4160092425288, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 48.4160092425288, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ffa5a3b-5cd1-4c20-b58c-68cb1eb3b73c}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcd4e66b-c580-4ce2-8c18-21e925037e89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb663c79-d971-445f-adbe-986b56715924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5444817307551, 0, 8.5344,            !- X,Y,Z Vertex 1 {m}
  35.5444817307551, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  35.5444817307551, 48.4160092425288, 0,  !- X,Y,Z Vertex 3 {m}
  35.5444817307551, 48.4160092425288, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5221dae0-9c90-4eef-a5f5-89150bc062ca}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fcd4e66b-c580-4ce2-8c18-21e925037e89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a35d1c75-13b7-412b-82bb-b2efd1475db8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 0, 8.5344,         !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  35.5444817307551, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  35.5444817307551, 0, 8.5344;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {430ca329-77e8-4345-ad81-3a19e2cbaa68}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fcd4e66b-c580-4ce2-8c18-21e925037e89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5444817307551, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  35.5444817307551, 48.4160092425288, 8.5344, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 48.4160092425288, 8.5344, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c3a6e7b-7122-47f0-8f4e-270211bb2e00}, !- Handle
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0039e23b-f0be-45a1-8928-0230653e2962}, !- Zone Air Inlet Port List
  {ded1a744-c204-4e7f-b1dd-69109598713a}, !- Zone Air Exhaust Port List
  {1820a8ea-a28d-4eaf-b500-9552e12c2295}, !- Zone Air Node Name
  {c2a7b0bb-9921-4260-a6af-5d967a1b70a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3b3bcc03-553c-4831-8f64-e9dac79fceab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cac32ec-fa06-446b-a562-ea71909f7a72}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone Air Node, !- Name
  {1820a8ea-a28d-4eaf-b500-9552e12c2295}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1820a8ea-a28d-4eaf-b500-9552e12c2295}, !- Handle
  {7c3a6e7b-7122-47f0-8f4e-270211bb2e00}, !- Source Object
  11,                                     !- Outlet Port
  {2cac32ec-fa06-446b-a562-ea71909f7a72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0039e23b-f0be-45a1-8928-0230653e2962}, !- Handle
  {7c3a6e7b-7122-47f0-8f4e-270211bb2e00}; !- HVAC Component

OS:PortList,
  {ded1a744-c204-4e7f-b1dd-69109598713a}, !- Handle
  {7c3a6e7b-7122-47f0-8f4e-270211bb2e00}; !- HVAC Component

OS:PortList,
  {c2a7b0bb-9921-4260-a6af-5d967a1b70a3}, !- Handle
  {7c3a6e7b-7122-47f0-8f4e-270211bb2e00}; !- HVAC Component

OS:Sizing:Zone,
  {6ef39383-5864-4a1e-b0b4-dc626dedc16a}, !- Handle
  {7c3a6e7b-7122-47f0-8f4e-270211bb2e00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {22f8d812-335b-4b4e-9623-8b7d96539584}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Zone HVAC Equipment List, !- Name
  {7c3a6e7b-7122-47f0-8f4e-270211bb2e00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03bfbb52-7f98-4690-bbcc-ce30319fe9d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3a2f448d-8dfe-48b8-9809-ad87b8a40e6e}, !- Handle
  Warehouse Bulk C  - Story Ground,       !- Name
  {353b7758-be1e-4463-9d1f-9c2af45a2948}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.2080046212644,                      !- X Origin {m}
  24.2080046212644,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {04c14228-24ec-467e-877d-06ea30051ca5}; !- Thermal Zone Name

OS:Surface,
  {63f2adb7-a5a6-4d8c-a871-d359ebc09c38}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {2c9c0100-92c4-4896-8f0c-a789770df40f}, !- Construction Name
  {3a2f448d-8dfe-48b8-9809-ad87b8a40e6e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  35.5444817307551, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  35.5444817307551, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76c27811-b61b-41aa-b0fd-ad6373fe2f16}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a2f448d-8dfe-48b8-9809-ad87b8a40e6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1e3e278-f741-4e44-92ce-a513ac84c7ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 8.5344,                       !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 8.5344;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b40a96c-2e94-4847-924d-faabea15b938}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a2f448d-8dfe-48b8-9809-ad87b8a40e6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 8.5344,    !- X,Y,Z Vertex 1 {m}
  35.5444817307551, 4.572, 8.5344,        !- X,Y,Z Vertex 2 {m}
  35.5444817307551, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6804b05a-6e9a-413c-9c46-f9c4efa8052b}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a2f448d-8dfe-48b8-9809-ad87b8a40e6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c81ae42-b2f2-4b44-870e-18a1538fac54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5444817307551, 3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  35.5444817307551, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  35.5444817307551, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  35.5444817307551, 4.572, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e5c13eb-574d-42e2-8742-56f5bd5b5438}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a2f448d-8dfe-48b8-9809-ad87b8a40e6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d38af50e-cb87-4789-85d6-17d0ecaeeafd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  35.5444817307551, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  35.5444817307551, 3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {389847ff-3618-4790-a05d-5b79aee41903}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a2f448d-8dfe-48b8-9809-ad87b8a40e6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.5444817307551, 3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  35.5444817307551, 4.572, 8.5344,        !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 8.5344,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {04c14228-24ec-467e-877d-06ea30051ca5}, !- Handle
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34ffea19-ba23-4214-b3f5-3487553cef7f}, !- Zone Air Inlet Port List
  {82e898fd-fd38-4ce5-9ff8-c85f7fcd87f3}, !- Zone Air Exhaust Port List
  {02e03a17-2265-4008-a6c4-7cdc6105ba64}, !- Zone Air Node Name
  {7b90bea4-4a2b-4891-a994-a5602f02ff6d}, !- Zone Return Air Port List
  {e7b8a9e4-d320-496a-a28c-37bee278b093}, !- Primary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ba5f067-f44b-4c3f-a665-31bafce70427}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73fbba39-5578-4da0-b7a7-191beb8cea11}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone Air Node, !- Name
  {02e03a17-2265-4008-a6c4-7cdc6105ba64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02e03a17-2265-4008-a6c4-7cdc6105ba64}, !- Handle
  {04c14228-24ec-467e-877d-06ea30051ca5}, !- Source Object
  11,                                     !- Outlet Port
  {73fbba39-5578-4da0-b7a7-191beb8cea11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34ffea19-ba23-4214-b3f5-3487553cef7f}, !- Handle
  {04c14228-24ec-467e-877d-06ea30051ca5}; !- HVAC Component

OS:PortList,
  {82e898fd-fd38-4ce5-9ff8-c85f7fcd87f3}, !- Handle
  {04c14228-24ec-467e-877d-06ea30051ca5}; !- HVAC Component

OS:PortList,
  {7b90bea4-4a2b-4891-a994-a5602f02ff6d}, !- Handle
  {04c14228-24ec-467e-877d-06ea30051ca5}; !- HVAC Component

OS:Sizing:Zone,
  {30d2041d-4c71-4f87-bbb0-3399219b534c}, !- Handle
  {04c14228-24ec-467e-877d-06ea30051ca5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {135bc5da-51ed-440b-8576-4ba9141f4b09}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Zone HVAC Equipment List, !- Name
  {04c14228-24ec-467e-877d-06ea30051ca5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f9a4f31-f65c-4e3f-944d-201b330e36c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f20a721a-0579-482d-b1b0-78cbd5e4f086}, !- Handle
  Warehouse Fine A  - Story Ground,       !- Name
  {9765d74a-70aa-4cfb-a7ef-b6c690a61d0d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.3364771094907,                       !- X Origin {m}
  -28.7800046212644,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {17cce029-6472-4984-8203-5ab5b6652110}; !- Thermal Zone Name

OS:Surface,
  {80bfe9ef-7513-4b7f-9de0-be1f936e2451}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {743be9ee-919d-444b-bf37-194b2f4093ec}, !- Construction Name
  {f20a721a-0579-482d-b1b0-78cbd5e4f086}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  12.8715275117737, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  12.8715275117737, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49bf46a3-5559-4cf8-91ed-004254392f0f}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f20a721a-0579-482d-b1b0-78cbd5e4f086}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e1dabeb-c530-4584-b0af-51ab107e4a71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 4.572, 8.5344,    !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, -3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e585dff-43e1-4901-a457-1245f6722e16}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f20a721a-0579-482d-b1b0-78cbd5e4f086}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43164b95-9e1e-4435-9a22-c7eaabe86980}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8715275117737, 4.572, 8.5344,        !- X,Y,Z Vertex 1 {m}
  12.8715275117737, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 4.572, 8.5344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55dd008c-8d46-4e03-a327-ade0a5ce2b9c}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f20a721a-0579-482d-b1b0-78cbd5e4f086}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85870191-35f0-457e-b46f-d44bba1bd382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8715275117737, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  12.8715275117737, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8715275117737, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  12.8715275117737, 4.572, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa49cc2-1e84-4235-8416-c897d4c73097}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f20a721a-0579-482d-b1b0-78cbd5e4f086}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8715275117737, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  12.8715275117737, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd45aa35-2dbc-42d2-913d-79fb326b2565}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f20a721a-0579-482d-b1b0-78cbd5e4f086}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8715275117737, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  12.8715275117737, 4.572, 8.5344,        !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 4.572, 8.5344,    !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, -3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {17cce029-6472-4984-8203-5ab5b6652110}, !- Handle
  Zone Warehouse Fine A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d8b10be-ced1-494b-963e-78612ca8f15b}, !- Zone Air Inlet Port List
  {d8d27843-81d0-4842-a482-7c7787a14154}, !- Zone Air Exhaust Port List
  {395688d5-9784-434c-b53e-c186250f18bb}, !- Zone Air Node Name
  {c9a39feb-37a2-4b5a-b812-ef1961849d00}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f381435a-940f-4988-81c6-62ef099d57f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be2814ef-4209-4f0e-a079-35f0985e73fe}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Name
  {395688d5-9784-434c-b53e-c186250f18bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {395688d5-9784-434c-b53e-c186250f18bb}, !- Handle
  {17cce029-6472-4984-8203-5ab5b6652110}, !- Source Object
  11,                                     !- Outlet Port
  {be2814ef-4209-4f0e-a079-35f0985e73fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d8b10be-ced1-494b-963e-78612ca8f15b}, !- Handle
  {17cce029-6472-4984-8203-5ab5b6652110}, !- HVAC Component
  {941f9a6c-1c27-481b-a46c-89e2076faebc}; !- Port 1

OS:PortList,
  {d8d27843-81d0-4842-a482-7c7787a14154}, !- Handle
  {17cce029-6472-4984-8203-5ab5b6652110}; !- HVAC Component

OS:PortList,
  {c9a39feb-37a2-4b5a-b812-ef1961849d00}, !- Handle
  {17cce029-6472-4984-8203-5ab5b6652110}, !- HVAC Component
  {11b003a6-8da4-4d53-9c73-c69edf5e16c6}; !- Port 1

OS:Sizing:Zone,
  {21e12976-9296-4250-9c74-61f79082c93c}, !- Handle
  {17cce029-6472-4984-8203-5ab5b6652110}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {45eaf0af-4ec7-42c3-8259-0a6110c109e1}, !- Handle
  Zone Warehouse Fine A  - Story Ground Zone HVAC Equipment List, !- Name
  {17cce029-6472-4984-8203-5ab5b6652110}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ef5af98-45f9-40b3-a23d-ec8b8d34dd7e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {05140421-a2e2-4efb-9a13-26b42e868410}, !- Handle
  Warehouse Fine B  - Story Ground,       !- Name
  {9765d74a-70aa-4cfb-a7ef-b6c690a61d0d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.3364771094907,                       !- X Origin {m}
  -24.2080046212644,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {0357fbb5-c23e-49c4-a84c-d00fa57b5581}; !- Thermal Zone Name

OS:Surface,
  {bfec23ba-fef2-4ef8-80b1-1bd48c4b70dc}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {5645079f-efd1-4ef5-a876-3c7ee8c29816}, !- Construction Name
  {05140421-a2e2-4efb-9a13-26b42e868410}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 48.4160092425288, 0, !- X,Y,Z Vertex 2 {m}
  12.8715275117737, 48.4160092425288, 0,  !- X,Y,Z Vertex 3 {m}
  12.8715275117737, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb663c79-d971-445f-adbe-986b56715924}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05140421-a2e2-4efb-9a13-26b42e868410}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ffa5a3b-5cd1-4c20-b58c-68cb1eb3b73c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 48.4160092425288, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 48.4160092425288, 0, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 0, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d349e52-8843-48f6-8609-7fbf2e561c1d}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05140421-a2e2-4efb-9a13-26b42e868410}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f53603bb-ef7f-413a-8000-1586782ae366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8715275117737, 48.4160092425288, 8.5344, !- X,Y,Z Vertex 1 {m}
  12.8715275117737, 48.4160092425288, 0,  !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 48.4160092425288, 0, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 48.4160092425288, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34394408-1c1b-4d2d-9639-b565dedd3a33}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05140421-a2e2-4efb-9a13-26b42e868410}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad135389-643b-4932-9959-fbc2fc6880ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8715275117737, 0, 8.5344,            !- X,Y,Z Vertex 1 {m}
  12.8715275117737, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.8715275117737, 48.4160092425288, 0,  !- X,Y,Z Vertex 3 {m}
  12.8715275117737, 48.4160092425288, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43164b95-9e1e-4435-9a22-c7eaabe86980}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05140421-a2e2-4efb-9a13-26b42e868410}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e585dff-43e1-4901-a457-1245f6722e16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 0, 8.5344,        !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  12.8715275117737, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8715275117737, 0, 8.5344;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6fd904e-2fe9-4722-9edb-b4a25f152a50}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05140421-a2e2-4efb-9a13-26b42e868410}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8715275117737, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  12.8715275117737, 48.4160092425288, 8.5344, !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 48.4160092425288, 8.5344, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, -3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0357fbb5-c23e-49c4-a84c-d00fa57b5581}, !- Handle
  Zone Warehouse Fine B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cf5c0ff-6154-49ef-849b-d346fa9d8e8b}, !- Zone Air Inlet Port List
  {4f130f93-1868-4b74-af56-4fd23f9b7791}, !- Zone Air Exhaust Port List
  {c3b9c85c-6c62-42d7-918a-47d5954dc1c7}, !- Zone Air Node Name
  {301dd24e-adcb-43f1-9238-b2c151723f33}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ba684196-18be-4e8d-97fe-41f0c54b44b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03d5c892-a4b5-4494-88cf-16d47ebd5eb6}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone Air Node, !- Name
  {c3b9c85c-6c62-42d7-918a-47d5954dc1c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3b9c85c-6c62-42d7-918a-47d5954dc1c7}, !- Handle
  {0357fbb5-c23e-49c4-a84c-d00fa57b5581}, !- Source Object
  11,                                     !- Outlet Port
  {03d5c892-a4b5-4494-88cf-16d47ebd5eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cf5c0ff-6154-49ef-849b-d346fa9d8e8b}, !- Handle
  {0357fbb5-c23e-49c4-a84c-d00fa57b5581}, !- HVAC Component
  {a095d1b9-bda5-4eb4-82fe-0fc80d4e1bb5}; !- Port 1

OS:PortList,
  {4f130f93-1868-4b74-af56-4fd23f9b7791}, !- Handle
  {0357fbb5-c23e-49c4-a84c-d00fa57b5581}; !- HVAC Component

OS:PortList,
  {301dd24e-adcb-43f1-9238-b2c151723f33}, !- Handle
  {0357fbb5-c23e-49c4-a84c-d00fa57b5581}, !- HVAC Component
  {57ed3eb7-ece9-4327-a82a-ca2def77e010}; !- Port 1

OS:Sizing:Zone,
  {9a6376b4-a51d-4bb6-84ab-03b8d996fcbb}, !- Handle
  {0357fbb5-c23e-49c4-a84c-d00fa57b5581}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0c30e6d7-8ab9-469c-945e-d169de524bd6}, !- Handle
  Zone Warehouse Fine B  - Story Ground Zone HVAC Equipment List, !- Name
  {0357fbb5-c23e-49c4-a84c-d00fa57b5581}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a13f580-eae1-4e4a-be3c-f481f74b5b86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e34d5b7d-5084-48c8-b77d-68b3f5bc189d}, !- Handle
  Warehouse Fine C  - Story Ground,       !- Name
  {9765d74a-70aa-4cfb-a7ef-b6c690a61d0d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.3364771094907,                       !- X Origin {m}
  24.2080046212644,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {262e68f6-b51a-430c-b3d5-3fdbf9bd4d0e}; !- Thermal Zone Name

OS:Surface,
  {36933ed5-bf10-475d-bea7-76fd137e7904}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {743be9ee-919d-444b-bf37-194b2f4093ec}, !- Construction Name
  {e34d5b7d-5084-48c8-b77d-68b3f5bc189d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  12.8715275117737, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  12.8715275117737, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c81ae42-b2f2-4b44-870e-18a1538fac54}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e34d5b7d-5084-48c8-b77d-68b3f5bc189d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6804b05a-6e9a-413c-9c46-f9c4efa8052b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 4.572, 8.5344,    !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8672238e-bbc4-4efd-bcba-ed384c2799ae}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e34d5b7d-5084-48c8-b77d-68b3f5bc189d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 4.572, 8.5344,    !- X,Y,Z Vertex 1 {m}
  12.8715275117737, 4.572, 8.5344,        !- X,Y,Z Vertex 2 {m}
  12.8715275117737, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a18887-b86f-4b5b-93ce-f011fb4f44cc}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e34d5b7d-5084-48c8-b77d-68b3f5bc189d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36890098-96bb-4526-a3c0-8d08e2d7ac72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8715275117737, 3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  12.8715275117737, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8715275117737, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  12.8715275117737, 4.572, 8.5344;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f53603bb-ef7f-413a-8000-1586782ae366}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e34d5b7d-5084-48c8-b77d-68b3f5bc189d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d349e52-8843-48f6-8609-7fbf2e561c1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.59872115546023e-14, 3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  1.59872115546023e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.8715275117737, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  12.8715275117737, 3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {249b1def-878f-4c5c-8b03-add4ca1d679b}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e34d5b7d-5084-48c8-b77d-68b3f5bc189d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8715275117737, 3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  12.8715275117737, 4.572, 8.5344,        !- X,Y,Z Vertex 2 {m}
  1.59872115546023e-14, 4.572, 8.5344,    !- X,Y,Z Vertex 3 {m}
  1.59872115546023e-14, 3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {262e68f6-b51a-430c-b3d5-3fdbf9bd4d0e}, !- Handle
  Zone Warehouse Fine C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9b2f82b-7567-46a7-af38-b89a4187e85f}, !- Zone Air Inlet Port List
  {c2293e15-a8a3-458c-9cd0-170984ea0c57}, !- Zone Air Exhaust Port List
  {43cd777c-0208-4779-bfc5-c1d18c85f479}, !- Zone Air Node Name
  {3b331383-d7fb-4fb0-a881-6411d63834c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61cf08d4-f113-4ca9-b108-a459ac3b642d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6db8823d-4453-4c33-96d0-11f42a184320}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone Air Node, !- Name
  {43cd777c-0208-4779-bfc5-c1d18c85f479}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43cd777c-0208-4779-bfc5-c1d18c85f479}, !- Handle
  {262e68f6-b51a-430c-b3d5-3fdbf9bd4d0e}, !- Source Object
  11,                                     !- Outlet Port
  {6db8823d-4453-4c33-96d0-11f42a184320}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9b2f82b-7567-46a7-af38-b89a4187e85f}, !- Handle
  {262e68f6-b51a-430c-b3d5-3fdbf9bd4d0e}, !- HVAC Component
  {cca32f4c-2dd0-4335-aa1d-f623bcc85fc9}; !- Port 1

OS:PortList,
  {c2293e15-a8a3-458c-9cd0-170984ea0c57}, !- Handle
  {262e68f6-b51a-430c-b3d5-3fdbf9bd4d0e}; !- HVAC Component

OS:PortList,
  {3b331383-d7fb-4fb0-a881-6411d63834c9}, !- Handle
  {262e68f6-b51a-430c-b3d5-3fdbf9bd4d0e}, !- HVAC Component
  {f11a87ac-db65-46c0-8ba3-7711349e9d02}; !- Port 1

OS:Sizing:Zone,
  {842b1874-6a5a-4dc5-817d-7f615e995825}, !- Handle
  {262e68f6-b51a-430c-b3d5-3fdbf9bd4d0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e1b1104a-fa07-49a1-9b0f-0f7b6729f0e6}, !- Handle
  Zone Warehouse Fine C  - Story Ground Zone HVAC Equipment List, !- Name
  {262e68f6-b51a-430c-b3d5-3fdbf9bd4d0e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b895f0e-b8cd-4f3f-8c0b-97afe99a7a45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ba2e5b20-73de-4247-9606-c882b571ceaa}, !- Handle
  Warehouse Fine A end_b - Story Ground,  !- Name
  {9765d74a-70aa-4cfb-a7ef-b6c690a61d0d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.2080046212644,                       !- X Origin {m}
  -28.7800046212644,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {069a79ff-369c-488d-82dd-58759c83dc99}; !- Thermal Zone Name

OS:Surface,
  {1a1f825e-df76-4167-9f81-7737f21710f8}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {608ff958-8257-44eb-9d56-1039aa671664}, !- Construction Name
  {ba2e5b20-73de-4247-9606-c882b571ceaa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85870191-35f0-457e-b46f-d44bba1bd382}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba2e5b20-73de-4247-9606-c882b571ceaa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55dd008c-8d46-4e03-a327-ade0a5ce2b9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.572, 8.5344,      !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d28a1e9d-11b6-49ad-90a1-d0690c80ebe4}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba2e5b20-73de-4247-9606-c882b571ceaa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1f3e0c4-161d-400c-ae9a-b79b55b15d85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 8.5344,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.572, 8.5344;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0f22f00-7374-49e0-a70c-5021c8d8edd4}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba2e5b20-73de-4247-9606-c882b571ceaa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 8.5344,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a821e099-2c59-4a85-bd6f-5824e20ea2df}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba2e5b20-73de-4247-9606-c882b571ceaa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd8442e-2cdc-4b1b-9c09-64577808f54a}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba2e5b20-73de-4247-9606-c882b571ceaa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 8.5344,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 8.5344,      !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {069a79ff-369c-488d-82dd-58759c83dc99}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2431c32c-9133-4833-b316-2632347ab817}, !- Zone Air Inlet Port List
  {7be1d8eb-3ba1-4c8e-ad07-4bde3f923bb1}, !- Zone Air Exhaust Port List
  {bb5b615c-acf0-4381-85e2-04627216f65a}, !- Zone Air Node Name
  {f658f09f-74c1-43a9-8bc1-b5ec0c492faf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {594ad05c-2fe2-4e07-b2e9-a8d015f40049}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f111adb-1eed-477a-a9e5-2552650d7922}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone Air Node, !- Name
  {bb5b615c-acf0-4381-85e2-04627216f65a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb5b615c-acf0-4381-85e2-04627216f65a}, !- Handle
  {069a79ff-369c-488d-82dd-58759c83dc99}, !- Source Object
  11,                                     !- Outlet Port
  {3f111adb-1eed-477a-a9e5-2552650d7922}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2431c32c-9133-4833-b316-2632347ab817}, !- Handle
  {069a79ff-369c-488d-82dd-58759c83dc99}, !- HVAC Component
  {417cfecc-ea7a-4610-ae31-92ca9bbe40fe}; !- Port 1

OS:PortList,
  {7be1d8eb-3ba1-4c8e-ad07-4bde3f923bb1}, !- Handle
  {069a79ff-369c-488d-82dd-58759c83dc99}; !- HVAC Component

OS:PortList,
  {f658f09f-74c1-43a9-8bc1-b5ec0c492faf}, !- Handle
  {069a79ff-369c-488d-82dd-58759c83dc99}, !- HVAC Component
  {6c5d8920-0424-4bce-9882-c0b05cc69300}; !- Port 1

OS:Sizing:Zone,
  {65efa356-f344-46a7-901d-5526493d775d}, !- Handle
  {069a79ff-369c-488d-82dd-58759c83dc99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f1d643bd-2c49-4e8a-bd5c-8529ca30050a}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {069a79ff-369c-488d-82dd-58759c83dc99}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfac2513-fa56-4916-8973-c96e398d2a7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {28828368-8f24-4cba-bcc3-5546b2df50b3}, !- Handle
  Warehouse Fine B end_b - Story Ground,  !- Name
  {9765d74a-70aa-4cfb-a7ef-b6c690a61d0d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.2080046212644,                       !- X Origin {m}
  -24.2080046212644,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {b5e0aed0-818a-47b0-9c70-13723808ddc4}; !- Thermal Zone Name

OS:Surface,
  {b9b4127e-07a9-40db-ae80-29c0bd62a469}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {2194f997-39e8-4f8d-873f-1a0756f34cf8}, !- Construction Name
  {28828368-8f24-4cba-bcc3-5546b2df50b3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 48.4160092425288, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 48.4160092425288, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad135389-643b-4932-9959-fbc2fc6880ec}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28828368-8f24-4cba-bcc3-5546b2df50b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34394408-1c1b-4d2d-9639-b565dedd3a33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 48.4160092425288, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 48.4160092425288, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0, 8.5344;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eae29c4-2712-4b90-86a5-8ad65b269228}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28828368-8f24-4cba-bcc3-5546b2df50b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edcf871a-512d-4902-bfda-1ddb1747ca5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 48.4160092425288, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 48.4160092425288, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 48.4160092425288, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 48.4160092425288, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae99436d-3b0e-4bd8-bc1f-8137a4a3ce16}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28828368-8f24-4cba-bcc3-5546b2df50b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 48.4160092425288, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 48.4160092425288, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f3e0c4-161d-400c-ae9a-b79b55b15d85}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28828368-8f24-4cba-bcc3-5546b2df50b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d28a1e9d-11b6-49ad-90a1-d0690c80ebe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 0, 8.5344,          !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 8.5344;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad584fc0-7390-4063-a2b5-314eeab61c13}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28828368-8f24-4cba-bcc3-5546b2df50b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 48.4160092425288, 8.5344, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 48.4160092425288, 8.5344, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5e0aed0-818a-47b0-9c70-13723808ddc4}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab70f284-a9e3-4494-a1f9-c718c07311b7}, !- Zone Air Inlet Port List
  {6abfa9c0-e1ef-4cb9-963c-d4e92e8b1905}, !- Zone Air Exhaust Port List
  {3ad8b1a0-3aeb-47b0-9ae0-016f000e06c5}, !- Zone Air Node Name
  {430dc610-02d0-4082-9fe3-a3b2e091a884}, !- Zone Return Air Port List
  {f5d0a351-bc12-4ff5-b955-db6b5ab39ef3}, !- Primary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c62f0fdb-777e-439d-a5b8-49eac06a4a47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff162b27-096c-4ade-b42b-d1fdd864bd26}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone Air Node, !- Name
  {3ad8b1a0-3aeb-47b0-9ae0-016f000e06c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ad8b1a0-3aeb-47b0-9ae0-016f000e06c5}, !- Handle
  {b5e0aed0-818a-47b0-9c70-13723808ddc4}, !- Source Object
  11,                                     !- Outlet Port
  {ff162b27-096c-4ade-b42b-d1fdd864bd26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab70f284-a9e3-4494-a1f9-c718c07311b7}, !- Handle
  {b5e0aed0-818a-47b0-9c70-13723808ddc4}, !- HVAC Component
  {1022b0ac-92a3-4ea0-b6c4-90503ab2a1d0}; !- Port 1

OS:PortList,
  {6abfa9c0-e1ef-4cb9-963c-d4e92e8b1905}, !- Handle
  {b5e0aed0-818a-47b0-9c70-13723808ddc4}; !- HVAC Component

OS:PortList,
  {430dc610-02d0-4082-9fe3-a3b2e091a884}, !- Handle
  {b5e0aed0-818a-47b0-9c70-13723808ddc4}, !- HVAC Component
  {6e1f2226-8b14-4c61-a9e2-e4a36637a970}; !- Port 1

OS:Sizing:Zone,
  {481650f1-b51b-4388-bd08-f14d0133fff6}, !- Handle
  {b5e0aed0-818a-47b0-9c70-13723808ddc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dfa1efea-b632-455c-bfd8-83a97989d79f}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b5e0aed0-818a-47b0-9c70-13723808ddc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {407ae54e-eb01-4d65-ac23-18a40c59f83d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ee4257bc-6206-4c93-b17a-073be61584de}, !- Handle
  Warehouse Fine C end_b - Story Ground,  !- Name
  {9765d74a-70aa-4cfb-a7ef-b6c690a61d0d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.2080046212644,                       !- X Origin {m}
  24.2080046212644,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {9f7f9a2c-8642-458c-bb5e-b8b48e936a9d}; !- Thermal Zone Name

OS:Surface,
  {ac057732-c2b8-4cd5-a311-f2bd1088a6a1}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {608ff958-8257-44eb-9d56-1039aa671664}, !- Construction Name
  {ee4257bc-6206-4c93-b17a-073be61584de}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36890098-96bb-4526-a3c0-8d08e2d7ac72}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee4257bc-6206-4c93-b17a-073be61584de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60a18887-b86f-4b5b-93ce-f011fb4f44cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.572, 8.5344,      !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d45adf8f-02e4-40d7-be09-88c94ed3f507}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee4257bc-6206-4c93-b17a-073be61584de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.572, 8.5344,      !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 8.5344,        !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.572, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e299f52-03f4-401c-9c94-f4b0accad3a9}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee4257bc-6206-4c93-b17a-073be61584de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 8.5344,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edcf871a-512d-4902-bfda-1ddb1747ca5f}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee4257bc-6206-4c93-b17a-073be61584de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eae29c4-2712-4b90-86a5-8ad65b269228}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fce5ac2d-c41f-4300-bc1d-dd78dcb92764}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee4257bc-6206-4c93-b17a-073be61584de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.5527136788005e-15, 8.5344, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 8.5344,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 8.5344,      !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.5527136788005e-15, 8.5344; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f7f9a2c-8642-458c-bb5e-b8b48e936a9d}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {838a5794-2722-4b68-b765-669ea2922727}, !- Zone Air Inlet Port List
  {36559d76-f8c8-49bc-bb2e-d8d21519d279}, !- Zone Air Exhaust Port List
  {bb432820-51b1-487d-ade2-181b7fc73235}, !- Zone Air Node Name
  {4281cba9-f98f-48b4-bdcf-3517220533f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {398d1827-f948-403e-8e38-4d677254b515}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89d59849-e9a6-4f5d-966d-4c144d319294}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone Air Node, !- Name
  {bb432820-51b1-487d-ade2-181b7fc73235}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb432820-51b1-487d-ade2-181b7fc73235}, !- Handle
  {9f7f9a2c-8642-458c-bb5e-b8b48e936a9d}, !- Source Object
  11,                                     !- Outlet Port
  {89d59849-e9a6-4f5d-966d-4c144d319294}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {838a5794-2722-4b68-b765-669ea2922727}, !- Handle
  {9f7f9a2c-8642-458c-bb5e-b8b48e936a9d}, !- HVAC Component
  {d0bac18e-2e8f-43e5-8577-4bc8e251c874}; !- Port 1

OS:PortList,
  {36559d76-f8c8-49bc-bb2e-d8d21519d279}, !- Handle
  {9f7f9a2c-8642-458c-bb5e-b8b48e936a9d}; !- HVAC Component

OS:PortList,
  {4281cba9-f98f-48b4-bdcf-3517220533f7}, !- Handle
  {9f7f9a2c-8642-458c-bb5e-b8b48e936a9d}, !- HVAC Component
  {6e8c7e23-bcc7-4e9c-aef2-977800d0cdb9}; !- Port 1

OS:Sizing:Zone,
  {a0a2ede6-547d-4b01-98d6-82cb65d9562b}, !- Handle
  {9f7f9a2c-8642-458c-bb5e-b8b48e936a9d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {63a9e055-4d4b-49e3-8469-a6935aa82aee}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {9f7f9a2c-8642-458c-bb5e-b8b48e936a9d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb378d0e-005e-4db7-a4ea-4406c1c38cd6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {623c23e1-b2e3-4557-8fb2-34ec80717e9a}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {3a611d4c-6ec4-46d9-965e-853fc7a7ed0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -3.5527136788005e-15, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -3.5527136788005e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -3.5527136788005e-15, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {554a4c93-3aa2-4826-82f1-11bf953726d8}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {5ab8cdc7-4da1-4bbe-8280-9bf703915e97}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.5466, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0253999999999959, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14caf6a4-f634-40d1-bdda-039c5b46b013}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {58988714-1ded-4aef-89d1-0129f145fd6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 48.3906092425288, 1.2746018422136, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 48.3906092425288, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0254000000000048, 1.2746018422136; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f61bff75-e9f7-4766-bb34-a39538d410cc}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {cc8d8aa9-e29b-4ddd-ad77-ce00327c933c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.5466, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.025400000000003, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d58049e5-8eaf-4b81-b0c8-45e56fe9cf6f}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {133a5abc-3d3e-4114-a725-dad1558c91fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.27981752808989,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.572, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3faa7a8c-c6b7-463d-963c-4a29d9f9eee4}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {b3f5a38e-98b6-4f78-b6b3-c4b1e945ede1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -3.5527136788005e-15, 1.2747968868106, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  35.5190817307551, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  35.5190817307551, -3.5527136788005e-15, 1.2747968868106; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {583f1a06-9ace-42fa-be3b-9e95e2051512}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {d45adf8f-02e4-40d7-be09-88c94ed3f507}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.572, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.572, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43dbbc06-d6f1-4a47-af85-7b3414161bb0}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {8e299f52-03f4-401c-9c94-f4b0accad3a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000036, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.5466, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1aba737b-b9cf-435e-a501-652df6790886}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {ae99436d-3b0e-4bd8-bc1f-8137a4a3ce16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999964, 1.2746018422136, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 48.3906092425288, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 48.3906092425288, 1.2746018422136; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e35d720-3d9d-4df5-9838-1f1ab6580792}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {0b40a96c-2e94-4847-924d-faabea15b938}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.5190817307551, 4.572, 1.2747968868106, !- X,Y,Z Vertex 1 {m}
  35.5190817307551, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.572, 1.2747968868106; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b2e10f4-92b3-43f6-a527-5a3d20533b8f}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {caa49cc2-1e84-4235-8416-c897d4c73097}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000016, -3.5527136788005e-15, 1.27609296841666, !- X,Y,Z Vertex 1 {m}
  0.025400000000016, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  12.8461275117737, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  12.8461275117737, -3.5527136788005e-15, 1.27609296841666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecf4c5a6-04b1-497b-af12-8e8ea9eeebcd}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {8672238e-bbc4-4efd-bcba-ed384c2799ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.8461275117737, 4.572, 1.27609296841666, !- X,Y,Z Vertex 1 {m}
  12.8461275117737, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.572, 1.27609296841666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9f5de43-1d9b-4d3a-b295-39c95d614416}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {a821e099-2c59-4a85-bd6f-5824e20ea2df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, -3.5527136788005e-15, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, -3.5527136788005e-15, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b475acc7-9c2f-4fe3-9a6d-2f8ebe07fb61}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {c0f22f00-7374-49e0-a70c-5021c8d8edd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999964, 1.27981752808989, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.5466, 1.27981752808989; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {850ef6d4-c6f3-4347-8bb9-8b4627a1a9e5}, !- Handle
  Warehouse Office A end_a - Story Ground, !- Name
  {3b329270-6f3a-4835-8ecb-572680b641ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -127.18958290927,                       !- X Origin {m}
  -6.53278914400274,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {c1a56f60-b6b9-4276-9922-cc60b463b9d7}; !- Thermal Zone Name

OS:Surface,
  {ac332055-1301-43ed-89c2-afc91fbab598}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {608ff958-8257-44eb-9d56-1039aa671664}, !- Construction Name
  {850ef6d4-c6f3-4347-8bb9-8b4627a1a9e5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999986, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999986, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aef8540-437d-47e2-9ec1-e95632c64bcf}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850ef6d4-c6f3-4347-8bb9-8b4627a1a9e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be9c7f98-db3e-4df4-94ec-4a1c4aeffaf4}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850ef6d4-c6f3-4347-8bb9-8b4627a1a9e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {430af758-15f4-4578-bd1e-7c22b3cdd6ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999986, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57199999999986, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b75288a4-2820-4ff2-b13b-e7d6d81f9ac0}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850ef6d4-c6f3-4347-8bb9-8b4627a1a9e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {face79d2-3fa7-486d-8575-f11e339ec485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999986, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999986, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999986, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999986, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0d13d74-32c2-4224-83be-1e568dfaa93e}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {850ef6d4-c6f3-4347-8bb9-8b4627a1a9e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999986, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999986, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32ec138a-1833-45bc-beb1-cf0c82de9e49}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {850ef6d4-c6f3-4347-8bb9-8b4627a1a9e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999986, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999986, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, -3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c1a56f60-b6b9-4276-9922-cc60b463b9d7}, !- Handle
  Zone Warehouse Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f78567f8-7509-4e94-b909-df0d72766587}, !- Zone Air Inlet Port List
  {7ae9a865-8b92-4652-b002-da8f7f4a844b}, !- Zone Air Exhaust Port List
  {ab1171d3-afdf-43c8-8be7-d33c7f0f8907}, !- Zone Air Node Name
  {5780183b-8135-478b-bd90-7e0dbd4f1b3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd03048f-d13f-4b64-8e3f-29b0069d28e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34d28b06-1f52-45d9-a5d6-205a9b96daf8}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Zone Air Node, !- Name
  {ab1171d3-afdf-43c8-8be7-d33c7f0f8907}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab1171d3-afdf-43c8-8be7-d33c7f0f8907}, !- Handle
  {c1a56f60-b6b9-4276-9922-cc60b463b9d7}, !- Source Object
  11,                                     !- Outlet Port
  {34d28b06-1f52-45d9-a5d6-205a9b96daf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f78567f8-7509-4e94-b909-df0d72766587}, !- Handle
  {c1a56f60-b6b9-4276-9922-cc60b463b9d7}, !- HVAC Component
  {1036e425-00d5-4459-81d2-af2b98a45bc8}; !- Port 1

OS:PortList,
  {7ae9a865-8b92-4652-b002-da8f7f4a844b}, !- Handle
  {c1a56f60-b6b9-4276-9922-cc60b463b9d7}; !- HVAC Component

OS:PortList,
  {5780183b-8135-478b-bd90-7e0dbd4f1b3a}, !- Handle
  {c1a56f60-b6b9-4276-9922-cc60b463b9d7}, !- HVAC Component
  {84ca6983-3a5d-4a0c-b681-454497ccdf7b}; !- Port 1

OS:Sizing:Zone,
  {1b264ebf-0270-4bfb-a460-72b838413653}, !- Handle
  {c1a56f60-b6b9-4276-9922-cc60b463b9d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4aa77f31-b3a1-46c7-9e1f-cb39d87c3941}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {c1a56f60-b6b9-4276-9922-cc60b463b9d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5f6ab60-467f-4f39-8760-4816e2729309}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5b6944e4-6695-4d9a-a2af-32fdf734df76}, !- Handle
  Warehouse Office B end_a - Story Ground, !- Name
  {3b329270-6f3a-4835-8ecb-572680b641ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -127.18958290927,                       !- X Origin {m}
  -1.96078914400274,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {75e2065a-7948-4d9c-9931-a8f6fb543eb9}; !- Thermal Zone Name

OS:Surface,
  {e4ae22d5-8fc6-47db-be33-3f51432fd41d}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {52b98e7c-dbcb-4700-ad17-7edbdc646623}, !- Construction Name
  {5b6944e4-6695-4d9a-a2af-32fdf734df76}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 3.92157828800548, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999986, 3.92157828800548, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999986, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c59ac01-980d-4f0c-a290-2857b372c143}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6944e4-6695-4d9a-a2af-32fdf734df76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, -3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 3.92157828800548, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 3.92157828800548, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {171fddee-1f42-4033-ae43-adb080ed773c}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6944e4-6695-4d9a-a2af-32fdf734df76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95d23bc6-975c-41b5-96cf-4a100c465d57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999986, 3.92157828800548, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999986, 3.92157828800548, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 3.92157828800548, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, 3.92157828800548, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb21c345-5eac-489d-bbe6-3045fba4f341}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6944e4-6695-4d9a-a2af-32fdf734df76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4752432f-85f2-4e77-9225-eb3d4ffe1f27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999986, -3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999986, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999986, 3.92157828800548, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999986, 3.92157828800548, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {430af758-15f4-4578-bd1e-7c22b3cdd6ee}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6944e4-6695-4d9a-a2af-32fdf734df76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be9c7f98-db3e-4df4-94ec-4a1c4aeffaf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, -3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999986, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999986, -3.99680288865056e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb145c40-5b2b-4e69-b80a-48265068b304}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b6944e4-6695-4d9a-a2af-32fdf734df76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999986, -3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999986, 3.92157828800548, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 3.92157828800548, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, -3.99680288865056e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {75e2065a-7948-4d9c-9931-a8f6fb543eb9}, !- Handle
  Zone Warehouse Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b19c3a03-9146-48b9-90e0-edbb2363e4d1}, !- Zone Air Inlet Port List
  {a8140c9a-425c-4370-bf92-aec94a1d0b8d}, !- Zone Air Exhaust Port List
  {58603570-f8da-4b5a-bf87-8b6219f3a8d4}, !- Zone Air Node Name
  {952d36b9-c627-4999-9c7d-7844f6af3552}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29588d56-c880-4eee-a9c2-a182cefcb33f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a589c59-dc0a-4ba8-8b6d-23ed9d6008db}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Zone Air Node, !- Name
  {58603570-f8da-4b5a-bf87-8b6219f3a8d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58603570-f8da-4b5a-bf87-8b6219f3a8d4}, !- Handle
  {75e2065a-7948-4d9c-9931-a8f6fb543eb9}, !- Source Object
  11,                                     !- Outlet Port
  {2a589c59-dc0a-4ba8-8b6d-23ed9d6008db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b19c3a03-9146-48b9-90e0-edbb2363e4d1}, !- Handle
  {75e2065a-7948-4d9c-9931-a8f6fb543eb9}, !- HVAC Component
  {f9cbd4bc-f3d8-43e1-806d-452e9d789b68}; !- Port 1

OS:PortList,
  {a8140c9a-425c-4370-bf92-aec94a1d0b8d}, !- Handle
  {75e2065a-7948-4d9c-9931-a8f6fb543eb9}; !- HVAC Component

OS:PortList,
  {952d36b9-c627-4999-9c7d-7844f6af3552}, !- Handle
  {75e2065a-7948-4d9c-9931-a8f6fb543eb9}, !- HVAC Component
  {55d311ed-3ad6-4cf0-b8b2-d666dda0813d}; !- Port 1

OS:Sizing:Zone,
  {877b52f0-09e2-4e82-8f05-bd69997579d5}, !- Handle
  {75e2065a-7948-4d9c-9931-a8f6fb543eb9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2184e335-47f4-4a6b-8ba1-366fb3a5d20e}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {75e2065a-7948-4d9c-9931-a8f6fb543eb9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {198f999d-d4d1-4031-ba40-4af1cd67a05b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5abce90f-28cb-464b-8a01-540f84b1ff78}, !- Handle
  Warehouse Office C end_a - Story Ground, !- Name
  {3b329270-6f3a-4835-8ecb-572680b641ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -127.18958290927,                       !- X Origin {m}
  1.96078914400274,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {e3e189bf-351a-4190-b095-7ba1a5c10d4f}; !- Thermal Zone Name

OS:Surface,
  {9eef196c-dc32-4c2f-8862-cdd3a555d8d1}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {608ff958-8257-44eb-9d56-1039aa671664}, !- Construction Name
  {5abce90f-28cb-464b-8a01-540f84b1ff78}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999986, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999986, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {419dfaa9-779c-4ba7-a7a2-0a0014089ba3}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abce90f-28cb-464b-8a01-540f84b1ff78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b771f10d-441e-4a86-9980-c5d6d55eba27}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abce90f-28cb-464b-8a01-540f84b1ff78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.57199999999986, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  4.57199999999986, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4234c04c-bc52-43d5-a504-cf501afaca45}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abce90f-28cb-464b-8a01-540f84b1ff78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48fb031d-15f9-4f40-a09a-b52ad7490024}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999986, 3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999986, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999986, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999986, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d23bc6-975c-41b5-96cf-4a100c465d57}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abce90f-28cb-464b-8a01-540f84b1ff78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {171fddee-1f42-4033-ae43-adb080ed773c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 0, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999986, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999986, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e2f68c-f6a4-4501-bf95-7148c3fd4e5f}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5abce90f-28cb-464b-8a01-540f84b1ff78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999986, 3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999986, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, 3.99680288865056e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e3e189bf-351a-4190-b095-7ba1a5c10d4f}, !- Handle
  Zone Warehouse Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57c87aeb-c0b8-4b85-8d19-9c9de8ddc5c9}, !- Zone Air Inlet Port List
  {47ac924a-afd1-4638-a7a5-9cd5337ba363}, !- Zone Air Exhaust Port List
  {0aca394c-5164-46e9-84d4-21f41b5e63e2}, !- Zone Air Node Name
  {7e8c3d1f-6277-4640-b6cf-38fc79c70261}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {336ef4bc-2fed-40fb-b042-a75e3672669d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e92ba6b4-065b-4c86-a340-e102e4b57a2e}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Zone Air Node, !- Name
  {0aca394c-5164-46e9-84d4-21f41b5e63e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0aca394c-5164-46e9-84d4-21f41b5e63e2}, !- Handle
  {e3e189bf-351a-4190-b095-7ba1a5c10d4f}, !- Source Object
  11,                                     !- Outlet Port
  {e92ba6b4-065b-4c86-a340-e102e4b57a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57c87aeb-c0b8-4b85-8d19-9c9de8ddc5c9}, !- Handle
  {e3e189bf-351a-4190-b095-7ba1a5c10d4f}, !- HVAC Component
  {71b4b2f3-7023-474e-9e59-8a4de71966ce}; !- Port 1

OS:PortList,
  {47ac924a-afd1-4638-a7a5-9cd5337ba363}, !- Handle
  {e3e189bf-351a-4190-b095-7ba1a5c10d4f}; !- HVAC Component

OS:PortList,
  {7e8c3d1f-6277-4640-b6cf-38fc79c70261}, !- Handle
  {e3e189bf-351a-4190-b095-7ba1a5c10d4f}, !- HVAC Component
  {10fa490c-d8f1-432d-915b-3b8a2b84d8a5}; !- Port 1

OS:Sizing:Zone,
  {d9a09737-bf08-4bd3-ac1a-f2449dbc5a75}, !- Handle
  {e3e189bf-351a-4190-b095-7ba1a5c10d4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {258ada41-4fbf-452d-884d-d524ccde6532}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {e3e189bf-351a-4190-b095-7ba1a5c10d4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58005c23-7481-480e-b0ed-9c17350b67ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7d22b554-0ef8-4a87-ad11-5bbfbea0adfe}, !- Handle
  Warehouse Office A  - Story Ground,     !- Name
  {3b329270-6f3a-4835-8ecb-572680b641ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -122.61758290927,                       !- X Origin {m}
  -6.53278914400274,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {06125382-136a-4e61-bbe4-343f78aca761}; !- Thermal Zone Name

OS:Surface,
  {937a30cc-1825-4c14-b0ec-b3aab641f7e0}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {52b98e7c-dbcb-4700-ad17-7edbdc646623}, !- Construction Name
  {7d22b554-0ef8-4a87-ad11-5bbfbea0adfe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.92157828800586, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.92157828800586, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {face79d2-3fa7-486d-8575-f11e339ec485}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d22b554-0ef8-4a87-ad11-5bbfbea0adfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b75288a4-2820-4ff2-b13b-e7d6d81f9ac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, -3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8efc547e-58cf-4f16-a2a6-84261ae2aa2b}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d22b554-0ef8-4a87-ad11-5bbfbea0adfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3424a5f-2339-412c-a8d1-20040c7d73c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.92157828800586, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  3.92157828800586, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3102e5-a2a3-4310-ae83-ed6bec035ad1}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d22b554-0ef8-4a87-ad11-5bbfbea0adfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8900320-c66e-4bce-a2e7-298771b3263e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.92157828800586, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.92157828800586, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.92157828800586, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.92157828800586, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee38667-f618-46ea-ae19-5ff2d7152d1d}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d22b554-0ef8-4a87-ad11-5bbfbea0adfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.92157828800586, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.92157828800586, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ba9d0e3-4e36-498e-97fa-40bf40f4ef46}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d22b554-0ef8-4a87-ad11-5bbfbea0adfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.92157828800586, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.92157828800586, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, -3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {06125382-136a-4e61-bbe4-343f78aca761}, !- Handle
  Zone Warehouse Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd12489c-159f-45fe-8053-e4badd1244c3}, !- Zone Air Inlet Port List
  {ba687e58-e4f7-49fc-a434-3d55b6d38c8e}, !- Zone Air Exhaust Port List
  {601454ae-7875-4577-80f6-a48ce8e6a480}, !- Zone Air Node Name
  {097bdd7f-559c-4265-8669-08968a7e7e16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f4bcfcf-fad3-442b-be8b-2dbff21ad956}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2691d88c-6b14-4764-b561-fa05c0f5e445}, !- Handle
  Zone Warehouse Office A  - Story Ground Zone Air Node, !- Name
  {601454ae-7875-4577-80f6-a48ce8e6a480}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {601454ae-7875-4577-80f6-a48ce8e6a480}, !- Handle
  {06125382-136a-4e61-bbe4-343f78aca761}, !- Source Object
  11,                                     !- Outlet Port
  {2691d88c-6b14-4764-b561-fa05c0f5e445}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd12489c-159f-45fe-8053-e4badd1244c3}, !- Handle
  {06125382-136a-4e61-bbe4-343f78aca761}, !- HVAC Component
  {dd81ce0b-8dba-4f21-86aa-4e0d5f1779f8}; !- Port 1

OS:PortList,
  {ba687e58-e4f7-49fc-a434-3d55b6d38c8e}, !- Handle
  {06125382-136a-4e61-bbe4-343f78aca761}; !- HVAC Component

OS:PortList,
  {097bdd7f-559c-4265-8669-08968a7e7e16}, !- Handle
  {06125382-136a-4e61-bbe4-343f78aca761}, !- HVAC Component
  {85b64ecf-80a3-4d57-ab3d-b926df8ee3ef}; !- Port 1

OS:Sizing:Zone,
  {45b00917-6e5f-494e-b1e2-5859852570aa}, !- Handle
  {06125382-136a-4e61-bbe4-343f78aca761}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4970153b-df6f-4b14-bb9f-578a7728f8f2}, !- Handle
  Zone Warehouse Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {06125382-136a-4e61-bbe4-343f78aca761}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4350eec5-911e-4ade-b133-25262e132327}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9a106f68-016f-4528-b274-fef08ddec86d}, !- Handle
  Warehouse Office B  - Story Ground,     !- Name
  {3b329270-6f3a-4835-8ecb-572680b641ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -122.61758290927,                       !- X Origin {m}
  -1.96078914400274,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {67989f8c-112b-4bfc-8d16-c8ec9115d463}; !- Thermal Zone Name

OS:Surface,
  {a67a4094-d769-403e-9bab-a39266ba5331}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {6372955a-2607-431a-87d0-efba50e95e46}, !- Construction Name
  {9a106f68-016f-4528-b274-fef08ddec86d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 3.92157828800548, 0, !- X,Y,Z Vertex 2 {m}
  3.92157828800586, 3.92157828800548, 0,  !- X,Y,Z Vertex 3 {m}
  3.92157828800586, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4752432f-85f2-4e77-9225-eb3d4ffe1f27}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a106f68-016f-4528-b274-fef08ddec86d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb21c345-5eac-489d-bbe6-3045fba4f341}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 3.92157828800548, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 3.92157828800548, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, -3.99680288865056e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd5b1eb-ea02-4b25-9be3-f7567795a339}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a106f68-016f-4528-b274-fef08ddec86d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1040c169-e9e7-4e46-8688-76b5a1e976b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.92157828800586, 3.92157828800548, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.92157828800586, 3.92157828800548, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 3.92157828800548, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, 3.92157828800548, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7fd6a12-e610-4737-9eef-b7fb0826b2b5}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a106f68-016f-4528-b274-fef08ddec86d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ec80d32-3612-4e64-84a5-19072dd82083}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.92157828800586, -3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.92157828800586, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.92157828800586, 3.92157828800548, 0,  !- X,Y,Z Vertex 3 {m}
  3.92157828800586, 3.92157828800548, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3424a5f-2339-412c-a8d1-20040c7d73c4}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a106f68-016f-4528-b274-fef08ddec86d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8efc547e-58cf-4f16-a2a6-84261ae2aa2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, -3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.92157828800586, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.92157828800586, -3.99680288865056e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f223f26c-7b28-4b64-85b5-e77196669dbe}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a106f68-016f-4528-b274-fef08ddec86d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.92157828800586, -3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.92157828800586, 3.92157828800548, 4.2672, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 3.92157828800548, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, -3.99680288865056e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {67989f8c-112b-4bfc-8d16-c8ec9115d463}, !- Handle
  Zone Warehouse Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f7c47d7-f833-4327-af66-863669601463}, !- Zone Air Inlet Port List
  {03321697-3e1e-494e-ab57-037088359ec3}, !- Zone Air Exhaust Port List
  {08d59910-9d47-48e6-a2b9-1085738b18e9}, !- Zone Air Node Name
  {a19950d2-7594-46a9-8ffa-e26bb8b2ea34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad6344fa-18c9-418e-a828-9e1397955993}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {901a428e-6527-452a-ad3b-a04f5eada7c6}, !- Handle
  Zone Warehouse Office B  - Story Ground Zone Air Node, !- Name
  {08d59910-9d47-48e6-a2b9-1085738b18e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08d59910-9d47-48e6-a2b9-1085738b18e9}, !- Handle
  {67989f8c-112b-4bfc-8d16-c8ec9115d463}, !- Source Object
  11,                                     !- Outlet Port
  {901a428e-6527-452a-ad3b-a04f5eada7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f7c47d7-f833-4327-af66-863669601463}, !- Handle
  {67989f8c-112b-4bfc-8d16-c8ec9115d463}, !- HVAC Component
  {09dc7908-a791-4976-a4df-b39ba48dc1c4}; !- Port 1

OS:PortList,
  {03321697-3e1e-494e-ab57-037088359ec3}, !- Handle
  {67989f8c-112b-4bfc-8d16-c8ec9115d463}; !- HVAC Component

OS:PortList,
  {a19950d2-7594-46a9-8ffa-e26bb8b2ea34}, !- Handle
  {67989f8c-112b-4bfc-8d16-c8ec9115d463}, !- HVAC Component
  {96fe9ae7-ae2d-4266-af77-e48d91fc4d95}; !- Port 1

OS:Sizing:Zone,
  {326b690d-0d19-4db7-b93f-8f705d0d859b}, !- Handle
  {67989f8c-112b-4bfc-8d16-c8ec9115d463}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cd912a2b-8071-4d32-83cc-531106ae384f}, !- Handle
  Zone Warehouse Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {67989f8c-112b-4bfc-8d16-c8ec9115d463}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37fc0b0e-1d03-4add-a112-d0c93eff6542}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {065cdbb3-6b70-4ad5-a778-8a71e2acd428}, !- Handle
  Warehouse Office C  - Story Ground,     !- Name
  {3b329270-6f3a-4835-8ecb-572680b641ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -122.61758290927,                       !- X Origin {m}
  1.96078914400274,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {9b2e33b2-6082-4800-b79e-d453698f0bea}; !- Thermal Zone Name

OS:Surface,
  {61b7c95f-2c1f-42f1-9d01-5d7f3d42ae52}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {52b98e7c-dbcb-4700-ad17-7edbdc646623}, !- Construction Name
  {065cdbb3-6b70-4ad5-a778-8a71e2acd428}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.92157828800586, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.92157828800586, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48fb031d-15f9-4f40-a09a-b52ad7490024}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {065cdbb3-6b70-4ad5-a778-8a71e2acd428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4234c04c-bc52-43d5-a504-cf501afaca45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, 3.99680288865056e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31af226b-ce02-4ab3-8fba-d00b1a542ced}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {065cdbb3-6b70-4ad5-a778-8a71e2acd428}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  3.92157828800586, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  3.92157828800586, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb5e007-a54a-4815-9f77-5e3036e0cc44}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {065cdbb3-6b70-4ad5-a778-8a71e2acd428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf4214fd-f26e-4612-919d-944872d0a0d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.92157828800586, 3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.92157828800586, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.92157828800586, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.92157828800586, 4.572, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1040c169-e9e7-4e46-8688-76b5a1e976b4}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {065cdbb3-6b70-4ad5-a778-8a71e2acd428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfd5b1eb-ea02-4b25-9be3-f7567795a339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 0, 4.2672,        !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  3.92157828800586, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.92157828800586, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2cf4a12-f5e2-4f5e-b6e9-0a261a2c22c8}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {065cdbb3-6b70-4ad5-a778-8a71e2acd428}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.92157828800586, 3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.92157828800586, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, 3.99680288865056e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b2e33b2-6082-4800-b79e-d453698f0bea}, !- Handle
  Zone Warehouse Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b863bd1-b1b6-4ff6-9d05-0e24be9729d9}, !- Zone Air Inlet Port List
  {8526f991-2a5a-41c4-b5ee-d376118be3ae}, !- Zone Air Exhaust Port List
  {37fcd02c-b4e5-4ed6-84a9-2380314ef2d8}, !- Zone Air Node Name
  {d765ed77-8204-4132-a7fc-40f05a8c484c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec73cafe-7381-47f9-a8a6-7c5f63870830}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b702f48a-dcaa-4ec6-8d8a-4756c26ece1b}, !- Handle
  Zone Warehouse Office C  - Story Ground Zone Air Node, !- Name
  {37fcd02c-b4e5-4ed6-84a9-2380314ef2d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37fcd02c-b4e5-4ed6-84a9-2380314ef2d8}, !- Handle
  {9b2e33b2-6082-4800-b79e-d453698f0bea}, !- Source Object
  11,                                     !- Outlet Port
  {b702f48a-dcaa-4ec6-8d8a-4756c26ece1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b863bd1-b1b6-4ff6-9d05-0e24be9729d9}, !- Handle
  {9b2e33b2-6082-4800-b79e-d453698f0bea}, !- HVAC Component
  {319bb7b8-7697-4456-aeda-23e107d0ac78}; !- Port 1

OS:PortList,
  {8526f991-2a5a-41c4-b5ee-d376118be3ae}, !- Handle
  {9b2e33b2-6082-4800-b79e-d453698f0bea}; !- HVAC Component

OS:PortList,
  {d765ed77-8204-4132-a7fc-40f05a8c484c}, !- Handle
  {9b2e33b2-6082-4800-b79e-d453698f0bea}, !- HVAC Component
  {f4e6f0b7-2b4f-4cb7-98cb-ae18a8b80c9f}; !- Port 1

OS:Sizing:Zone,
  {0686ab8a-9980-44ab-b9b6-5d4ef247b9ca}, !- Handle
  {9b2e33b2-6082-4800-b79e-d453698f0bea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {618d6168-3852-450c-a1db-f0702d7f4f52}, !- Handle
  Zone Warehouse Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {9b2e33b2-6082-4800-b79e-d453698f0bea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45fa8b03-99d6-4886-b975-114765bb707e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {55d36cb2-eb8a-4262-af1e-210ce184cdac}, !- Handle
  Warehouse Office A end_b - Story Ground, !- Name
  {3b329270-6f3a-4835-8ecb-572680b641ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -118.696004621264,                      !- X Origin {m}
  -6.53278914400274,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {43a49f2e-42d6-4570-84ac-06a9df569085}; !- Thermal Zone Name

OS:Surface,
  {ea25d377-ec0b-4783-8e35-1ead569ff85d}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {608ff958-8257-44eb-9d56-1039aa671664}, !- Construction Name
  {55d36cb2-eb8a-4262-af1e-210ce184cdac}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83693077310454e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.83693077310454e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000037, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000037, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8900320-c66e-4bce-a2e7-298771b3263e}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d36cb2-eb8a-4262-af1e-210ce184cdac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b3102e5-a2a3-4310-ae83-ed6bec035ad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, -3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {649d7e75-a3cf-4cd5-aace-331a346638fb}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d36cb2-eb8a-4262-af1e-210ce184cdac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60aa18d1-9368-4b60-bfd1-9b0d96254292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000037, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57200000000037, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.83693077310454e-13, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.83693077310454e-13, 4.572, 4.2672;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdea455d-f7f4-4ee8-8daa-0b8a80598b49}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d36cb2-eb8a-4262-af1e-210ce184cdac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000037, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57200000000037, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57200000000037, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000037, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb936a6d-63f0-4bb9-bba7-21c378863bac}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55d36cb2-eb8a-4262-af1e-210ce184cdac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000037, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.83693077310454e-13, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.83693077310454e-13, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000037, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e403a44-15d2-44a3-a710-f6b03943da42}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55d36cb2-eb8a-4262-af1e-210ce184cdac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000037, -3.5527136788005e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000037, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  3.83693077310454e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  3.83693077310454e-13, -3.5527136788005e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {43a49f2e-42d6-4570-84ac-06a9df569085}, !- Handle
  Zone Warehouse Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf23df84-6268-483f-a231-cf3620be2461}, !- Zone Air Inlet Port List
  {2f1daf95-c1f9-4738-903d-18cd72d1545c}, !- Zone Air Exhaust Port List
  {b908ac5d-d0d8-484b-8461-6684b298669e}, !- Zone Air Node Name
  {bca09171-85db-46f5-a09d-5fec6f046e79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0f11cc1-d38f-4827-8a08-525a0b8ed537}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4412c10-62e2-4267-a102-bd79882eb521}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Zone Air Node, !- Name
  {b908ac5d-d0d8-484b-8461-6684b298669e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b908ac5d-d0d8-484b-8461-6684b298669e}, !- Handle
  {43a49f2e-42d6-4570-84ac-06a9df569085}, !- Source Object
  11,                                     !- Outlet Port
  {c4412c10-62e2-4267-a102-bd79882eb521}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf23df84-6268-483f-a231-cf3620be2461}, !- Handle
  {43a49f2e-42d6-4570-84ac-06a9df569085}, !- HVAC Component
  {2057b2e7-1bf9-4d9f-bfd2-fe715771a991}; !- Port 1

OS:PortList,
  {2f1daf95-c1f9-4738-903d-18cd72d1545c}, !- Handle
  {43a49f2e-42d6-4570-84ac-06a9df569085}; !- HVAC Component

OS:PortList,
  {bca09171-85db-46f5-a09d-5fec6f046e79}, !- Handle
  {43a49f2e-42d6-4570-84ac-06a9df569085}, !- HVAC Component
  {8aefb32e-57d2-412c-bcbd-7dfb5d4b83dc}; !- Port 1

OS:Sizing:Zone,
  {b0a835b0-e2bc-4625-811d-d9b41b2387f9}, !- Handle
  {43a49f2e-42d6-4570-84ac-06a9df569085}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {645cb6ad-a274-4c2a-8acc-e284a52a0b24}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {43a49f2e-42d6-4570-84ac-06a9df569085}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d6c01cc-a77c-47aa-8372-de7ae39aaa28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0602b9f5-6dc9-48a7-ae61-747d77331412}, !- Handle
  Warehouse Office B end_b - Story Ground, !- Name
  {3b329270-6f3a-4835-8ecb-572680b641ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -118.696004621264,                      !- X Origin {m}
  -1.96078914400274,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {fc0b8e7a-9605-42e3-b9c0-0424d5400c3d}; !- Thermal Zone Name

OS:Surface,
  {38e4756c-1321-4e1a-aabe-16e53de9af1b}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {52b98e7c-dbcb-4700-ad17-7edbdc646623}, !- Construction Name
  {0602b9f5-6dc9-48a7-ae61-747d77331412}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83693077310454e-13, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.83693077310454e-13, 3.92157828800548, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000037, 3.92157828800548, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000037, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec80d32-3612-4e64-84a5-19072dd82083}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0602b9f5-6dc9-48a7-ae61-747d77331412}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7fd6a12-e610-4737-9eef-b7fb0826b2b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 3.92157828800548, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 3.92157828800548, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, -3.99680288865056e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c599a32c-35f5-4df7-8b60-95c98553f14b}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0602b9f5-6dc9-48a7-ae61-747d77331412}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {979b1dac-acdc-4e07-b3c9-1807f7f621a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000037, 3.92157828800548, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000037, 3.92157828800548, 0,  !- X,Y,Z Vertex 2 {m}
  3.83693077310454e-13, 3.92157828800548, 0, !- X,Y,Z Vertex 3 {m}
  3.83693077310454e-13, 3.92157828800548, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d47873d-b6d2-4680-984f-b95321e37579}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0602b9f5-6dc9-48a7-ae61-747d77331412}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000037, 3.92157828800548, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000037, -3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57200000000037, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000037, 3.92157828800548, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60aa18d1-9368-4b60-bfd1-9b0d96254292}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0602b9f5-6dc9-48a7-ae61-747d77331412}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649d7e75-a3cf-4cd5-aace-331a346638fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83693077310454e-13, -3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.83693077310454e-13, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000037, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000037, -3.99680288865056e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9e9332-76b8-4a80-ba3f-e15de51c3cc6}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0602b9f5-6dc9-48a7-ae61-747d77331412}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000037, -3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000037, 3.92157828800548, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.83693077310454e-13, 3.92157828800548, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.83693077310454e-13, -3.99680288865056e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fc0b8e7a-9605-42e3-b9c0-0424d5400c3d}, !- Handle
  Zone Warehouse Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42c61de3-2d9c-4eba-a791-a88035ca7235}, !- Zone Air Inlet Port List
  {93069662-2984-46c5-bdd4-e8f53a10d1d1}, !- Zone Air Exhaust Port List
  {540ca308-8c00-4c4e-b452-fba3b5ff3d26}, !- Zone Air Node Name
  {a6dca0f1-3e30-494a-989f-c7184148827c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {625677d4-aa9b-42ef-9ab0-09beed02501e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06712c85-0c52-41d3-8fa2-0195d535aa6e}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Zone Air Node, !- Name
  {540ca308-8c00-4c4e-b452-fba3b5ff3d26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {540ca308-8c00-4c4e-b452-fba3b5ff3d26}, !- Handle
  {fc0b8e7a-9605-42e3-b9c0-0424d5400c3d}, !- Source Object
  11,                                     !- Outlet Port
  {06712c85-0c52-41d3-8fa2-0195d535aa6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42c61de3-2d9c-4eba-a791-a88035ca7235}, !- Handle
  {fc0b8e7a-9605-42e3-b9c0-0424d5400c3d}, !- HVAC Component
  {d3ff6eeb-93c3-4dd4-a0a4-311ffe97dbbe}; !- Port 1

OS:PortList,
  {93069662-2984-46c5-bdd4-e8f53a10d1d1}, !- Handle
  {fc0b8e7a-9605-42e3-b9c0-0424d5400c3d}; !- HVAC Component

OS:PortList,
  {a6dca0f1-3e30-494a-989f-c7184148827c}, !- Handle
  {fc0b8e7a-9605-42e3-b9c0-0424d5400c3d}, !- HVAC Component
  {5c71bd7c-a39e-4814-882c-b3e7de605571}; !- Port 1

OS:Sizing:Zone,
  {af71f3e1-f55a-4bbc-8c59-be67f38b4d30}, !- Handle
  {fc0b8e7a-9605-42e3-b9c0-0424d5400c3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ed7881eb-529d-449f-bb94-5504c62abd81}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {fc0b8e7a-9605-42e3-b9c0-0424d5400c3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b02a7b17-79ec-4a64-844e-d87787c767c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {354fe99b-132f-4192-a442-b30e37510461}, !- Handle
  Warehouse Office C end_b - Story Ground, !- Name
  {3b329270-6f3a-4835-8ecb-572680b641ee}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -118.696004621264,                      !- X Origin {m}
  1.96078914400274,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d7964a69-2ee9-46c8-8e1f-2f03714d8d6b}, !- Building Story Name
  {b24bacc5-5b44-4cbd-9f07-37a6bd760294}; !- Thermal Zone Name

OS:Surface,
  {cc72a7bf-ba9d-48a3-8de7-e00caac418e6}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {608ff958-8257-44eb-9d56-1039aa671664}, !- Construction Name
  {354fe99b-132f-4192-a442-b30e37510461}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83693077310454e-13, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.83693077310454e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000037, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000037, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf4214fd-f26e-4612-919d-944872d0a0d4}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {354fe99b-132f-4192-a442-b30e37510461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb5e007-a54a-4815-9f77-5e3036e0cc44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, 3.99680288865056e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca7eaf3-0d99-458e-97e1-76c64de1041c}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {354fe99b-132f-4192-a442-b30e37510461}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83693077310454e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 1 {m}
  4.57200000000037, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  4.57200000000037, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.83693077310454e-13, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a19adb53-25a6-4f2e-9c78-4458439e581b}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {354fe99b-132f-4192-a442-b30e37510461}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000037, 4.572, 4.2672,        !- X,Y,Z Vertex 1 {m}
  4.57200000000037, 3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.57200000000037, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000037, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {979b1dac-acdc-4e07-b3c9-1807f7f621a1}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {354fe99b-132f-4192-a442-b30e37510461}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c599a32c-35f5-4df7-8b60-95c98553f14b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.83693077310454e-13, 0, 4.2672,        !- X,Y,Z Vertex 1 {m}
  3.83693077310454e-13, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57200000000037, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000037, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34868746-dd7e-48ea-a0be-785aa972046c}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {354fe99b-132f-4192-a442-b30e37510461}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000037, 3.99680288865056e-15, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000037, 4.572, 4.2672,        !- X,Y,Z Vertex 2 {m}
  3.83693077310454e-13, 4.572, 4.2672,    !- X,Y,Z Vertex 3 {m}
  3.83693077310454e-13, 3.99680288865056e-15, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b24bacc5-5b44-4cbd-9f07-37a6bd760294}, !- Handle
  Zone Warehouse Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0fc90ea-87db-4343-a221-68a8934e33e0}, !- Zone Air Inlet Port List
  {2c13e645-018e-4d70-8cba-9f6894fb8e35}, !- Zone Air Exhaust Port List
  {ae469506-73bc-488b-b0db-fd759fec7031}, !- Zone Air Node Name
  {d7c88d20-c74e-4367-bf5f-880df5d1989f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81c76a9d-4fed-46a0-a6c7-38412d100ceb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c800fe90-939a-44c1-8b61-3b9c894f7d97}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Zone Air Node, !- Name
  {ae469506-73bc-488b-b0db-fd759fec7031}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae469506-73bc-488b-b0db-fd759fec7031}, !- Handle
  {b24bacc5-5b44-4cbd-9f07-37a6bd760294}, !- Source Object
  11,                                     !- Outlet Port
  {c800fe90-939a-44c1-8b61-3b9c894f7d97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0fc90ea-87db-4343-a221-68a8934e33e0}, !- Handle
  {b24bacc5-5b44-4cbd-9f07-37a6bd760294}, !- HVAC Component
  {830868f9-2386-4a4b-a16c-2b143d0c3986}; !- Port 1

OS:PortList,
  {2c13e645-018e-4d70-8cba-9f6894fb8e35}, !- Handle
  {b24bacc5-5b44-4cbd-9f07-37a6bd760294}; !- HVAC Component

OS:PortList,
  {d7c88d20-c74e-4367-bf5f-880df5d1989f}, !- Handle
  {b24bacc5-5b44-4cbd-9f07-37a6bd760294}, !- HVAC Component
  {3b9c0021-cfb5-41af-8224-a0d935d873b6}; !- Port 1

OS:Sizing:Zone,
  {d451f872-42c6-48db-b9f9-dc511876d56f}, !- Handle
  {b24bacc5-5b44-4cbd-9f07-37a6bd760294}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {02f51a53-1023-4484-b5f4-e075238edc6c}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b24bacc5-5b44-4cbd-9f07-37a6bd760294}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {111dba13-29c8-46a8-acd9-a41299f476ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {e8408762-d234-40f9-8498-08bad04dae0f}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {0ee38667-f618-46ea-ae19-5ff2d7152d1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999998579, -3.5527136788005e-15, 1.02139215773373, !- X,Y,Z Vertex 1 {m}
  0.0253999999998579, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.89617828800586, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.89617828800586, -3.5527136788005e-15, 1.02139215773373; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b85c25f1-eff2-4465-8101-52fa57233987}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {31af226b-ce02-4ab3-8fba-d00b1a542ced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.89617828800586, 4.572, 1.02139215773373, !- X,Y,Z Vertex 1 {m}
  3.89617828800586, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999998582, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999998582, 4.572, 1.02139215773373; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b715a66-471c-470d-970d-6ab37afdb43d}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {cb936a6d-63f0-4bb9-bba7-21c378863bac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000003837, -3.5527136788005e-15, 1.02090876404494, !- X,Y,Z Vertex 1 {m}
  0.0254000000003837, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000037, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000037, -3.5527136788005e-15, 1.02090876404494; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e90f493-6708-4d88-9b6f-639870e1d0f1}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {cdea455d-f7f4-4ee8-8daa-0b8a80598b49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000037, 0.0253999999999964, 1.02090876404494, !- X,Y,Z Vertex 1 {m}
  4.57200000000037, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000037, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000037, 4.5466, 1.02090876404494; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e6e1477-6954-4303-9242-be393ab6714a}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {0d47873d-b6d2-4680-984f-b95321e37579}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000037, 0.025399999999996, 1.02139215773373, !- X,Y,Z Vertex 1 {m}
  4.57200000000037, 0.025399999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000037, 3.89617828800548, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000037, 3.89617828800548, 1.02139215773373; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3d8ce59-faba-45c7-93d8-62be8ce00707}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {3c59ac01-980d-4f0c-a290-2857b372c143}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 3.89617828800548, 1.02139215773373, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 3.89617828800548, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 0.0253999999999963, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, 0.0253999999999963, 1.02139215773373; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e064080a-95ce-48b0-9241-585e7f224136}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {aca7eaf3-0d99-458e-97e1-76c64de1041c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000037, 4.572, 1.02090876404494, !- X,Y,Z Vertex 1 {m}
  4.54660000000037, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000003831, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000003831, 4.572, 1.02090876404494; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eae235db-94bd-4187-be68-897f5f1b9ee1}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {a19adb53-25a6-4f2e-9c78-4458439e581b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000037, 0.025400000000004, 1.02090876404494, !- X,Y,Z Vertex 1 {m}
  4.57200000000037, 0.025400000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000037, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000037, 4.5466, 1.02090876404494; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa973adf-f479-49fa-be6a-bf7a010092ae}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {5aef8540-437d-47e2-9ec1-e95632c64bcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 4.5466, 1.02090876404494, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, 0.0253999999999959, 1.02090876404494; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {436edaeb-1f37-43a6-ac9c-f25a8e807212}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {e0d13d74-32c2-4224-83be-1e568dfaa93e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999998579, -3.5527136788005e-15, 1.02090876404494, !- X,Y,Z Vertex 1 {m}
  0.0253999999998579, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999986, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999986, -3.5527136788005e-15, 1.02090876404494; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a3878d8-d604-4288-867b-8016e33b537f}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {419dfaa9-779c-4ba7-a7a2-0a0014089ba3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.4210854715202e-13, 4.5466, 1.02090876404494, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-13, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-13, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-13, 0.025400000000003, 1.02090876404494; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f724104-39ce-45f5-9376-cc5a8004c8fd}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Construction Name
  {b771f10d-441e-4a86-9980-c5d6d55eba27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999986, 4.572, 1.02090876404494, !- X,Y,Z Vertex 1 {m}
  4.54659999999986, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999998573, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999998573, 4.572, 1.02090876404494; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {46be95e1-7c17-4faf-8e2a-162edd51a079}, !- Handle
  Warehouse Bulk Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.55522144377622,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1bd7c6ad-1247-417f-b2e4-1a1e3e5d4527}, !- Handle
  {46be95e1-7c17-4faf-8e2a-162edd51a079}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e587f02c-05d4-4af3-87f3-b938c84cb81e}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.81849850123311,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ab906625-f237-4bce-955d-db05d640056b}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {e587f02c-05d4-4af3-87f3-b938c84cb81e}, !- Electric Equipment Definition Name
  {353b7758-be1e-4463-9d1f-9c2af45a2948}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {584962ee-8402-4feb-b725-3fcf1037fc08}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f841fd80-6587-4473-8b9f-9e6a5b9c15c0}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7303259f-b46d-48a9-9931-c77a940f2ba2}, !- Number of People Schedule Name
  {e74b640f-fd4f-4fea-ad26-873f08616484}, !- People Activity Level Schedule Name
  {8ce083ce-9867-484b-b820-2c67d09cc65e}, !- Lighting Schedule Name
  {8fd86707-d9c7-474f-a71a-26f85e079fde}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3d5a37f7-a880-4d60-8aaf-f1c3272e2936}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7303259f-b46d-48a9-9931-c77a940f2ba2}, !- Handle
  Warehouse BLDG_OCC_SCH,                 !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  {ff2c2bb7-bdae-4eb8-89ed-a4590b8bfbd2}, !- Default Day Schedule Name
  {bcef01f0-d735-45de-9f0a-c72300f397d8}, !- Summer Design Day Schedule Name
  {4be1022d-f39c-40df-a8e5-a0e6eb423790}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff2c2bb7-bdae-4eb8-89ed-a4590b8bfbd2}, !- Handle
  Warehouse BLDG_OCC_SCH Default,         !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4be1022d-f39c-40df-a8e5-a0e6eb423790}, !- Handle
  Warehouse BLDG_OCC_SCH Winter Design Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {bcef01f0-d735-45de-9f0a-c72300f397d8}, !- Handle
  Warehouse BLDG_OCC_SCH Summer Design Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {ebbc59a1-de4e-429c-88fe-3f86ea367a06}, !- Handle
  Schedule Rule 1,                        !- Name
  {7303259f-b46d-48a9-9931-c77a940f2ba2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04296dff-d1af-413e-ac96-cacfcd88ba46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04296dff-d1af-413e-ac96-cacfcd88ba46}, !- Handle
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.055,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0825,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.11,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.135,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.16,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.185,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.21,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4075,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.605,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.8025,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  10,                                     !- Hour 14
  37,                                     !- Minute 14
  1,                                      !- Value Until Time 14
  10,                                     !- Hour 15
  52,                                     !- Minute 15
  0.8825,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  7,                                      !- Minute 16
  0.765,                                  !- Value Until Time 16
  11,                                     !- Hour 17
  22,                                     !- Minute 17
  0.6475,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  37,                                     !- Minute 18
  0.53,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  52,                                     !- Minute 19
  0.6475,                                 !- Value Until Time 19
  12,                                     !- Hour 20
  7,                                      !- Minute 20
  0.765,                                  !- Value Until Time 20
  12,                                     !- Hour 21
  22,                                     !- Minute 21
  0.8825,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  37,                                     !- Minute 22
  1,                                      !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.83,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.66,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.49,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.32,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.24,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.16,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.08,                                   !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0,                                      !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0;                                      !- Value Until Time 32

OS:ScheduleTypeLimits,
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {e74b640f-fd4f-4fea-ad26-873f08616484}, !- Handle
  Warehouse Office Activity Schedule,     !- Name
  {20a33398-bd25-40a9-bc3b-f46764e3e355}, !- Schedule Type Limits Name
  {0caacc8c-093a-47c2-8ab6-beaf527a9ff7}, !- Default Day Schedule Name
  {55295cf6-d4e2-406c-b454-4e7702e5b147}, !- Summer Design Day Schedule Name
  {ceeb9ae0-eaf0-4b79-b304-5b2709eb47fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0caacc8c-093a-47c2-8ab6-beaf527a9ff7}, !- Handle
  Warehouse Office Activity Schedule Default, !- Name
  {20a33398-bd25-40a9-bc3b-f46764e3e355}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ceeb9ae0-eaf0-4b79-b304-5b2709eb47fe}, !- Handle
  Warehouse Office Activity Schedule Winter Design Day, !- Name
  {20a33398-bd25-40a9-bc3b-f46764e3e355}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:Schedule:Day,
  {55295cf6-d4e2-406c-b454-4e7702e5b147}, !- Handle
  Warehouse Office Activity Schedule Summer Design Day, !- Name
  {20a33398-bd25-40a9-bc3b-f46764e3e355}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:ScheduleTypeLimits,
  {20a33398-bd25-40a9-bc3b-f46764e3e355}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {8ce083ce-9867-484b-b820-2c67d09cc65e}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  {8260fa90-f59d-4a02-82f4-902f6d84c464}, !- Default Day Schedule Name
  {204e6ae6-fe8c-4863-a37e-98325b02103a}, !- Summer Design Day Schedule Name
  {ccb95a81-567b-4aaa-ab4f-3951dc49175f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8260fa90-f59d-4a02-82f4-902f6d84c464}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1;                                    !- Value Until Time 2

OS:Schedule:Day,
  {204e6ae6-fe8c-4863-a37e-98325b02103a}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {439ff42a-4886-405f-a371-08d59788c9a0}, !- Handle
  Schedule Rule 2,                        !- Name
  {8ce083ce-9867-484b-b820-2c67d09cc65e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9784b881-9650-4025-8bf6-8b5b6473ee14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9784b881-9650-4025-8bf6-8b5b6473ee14}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  30,                                     !- Minute 2
  0.225,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  45,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.475,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  30,                                     !- Minute 6
  0.6375,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.675,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7125,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  15,                                     !- Minute 9
  0.75,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.775,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  45,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  0,                                      !- Minute 12
  0.825,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  15,                                     !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  37,                                     !- Minute 14
  0.85,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  52,                                     !- Minute 15
  0.783333333333333,                      !- Value Until Time 15
  15,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  15,                                     !- Hour 17
  15,                                     !- Minute 17
  0.7125,                                 !- Value Until Time 17
  15,                                     !- Hour 18
  30,                                     !- Minute 18
  0.675,                                  !- Value Until Time 18
  15,                                     !- Hour 19
  45,                                     !- Minute 19
  0.6375,                                 !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.6,                                    !- Value Until Time 20
  16,                                     !- Hour 21
  15,                                     !- Minute 21
  0.475,                                  !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.35,                                   !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.225,                                  !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.1,                                    !- Value Until Time 24
  24,                                     !- Hour 25
  0,                                      !- Minute 25
  0.1;                                    !- Value Until Time 25

OS:Schedule:Day,
  {ccb95a81-567b-4aaa-ab4f-3951dc49175f}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8fd86707-d9c7-474f-a71a-26f85e079fde}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  {3a2624e8-b33d-4385-86c6-389eeb87e8d1}, !- Default Day Schedule Name
  {352220f0-7c6f-42ea-a901-3427e9847340}, !- Summer Design Day Schedule Name
  {d552d003-2d6f-4fbe-a44e-f97dd18b5cd9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a2624e8-b33d-4385-86c6-389eeb87e8d1}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Day,
  {352220f0-7c6f-42ea-a901-3427e9847340}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {bb42d921-fd7c-44eb-9991-4b1553d5bc26}, !- Handle
  Schedule Rule 4,                        !- Name
  {8fd86707-d9c7-474f-a71a-26f85e079fde}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e51d8ab-5562-4d72-91c6-48fe880d8792}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e51d8ab-5562-4d72-91c6-48fe880d8792}, !- Handle
  Warehouse Bldg Equip Wknd|Hol Day,      !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25;                                   !- Value Until Time 2

OS:Schedule:Day,
  {d552d003-2d6f-4fbe-a44e-f97dd18b5cd9}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {3d5a37f7-a880-4d60-8aaf-f1c3272e2936}, !- Handle
  Warehouse Bulk Infil Schedule,          !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  {53e65f9f-cfb3-4f16-90f4-f03c77eea31c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53e65f9f-cfb3-4f16-90f4-f03c77eea31c}, !- Handle
  Schedule Day 9,                         !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2602a581-6dcb-4d7f-9233-9dfb17edc7b4}, !- Handle
  Schedule Rule 5,                        !- Name
  {3d5a37f7-a880-4d60-8aaf-f1c3272e2936}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c15bfd95-4bcd-492a-86a9-05dd74bdc769}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c15bfd95-4bcd-492a-86a9-05dd74bdc769}, !- Handle
  Warehouse Bulk Infil Schedule Wkdy Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.765,                                  !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.765,                                  !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.765;                                  !- Value Until Time 5

OS:Schedule:Rule,
  {277e8230-de08-4b04-9abb-8faf4deabb9b}, !- Handle
  Schedule Rule 6,                        !- Name
  {3d5a37f7-a880-4d60-8aaf-f1c3272e2936}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81bf8ee2-a649-4ded-94a0-06f8ac3a31ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81bf8ee2-a649-4ded-94a0-06f8ac3a31ae}, !- Handle
  Warehouse Bulk Infil Schedule Wknd Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.765;                                  !- Value Until Time 1

OS:Lights:Definition,
  {214f1e5a-9112-4ca5-984f-5e8709761181}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7370006406679,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.554292,                               !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8eefd85f-8833-4c03-ae70-9a8fe563af1b}, !- Handle
  {214f1e5a-9112-4ca5-984f-5e8709761181}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24152699999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25729999999999997,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.490373,                               !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0083999999999999995,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023999999999999998;                  !- Feature Value 5

OS:DesignSpecification:OutdoorAir,
  {0153f2c8-0246-4351-8f5e-55b04891acae}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5c5d9c56-252a-4253-abc4-336cf5c19204}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7303259f-b46d-48a9-9931-c77a940f2ba2}, !- Number of People Schedule Name
  {e74b640f-fd4f-4fea-ad26-873f08616484}, !- People Activity Level Schedule Name
  {8ce083ce-9867-484b-b820-2c67d09cc65e}, !- Lighting Schedule Name
  {8fd86707-d9c7-474f-a71a-26f85e079fde}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9c205f1d-3d3e-4ab8-ae42-35532e3c655b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9c205f1d-3d3e-4ab8-ae42-35532e3c655b}, !- Handle
  Warehouse Fine Infil Schedule,          !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  {2ba2f3fe-03a1-4c63-9eef-8fef90dc6d78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ba2f3fe-03a1-4c63-9eef-8fef90dc6d78}, !- Handle
  Schedule Day 10,                        !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4b73e24-aad2-4189-bd28-cba29fdc69ff}, !- Handle
  Schedule Rule 7,                        !- Name
  {9c205f1d-3d3e-4ab8-ae42-35532e3c655b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f4bdb78-6969-4ebf-98e5-b517782168f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f4bdb78-6969-4ebf-98e5-b517782168f1}, !- Handle
  Warehouse Fine Infil Schedule Wkdy Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {284f8cd5-0b74-4936-90fc-8295df5c16d7}, !- Handle
  Schedule Rule 8,                        !- Name
  {9c205f1d-3d3e-4ab8-ae42-35532e3c655b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c72f717-9853-45cf-91ed-1cfe4de26b85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c72f717-9853-45cf-91ed-1cfe4de26b85}, !- Handle
  Warehouse Fine Infil Schedule Wknd Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {9d2b4c9e-5536-477d-8e7a-22dca27c7e58}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aa1e9cab-3199-4360-b474-0169a8fd727e}, !- Handle
  Warehouse Office People,                !- Name
  {9d2b4c9e-5536-477d-8e7a-22dca27c7e58}, !- People Definition Name
  {3b329270-6f3a-4835-8ecb-572680b641ee}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ab638cd8-1cb4-4624-9952-4b85618316bb}, !- Work Efficiency Schedule Name
  {669833c8-12ae-497d-ac18-398ed3f61b06}, !- Clothing Insulation Schedule Name
  {7e12cb0e-11fd-433f-bc4c-c30985576504}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {669833c8-12ae-497d-ac18-398ed3f61b06}, !- Handle
  Clothing Schedule,                      !- Name
  {591d1127-732c-44ac-8b2d-4ecfb7dce537}, !- Schedule Type Limits Name
  {d6d1ebc4-51c8-482f-aa2a-bfedade19912}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6d1ebc4-51c8-482f-aa2a-bfedade19912}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {591d1127-732c-44ac-8b2d-4ecfb7dce537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ddec8cd6-d45d-4028-b7db-305988bf1f37}, !- Handle
  Schedule Rule 9,                        !- Name
  {669833c8-12ae-497d-ac18-398ed3f61b06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d0dca57-f13f-4cc3-af1b-306d6893f4a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5d0dca57-f13f-4cc3-af1b-306d6893f4a4}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {591d1127-732c-44ac-8b2d-4ecfb7dce537}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {591d1127-732c-44ac-8b2d-4ecfb7dce537}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {7e12cb0e-11fd-433f-bc4c-c30985576504}, !- Handle
  Air Velocity Schedule,                  !- Name
  {255ab3ad-29f8-4b92-b26e-b66768ce613e}, !- Schedule Type Limits Name
  {5c8a378e-ba0f-4ced-ab1e-e528be31af0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c8a378e-ba0f-4ced-ab1e-e528be31af0d}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {255ab3ad-29f8-4b92-b26e-b66768ce613e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {255ab3ad-29f8-4b92-b26e-b66768ce613e}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {ab638cd8-1cb4-4624-9952-4b85618316bb}, !- Handle
  Work Efficiency Schedule,               !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  {5a723218-4531-4720-b9b1-97e73e25c218}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a723218-4531-4720-b9b1-97e73e25c218}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {8b0fc61c-2350-40ab-a358-6937cc0fa27f}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.1718953437907,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.614586,                               !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {17343f4f-8596-41a7-812a-4eca87f77f61}, !- Handle
  {8b0fc61c-2350-40ab-a358-6937cc0fa27f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.84440000000000004,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.15140000000000001,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0016999999999999999,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0025000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {6586a4c1-8c11-4139-b718-b13396bb32b0}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.8262572139728,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2a061a2f-7761-47b1-a0a8-62b73136b169}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {6586a4c1-8c11-4139-b718-b13396bb32b0}, !- Electric Equipment Definition Name
  {3b329270-6f3a-4835-8ecb-572680b641ee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e0dfe0aa-8b1b-4eef-8e5e-48c9e55edf8b}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4c349936-c54d-43f1-9fb3-d5895c4b3677}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7303259f-b46d-48a9-9931-c77a940f2ba2}, !- Number of People Schedule Name
  {e74b640f-fd4f-4fea-ad26-873f08616484}, !- People Activity Level Schedule Name
  {5e540605-683c-4b24-870c-45f056eede2b}, !- Lighting Schedule Name
  {74684654-13bf-4553-a543-a21aa6149513}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1c226ee1-f3b2-4dd7-a247-3e96c199e42f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5e540605-683c-4b24-870c-45f056eede2b}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH,        !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  {a61f3173-fa32-4b42-ad9b-405d75f4d2e2}, !- Default Day Schedule Name
  {09f1414e-5969-4100-bb1f-8fee4d1b866c}, !- Summer Design Day Schedule Name
  {07dbcb2e-bc7a-4f9c-985d-540bf4d9973f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a61f3173-fa32-4b42-ad9b-405d75f4d2e2}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.18;                                   !- Value Until Time 2

OS:Schedule:Day,
  {09f1414e-5969-4100-bb1f-8fee4d1b866c}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5bd39a1b-523f-4d69-bdd8-817d8369c2dd}, !- Handle
  Schedule Rule 10,                       !- Name
  {5e540605-683c-4b24-870c-45f056eede2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33813f4e-2527-4c55-93c5-580f1b30dd7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33813f4e-2527-4c55-93c5-580f1b30dd7e}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.1841855,                              !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.188371,                               !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1925565,                              !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.196742,                               !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2373735,                              !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.278005,                               !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3186365,                              !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.359268,                               !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4341155,                              !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.508963,                               !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5838105,                              !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.658658,                               !- Value Until Time 13
  10,                                     !- Hour 14
  37,                                     !- Minute 14
  0.658658,                               !- Value Until Time 14
  10,                                     !- Hour 15
  52,                                     !- Minute 15
  0.6394115,                              !- Value Until Time 15
  11,                                     !- Hour 16
  7,                                      !- Minute 16
  0.620165,                               !- Value Until Time 16
  11,                                     !- Hour 17
  22,                                     !- Minute 17
  0.6009185,                              !- Value Until Time 17
  11,                                     !- Hour 18
  37,                                     !- Minute 18
  0.581672,                               !- Value Until Time 18
  11,                                     !- Hour 19
  52,                                     !- Minute 19
  0.6009185,                              !- Value Until Time 19
  12,                                     !- Hour 20
  7,                                      !- Minute 20
  0.620165,                               !- Value Until Time 20
  12,                                     !- Hour 21
  22,                                     !- Minute 21
  0.6394115,                              !- Value Until Time 21
  12,                                     !- Hour 22
  37,                                     !- Minute 22
  0.658658,                               !- Value Until Time 22
  15,                                     !- Hour 23
  0,                                      !- Minute 23
  0.658658,                               !- Value Until Time 23
  15,                                     !- Hour 24
  15,                                     !- Minute 24
  0.624442,                               !- Value Until Time 24
  15,                                     !- Hour 25
  30,                                     !- Minute 25
  0.590226,                               !- Value Until Time 25
  15,                                     !- Hour 26
  45,                                     !- Minute 26
  0.55601,                                !- Value Until Time 26
  16,                                     !- Hour 27
  0,                                      !- Minute 27
  0.521794,                               !- Value Until Time 27
  16,                                     !- Hour 28
  15,                                     !- Minute 28
  0.4363455,                              !- Value Until Time 28
  16,                                     !- Hour 29
  30,                                     !- Minute 29
  0.350897,                               !- Value Until Time 29
  16,                                     !- Hour 30
  45,                                     !- Minute 30
  0.2654485,                              !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.18,                                   !- Value Until Time 31
  24,                                     !- Hour 32
  0,                                      !- Minute 32
  0.18;                                   !- Value Until Time 32

OS:Schedule:Day,
  {07dbcb2e-bc7a-4f9c-985d-540bf4d9973f}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {74684654-13bf-4553-a543-a21aa6149513}, !- Handle
  Warehouse Office_Plug_SCH,              !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  {eedafc15-b5b7-4ea9-9a5f-868c4419f6e9}, !- Default Day Schedule Name
  {0daa4a92-5783-4b8b-b033-3c14c35389cf}, !- Summer Design Day Schedule Name
  {659d331a-1e04-477d-9f89-8b57f09bf62e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eedafc15-b5b7-4ea9-9a5f-868c4419f6e9}, !- Handle
  Warehouse Office_Plug_SCH Default,      !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
