  30,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25545;                                !- Value Until Time 2

OS:Schedule:Day,
  {0daa4a92-5783-4b8b-b033-3c14c35389cf}, !- Handle
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7c0991a-7835-4deb-83fb-e7cf9c2dc144}, !- Handle
  Schedule Rule 11,                       !- Name
  {74684654-13bf-4553-a543-a21aa6149513}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b424a93-e64b-4ec1-a122-3cbfc6fc757e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b424a93-e64b-4ec1-a122-3cbfc6fc757e}, !- Handle
  Warehouse Office_Plug_SCH Wkdy Day,     !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.264289125,                            !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.27312825,                             !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281967375,                            !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2908065,                              !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.33927425,                             !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.387742,                               !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.43620975,                             !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4846775,                              !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.605846875,                            !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.72701625,                             !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.848185625,                            !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.969355,                               !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.969355,                               !- Value Until Time 14
  15,                                     !- Hour 15
  15,                                     !- Minute 15
  0.848185625,                            !- Value Until Time 15
  15,                                     !- Hour 16
  30,                                     !- Minute 16
  0.72701625,                             !- Value Until Time 16
  15,                                     !- Hour 17
  45,                                     !- Minute 17
  0.605846875,                            !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4846775,                              !- Value Until Time 18
  16,                                     !- Hour 19
  15,                                     !- Minute 19
  0.427370625,                            !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.37006375,                             !- Value Until Time 20
  16,                                     !- Hour 21
  45,                                     !- Minute 21
  0.312756875,                            !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25545,                                !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25545;                                !- Value Until Time 23

OS:Schedule:Day,
  {659d331a-1e04-477d-9f89-8b57f09bf62e}, !- Handle
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c226ee1-f3b2-4dd7-a247-3e96c199e42f}, !- Handle
  Warehouse Office Infil Schedule,        !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  {bc093817-7174-4fd2-bf69-325f17acdaca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc093817-7174-4fd2-bf69-325f17acdaca}, !- Handle
  Schedule Day 15,                        !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {638304b4-79b0-479d-ad4b-d3e4f2713e81}, !- Handle
  Schedule Rule 12,                       !- Name
  {1c226ee1-f3b2-4dd7-a247-3e96c199e42f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe5a4997-2b89-42a2-a9cd-cd016969430c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe5a4997-2b89-42a2-a9cd-cd016969430c}, !- Handle
  Warehouse Office Infil Schedule Wkdy Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {47ba50b7-9c03-417c-bd42-3411b1b55cfc}, !- Handle
  Schedule Rule 13,                       !- Name
  {1c226ee1-f3b2-4dd7-a247-3e96c199e42f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {359839a4-f5a5-43a9-a120-ea76598c2ba6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {359839a4-f5a5-43a9-a120-ea76598c2ba6}, !- Handle
  Warehouse Office Infil Schedule Wknd Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {608ff958-8257-44eb-9d56-1039aa671664}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999999,                       !- Area {m2}
  9.14399999999998;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {52b98e7c-dbcb-4700-ad17-7edbdc646623}, !- Handle
  Foundation F 126 Perim 392 Area 1793,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.929455932761,                        !- Area {m2}
  3.92157828800548;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6372955a-2607-431a-87d0-efba50e95e46}, !- Handle
  Foundation F 126 Perim 0 Area 1538,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.3787762689581,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2194f997-39e8-4f8d-873f-1a0756f34cf8}, !- Handle
  Foundation F 126 Perim 4842 Area 22136, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  221.357994256842,                       !- Area {m2}
  48.4160092425288;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {19698b0d-8be7-4252-b648-3eff1c9e78e7}, !- Handle
  Foundation F 126 Perim 0 Area 172092,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1720.92195599714,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {743be9ee-919d-444b-bf37-194b2f4093ec}, !- Handle
  Foundation F 126 Perim 1287 Area 5885,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  58.8486237838293,                       !- Area {m2}
  12.8715275117737;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2c9c0100-92c4-4896-8f0c-a789770df40f}, !- Handle
  Foundation F 126 Perim 3554 Area 16251, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  162.509370473012,                       !- Area {m2}
  35.5444817307551;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5645079f-efd1-4ef5-a876-3c7ee8c29816}, !- Handle
  Foundation F 126 Perim 0 Area 62319,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  623.187994975498,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {5f0672b8-682c-42ff-bb62-7562c7a5e8a7}, !- Handle
  ComStock 90.1-2010 - Warehouse - ASHRAE 169-2013-6A, !- Name
  {1498e1f1-2462-4574-b481-3cccbfb67c2a}, !- Default Exterior Surface Constructions Name
  {3e0c2319-a921-4357-9658-0337b21015ce}, !- Default Interior Surface Constructions Name
  {dd75cc5c-7967-4f48-ac3c-f5b61ddb06e7}, !- Default Ground Contact Surface Constructions Name
  {d03df744-f022-45b9-9d31-23d51b0e93e0}, !- Default Exterior SubSurface Constructions Name
  {d4806c1e-37ce-4aa4-acef-79a4f64178df}, !- Default Interior SubSurface Constructions Name
  {0c010513-ba97-4d16-ba22-44b4aeb50854}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {1498e1f1-2462-4574-b481-3cccbfb67c2a}, !- Handle
  Default Surface Constructions 1,        !- Name
  {02f5fe04-5cbc-4a31-8bc1-2205965988d2}, !- Floor Construction Name
  {dbbd6eb7-2f45-4293-a206-7b8dc60e05aa}, !- Wall Construction Name
  {2848296e-8da0-432d-b314-dbc54cb7bd30}; !- Roof Ceiling Construction Name

OS:Construction,
  {02f5fe04-5cbc-4a31-8bc1-2205965988d2}, !- Handle
  Typical Insulated Exterior Mass Floor R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {13496985-305e-4908-9e0a-a7e72a3d5485}, !- Layer 1
  {45ee7256-357d-4a56-9214-80d483c324f8}, !- Layer 2
  {a8eeddcf-501f-42f2-ae5d-6328c891fa38}; !- Layer 3

OS:Material:NoMass,
  {13496985-305e-4908-9e0a-a7e72a3d5485}, !- Handle
  Typical Insulation R-13.06,             !- Name
  Smooth,                                 !- Roughness
  2.29929884884436,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {45ee7256-357d-4a56-9214-80d483c324f8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a8eeddcf-501f-42f2-ae5d-6328c891fa38}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1fddb09c-9b4f-4ffa-b397-de2b33fade20}, !- Handle
  {02f5fe04-5cbc-4a31-8bc1-2205965988d2}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2848296e-8da0-432d-b314-dbc54cb7bd30}, !- Handle
  Typical Insulated Metal Building Roof R-13.89, !- Name
  ,                                       !- Surface Rendering Name
  {6d576855-b1c4-430b-ac2b-f958d2331438}, !- Layer 1
  {23d2ebc4-c981-492f-8528-fc0a0f2ec022}; !- Layer 2

OS:Material,
  {6d576855-b1c4-430b-ac2b-f958d2331438}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {23d2ebc4-c981-492f-8528-fc0a0f2ec022}, !- Handle
  Typical Insulation R-13.11,             !- Name
  Smooth,                                 !- Roughness
  2.30859116224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {db13c00d-82ea-4c35-bd04-ca017176ab85}, !- Handle
  {2848296e-8da0-432d-b314-dbc54cb7bd30}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3e0c2319-a921-4357-9658-0337b21015ce}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f0c94a79-675a-41d2-8f1f-be51b5293b56}, !- Floor Construction Name
  {7b61c0ee-01ef-4e5d-bbf7-81e113cbdd72}, !- Wall Construction Name
  {681da469-0d51-427d-bcd1-3bee234ea6f1}; !- Roof Ceiling Construction Name

OS:Construction,
  {f0c94a79-675a-41d2-8f1f-be51b5293b56}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {81d149c8-a359-443c-a104-25434cc69411}, !- Layer 1
  {bd3e7dd1-6122-47fc-8e05-48f5001ff948}; !- Layer 2

OS:Material,
  {81d149c8-a359-443c-a104-25434cc69411}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bd3e7dd1-6122-47fc-8e05-48f5001ff948}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ee916289-251d-4cf6-96f3-ebb055865f4e}, !- Handle
  {f0c94a79-675a-41d2-8f1f-be51b5293b56}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7b61c0ee-01ef-4e5d-bbf7-81e113cbdd72}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {8a02871d-6017-457e-82cb-d691bc5782e9}, !- Layer 1
  {8a02871d-6017-457e-82cb-d691bc5782e9}; !- Layer 2

OS:Material,
  {8a02871d-6017-457e-82cb-d691bc5782e9}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9c149c34-0ece-459b-9044-7b83e389194a}, !- Handle
  {7b61c0ee-01ef-4e5d-bbf7-81e113cbdd72}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {681da469-0d51-427d-bcd1-3bee234ea6f1}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {bd3e7dd1-6122-47fc-8e05-48f5001ff948}, !- Layer 1
  {81d149c8-a359-443c-a104-25434cc69411}; !- Layer 2

OS:StandardsInformation:Construction,
  {c43e1b80-1890-4a62-a114-ce875792052a}, !- Handle
  {681da469-0d51-427d-bcd1-3bee234ea6f1}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {dd75cc5c-7967-4f48-ac3c-f5b61ddb06e7}, !- Handle
  Default Surface Constructions 3,        !- Name
  {4abf50f9-1d8f-4ec7-89ce-68d8117bd4d9}, !- Floor Construction Name
  {31e075e5-80fb-4afc-b111-144fe9caf2b7}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {4abf50f9-1d8f-4ec7-89ce-68d8117bd4d9}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {eb5963ac-e404-4622-9f61-06be83342f84}; !- Layer 1

OS:Material,
  {eb5963ac-e404-4622-9f61-06be83342f84}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8814b234-1ee8-4a65-8f85-5700a4368fba}, !- Handle
  {4abf50f9-1d8f-4ec7-89ce-68d8117bd4d9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {31e075e5-80fb-4afc-b111-144fe9caf2b7}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {058da5e6-3a9a-4faf-8238-16fde8e444e6}; !- Layer 1

OS:Material:NoMass,
  {a1936cfd-f182-472f-bf8d-919d79fd24ab}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101892320559048,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {058da5e6-3a9a-4faf-8238-16fde8e444e6}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4bfbed80-a33b-4359-ae98-5f18d480d5e5}, !- Handle
  {31e075e5-80fb-4afc-b111-144fe9caf2b7}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d03df744-f022-45b9-9d31-23d51b0e93e0}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {cd510ef9-54be-4451-ba08-f99b125f21c5}, !- Fixed Window Construction Name
  {cd510ef9-54be-4451-ba08-f99b125f21c5}, !- Operable Window Construction Name
  {2e084f2d-5721-48d2-8960-277835d632ed}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {4ff8645a-5bb7-43e0-9ff8-e6367fd1a4af}, !- Overhead Door Construction Name
  {29cb1cb1-bab6-44ea-9181-8791a8c46cc8}, !- Skylight Construction Name
  {78a5c1f6-4b04-437c-b8fd-b2349a7bd58b}, !- Tubular Daylight Dome Construction Name
  {78a5c1f6-4b04-437c-b8fd-b2349a7bd58b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {cd510ef9-54be-4451-ba08-f99b125f21c5}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {42010c95-141b-4bcb-a803-2b5a7bbfa5e7}, !- Layer 1
  {af63257c-2bf3-47d5-81a2-a626aecd5a4f}, !- Layer 2
  {152ad183-9c43-45b6-b4ee-3f6f74a84965}; !- Layer 3

OS:WindowMaterial:Glazing,
  {42010c95-141b-4bcb-a803-2b5a7bbfa5e7}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {af63257c-2bf3-47d5-81a2-a626aecd5a4f}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {152ad183-9c43-45b6-b4ee-3f6f74a84965}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {eefc2fc2-8494-4265-b968-fb5e25c0f329}, !- Handle
  {cd510ef9-54be-4451-ba08-f99b125f21c5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {2e084f2d-5721-48d2-8960-277835d632ed}, !- Handle
  Typical Uninsulated Swinging Door R-1.43, !- Name
  ,                                       !- Surface Rendering Name
  {a1936cfd-f182-472f-bf8d-919d79fd24ab}; !- Layer 1

OS:StandardsInformation:Construction,
  {ff11b5e9-9909-40e1-97ad-88c06df4ded2}, !- Handle
  {2e084f2d-5721-48d2-8960-277835d632ed}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {4ff8645a-5bb7-43e0-9ff8-e6367fd1a4af}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {85285444-cf91-4cc9-aeaa-a916d922443c}; !- Layer 1

OS:Material:NoMass,
  {85285444-cf91-4cc9-aeaa-a916d922443c}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {90c89822-41d1-4abf-af13-370a7b7a9dc0}, !- Handle
  {4ff8645a-5bb7-43e0-9ff8-e6367fd1a4af}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {29cb1cb1-bab6-44ea-9181-8791a8c46cc8}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.19, !- Name
  ,                                       !- Surface Rendering Name
  {b01d2cd8-2eaf-42b3-aeaa-7ea469e790bd}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {b01d2cd8-2eaf-42b3-aeaa-7ea469e790bd}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.19, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.19,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4ca1de8a-cbe6-4b73-a4b0-21f77ad86651}, !- Handle
  {29cb1cb1-bab6-44ea-9181-8791a8c46cc8}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {78a5c1f6-4b04-437c-b8fd-b2349a7bd58b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {132ea0e2-8827-4325-ad5d-9b41761a6a90}; !- Layer 1

OS:WindowMaterial:Glazing,
  {132ea0e2-8827-4325-ad5d-9b41761a6a90}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {3b28c364-4edc-4893-85a2-948e217a8ab0}, !- Handle
  {78a5c1f6-4b04-437c-b8fd-b2349a7bd58b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d4806c1e-37ce-4aa4-acef-79a4f64178df}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {78a5c1f6-4b04-437c-b8fd-b2349a7bd58b}, !- Fixed Window Construction Name
  {78a5c1f6-4b04-437c-b8fd-b2349a7bd58b}, !- Operable Window Construction Name
  {704cd9d0-1548-4c42-9b22-86910edf1618}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {704cd9d0-1548-4c42-9b22-86910edf1618}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {0bd1169e-7bff-40b4-aa72-80856684615a}; !- Layer 1

OS:Material,
  {0bd1169e-7bff-40b4-aa72-80856684615a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1069c8fb-438a-4d97-b3e9-73bacac8450e}, !- Handle
  {704cd9d0-1548-4c42-9b22-86910edf1618}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0c010513-ba97-4d16-ba22-44b4aeb50854}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {0bd1169e-7bff-40b4-aa72-80856684615a}; !- Layer 1

OS:StandardsInformation:Construction,
  {0ce63828-3abb-44bb-90b8-2b7344f91898}, !- Handle
  {0c010513-ba97-4d16-ba22-44b4aeb50854}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dbbd6eb7-2f45-4293-a206-7b8dc60e05aa}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {a32c3cf4-d092-4041-b084-c95d6545916c}, !- Layer 1
  {fa447f80-9d20-44bd-aebd-92f720ff0eba}, !- Layer 2
  {6a406ddc-f3dc-41bf-9a25-e988e3415a5c}, !- Layer 3
  {fa447f80-9d20-44bd-aebd-92f720ff0eba}; !- Layer 4

OS:Material,
  {a32c3cf4-d092-4041-b084-c95d6545916c}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fa447f80-9d20-44bd-aebd-92f720ff0eba}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6a406ddc-f3dc-41bf-9a25-e988e3415a5c}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7912107e-5ce3-4158-a29a-4decf57b9d27}, !- Handle
  {dbbd6eb7-2f45-4293-a206-7b8dc60e05aa}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Handle
  Always On Discrete,                     !- Name
  {9eca6d90-87b2-4a75-8e69-04f346e4c8ee}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9eca6d90-87b2-4a75-8e69-04f346e4c8ee}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {5a2c2be6-3428-4634-a846-5a4ee91effbc}, !- Handle
  7.4,                                    !- January Ground Temperature {C}
  -0,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -12.6,                                  !- April Ground Temperature {C}
  -7.7,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  7,                                      !- July Ground Temperature {C}
  14.2,                                   !- August Ground Temperature {C}
  19.2,                                   !- September Ground Temperature {C}
  20.9,                                   !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  15.4;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {ea3212d4-c882-4df8-898d-ad29c00ed7ea}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  {5bc5af73-7570-4f8a-9c77-5e6645231349}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bc5af73-7570-4f8a-9c77-5e6645231349}, !- Handle
  Schedule Day 16,                        !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {5d977829-4261-4d81-ba47-db36b152de67}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  {dae2824c-a758-446c-b029-e2c617ac92b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dae2824c-a758-446c-b029-e2c617ac92b4}, !- Handle
  Schedule Day 17,                        !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {09b15ae8-da30-4751-8d9d-d0bcd792de6f}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.027638474;                            !- Design Level {W}

OS:Exterior:Lights,
  {6b9c5354-a372-4f7d-955b-9ddee0f81dd5}, !- Handle
  Parking Areas and Drives,               !- Name
  {09b15ae8-da30-4751-8d9d-d0bcd792de6f}, !- Exterior Lights Definition Name
  {5d977829-4261-4d81-ba47-db36b152de67}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  15187.5,                                !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {89cb5dd5-2820-4920-84e8-6ab4314ad432}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {142bb2f4-9ce3-4951-80bf-a1caa14c9641}, !- Handle
  Building Facades,                       !- Name
  {89cb5dd5-2820-4920-84e8-6ab4314ad432}, !- Exterior Lights Definition Name
  {ea3212d4-c882-4df8-898d-ad29c00ed7ea}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  23551.1595121114,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c505b7a1-2cd3-4927-947c-9538e0eeb8dd}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {4166ba6c-8e1d-4372-aadb-5685fa064a2e}, !- Handle
  Main Entries,                           !- Name
  {c505b7a1-2cd3-4927-947c-9538e0eeb8dd}, !- Exterior Lights Definition Name
  {5d977829-4261-4d81-ba47-db36b152de67}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30.0000000000001,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ebfa2c62-6086-4d0f-9f4a-ce9ff8c08abd}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {572a6463-dfbf-48c2-b39f-ba1899271ac5}, !- Handle
  Other Doors,                            !- Name
  {ebfa2c62-6086-4d0f-9f4a-ce9ff8c08abd}, !- Exterior Lights Definition Name
  {5d977829-4261-4d81-ba47-db36b152de67}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30.0000000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Daylighting:Control,
  {e9d8d2b8-43fc-4039-b76f-71a9df80d77c}, !- Handle
  Warehouse Bulk A  - Story Ground Daylt Sensor 1, !- Name
  {fc164b7e-1ff8-4a0e-b7ec-9b875daa2ded}, !- Space Name
  17.7722408653776,                       !- Position X-Coordinate {m}
  0.841365945294993,                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  200,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fa5d27a6-608d-4abc-9bab-cbdc624ebfb9}, !- Handle
  Warehouse Bulk B end_a - Story Ground Daylt Sensor 1, !- Name
  {654b64df-e384-446e-83d1-8ad232e72570}, !- Space Name
  0.841237215860973,                      !- Position X-Coordinate {m}
  24.2080046212644,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  200,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e7b8a9e4-d320-496a-a28c-37bee278b093}, !- Handle
  Warehouse Bulk C  - Story Ground Daylt Sensor 1, !- Name
  {3a2f448d-8dfe-48b8-9809-ad87b8a40e6e}, !- Space Name
  17.7722408653776,                       !- Position X-Coordinate {m}
  3.730634054705,                         !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  200,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f5d0a351-bc12-4ff5-b955-db6b5ab39ef3}, !- Handle
  Warehouse Fine B end_b - Story Ground Daylt Sensor 1, !- Name
  {28828368-8f24-4cba-bcc3-5546b2df50b3}, !- Space Name
  3.73076278413903,                       !- Position X-Coordinate {m}
  24.2080046212644,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:ThermostatSetpoint:DualSetpoint,
  {9a958593-b28e-40a3-b9ac-d45086149c5e}, !- Handle
  Warehouse Bulk - ComStock 90.1-2010 Thermostat, !- Name
  {68c5dfa8-785e-46ed-b6de-dbcae10f684a}, !- Heating Setpoint Temperature Schedule Name
  {312461a7-d170-4f8f-a719-afebe2d8b967}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {68c5dfa8-785e-46ed-b6de-dbcae10f684a}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  {2d04b69a-2408-44a8-b847-ee422a4c1f87}, !- Default Day Schedule Name
  {39a8e1bc-22fa-4930-ab77-ea6ea88bb856}, !- Summer Design Day Schedule Name
  {66377a96-b6e0-42cb-bdab-02293de8182c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d04b69a-2408-44a8-b847-ee422a4c1f87}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {312461a7-d170-4f8f-a719-afebe2d8b967}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  {728a9671-bc46-4674-a168-96598418f37e}, !- Default Day Schedule Name
  {3b2ece29-d367-4210-8b41-3349f3d90c2f}, !- Summer Design Day Schedule Name
  {0203ea4d-2133-4e50-b549-754b5350cd76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {728a9671-bc46-4674-a168-96598418f37e}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0203ea4d-2133-4e50-b549-754b5350cd76}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3b2ece29-d367-4210-8b41-3349f3d90c2f}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3321dc51-3b17-47e6-8732-574fe8a5154e}, !- Handle
  Warehouse Bulk - ComStock 90.1-2010 Thermostat 1, !- Name
  {68c5dfa8-785e-46ed-b6de-dbcae10f684a}, !- Heating Setpoint Temperature Schedule Name
  {312461a7-d170-4f8f-a719-afebe2d8b967}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b3bcc03-553c-4831-8f64-e9dac79fceab}, !- Handle
  Warehouse Bulk - ComStock 90.1-2010 Thermostat 2, !- Name
  {68c5dfa8-785e-46ed-b6de-dbcae10f684a}, !- Heating Setpoint Temperature Schedule Name
  {312461a7-d170-4f8f-a719-afebe2d8b967}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {216b21f5-657a-411e-b70c-353e4effe9d7}, !- Handle
  Warehouse Bulk - ComStock 90.1-2010 Thermostat 3, !- Name
  {68c5dfa8-785e-46ed-b6de-dbcae10f684a}, !- Heating Setpoint Temperature Schedule Name
  {312461a7-d170-4f8f-a719-afebe2d8b967}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ba5f067-f44b-4c3f-a665-31bafce70427}, !- Handle
  Warehouse Bulk - ComStock 90.1-2010 Thermostat 4, !- Name
  {68c5dfa8-785e-46ed-b6de-dbcae10f684a}, !- Heating Setpoint Temperature Schedule Name
  {312461a7-d170-4f8f-a719-afebe2d8b967}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {296478d2-8078-4ab5-bf5b-c1b826287c65}, !- Handle
  Warehouse Bulk - ComStock 90.1-2010 Thermostat 5, !- Name
  {68c5dfa8-785e-46ed-b6de-dbcae10f684a}, !- Heating Setpoint Temperature Schedule Name
  {312461a7-d170-4f8f-a719-afebe2d8b967}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f381435a-940f-4988-81c6-62ef099d57f7}, !- Handle
  Warehouse Fine - ComStock 90.1-2010 Thermostat, !- Name
  {eea34cd3-df01-47cd-90ad-426eac273b36}, !- Heating Setpoint Temperature Schedule Name
  {fcebf5ea-89cf-4a5b-a992-eb07638a1358}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {eea34cd3-df01-47cd-90ad-426eac273b36}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  {9724cbbe-ef43-402c-90ad-dd78fc1de5b7}, !- Default Day Schedule Name
  {a03bd073-f853-480a-a516-7867a40fe5b9}, !- Summer Design Day Schedule Name
  {bcbcb91c-b772-438c-b7d5-8b7cfe57a794}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9724cbbe-ef43-402c-90ad-dd78fc1de5b7}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {fcebf5ea-89cf-4a5b-a992-eb07638a1358}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  {23af02d3-c949-4e97-806b-d819010e9c87}, !- Default Day Schedule Name
  {104b66b9-388a-48ea-b5b1-fd60b648869a}, !- Summer Design Day Schedule Name
  {35e5ee37-8c80-4a85-a982-bf09f0791930}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23af02d3-c949-4e97-806b-d819010e9c87}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {35e5ee37-8c80-4a85-a982-bf09f0791930}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Winter Design Day, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {104b66b9-388a-48ea-b5b1-fd60b648869a}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Summer Design Day, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {594ad05c-2fe2-4e07-b2e9-a8d015f40049}, !- Handle
  Warehouse Fine - ComStock 90.1-2010 Thermostat 1, !- Name
  {eea34cd3-df01-47cd-90ad-426eac273b36}, !- Heating Setpoint Temperature Schedule Name
  {fcebf5ea-89cf-4a5b-a992-eb07638a1358}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba684196-18be-4e8d-97fe-41f0c54b44b0}, !- Handle
  Warehouse Fine - ComStock 90.1-2010 Thermostat 2, !- Name
  {eea34cd3-df01-47cd-90ad-426eac273b36}, !- Heating Setpoint Temperature Schedule Name
  {fcebf5ea-89cf-4a5b-a992-eb07638a1358}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c62f0fdb-777e-439d-a5b8-49eac06a4a47}, !- Handle
  Warehouse Fine - ComStock 90.1-2010 Thermostat 3, !- Name
  {eea34cd3-df01-47cd-90ad-426eac273b36}, !- Heating Setpoint Temperature Schedule Name
  {fcebf5ea-89cf-4a5b-a992-eb07638a1358}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61cf08d4-f113-4ca9-b108-a459ac3b642d}, !- Handle
  Warehouse Fine - ComStock 90.1-2010 Thermostat 4, !- Name
  {eea34cd3-df01-47cd-90ad-426eac273b36}, !- Heating Setpoint Temperature Schedule Name
  {fcebf5ea-89cf-4a5b-a992-eb07638a1358}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {398d1827-f948-403e-8e38-4d677254b515}, !- Handle
  Warehouse Fine - ComStock 90.1-2010 Thermostat 5, !- Name
  {eea34cd3-df01-47cd-90ad-426eac273b36}, !- Heating Setpoint Temperature Schedule Name
  {fcebf5ea-89cf-4a5b-a992-eb07638a1358}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f4bcfcf-fad3-442b-be8b-2dbff21ad956}, !- Handle
  Warehouse Office - ComStock 90.1-2010 Thermostat, !- Name
  {12779623-f601-4e07-96e8-4e9a7c40b413}, !- Heating Setpoint Temperature Schedule Name
  {2133f006-7f68-44a7-90b9-9776cd346457}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {12779623-f601-4e07-96e8-4e9a7c40b413}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  {eec33749-5d3d-4c7e-8883-ae2ba61ab7b3}, !- Default Day Schedule Name
  {7631db7b-d31a-473f-b123-bcae0d0d2be2}, !- Summer Design Day Schedule Name
  {1f4c0d51-4ac5-4b70-8b8b-97f6fca75f7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eec33749-5d3d-4c7e-8883-ae2ba61ab7b3}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {8cdab16a-f428-4538-8469-78fac14db268}, !- Handle
  Schedule Rule 14,                       !- Name
  {12779623-f601-4e07-96e8-4e9a7c40b413}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5bd64eb5-31fb-4a8d-ac11-8210366db71f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5bd64eb5-31fb-4a8d-ac11-8210366db71f}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  30,                                     !- Minute 2
  15.6,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.1;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {1b3fa91c-c03f-4ded-bc7b-c94c2d82edd4}, !- Handle
  Schedule Rule 15,                       !- Name
  {12779623-f601-4e07-96e8-4e9a7c40b413}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7536491c-95e5-4eb8-9741-ee995073c104}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7536491c-95e5-4eb8-9741-ee995073c104}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  15.6;                                   !- Value Until Time 2

OS:Schedule:Day,
  {1f4c0d51-4ac5-4b70-8b8b-97f6fca75f7c}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {7631db7b-d31a-473f-b123-bcae0d0d2be2}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {2133f006-7f68-44a7-90b9-9776cd346457}, !- Handle
  Warehouse ClgSetp,                      !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  {a875a248-37f4-4f83-be40-6e05f9e93cb1}, !- Default Day Schedule Name
  {b4004f38-00e4-443a-8ad4-5060f430071c}, !- Summer Design Day Schedule Name
  {5d5eb41f-cb95-4d2b-b28b-1139652d042e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a875a248-37f4-4f83-be40-6e05f9e93cb1}, !- Handle
  Warehouse ClgSetp Default,              !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2333333333333,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2333333333333;                       !- Value Until Time 3

OS:Schedule:Rule,
  {5d164d2d-53a0-498f-9bf7-0713ec0ada9d}, !- Handle
  Schedule Rule 16,                       !- Name
  {2133f006-7f68-44a7-90b9-9776cd346457}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af5b344f-1e86-422f-86ad-062ffd07e673}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af5b344f-1e86-422f-86ad-062ffd07e673}, !- Handle
  Warehouse ClgSetp Sun Day,              !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  27.2333333333333,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  27.2333333333333;                       !- Value Until Time 2

OS:Schedule:Day,
  {5d5eb41f-cb95-4d2b-b28b-1139652d042e}, !- Handle
  Warehouse ClgSetp Winter Design Day,    !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  23.9,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.4;                                   !- Value Until Time 5

OS:Schedule:Day,
  {b4004f38-00e4-443a-8ad4-5060f430071c}, !- Handle
  Warehouse ClgSetp Summer Design Day,    !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  23.9,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.4;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {fd03048f-d13f-4b64-8e3f-29b0069d28e4}, !- Handle
  Warehouse Office - ComStock 90.1-2010 Thermostat 1, !- Name
  {12779623-f601-4e07-96e8-4e9a7c40b413}, !- Heating Setpoint Temperature Schedule Name
  {2133f006-7f68-44a7-90b9-9776cd346457}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0f11cc1-d38f-4827-8a08-525a0b8ed537}, !- Handle
  Warehouse Office - ComStock 90.1-2010 Thermostat 2, !- Name
  {12779623-f601-4e07-96e8-4e9a7c40b413}, !- Heating Setpoint Temperature Schedule Name
  {2133f006-7f68-44a7-90b9-9776cd346457}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad6344fa-18c9-418e-a828-9e1397955993}, !- Handle
  Warehouse Office - ComStock 90.1-2010 Thermostat 3, !- Name
  {12779623-f601-4e07-96e8-4e9a7c40b413}, !- Heating Setpoint Temperature Schedule Name
  {2133f006-7f68-44a7-90b9-9776cd346457}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29588d56-c880-4eee-a9c2-a182cefcb33f}, !- Handle
  Warehouse Office - ComStock 90.1-2010 Thermostat 4, !- Name
  {12779623-f601-4e07-96e8-4e9a7c40b413}, !- Heating Setpoint Temperature Schedule Name
  {2133f006-7f68-44a7-90b9-9776cd346457}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {625677d4-aa9b-42ef-9ab0-09beed02501e}, !- Handle
  Warehouse Office - ComStock 90.1-2010 Thermostat 5, !- Name
  {12779623-f601-4e07-96e8-4e9a7c40b413}, !- Heating Setpoint Temperature Schedule Name
  {2133f006-7f68-44a7-90b9-9776cd346457}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec73cafe-7381-47f9-a8a6-7c5f63870830}, !- Handle
  Warehouse Office - ComStock 90.1-2010 Thermostat 6, !- Name
  {12779623-f601-4e07-96e8-4e9a7c40b413}, !- Heating Setpoint Temperature Schedule Name
  {2133f006-7f68-44a7-90b9-9776cd346457}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {336ef4bc-2fed-40fb-b042-a75e3672669d}, !- Handle
  Warehouse Office - ComStock 90.1-2010 Thermostat 7, !- Name
  {12779623-f601-4e07-96e8-4e9a7c40b413}, !- Heating Setpoint Temperature Schedule Name
  {2133f006-7f68-44a7-90b9-9776cd346457}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81c76a9d-4fed-46a0-a6c7-38412d100ceb}, !- Handle
  Warehouse Office - ComStock 90.1-2010 Thermostat 8, !- Name
  {12779623-f601-4e07-96e8-4e9a7c40b413}, !- Heating Setpoint Temperature Schedule Name
  {2133f006-7f68-44a7-90b9-9776cd346457}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {dfe30039-50b9-4ab1-8b04-32feefc65743}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {65b0c746-82d7-4648-bc91-975db62f2d12}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.0053820550622047,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.645846607464564,                      !- Plant Loop Volume {m3}
  {d30c5065-79fa-4ed1-958f-f88608762778}, !- Plant Side Inlet Node Name
  {a74c36d6-ce71-4739-9175-b6fecb76e9d7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {87ec64b6-9708-46c7-9eb2-d42ed7a39815}, !- Demand Side Inlet Node Name
  {a76a8743-a8f8-4d19-bc01-273341d7b1e4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5e1e3a00-2451-41a3-b928-fe02319f8c19}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Demand Mixer Name
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Demand Splitter Name
  {8be384f0-7b4c-48fd-8f16-a0717448ad62}, !- Supply Mixer Name
  {6d8b3f20-5351-48b2-9e90-b2c07fc1b8d3}; !- Supply Splitter Name

OS:Node,
  {e2584135-4937-4333-abed-d8ccd0997250}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {d30c5065-79fa-4ed1-958f-f88608762778}, !- Inlet Port
  {a7da90c6-0984-4715-b4dc-796b9fac34c0}; !- Outlet Port

OS:Node,
  {65b0c746-82d7-4648-bc91-975db62f2d12}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {1fe07fa1-ea6a-4950-9734-25a5c0beb3ae}, !- Inlet Port
  {a74c36d6-ce71-4739-9175-b6fecb76e9d7}; !- Outlet Port

OS:Node,
  {ce6ba462-f797-4b09-9248-c701a411241c}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {e4a2cc53-0c30-49e6-a9dc-0fd57dbc6695}, !- Inlet Port
  {25adceb3-fe9c-4d6c-af7d-ba0817ffb9e3}; !- Outlet Port

OS:Connector:Mixer,
  {8be384f0-7b4c-48fd-8f16-a0717448ad62}, !- Handle
  Connector Mixer 1,                      !- Name
  {3bb0fb4a-1e92-4eb2-b282-1bff2bbf3811}, !- Outlet Branch Name
  {81fbb6ce-4724-4cd6-9f69-970216723635}, !- Inlet Branch Name 1
  {0a9ded48-4c0a-40ec-8245-8c2f5b7baa30}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6d8b3f20-5351-48b2-9e90-b2c07fc1b8d3}, !- Handle
  Connector Splitter 1,                   !- Name
  {bf0b615d-82fc-4b5e-b244-fc91ab08624d}, !- Inlet Branch Name
  {e4a2cc53-0c30-49e6-a9dc-0fd57dbc6695}, !- Outlet Branch Name 1
  {8667956c-dd9f-4f30-a0c5-e30764d5a802}; !- Outlet Branch Name 2

OS:Connection,
  {d30c5065-79fa-4ed1-958f-f88608762778}, !- Handle
  {dfe30039-50b9-4ab1-8b04-32feefc65743}, !- Source Object
  14,                                     !- Outlet Port
  {e2584135-4937-4333-abed-d8ccd0997250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a2cc53-0c30-49e6-a9dc-0fd57dbc6695}, !- Handle
  {6d8b3f20-5351-48b2-9e90-b2c07fc1b8d3}, !- Source Object
  3,                                      !- Outlet Port
  {ce6ba462-f797-4b09-9248-c701a411241c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a74c36d6-ce71-4739-9175-b6fecb76e9d7}, !- Handle
  {65b0c746-82d7-4648-bc91-975db62f2d12}, !- Source Object
  3,                                      !- Outlet Port
  {dfe30039-50b9-4ab1-8b04-32feefc65743}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f6f1c116-be5a-4167-ab80-faf786fe64dd}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {87ec64b6-9708-46c7-9eb2-d42ed7a39815}, !- Inlet Port
  {dc65e12d-91b2-4916-96fd-66daa54784a8}; !- Outlet Port

OS:Node,
  {ebbdf77d-d382-4fdb-b766-7b5b46df526d}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {4440c00a-06d8-43a3-83ac-34714a9d7542}, !- Inlet Port
  {a76a8743-a8f8-4d19-bc01-273341d7b1e4}; !- Outlet Port

OS:Node,
  {7b326f21-6113-4e7a-a3cc-40db6b043cb2}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {62d026bc-50fb-402e-83a3-c32e7fc91e3c}, !- Inlet Port
  {ec8da705-9b6d-4c42-9b57-08f4adce7f3a}; !- Outlet Port

OS:Connector:Mixer,
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Handle
  Connector Mixer 2,                      !- Name
  {2991ee65-688c-401b-a1d1-b102aa5c341b}, !- Outlet Branch Name
  {3bebed61-4911-4e40-902d-68815daa6089}, !- Inlet Branch Name 1
  {245c7fa6-a597-4f7a-b9c5-cf86b9ead4bf}, !- Inlet Branch Name 2
  {42777107-7382-4a40-baa4-cabf9ab393ff}, !- Inlet Branch Name 3
  {f0d5095e-02f8-4a60-8c4a-e9b9b743fc4f}, !- Inlet Branch Name 4
  {0e32ae56-7e45-42c9-94fc-3dfc4cb41e34}, !- Inlet Branch Name 5
  {2a86c288-63fd-4215-b6ee-555e4c9f9aae}, !- Inlet Branch Name 6
  {9dd25ec9-284a-4c86-a373-bc6c3ee23de6}, !- Inlet Branch Name 7
  {9c5d8e85-4341-4f5a-8178-f18500b20cef}, !- Inlet Branch Name 8
  {4d83a573-5d7f-4521-93f3-3e80795fb98d}, !- Inlet Branch Name 9
  {fe978d25-c678-4844-8392-dc7e43eadb3f}, !- Inlet Branch Name 10
  {cc365be5-b6ae-4a94-941a-b7ac4c91a621}, !- Inlet Branch Name 11
  {4d83ea8e-5fc4-406e-b86f-6253f349a274}, !- Inlet Branch Name 12
  {34282d84-8639-471f-96b3-6b205020b0bc}, !- Inlet Branch Name 13
  {8b0ceb3f-bd50-44a3-ad97-4f1cd599a4f4}, !- Inlet Branch Name 14
  {157a54dd-49ca-4a53-ab9d-4dc94a6a4ec1}, !- Inlet Branch Name 15
  {caa5c13f-f8d5-45f8-a332-550ecdfaab6d}, !- Inlet Branch Name 16
  {9312298d-2274-420c-aadb-ad9caf006d3b}, !- Inlet Branch Name 17
  {a318ec76-e86a-43f7-b0ed-cfa73704b92c}, !- Inlet Branch Name 18
  {8ee240b4-e290-4558-a919-1cd58849b660}, !- Inlet Branch Name 19
  {5df629c6-507d-47f7-8acb-97b7011c3afc}, !- Inlet Branch Name 20
  {3134dad8-bcc4-40e6-b46b-d7ada7f9ecb8}, !- Inlet Branch Name 21
  {092a5278-1acc-4dcd-a33b-0faa05546ac4}, !- Inlet Branch Name 22
  {30d7dda6-a022-44e3-aa4a-f0224bb48e83}; !- Inlet Branch Name 23

OS:Connector:Splitter,
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Handle
  Connector Splitter 2,                   !- Name
  {66e08881-24c9-4b0e-9386-187109fa673f}, !- Inlet Branch Name
  {62d026bc-50fb-402e-83a3-c32e7fc91e3c}, !- Outlet Branch Name 1
  {ddfd07d5-28f7-47da-9f61-25fd20c7bfa0}, !- Outlet Branch Name 2
  {bde19221-57d7-4351-87e8-138509f03fde}, !- Outlet Branch Name 3
  {a5be6385-c41f-43d9-8447-89be91a20c89}, !- Outlet Branch Name 4
  {e6c118be-bb27-4e4e-aac5-9ed3f40e4300}, !- Outlet Branch Name 5
  {6f8547eb-04cf-41b6-99ce-0e329fa1b262}, !- Outlet Branch Name 6
  {d23598d3-06ae-4957-b49a-7b8a25034c2c}, !- Outlet Branch Name 7
  {1bcc5ce9-0800-4b23-bff4-327231ec3b4e}, !- Outlet Branch Name 8
  {3deb16e0-af44-415f-b163-3fa9658d9fae}, !- Outlet Branch Name 9
  {8f5a685e-934c-4aa4-ab08-84ce95f50353}, !- Outlet Branch Name 10
  {d872c502-4e32-4639-89d1-8a8ddb29acd1}, !- Outlet Branch Name 11
  {f2a0a58b-d058-40b0-9eeb-5eb1b239abfc}, !- Outlet Branch Name 12
  {4f9d5f5d-67b8-4891-8a01-a84fc07e7161}, !- Outlet Branch Name 13
  {36923ea1-b88a-45be-b319-b8c8565d5076}, !- Outlet Branch Name 14
  {88d51cc5-6a73-483b-981a-e1ff7de540c4}, !- Outlet Branch Name 15
  {8dde4bbc-01e3-4cca-b002-ef9d121e3a41}, !- Outlet Branch Name 16
  {7bd27627-d52d-491b-8c3f-c0600e48b3e5}, !- Outlet Branch Name 17
  {90a79bca-6188-4edc-b8cd-aef71888fce4}, !- Outlet Branch Name 18
  {1403cd8b-7615-4ce0-b9d2-52a2de879dca}, !- Outlet Branch Name 19
  {134ee4d6-c5b8-4fe7-bcfa-a39bcc12aee9}, !- Outlet Branch Name 20
  {5b9797f7-4997-46d4-95f1-7e443dd17270}, !- Outlet Branch Name 21
  {1cd96f3b-f948-435b-a23d-6eff92e46d75}, !- Outlet Branch Name 22
  {fd01d311-c73b-4166-ad41-8c64f6c5ff30}; !- Outlet Branch Name 23

OS:Connection,
  {87ec64b6-9708-46c7-9eb2-d42ed7a39815}, !- Handle
  {dfe30039-50b9-4ab1-8b04-32feefc65743}, !- Source Object
  17,                                     !- Outlet Port
  {f6f1c116-be5a-4167-ab80-faf786fe64dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d026bc-50fb-402e-83a3-c32e7fc91e3c}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  3,                                      !- Outlet Port
  {7b326f21-6113-4e7a-a3cc-40db6b043cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76a8743-a8f8-4d19-bc01-273341d7b1e4}, !- Handle
  {ebbdf77d-d382-4fdb-b766-7b5b46df526d}, !- Source Object
  3,                                      !- Outlet Port
  {dfe30039-50b9-4ab1-8b04-32feefc65743}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c5e90c7a-5e74-453e-a621-9fe9378d85cd}, !- Handle
  {dfe30039-50b9-4ab1-8b04-32feefc65743}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5e1e3a00-2451-41a3-b928-fe02319f8c19}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {e4b0c382-3a3c-4223-b444-4e6353f89783}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  {9436fe22-e480-43ec-a312-9edfad41f134}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9436fe22-e480-43ec-a312-9edfad41f134}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {efc46333-7d41-448b-b21a-ce09af4a58e8}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {e4b0c382-3a3c-4223-b444-4e6353f89783}, !- Schedule Name
  {65b0c746-82d7-4648-bc91-975db62f2d12}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d04f8a97-6474-44e4-be93-3c1451bde5e4}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {a7da90c6-0984-4715-b4dc-796b9fac34c0}, !- Inlet Node Name
  {8dfb0de9-fb54-4215-a59a-863bc62761b3}, !- Outlet Node Name
  0.0053820550622047,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  1430.62007535893,                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ac13ded6-9803-46fb-bcf1-fa3460056b49}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {8dfb0de9-fb54-4215-a59a-863bc62761b3}, !- Inlet Port
  {bf0b615d-82fc-4b5e-b244-fc91ab08624d}; !- Outlet Port

OS:Connection,
  {a7da90c6-0984-4715-b4dc-796b9fac34c0}, !- Handle
  {e2584135-4937-4333-abed-d8ccd0997250}, !- Source Object
  3,                                      !- Outlet Port
  {d04f8a97-6474-44e4-be93-3c1451bde5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dfb0de9-fb54-4215-a59a-863bc62761b3}, !- Handle
  {d04f8a97-6474-44e4-be93-3c1451bde5e4}, !- Source Object
  3,                                      !- Outlet Port
  {ac13ded6-9803-46fb-bcf1-fa3460056b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf0b615d-82fc-4b5e-b244-fc91ab08624d}, !- Handle
  {ac13ded6-9803-46fb-bcf1-fa3460056b49}, !- Source Object
  3,                                      !- Outlet Port
  {6d8b3f20-5351-48b2-9e90-b2c07fc1b8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {8fba9045-ee3d-4d78-92e6-b31f27d863f4}, !- Handle
  Boiler 568kBtu/hr 0.8 Thermal Eff,      !- Name
  NaturalGas,                             !- Fuel Type
  246061.098977924,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {41776c65-667a-4c5c-b127-9a34acd9fd28}, !- Normalized Boiler Efficiency Curve Name
  0.0053820550622047,                     !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {25adceb3-fe9c-4d6c-af7d-ba0817ffb9e3}, !- Boiler Water Inlet Node Name
  {7847c82d-dc16-4dcb-b14b-7ad51eda7ae8}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {fee835b3-8dde-4594-8df8-5e4e492a0e4f}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {7847c82d-dc16-4dcb-b14b-7ad51eda7ae8}, !- Inlet Port
  {81fbb6ce-4724-4cd6-9f69-970216723635}; !- Outlet Port

OS:Connection,
  {25adceb3-fe9c-4d6c-af7d-ba0817ffb9e3}, !- Handle
  {ce6ba462-f797-4b09-9248-c701a411241c}, !- Source Object
  3,                                      !- Outlet Port
  {8fba9045-ee3d-4d78-92e6-b31f27d863f4}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {7847c82d-dc16-4dcb-b14b-7ad51eda7ae8}, !- Handle
  {8fba9045-ee3d-4d78-92e6-b31f27d863f4}, !- Source Object
  12,                                     !- Outlet Port
  {fee835b3-8dde-4594-8df8-5e4e492a0e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81fbb6ce-4724-4cd6-9f69-970216723635}, !- Handle
  {fee835b3-8dde-4594-8df8-5e4e492a0e4f}, !- Source Object
  3,                                      !- Outlet Port
  {8be384f0-7b4c-48fd-8f16-a0717448ad62}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {db761c8f-1c90-47d1-b108-d24a2871ed85}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {866da936-dff5-4a3d-9bf9-e97e88246d01}, !- Inlet Node Name
  {9fe7e75e-3d9b-4abc-9133-638ed7050f42}; !- Outlet Node Name

OS:Node,
  {f6bb089d-ece0-4dcb-b133-7333c1b959ae}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {8667956c-dd9f-4f30-a0c5-e30764d5a802}, !- Inlet Port
  {866da936-dff5-4a3d-9bf9-e97e88246d01}; !- Outlet Port

OS:Connection,
  {8667956c-dd9f-4f30-a0c5-e30764d5a802}, !- Handle
  {6d8b3f20-5351-48b2-9e90-b2c07fc1b8d3}, !- Source Object
  4,                                      !- Outlet Port
  {f6bb089d-ece0-4dcb-b133-7333c1b959ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {955fd770-c35b-4c1e-a5c0-75f4069c9e36}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {9fe7e75e-3d9b-4abc-9133-638ed7050f42}, !- Inlet Port
  {0a9ded48-4c0a-40ec-8245-8c2f5b7baa30}; !- Outlet Port

OS:Connection,
  {866da936-dff5-4a3d-9bf9-e97e88246d01}, !- Handle
  {f6bb089d-ece0-4dcb-b133-7333c1b959ae}, !- Source Object
  3,                                      !- Outlet Port
  {db761c8f-1c90-47d1-b108-d24a2871ed85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe7e75e-3d9b-4abc-9133-638ed7050f42}, !- Handle
  {db761c8f-1c90-47d1-b108-d24a2871ed85}, !- Source Object
  3,                                      !- Outlet Port
  {955fd770-c35b-4c1e-a5c0-75f4069c9e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9ded48-4c0a-40ec-8245-8c2f5b7baa30}, !- Handle
  {955fd770-c35b-4c1e-a5c0-75f4069c9e36}, !- Source Object
  3,                                      !- Outlet Port
  {8be384f0-7b4c-48fd-8f16-a0717448ad62}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c68b4f36-caf8-48ed-801b-ff1bab5008f5}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {ec8da705-9b6d-4c42-9b57-08f4adce7f3a}, !- Inlet Node Name
  {f317a421-e88f-4e30-91ed-189501651431}; !- Outlet Node Name

OS:Node,
  {1559d217-001e-4d4a-be90-16c88a94cc26}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {f317a421-e88f-4e30-91ed-189501651431}, !- Inlet Port
  {3bebed61-4911-4e40-902d-68815daa6089}; !- Outlet Port

OS:Connection,
  {ec8da705-9b6d-4c42-9b57-08f4adce7f3a}, !- Handle
  {7b326f21-6113-4e7a-a3cc-40db6b043cb2}, !- Source Object
  3,                                      !- Outlet Port
  {c68b4f36-caf8-48ed-801b-ff1bab5008f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f317a421-e88f-4e30-91ed-189501651431}, !- Handle
  {c68b4f36-caf8-48ed-801b-ff1bab5008f5}, !- Source Object
  3,                                      !- Outlet Port
  {1559d217-001e-4d4a-be90-16c88a94cc26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bebed61-4911-4e40-902d-68815daa6089}, !- Handle
  {1559d217-001e-4d4a-be90-16c88a94cc26}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3353a9bc-0af2-48c3-935a-4bf408c43ba5}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {b05c6cca-03a8-47aa-ba95-2aa199b74407}, !- Inlet Node Name
  {1fe07fa1-ea6a-4950-9734-25a5c0beb3ae}; !- Outlet Node Name

OS:Node,
  {471d5004-0e63-4a05-b641-1ebaa8f3bf94}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {3bb0fb4a-1e92-4eb2-b282-1bff2bbf3811}, !- Inlet Port
  {b05c6cca-03a8-47aa-ba95-2aa199b74407}; !- Outlet Port

OS:Connection,
  {3bb0fb4a-1e92-4eb2-b282-1bff2bbf3811}, !- Handle
  {8be384f0-7b4c-48fd-8f16-a0717448ad62}, !- Source Object
  2,                                      !- Outlet Port
  {471d5004-0e63-4a05-b641-1ebaa8f3bf94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05c6cca-03a8-47aa-ba95-2aa199b74407}, !- Handle
  {471d5004-0e63-4a05-b641-1ebaa8f3bf94}, !- Source Object
  3,                                      !- Outlet Port
  {3353a9bc-0af2-48c3-935a-4bf408c43ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe07fa1-ea6a-4950-9734-25a5c0beb3ae}, !- Handle
  {3353a9bc-0af2-48c3-935a-4bf408c43ba5}, !- Source Object
  3,                                      !- Outlet Port
  {65b0c746-82d7-4648-bc91-975db62f2d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {91e52c48-e8d0-445a-b1e6-64d817ea0037}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {dc65e12d-91b2-4916-96fd-66daa54784a8}, !- Inlet Node Name
  {367c622f-b990-4e13-9611-cf36b87581e1}; !- Outlet Node Name

OS:Node,
  {887552c7-24cd-44d3-aaa9-e6a4a571dd9c}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {367c622f-b990-4e13-9611-cf36b87581e1}, !- Inlet Port
  {66e08881-24c9-4b0e-9386-187109fa673f}; !- Outlet Port

OS:Connection,
  {dc65e12d-91b2-4916-96fd-66daa54784a8}, !- Handle
  {f6f1c116-be5a-4167-ab80-faf786fe64dd}, !- Source Object
  3,                                      !- Outlet Port
  {91e52c48-e8d0-445a-b1e6-64d817ea0037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {367c622f-b990-4e13-9611-cf36b87581e1}, !- Handle
  {91e52c48-e8d0-445a-b1e6-64d817ea0037}, !- Source Object
  3,                                      !- Outlet Port
  {887552c7-24cd-44d3-aaa9-e6a4a571dd9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e08881-24c9-4b0e-9386-187109fa673f}, !- Handle
  {887552c7-24cd-44d3-aaa9-e6a4a571dd9c}, !- Source Object
  3,                                      !- Outlet Port
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3391f331-83f0-4e7b-b12b-d005a8569add}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {d00fdc35-d4f2-4550-b653-85adce67efef}, !- Inlet Node Name
  {4440c00a-06d8-43a3-83ac-34714a9d7542}; !- Outlet Node Name

OS:Node,
  {f844826e-cad3-4e68-ad14-2f4ad5f1ce98}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {2991ee65-688c-401b-a1d1-b102aa5c341b}, !- Inlet Port
  {d00fdc35-d4f2-4550-b653-85adce67efef}; !- Outlet Port

OS:Connection,
  {2991ee65-688c-401b-a1d1-b102aa5c341b}, !- Handle
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Source Object
  2,                                      !- Outlet Port
  {f844826e-cad3-4e68-ad14-2f4ad5f1ce98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d00fdc35-d4f2-4550-b653-85adce67efef}, !- Handle
  {f844826e-cad3-4e68-ad14-2f4ad5f1ce98}, !- Source Object
  3,                                      !- Outlet Port
  {3391f331-83f0-4e7b-b12b-d005a8569add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4440c00a-06d8-43a3-83ac-34714a9d7542}, !- Handle
  {3391f331-83f0-4e7b-b12b-d005a8569add}, !- Source Object
  3,                                      !- Outlet Port
  {ebbdf77d-d382-4fdb-b766-7b5b46df526d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bbc13153-7858-4883-ac7c-320584fa11f7}, !- Handle
  15 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {c7c7283d-ddee-49b5-9778-b9c68b9c6746}, !- Availability Schedule
  {1c44bcbd-ed70-47b9-9e98-6ee9e73aa61d}, !- Availability Manager List Name
  3.06813833598992,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8c2f89bb-dd9b-47d0-b65c-04cb76c0d67a}, !- Supply Side Inlet Node Name
  {1865e1b9-8d2c-4068-a7b1-a9290fb8a644}, !- Demand Side Outlet Node Name
  {441b3a02-4789-4967-8d92-0726c4b5a7d5}, !- Demand Side Inlet Node A
  {7af2d4ee-1c24-4667-893f-e449c5d90595}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Demand Mixer Name
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cae4d29c-420d-44aa-a120-43aa180a6f16}, !- Handle
  15 Zone PVAV Supply Inlet Node,         !- Name
  {8c2f89bb-dd9b-47d0-b65c-04cb76c0d67a}, !- Inlet Port
  {64634af5-f9cf-4f86-8bfa-812fbd81c601}; !- Outlet Port

OS:Node,
  {a9fa497d-4ef4-4fb0-804e-a0eace25ec6e}, !- Handle
  15 Zone PVAV Supply Outlet Node,        !- Name
  {72776ef2-e9a8-4677-b33e-6270c88228f0}, !- Inlet Port
  {7af2d4ee-1c24-4667-893f-e449c5d90595}; !- Outlet Port

OS:Connection,
  {8c2f89bb-dd9b-47d0-b65c-04cb76c0d67a}, !- Handle
  {bbc13153-7858-4883-ac7c-320584fa11f7}, !- Source Object
  9,                                      !- Outlet Port
  {cae4d29c-420d-44aa-a120-43aa180a6f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af2d4ee-1c24-4667-893f-e449c5d90595}, !- Handle
  {a9fa497d-4ef4-4fb0-804e-a0eace25ec6e}, !- Source Object
  3,                                      !- Outlet Port
  {bbc13153-7858-4883-ac7c-320584fa11f7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {20b3fea6-5288-4371-8a19-0dc353ee8548}, !- Handle
  15 Zone PVAV Demand Inlet Node,         !- Name
  {441b3a02-4789-4967-8d92-0726c4b5a7d5}, !- Inlet Port
  {3d50de9e-b549-4b0e-af1f-fdcf812018d5}; !- Outlet Port

OS:Node,
  {94135670-df23-4439-a0e3-61f5d5d172f9}, !- Handle
  15 Zone PVAV Demand Outlet Node,        !- Name
  {0ccc8a91-3cb9-46be-997c-4ddf885c27c5}, !- Inlet Port
  {1865e1b9-8d2c-4068-a7b1-a9290fb8a644}; !- Outlet Port

OS:Node,
  {9278d8b5-ac77-4eb5-a805-d9cc4be02371}, !- Handle
  Zone Warehouse Fine A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e603f2dd-3156-4568-97e8-32c6e231a878}, !- Inlet Port
  {941f9a6c-1c27-481b-a46c-89e2076faebc}; !- Outlet Port

OS:Connection,
  {441b3a02-4789-4967-8d92-0726c4b5a7d5}, !- Handle
  {bbc13153-7858-4883-ac7c-320584fa11f7}, !- Source Object
  11,                                     !- Outlet Port
  {20b3fea6-5288-4371-8a19-0dc353ee8548}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1865e1b9-8d2c-4068-a7b1-a9290fb8a644}, !- Handle
  {94135670-df23-4439-a0e3-61f5d5d172f9}, !- Source Object
  3,                                      !- Outlet Port
  {bbc13153-7858-4883-ac7c-320584fa11f7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {3d50de9e-b549-4b0e-af1f-fdcf812018d5}, !- Inlet Node Name
  {0519ace6-ee04-45d2-bf9e-c0012f36a97b}, !- Outlet Node Name 1
  {4537983e-1e26-420f-9057-c91400db5c7e}, !- Outlet Node Name 2
  {22136ffe-243f-4585-88eb-dc8b5ee213b2}, !- Outlet Node Name 3
  {bad73c00-f1ec-41c7-8188-cc897ed05660}, !- Outlet Node Name 4
  {3db13992-08b1-4550-985f-737b8db7a649}, !- Outlet Node Name 5
  {bb7e374b-c33a-4bc5-a76a-49a30193863e}, !- Outlet Node Name 6
  {ad67d65a-2572-4e69-b497-7d7c462ea8c4}, !- Outlet Node Name 7
  {2a3fa705-3fb9-41a5-9719-a758998efa02}, !- Outlet Node Name 8
  {075f465b-675d-4fca-8aec-33885e71dca8}, !- Outlet Node Name 9
  {0e7d4e07-d91a-4c86-9c4b-55124df81079}, !- Outlet Node Name 10
  {a1c9be88-33ed-4e06-8bc0-ad3409e1ac10}, !- Outlet Node Name 11
  {c64ab049-9e5c-4c85-be0e-115bf1a61011}, !- Outlet Node Name 12
  {a3e75de6-e6aa-4063-95fe-79ba7abdc65e}, !- Outlet Node Name 13
  {16c18317-72e5-43e5-8bcf-2df51bf88931}, !- Outlet Node Name 14
  {31350bcd-f8a6-4831-a0e9-30f3d4dbd7f3}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {0ccc8a91-3cb9-46be-997c-4ddf885c27c5}, !- Outlet Node Name
  {027f699a-e72c-43f5-a1fa-e97738fa7e86}, !- Inlet Node Name 1
  {582e0a9d-ba1f-4cf2-8339-ec64bfa11e7b}, !- Inlet Node Name 2
  {984d9610-a830-4094-a8c8-8b42e0299d16}, !- Inlet Node Name 3
  {ea82e27b-c6a2-4e36-92aa-a2b02c2c6eb7}, !- Inlet Node Name 4
  {e1758c50-2de3-4fd5-afad-88c050e94c7e}, !- Inlet Node Name 5
  {dc234688-6153-4c33-8849-d9a5c5121240}, !- Inlet Node Name 6
  {7fac84b1-6e92-4a28-9dc3-0907c1ca7ab8}, !- Inlet Node Name 7
  {b64c4a8f-58cc-4743-95a6-e9117a6d9323}, !- Inlet Node Name 8
  {5587fcb6-b019-45b8-8342-c6c77135a757}, !- Inlet Node Name 9
  {e940d6b8-b5d1-43cf-a0fc-3387b66a1090}, !- Inlet Node Name 10
  {81aa44cb-3926-4b5a-abcc-31b5c8fa3b28}, !- Inlet Node Name 11
  {10fde1a4-3ff3-4fc1-b2bd-a9489db048b3}, !- Inlet Node Name 12
  {0fd590fd-4c37-4fb9-8f55-39db59563964}, !- Inlet Node Name 13
  {06d2d223-e4ca-4578-9c4f-d677bcfd2be9}, !- Inlet Node Name 14
  {17b43b48-245d-4149-ac1d-759623198a3a}; !- Inlet Node Name 15

OS:Connection,
  {3d50de9e-b549-4b0e-af1f-fdcf812018d5}, !- Handle
  {20b3fea6-5288-4371-8a19-0dc353ee8548}, !- Source Object
  3,                                      !- Outlet Port
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ccc8a91-3cb9-46be-997c-4ddf885c27c5}, !- Handle
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Source Object
  2,                                      !- Outlet Port
  {94135670-df23-4439-a0e3-61f5d5d172f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a2709496-09cd-4a2c-a612-45ca8752bac4}, !- Handle
  {bbc13153-7858-4883-ac7c-320584fa11f7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.06813833598992,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  51724.59,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  24114.46,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1c44bcbd-ed70-47b9-9e98-6ee9e73aa61d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {cc81b1de-d72d-492d-a95d-c57fa983c816}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {7d9f925d-b332-4b94-a285-8bac8d803721}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  {a6be14c8-4360-48d8-badc-40de5e75021b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6be14c8-4360-48d8-badc-40de5e75021b}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {a1d754c9-47a3-4efe-a893-7f0b4f1356c6}, !- Handle
  15 Zone PVAV Fan,                       !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  3.06813833598992,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b52f9175-a7eb-48e2-8ba5-4e640c4c0cdb}, !- Air Inlet Node Name
  {72776ef2-e9a8-4677-b33e-6270c88228f0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {72776ef2-e9a8-4677-b33e-6270c88228f0}, !- Handle
  {a1d754c9-47a3-4efe-a893-7f0b4f1356c6}, !- Source Object
  17,                                     !- Outlet Port
  {a9fa497d-4ef4-4fb0-804e-a0eace25ec6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f31a2470-0d33-438d-bb86-f616d2d1868f}, !- Handle
  15 Zone PVAV Main Htg Coil,             !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  367.651196873412,                       !- U-Factor Times Area Value {W/K}
  0.000597836446862858,                   !- Maximum Water Flow Rate {m3/s}
  {080cba18-7219-40b6-b683-5e1109649cc3}, !- Water Inlet Node Name
  {b8bd3d92-8f52-4f57-acd5-bd01f373668b}, !- Water Outlet Node Name
  {e68747a4-e258-4155-93ea-29ccc449cd2a}, !- Air Inlet Node Name
  {c83f89e0-90fd-4a3a-8ad9-684432b7107c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  27332.3649468336,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df720c8e-6ecd-45ab-8653-dfe49494958f}, !- Handle
  15 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {ddfd07d5-28f7-47da-9f61-25fd20c7bfa0}, !- Inlet Port
  {080cba18-7219-40b6-b683-5e1109649cc3}; !- Outlet Port

OS:Connection,
  {ddfd07d5-28f7-47da-9f61-25fd20c7bfa0}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  4,                                      !- Outlet Port
  {df720c8e-6ecd-45ab-8653-dfe49494958f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24a7f92f-345d-4a48-ad43-403094d26253}, !- Handle
  15 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {b8bd3d92-8f52-4f57-acd5-bd01f373668b}, !- Inlet Port
  {245c7fa6-a597-4f7a-b9c5-cf86b9ead4bf}; !- Outlet Port

OS:Connection,
  {080cba18-7219-40b6-b683-5e1109649cc3}, !- Handle
  {df720c8e-6ecd-45ab-8653-dfe49494958f}, !- Source Object
  3,                                      !- Outlet Port
  {f31a2470-0d33-438d-bb86-f616d2d1868f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b8bd3d92-8f52-4f57-acd5-bd01f373668b}, !- Handle
  {f31a2470-0d33-438d-bb86-f616d2d1868f}, !- Source Object
  6,                                      !- Outlet Port
  {24a7f92f-345d-4a48-ad43-403094d26253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {245c7fa6-a597-4f7a-b9c5-cf86b9ead4bf}, !- Handle
  {24a7f92f-345d-4a48-ad43-403094d26253}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {310bddd7-c0af-4a2e-a6ce-a53d6adcabe3}, !- Handle
  15 Zone PVAV Main Htg Coil Controller,  !- Name
  {f31a2470-0d33-438d-bb86-f616d2d1868f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.000597836446862858,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1099ba9e-e4f5-4730-afe6-5b820cf8550c}, !- Handle
  15 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {c83f89e0-90fd-4a3a-8ad9-684432b7107c}, !- Inlet Port
  {b52f9175-a7eb-48e2-8ba5-4e640c4c0cdb}; !- Outlet Port

OS:Connection,
  {c83f89e0-90fd-4a3a-8ad9-684432b7107c}, !- Handle
  {f31a2470-0d33-438d-bb86-f616d2d1868f}, !- Source Object
  8,                                      !- Outlet Port
  {1099ba9e-e4f5-4730-afe6-5b820cf8550c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b52f9175-a7eb-48e2-8ba5-4e640c4c0cdb}, !- Handle
  {1099ba9e-e4f5-4730-afe6-5b820cf8550c}, !- Source Object
  3,                                      !- Outlet Port
  {a1d754c9-47a3-4efe-a893-7f0b4f1356c6}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {7bab44d8-9688-4259-86e0-3e08f38146f0}, !- Handle
  15 Zone PVAV 2spd DX Clg Coil 284kBtu/hr 9.8EER, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  75565.450504982,                        !- Rated High Speed Total Cooling Capacity {W}
  0.704106181304425,                      !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  3.06813833598992,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {f92422ce-078d-4662-8a0b-70afea5ec20c}, !- Air Inlet Node Name
  {a2a2b909-0629-403c-94d8-b8fca194deb6}, !- Air Outlet Node Name
  {2d1919c7-fb4b-4d85-b3eb-4117195e139f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dbf0e00e-1b02-4a8f-b32f-d50791ef4696}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {778a8a42-9aba-43cb-8cd1-c88fe6cf0272}, !- Energy Input Ratio Function of Temperature Curve Name
  {6add5539-7357-4ea0-a05b-e0bb71a88a32}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {105f6fc8-587e-4607-a426-d1961cbaad63}, !- Part Load Fraction Correlation Curve Name
  25185.9646533105,                       !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  1.02261050738544,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {2d1919c7-fb4b-4d85-b3eb-4117195e139f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {778a8a42-9aba-43cb-8cd1-c88fe6cf0272}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {d3370812-c8e4-4039-b0cb-1537254f8839}, !- Handle
  15 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {a2a2b909-0629-403c-94d8-b8fca194deb6}, !- Inlet Port
  {e68747a4-e258-4155-93ea-29ccc449cd2a}; !- Outlet Port

OS:Connection,
  {a2a2b909-0629-403c-94d8-b8fca194deb6}, !- Handle
  {7bab44d8-9688-4259-86e0-3e08f38146f0}, !- Source Object
  11,                                     !- Outlet Port
  {d3370812-c8e4-4039-b0cb-1537254f8839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e68747a4-e258-4155-93ea-29ccc449cd2a}, !- Handle
  {d3370812-c8e4-4039-b0cb-1537254f8839}, !- Source Object
  3,                                      !- Outlet Port
  {f31a2470-0d33-438d-bb86-f616d2d1868f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {95542070-3f4d-4b30-bac9-574fe5c14ee5}, !- Handle
  15 Zone PVAV OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  3.06813833598992,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {59da2658-e1da-41ac-bca7-2f0301576fa9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {09c78c77-84ad-4674-a096-7cff108cd333}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {09c78c77-84ad-4674-a096-7cff108cd333}, !- Handle
  15 Zone PVAV Mechanical Ventilation Controller, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e925d17d-52d9-4507-9c0d-81dd5ffcf34d}, !- Handle
  15 Zone PVAV OA System,                 !- Name
  {95542070-3f4d-4b30-bac9-574fe5c14ee5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6b4b4402-7e4a-4207-aab2-9bf0103793b4}, !- Mixed Air Node Name
  {605acef4-318b-457f-a4ad-2d66f5663751}, !- Outdoor Air Stream Node Name
  {57c447f5-655c-4530-bb4d-199fd6fdae27}, !- Relief Air Stream Node Name
  {64634af5-f9cf-4f86-8bfa-812fbd81c601}; !- Return Air Stream Node Name

OS:Node,
  {d31d059d-4131-496e-93c9-c0bf42826a38}, !- Handle
  15 Zone PVAV Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {605acef4-318b-457f-a4ad-2d66f5663751}; !- Outlet Port

OS:Connection,
  {605acef4-318b-457f-a4ad-2d66f5663751}, !- Handle
  {d31d059d-4131-496e-93c9-c0bf42826a38}, !- Source Object
  3,                                      !- Outlet Port
  {e925d17d-52d9-4507-9c0d-81dd5ffcf34d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {32de9a48-77aa-45f1-8f28-e7fbeccb2edf}, !- Handle
  15 Zone PVAV Relief Air Node,           !- Name
  {57c447f5-655c-4530-bb4d-199fd6fdae27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57c447f5-655c-4530-bb4d-199fd6fdae27}, !- Handle
  {e925d17d-52d9-4507-9c0d-81dd5ffcf34d}, !- Source Object
  7,                                      !- Outlet Port
  {32de9a48-77aa-45f1-8f28-e7fbeccb2edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f414343e-5daa-4682-8c2c-fa52c1f79105}, !- Handle
  15 Zone PVAV Mixed Air Node,            !- Name
  {6b4b4402-7e4a-4207-aab2-9bf0103793b4}, !- Inlet Port
  {f92422ce-078d-4662-8a0b-70afea5ec20c}; !- Outlet Port

OS:Connection,
  {64634af5-f9cf-4f86-8bfa-812fbd81c601}, !- Handle
  {cae4d29c-420d-44aa-a120-43aa180a6f16}, !- Source Object
  3,                                      !- Outlet Port
  {e925d17d-52d9-4507-9c0d-81dd5ffcf34d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6b4b4402-7e4a-4207-aab2-9bf0103793b4}, !- Handle
  {e925d17d-52d9-4507-9c0d-81dd5ffcf34d}, !- Source Object
  5,                                      !- Outlet Port
  {f414343e-5daa-4682-8c2c-fa52c1f79105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f92422ce-078d-4662-8a0b-70afea5ec20c}, !- Handle
  {f414343e-5daa-4682-8c2c-fa52c1f79105}, !- Source Object
  3,                                      !- Outlet Port
  {7bab44d8-9688-4259-86e0-3e08f38146f0}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cc81b1de-d72d-492d-a95d-c57fa983c816}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2810e531-ac45-43b7-ab60-13999baf2bea}, !- Control Zone or Zone List Name
  {cb271c91-ac55-4f8d-9142-a2109771f587}, !- Cooling Control Zone or Zone List Name
  {722e5cc2-f3c0-4942-a2d5-c473410d14a1}, !- Heating Control Zone or Zone List Name
  {96cecf0b-b0dd-4819-b80f-bd34c5cf8e17}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2810e531-ac45-43b7-ab60-13999baf2bea}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {cb271c91-ac55-4f8d-9142-a2109771f587}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {722e5cc2-f3c0-4942-a2d5-c473410d14a1}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {96cecf0b-b0dd-4819-b80f-bd34c5cf8e17}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {110fede5-afd3-44c5-907f-478c6ec7e724}, !- Handle
  Zone Warehouse Fine A  - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  156.387672143596,                       !- U-Factor Times Area Value {W/K}
  0.000145462111271193,                   !- Maximum Water Flow Rate {m3/s}
  {980e349a-9d20-4f3c-9d20-938bf7f940f4}, !- Water Inlet Node Name
  {1e412333-aa76-45cd-8486-2f67b07608c0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6650.3531727854,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4065f987-a3e8-4013-bd21-8843fbfa730e}, !- Handle
  Zone Warehouse Fine A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bde19221-57d7-4351-87e8-138509f03fde}, !- Inlet Port
  {980e349a-9d20-4f3c-9d20-938bf7f940f4}; !- Outlet Port

OS:Connection,
  {bde19221-57d7-4351-87e8-138509f03fde}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  5,                                      !- Outlet Port
  {4065f987-a3e8-4013-bd21-8843fbfa730e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5421e518-0045-4ccb-84da-f3be2cda2cea}, !- Handle
  Zone Warehouse Fine A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1e412333-aa76-45cd-8486-2f67b07608c0}, !- Inlet Port
  {42777107-7382-4a40-baa4-cabf9ab393ff}; !- Outlet Port

OS:Connection,
  {980e349a-9d20-4f3c-9d20-938bf7f940f4}, !- Handle
  {4065f987-a3e8-4013-bd21-8843fbfa730e}, !- Source Object
  3,                                      !- Outlet Port
  {110fede5-afd3-44c5-907f-478c6ec7e724}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1e412333-aa76-45cd-8486-2f67b07608c0}, !- Handle
  {110fede5-afd3-44c5-907f-478c6ec7e724}, !- Source Object
  6,                                      !- Outlet Port
  {5421e518-0045-4ccb-84da-f3be2cda2cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42777107-7382-4a40-baa4-cabf9ab393ff}, !- Handle
  {5421e518-0045-4ccb-84da-f3be2cda2cea}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7d30b317-ab38-4c19-acc3-e8b4cde6bd1d}, !- Handle
  Zone Warehouse Fine A  - Story Ground Reheat Coil Controller, !- Name
  {110fede5-afd3-44c5-907f-478c6ec7e724}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7ef5af98-45f9-40b3-a23d-ec8b8d34dd7e}, !- Handle
  Zone Warehouse Fine A  - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {a16de0f6-8ae5-46a8-9bb3-220bab6eb3d8}, !- Air Inlet Node Name
  0.151031386353113,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0.0302062772706226,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {110fede5-afd3-44c5-907f-478c6ec7e724}, !- Reheat Coil Name
  0.000145462111271193,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e603f2dd-3156-4568-97e8-32c6e231a878}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00128321935707368,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e871c0c5-0ed7-4a3c-8816-3227a2d6a20b}, !- Handle
  Zone Warehouse Fine A  - Story Ground Return Air Node, !- Name
  {11b003a6-8da4-4d53-9c73-c69edf5e16c6}, !- Inlet Port
  {027f699a-e72c-43f5-a1fa-e97738fa7e86}; !- Outlet Port

OS:Connection,
  {941f9a6c-1c27-481b-a46c-89e2076faebc}, !- Handle
  {9278d8b5-ac77-4eb5-a805-d9cc4be02371}, !- Source Object
  3,                                      !- Outlet Port
  {1d8b10be-ced1-494b-963e-78612ca8f15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b003a6-8da4-4d53-9c73-c69edf5e16c6}, !- Handle
  {c9a39feb-37a2-4b5a-b812-ef1961849d00}, !- Source Object
  2,                                      !- Outlet Port
  {e871c0c5-0ed7-4a3c-8816-3227a2d6a20b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027f699a-e72c-43f5-a1fa-e97738fa7e86}, !- Handle
  {e871c0c5-0ed7-4a3c-8816-3227a2d6a20b}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74376037-7d9b-4c21-bffd-f33be30c2218}, !- Handle
  Zone Warehouse Fine A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0519ace6-ee04-45d2-bf9e-c0012f36a97b}, !- Inlet Port
  {a16de0f6-8ae5-46a8-9bb3-220bab6eb3d8}; !- Outlet Port

OS:Connection,
  {0519ace6-ee04-45d2-bf9e-c0012f36a97b}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  3,                                      !- Outlet Port
  {74376037-7d9b-4c21-bffd-f33be30c2218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a16de0f6-8ae5-46a8-9bb3-220bab6eb3d8}, !- Handle
  {74376037-7d9b-4c21-bffd-f33be30c2218}, !- Source Object
  3,                                      !- Outlet Port
  {7ef5af98-45f9-40b3-a23d-ec8b8d34dd7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e603f2dd-3156-4568-97e8-32c6e231a878}, !- Handle
  {7ef5af98-45f9-40b3-a23d-ec8b8d34dd7e}, !- Source Object
  12,                                     !- Outlet Port
  {9278d8b5-ac77-4eb5-a805-d9cc4be02371}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d6ab9127-b6fc-45be-8b79-80fe5f9bb02f}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  90.847473389025,                        !- U-Factor Times Area Value {W/K}
  8.45014726468704e-05,                   !- Maximum Water Flow Rate {m3/s}
  {903a8ef3-b40d-409b-9c05-816361cd8294}, !- Water Inlet Node Name
  {794b7931-07d0-4c56-8042-aa8244c6ccb8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3863.30592764773,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1fa20c88-f925-4649-97de-f783d45df08a}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a5be6385-c41f-43d9-8447-89be91a20c89}, !- Inlet Port
  {903a8ef3-b40d-409b-9c05-816361cd8294}; !- Outlet Port

OS:Connection,
  {a5be6385-c41f-43d9-8447-89be91a20c89}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  6,                                      !- Outlet Port
  {1fa20c88-f925-4649-97de-f783d45df08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df806141-198b-4296-badc-1490710fc702}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {794b7931-07d0-4c56-8042-aa8244c6ccb8}, !- Inlet Port
  {f0d5095e-02f8-4a60-8c4a-e9b9b743fc4f}; !- Outlet Port

OS:Connection,
  {903a8ef3-b40d-409b-9c05-816361cd8294}, !- Handle
  {1fa20c88-f925-4649-97de-f783d45df08a}, !- Source Object
  3,                                      !- Outlet Port
  {d6ab9127-b6fc-45be-8b79-80fe5f9bb02f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {794b7931-07d0-4c56-8042-aa8244c6ccb8}, !- Handle
  {d6ab9127-b6fc-45be-8b79-80fe5f9bb02f}, !- Source Object
  6,                                      !- Outlet Port
  {df806141-198b-4296-badc-1490710fc702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d5095e-02f8-4a60-8c4a-e9b9b743fc4f}, !- Handle
  {df806141-198b-4296-badc-1490710fc702}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e04ff9c3-6043-4904-9502-3b316ac62c30}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Reheat Coil Controller, !- Name
  {d6ab9127-b6fc-45be-8b79-80fe5f9bb02f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dfac2513-fa56-4916-8973-c96e398d2a7b}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {4df15e99-3c29-4895-bb81-d5451039d867}, !- Air Inlet Node Name
  0.0877383061787823,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0.0175476612357565,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d6ab9127-b6fc-45be-8b79-80fe5f9bb02f}, !- Reheat Coil Name
  8.45014726468704e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {affed6ab-bbdd-4b91-99e7-01900ea65d43}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0020986828173828,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {99910cd8-3844-4f64-86ad-12f6b79b2d42}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {affed6ab-bbdd-4b91-99e7-01900ea65d43}, !- Inlet Port
  {417cfecc-ea7a-4610-ae31-92ca9bbe40fe}; !- Outlet Port

OS:Node,
  {76124c85-ab52-4705-a24b-fb0989459d1e}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Return Air Node, !- Name
  {6c5d8920-0424-4bce-9882-c0b05cc69300}, !- Inlet Port
  {582e0a9d-ba1f-4cf2-8339-ec64bfa11e7b}; !- Outlet Port

OS:Connection,
  {417cfecc-ea7a-4610-ae31-92ca9bbe40fe}, !- Handle
  {99910cd8-3844-4f64-86ad-12f6b79b2d42}, !- Source Object
  3,                                      !- Outlet Port
  {2431c32c-9133-4833-b316-2632347ab817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5d8920-0424-4bce-9882-c0b05cc69300}, !- Handle
  {f658f09f-74c1-43a9-8bc1-b5ec0c492faf}, !- Source Object
  2,                                      !- Outlet Port
  {76124c85-ab52-4705-a24b-fb0989459d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {582e0a9d-ba1f-4cf2-8339-ec64bfa11e7b}, !- Handle
  {76124c85-ab52-4705-a24b-fb0989459d1e}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {81a52bef-3a7d-44a9-b844-4350e65ea2bf}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4537983e-1e26-420f-9057-c91400db5c7e}, !- Inlet Port
  {4df15e99-3c29-4895-bb81-d5451039d867}; !- Outlet Port

OS:Connection,
  {4537983e-1e26-420f-9057-c91400db5c7e}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  4,                                      !- Outlet Port
  {81a52bef-3a7d-44a9-b844-4350e65ea2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df15e99-3c29-4895-bb81-d5451039d867}, !- Handle
  {81a52bef-3a7d-44a9-b844-4350e65ea2bf}, !- Source Object
  3,                                      !- Outlet Port
  {dfac2513-fa56-4916-8973-c96e398d2a7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {affed6ab-bbdd-4b91-99e7-01900ea65d43}, !- Handle
  {dfac2513-fa56-4916-8973-c96e398d2a7b}, !- Source Object
  12,                                     !- Outlet Port
  {99910cd8-3844-4f64-86ad-12f6b79b2d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f4d728fd-c833-4826-a6c3-23ac69b91878}, !- Handle
  Zone Warehouse Fine B  - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  631.552145137735,                       !- U-Factor Times Area Value {W/K}
  0.000587419181870845,                   !- Maximum Water Flow Rate {m3/s}
  {b31a1936-781f-48b8-a795-612bf846c810}, !- Water Inlet Node Name
  {45e809ce-f85c-47d7-b2a4-e19f5cebf9a2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  26856.1000921168,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8f4b1fcf-721f-44aa-a1b3-eb59d8018bcf}, !- Handle
  Zone Warehouse Fine B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e6c118be-bb27-4e4e-aac5-9ed3f40e4300}, !- Inlet Port
  {b31a1936-781f-48b8-a795-612bf846c810}; !- Outlet Port

OS:Connection,
  {e6c118be-bb27-4e4e-aac5-9ed3f40e4300}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  7,                                      !- Outlet Port
  {8f4b1fcf-721f-44aa-a1b3-eb59d8018bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fd8d329-bb0d-41c5-8138-083030f8f694}, !- Handle
  Zone Warehouse Fine B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {45e809ce-f85c-47d7-b2a4-e19f5cebf9a2}, !- Inlet Port
  {0e32ae56-7e45-42c9-94fc-3dfc4cb41e34}; !- Outlet Port

OS:Connection,
  {b31a1936-781f-48b8-a795-612bf846c810}, !- Handle
  {8f4b1fcf-721f-44aa-a1b3-eb59d8018bcf}, !- Source Object
  3,                                      !- Outlet Port
  {f4d728fd-c833-4826-a6c3-23ac69b91878}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45e809ce-f85c-47d7-b2a4-e19f5cebf9a2}, !- Handle
  {f4d728fd-c833-4826-a6c3-23ac69b91878}, !- Source Object
  6,                                      !- Outlet Port
  {2fd8d329-bb0d-41c5-8138-083030f8f694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e32ae56-7e45-42c9-94fc-3dfc4cb41e34}, !- Handle
  {2fd8d329-bb0d-41c5-8138-083030f8f694}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c70f1551-a503-45e4-b44c-b52628b1796a}, !- Handle
  Zone Warehouse Fine B  - Story Ground Reheat Coil Controller, !- Name
  {f4d728fd-c833-4826-a6c3-23ac69b91878}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0a13f580-eae1-4e4a-be3c-f481f74b5b86}, !- Handle
  Zone Warehouse Fine B  - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {e0977d5f-3192-4e40-9b13-141e6a821810}, !- Air Inlet Node Name
  1.19033499888325,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.24589265354,                          !- Constant Minimum Air Flow Fraction
  0.292694631476935,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f4d728fd-c833-4826-a6c3-23ac69b91878}, !- Reheat Coil Name
  0.000587419181870845,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d66788c-6f05-490e-9cb1-fc5c5b581cd0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.000955036849618747,                   !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9f93d456-5b68-440c-880d-96464ff48b0d}, !- Handle
  Zone Warehouse Fine B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5d66788c-6f05-490e-9cb1-fc5c5b581cd0}, !- Inlet Port
  {a095d1b9-bda5-4eb4-82fe-0fc80d4e1bb5}; !- Outlet Port

OS:Node,
  {04bcd3da-ac9d-48cb-9bae-d38753302c58}, !- Handle
  Zone Warehouse Fine B  - Story Ground Return Air Node, !- Name
  {57ed3eb7-ece9-4327-a82a-ca2def77e010}, !- Inlet Port
  {984d9610-a830-4094-a8c8-8b42e0299d16}; !- Outlet Port

OS:Connection,
  {a095d1b9-bda5-4eb4-82fe-0fc80d4e1bb5}, !- Handle
  {9f93d456-5b68-440c-880d-96464ff48b0d}, !- Source Object
  3,                                      !- Outlet Port
  {7cf5c0ff-6154-49ef-849b-d346fa9d8e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57ed3eb7-ece9-4327-a82a-ca2def77e010}, !- Handle
  {301dd24e-adcb-43f1-9238-b2c151723f33}, !- Source Object
  2,                                      !- Outlet Port
  {04bcd3da-ac9d-48cb-9bae-d38753302c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {984d9610-a830-4094-a8c8-8b42e0299d16}, !- Handle
  {04bcd3da-ac9d-48cb-9bae-d38753302c58}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5947d845-bf08-49fa-aff8-813ef3e7ea93}, !- Handle
  Zone Warehouse Fine B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {22136ffe-243f-4585-88eb-dc8b5ee213b2}, !- Inlet Port
  {e0977d5f-3192-4e40-9b13-141e6a821810}; !- Outlet Port

OS:Connection,
  {22136ffe-243f-4585-88eb-dc8b5ee213b2}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  5,                                      !- Outlet Port
  {5947d845-bf08-49fa-aff8-813ef3e7ea93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0977d5f-3192-4e40-9b13-141e6a821810}, !- Handle
  {5947d845-bf08-49fa-aff8-813ef3e7ea93}, !- Source Object
  3,                                      !- Outlet Port
  {0a13f580-eae1-4e4a-be3c-f481f74b5b86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d66788c-6f05-490e-9cb1-fc5c5b581cd0}, !- Handle
  {0a13f580-eae1-4e4a-be3c-f481f74b5b86}, !- Source Object
  12,                                     !- Outlet Port
  {9f93d456-5b68-440c-880d-96464ff48b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7bec5f28-58e1-4ce6-a0b9-e32c29465245}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  571.533290093304,                       !- U-Factor Times Area Value {W/K}
  0.000531606636618127,                   !- Maximum Water Flow Rate {m3/s}
  {f7aaf3a2-df0e-4ba9-adac-c10525c30ead}, !- Water Inlet Node Name
  {fa3f9ccc-c6f9-4a06-946e-746389b672b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  24304.4174982168,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {923d519b-ef7f-432f-9450-4d30a8902986}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6f8547eb-04cf-41b6-99ce-0e329fa1b262}, !- Inlet Port
  {f7aaf3a2-df0e-4ba9-adac-c10525c30ead}; !- Outlet Port

OS:Connection,
  {6f8547eb-04cf-41b6-99ce-0e329fa1b262}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  8,                                      !- Outlet Port
  {923d519b-ef7f-432f-9450-4d30a8902986}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abb9b069-340a-4c42-ad31-a031223a779f}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {fa3f9ccc-c6f9-4a06-946e-746389b672b9}, !- Inlet Port
  {2a86c288-63fd-4215-b6ee-555e4c9f9aae}; !- Outlet Port

OS:Connection,
  {f7aaf3a2-df0e-4ba9-adac-c10525c30ead}, !- Handle
  {923d519b-ef7f-432f-9450-4d30a8902986}, !- Source Object
  3,                                      !- Outlet Port
  {7bec5f28-58e1-4ce6-a0b9-e32c29465245}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fa3f9ccc-c6f9-4a06-946e-746389b672b9}, !- Handle
  {7bec5f28-58e1-4ce6-a0b9-e32c29465245}, !- Source Object
  6,                                      !- Outlet Port
  {abb9b069-340a-4c42-ad31-a031223a779f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a86c288-63fd-4215-b6ee-555e4c9f9aae}, !- Handle
  {abb9b069-340a-4c42-ad31-a031223a779f}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2f8f7d37-fe12-4c5f-975d-5f4436dad93c}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Reheat Coil Controller, !- Name
  {7bec5f28-58e1-4ce6-a0b9-e32c29465245}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {407ae54e-eb01-4d65-ac23-18a40c59f83d}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {766d1f19-343b-4e96-a451-2c6c8d098901}, !- Air Inlet Node Name
  0.551963714504933,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.22209055079,                          !- Constant Minimum Air Flow Fraction
  0.122585925370495,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7bec5f28-58e1-4ce6-a0b9-e32c29465245}, !- Reheat Coil Name
  0.000531606636618127,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dc26c5e0-833a-4d0c-a4bb-8a85d5ef82c4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0012467670669813,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3d3551a5-c45f-446e-9af4-941222bb2d5c}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {dc26c5e0-833a-4d0c-a4bb-8a85d5ef82c4}, !- Inlet Port
  {1022b0ac-92a3-4ea0-b6c4-90503ab2a1d0}; !- Outlet Port

OS:Node,
  {700e0262-df9c-448e-8797-43b1662e199b}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Return Air Node, !- Name
  {6e1f2226-8b14-4c61-a9e2-e4a36637a970}, !- Inlet Port
  {ea82e27b-c6a2-4e36-92aa-a2b02c2c6eb7}; !- Outlet Port

OS:Connection,
  {1022b0ac-92a3-4ea0-b6c4-90503ab2a1d0}, !- Handle
  {3d3551a5-c45f-446e-9af4-941222bb2d5c}, !- Source Object
  3,                                      !- Outlet Port
  {ab70f284-a9e3-4494-a1f9-c718c07311b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1f2226-8b14-4c61-a9e2-e4a36637a970}, !- Handle
  {430dc610-02d0-4082-9fe3-a3b2e091a884}, !- Source Object
  2,                                      !- Outlet Port
  {700e0262-df9c-448e-8797-43b1662e199b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea82e27b-c6a2-4e36-92aa-a2b02c2c6eb7}, !- Handle
  {700e0262-df9c-448e-8797-43b1662e199b}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {07cc602f-c396-4f87-ac60-de968ef8b2dd}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bad73c00-f1ec-41c7-8188-cc897ed05660}, !- Inlet Port
  {766d1f19-343b-4e96-a451-2c6c8d098901}; !- Outlet Port

OS:Connection,
  {bad73c00-f1ec-41c7-8188-cc897ed05660}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  6,                                      !- Outlet Port
  {07cc602f-c396-4f87-ac60-de968ef8b2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {766d1f19-343b-4e96-a451-2c6c8d098901}, !- Handle
  {07cc602f-c396-4f87-ac60-de968ef8b2dd}, !- Source Object
  3,                                      !- Outlet Port
  {407ae54e-eb01-4d65-ac23-18a40c59f83d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc26c5e0-833a-4d0c-a4bb-8a85d5ef82c4}, !- Handle
  {407ae54e-eb01-4d65-ac23-18a40c59f83d}, !- Source Object
  12,                                     !- Outlet Port
  {3d3551a5-c45f-446e-9af4-941222bb2d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7c49e1e7-4c76-4339-b700-b66cd9c6c077}, !- Handle
  Zone Warehouse Fine C  - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  156.185641857962,                       !- U-Factor Times Area Value {W/K}
  0.000145274213982974,                   !- Maximum Water Flow Rate {m3/s}
  {2d6d2a2d-334e-4fb8-9c51-a502f171ef21}, !- Water Inlet Node Name
  {f5acf5f4-5a1f-4d26-bfec-32edbd6d1964}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6641.76273424481,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {047ce5d0-61ed-445d-bf52-419bc8f8e26f}, !- Handle
  Zone Warehouse Fine C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d23598d3-06ae-4957-b49a-7b8a25034c2c}, !- Inlet Port
  {2d6d2a2d-334e-4fb8-9c51-a502f171ef21}; !- Outlet Port

OS:Connection,
  {d23598d3-06ae-4957-b49a-7b8a25034c2c}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  9,                                      !- Outlet Port
  {047ce5d0-61ed-445d-bf52-419bc8f8e26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d035260-d069-41c7-b73d-27b4d7796682}, !- Handle
  Zone Warehouse Fine C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f5acf5f4-5a1f-4d26-bfec-32edbd6d1964}, !- Inlet Port
  {9dd25ec9-284a-4c86-a373-bc6c3ee23de6}; !- Outlet Port

OS:Connection,
  {2d6d2a2d-334e-4fb8-9c51-a502f171ef21}, !- Handle
  {047ce5d0-61ed-445d-bf52-419bc8f8e26f}, !- Source Object
  3,                                      !- Outlet Port
  {7c49e1e7-4c76-4339-b700-b66cd9c6c077}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f5acf5f4-5a1f-4d26-bfec-32edbd6d1964}, !- Handle
  {7c49e1e7-4c76-4339-b700-b66cd9c6c077}, !- Source Object
  6,                                      !- Outlet Port
  {0d035260-d069-41c7-b73d-27b4d7796682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd25ec9-284a-4c86-a373-bc6c3ee23de6}, !- Handle
  {0d035260-d069-41c7-b73d-27b4d7796682}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ce70ab6f-0cc9-48f6-8e6f-afb9783aee02}, !- Handle
  Zone Warehouse Fine C  - Story Ground Reheat Coil Controller, !- Name
  {7c49e1e7-4c76-4339-b700-b66cd9c6c077}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9b895f0e-b8cd-4f3f-8c0b-97afe99a7a45}, !- Handle
  Zone Warehouse Fine C  - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {244d9ab7-db15-4de9-ad22-89a6b3389a22}, !- Air Inlet Node Name
  0.224085666634753,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0.0448171333269506,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7c49e1e7-4c76-4339-b700-b66cd9c6c077}, !- Reheat Coil Name
  0.000145274213982974,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9129f600-ffa8-4c2b-8365-8665ec911e38}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00190391594761753,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {600ac5df-336e-4832-8a53-5a69ef185c83}, !- Handle
  Zone Warehouse Fine C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {9129f600-ffa8-4c2b-8365-8665ec911e38}, !- Inlet Port
  {cca32f4c-2dd0-4335-aa1d-f623bcc85fc9}; !- Outlet Port

OS:Node,
  {d7d589b9-0a67-4b3f-888d-8af50af1022f}, !- Handle
  Zone Warehouse Fine C  - Story Ground Return Air Node, !- Name
  {f11a87ac-db65-46c0-8ba3-7711349e9d02}, !- Inlet Port
  {e1758c50-2de3-4fd5-afad-88c050e94c7e}; !- Outlet Port

OS:Connection,
  {cca32f4c-2dd0-4335-aa1d-f623bcc85fc9}, !- Handle
  {600ac5df-336e-4832-8a53-5a69ef185c83}, !- Source Object
  3,                                      !- Outlet Port
  {c9b2f82b-7567-46a7-af38-b89a4187e85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11a87ac-db65-46c0-8ba3-7711349e9d02}, !- Handle
  {3b331383-d7fb-4fb0-a881-6411d63834c9}, !- Source Object
  2,                                      !- Outlet Port
  {d7d589b9-0a67-4b3f-888d-8af50af1022f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1758c50-2de3-4fd5-afad-88c050e94c7e}, !- Handle
  {d7d589b9-0a67-4b3f-888d-8af50af1022f}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5db34894-3dc3-4666-8290-9114c022c57c}, !- Handle
  Zone Warehouse Fine C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {3db13992-08b1-4550-985f-737b8db7a649}, !- Inlet Port
  {244d9ab7-db15-4de9-ad22-89a6b3389a22}; !- Outlet Port

OS:Connection,
  {3db13992-08b1-4550-985f-737b8db7a649}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  7,                                      !- Outlet Port
  {5db34894-3dc3-4666-8290-9114c022c57c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {244d9ab7-db15-4de9-ad22-89a6b3389a22}, !- Handle
  {5db34894-3dc3-4666-8290-9114c022c57c}, !- Source Object
  3,                                      !- Outlet Port
  {9b895f0e-b8cd-4f3f-8c0b-97afe99a7a45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9129f600-ffa8-4c2b-8365-8665ec911e38}, !- Handle
  {9b895f0e-b8cd-4f3f-8c0b-97afe99a7a45}, !- Source Object
  12,                                     !- Outlet Port
  {600ac5df-336e-4832-8a53-5a69ef185c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {229a9e7d-ab2e-4032-b87a-39a680dc18fb}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  90.7747592621108,                       !- U-Factor Times Area Value {W/K}
  8.4433844606449e-05,                    !- Maximum Water Flow Rate {m3/s}
  {e19d5a3e-f410-4316-96a6-37c62a13e91e}, !- Water Inlet Node Name
  {55c0af60-99dd-420e-b2f7-5540f7f575e7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3860.21405479332,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cddbb3ae-7f95-4923-9f7a-c2a131ff1d1e}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {1bcc5ce9-0800-4b23-bff4-327231ec3b4e}, !- Inlet Port
  {e19d5a3e-f410-4316-96a6-37c62a13e91e}; !- Outlet Port

OS:Connection,
  {1bcc5ce9-0800-4b23-bff4-327231ec3b4e}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  10,                                     !- Outlet Port
  {cddbb3ae-7f95-4923-9f7a-c2a131ff1d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19e6d6bb-ac75-4a8c-b52a-af9f720cd4c7}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {55c0af60-99dd-420e-b2f7-5540f7f575e7}, !- Inlet Port
  {9c5d8e85-4341-4f5a-8178-f18500b20cef}; !- Outlet Port

OS:Connection,
  {e19d5a3e-f410-4316-96a6-37c62a13e91e}, !- Handle
  {cddbb3ae-7f95-4923-9f7a-c2a131ff1d1e}, !- Source Object
  3,                                      !- Outlet Port
  {229a9e7d-ab2e-4032-b87a-39a680dc18fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55c0af60-99dd-420e-b2f7-5540f7f575e7}, !- Handle
  {229a9e7d-ab2e-4032-b87a-39a680dc18fb}, !- Source Object
  6,                                      !- Outlet Port
  {19e6d6bb-ac75-4a8c-b52a-af9f720cd4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5d8e85-4341-4f5a-8178-f18500b20cef}, !- Handle
  {19e6d6bb-ac75-4a8c-b52a-af9f720cd4c7}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {44c926ba-4b15-4c75-976f-6f29fd543792}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Reheat Coil Controller, !- Name
  {229a9e7d-ab2e-4032-b87a-39a680dc18fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cb378d0e-005e-4db7-a4ea-4406c1c38cd6}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {52567eea-de47-4c71-9e0a-da0b0dc212e1}, !- Air Inlet Node Name
  0.0876681008868799,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0.017533620177376,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {229a9e7d-ab2e-4032-b87a-39a680dc18fb}, !- Reheat Coil Name
  8.4433844606449e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a7fef543-0c62-4807-b11f-1af5dc6b827a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00209700352077655,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {311fedc0-744d-4ebd-aaf1-309e58c09079}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a7fef543-0c62-4807-b11f-1af5dc6b827a}, !- Inlet Port
  {d0bac18e-2e8f-43e5-8577-4bc8e251c874}; !- Outlet Port

OS:Node,
  {8ef33603-e0d1-4c54-882e-691c213a9d28}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Return Air Node, !- Name
  {6e8c7e23-bcc7-4e9c-aef2-977800d0cdb9}, !- Inlet Port
  {dc234688-6153-4c33-8849-d9a5c5121240}; !- Outlet Port

OS:Connection,
  {d0bac18e-2e8f-43e5-8577-4bc8e251c874}, !- Handle
  {311fedc0-744d-4ebd-aaf1-309e58c09079}, !- Source Object
  3,                                      !- Outlet Port
  {838a5794-2722-4b68-b765-669ea2922727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e8c7e23-bcc7-4e9c-aef2-977800d0cdb9}, !- Handle
  {4281cba9-f98f-48b4-bdcf-3517220533f7}, !- Source Object
  2,                                      !- Outlet Port
  {8ef33603-e0d1-4c54-882e-691c213a9d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc234688-6153-4c33-8849-d9a5c5121240}, !- Handle
  {8ef33603-e0d1-4c54-882e-691c213a9d28}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f092d6e8-c603-40bb-af9f-f99c97432550}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bb7e374b-c33a-4bc5-a76a-49a30193863e}, !- Inlet Port
  {52567eea-de47-4c71-9e0a-da0b0dc212e1}; !- Outlet Port

OS:Connection,
  {bb7e374b-c33a-4bc5-a76a-49a30193863e}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  8,                                      !- Outlet Port
  {f092d6e8-c603-40bb-af9f-f99c97432550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52567eea-de47-4c71-9e0a-da0b0dc212e1}, !- Handle
  {f092d6e8-c603-40bb-af9f-f99c97432550}, !- Source Object
  3,                                      !- Outlet Port
  {cb378d0e-005e-4db7-a4ea-4406c1c38cd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7fef543-0c62-4807-b11f-1af5dc6b827a}, !- Handle
  {cb378d0e-005e-4db7-a4ea-4406c1c38cd6}, !- Source Object
  12,                                     !- Outlet Port
  {311fedc0-744d-4ebd-aaf1-309e58c09079}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7b588831-2a60-4301-8b64-6078725b76c9}, !- Handle
  Zone Warehouse Office A  - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  70.4931290425077,                       !- U-Factor Times Area Value {W/K}
  6.5461755784592e-05,                    !- Maximum Water Flow Rate {m3/s}
  {b9848963-87a8-4635-b431-5d55811438f0}, !- Water Inlet Node Name
  {1619a808-e436-4166-8db2-b19561be3751}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2992.8329203646,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {69da02d8-a219-436c-85f0-c9aa40481084}, !- Handle
  Zone Warehouse Office A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3deb16e0-af44-415f-b163-3fa9658d9fae}, !- Inlet Port
  {b9848963-87a8-4635-b431-5d55811438f0}; !- Outlet Port

OS:Connection,
  {3deb16e0-af44-415f-b163-3fa9658d9fae}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  11,                                     !- Outlet Port
  {69da02d8-a219-436c-85f0-c9aa40481084}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b30be7a4-4618-42be-bb17-21e932ee9247}, !- Handle
  Zone Warehouse Office A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1619a808-e436-4166-8db2-b19561be3751}, !- Inlet Port
  {4d83a573-5d7f-4521-93f3-3e80795fb98d}; !- Outlet Port

OS:Connection,
  {b9848963-87a8-4635-b431-5d55811438f0}, !- Handle
  {69da02d8-a219-436c-85f0-c9aa40481084}, !- Source Object
  3,                                      !- Outlet Port
  {7b588831-2a60-4301-8b64-6078725b76c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1619a808-e436-4166-8db2-b19561be3751}, !- Handle
  {7b588831-2a60-4301-8b64-6078725b76c9}, !- Source Object
  6,                                      !- Outlet Port
  {b30be7a4-4618-42be-bb17-21e932ee9247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d83a573-5d7f-4521-93f3-3e80795fb98d}, !- Handle
  {b30be7a4-4618-42be-bb17-21e932ee9247}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0a45b89b-337d-41a6-aa99-48c2e9a00205}, !- Handle
  Zone Warehouse Office A  - Story Ground Reheat Coil Controller, !- Name
  {7b588831-2a60-4301-8b64-6078725b76c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4350eec5-911e-4ade-b133-25262e132327}, !- Handle
  Zone Warehouse Office A  - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {c4ff5ca5-6a5c-4731-874d-4ebdb35e11e4}, !- Air Inlet Node Name
  0.126790136544791,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0.0253580273089583,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7b588831-2a60-4301-8b64-6078725b76c9}, !- Reheat Coil Name
  6.5461755784592e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d5592a95-0dd5-4cb5-866d-e0843b4fd2c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00353580546504764,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b095a689-a5c1-4b7d-b3cd-118fc414c834}, !- Handle
  Zone Warehouse Office A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d5592a95-0dd5-4cb5-866d-e0843b4fd2c6}, !- Inlet Port
  {dd81ce0b-8dba-4f21-86aa-4e0d5f1779f8}; !- Outlet Port

OS:Node,
  {9dcb9b77-9f4a-415e-8e07-691de18d112b}, !- Handle
  Zone Warehouse Office A  - Story Ground Return Air Node, !- Name
  {85b64ecf-80a3-4d57-ab3d-b926df8ee3ef}, !- Inlet Port
  {7fac84b1-6e92-4a28-9dc3-0907c1ca7ab8}; !- Outlet Port

OS:Connection,
  {dd81ce0b-8dba-4f21-86aa-4e0d5f1779f8}, !- Handle
  {b095a689-a5c1-4b7d-b3cd-118fc414c834}, !- Source Object
  3,                                      !- Outlet Port
  {bd12489c-159f-45fe-8053-e4badd1244c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b64ecf-80a3-4d57-ab3d-b926df8ee3ef}, !- Handle
  {097bdd7f-559c-4265-8669-08968a7e7e16}, !- Source Object
  2,                                      !- Outlet Port
  {9dcb9b77-9f4a-415e-8e07-691de18d112b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fac84b1-6e92-4a28-9dc3-0907c1ca7ab8}, !- Handle
  {9dcb9b77-9f4a-415e-8e07-691de18d112b}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {17cfaa12-665d-4a74-80af-0ebbfcef9803}, !- Handle
  Zone Warehouse Office A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ad67d65a-2572-4e69-b497-7d7c462ea8c4}, !- Inlet Port
  {c4ff5ca5-6a5c-4731-874d-4ebdb35e11e4}; !- Outlet Port

OS:Connection,
  {ad67d65a-2572-4e69-b497-7d7c462ea8c4}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  9,                                      !- Outlet Port
  {17cfaa12-665d-4a74-80af-0ebbfcef9803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ff5ca5-6a5c-4731-874d-4ebdb35e11e4}, !- Handle
  {17cfaa12-665d-4a74-80af-0ebbfcef9803}, !- Source Object
  3,                                      !- Outlet Port
  {4350eec5-911e-4ade-b133-25262e132327}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5592a95-0dd5-4cb5-866d-e0843b4fd2c6}, !- Handle
  {4350eec5-911e-4ade-b133-25262e132327}, !- Source Object
  12,                                     !- Outlet Port
  {b095a689-a5c1-4b7d-b3cd-118fc414c834}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7358651f-9fca-4086-bdee-6e08af83e956}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  104.198292913797,                       !- U-Factor Times Area Value {W/K}
  9.67700947770448e-05,                   !- Maximum Water Flow Rate {m3/s}
  {f8979455-8852-4ae5-a80b-950b6ccd9ef7}, !- Water Inlet Node Name
  {8d8f6c43-efbf-484d-827c-5c2c0b3c5661}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4424.21260909275,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1e0adf7b-ff00-43a8-9472-5564779aa9e9}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8f5a685e-934c-4aa4-ab08-84ce95f50353}, !- Inlet Port
  {f8979455-8852-4ae5-a80b-950b6ccd9ef7}; !- Outlet Port

OS:Connection,
  {8f5a685e-934c-4aa4-ab08-84ce95f50353}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  12,                                     !- Outlet Port
  {1e0adf7b-ff00-43a8-9472-5564779aa9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e3388f4-763a-4c90-a714-073c3af533a1}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8d8f6c43-efbf-484d-827c-5c2c0b3c5661}, !- Inlet Port
  {fe978d25-c678-4844-8392-dc7e43eadb3f}; !- Outlet Port

OS:Connection,
  {f8979455-8852-4ae5-a80b-950b6ccd9ef7}, !- Handle
  {1e0adf7b-ff00-43a8-9472-5564779aa9e9}, !- Source Object
  3,                                      !- Outlet Port
  {7358651f-9fca-4086-bdee-6e08af83e956}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d8f6c43-efbf-484d-827c-5c2c0b3c5661}, !- Handle
  {7358651f-9fca-4086-bdee-6e08af83e956}, !- Source Object
  6,                                      !- Outlet Port
  {2e3388f4-763a-4c90-a714-073c3af533a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe978d25-c678-4844-8392-dc7e43eadb3f}, !- Handle
  {2e3388f4-763a-4c90-a714-073c3af533a1}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {940440a7-95b9-441d-ab53-d65e25f8fb1e}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Reheat Coil Controller, !- Name
  {7358651f-9fca-4086-bdee-6e08af83e956}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a5f6ab60-467f-4f39-8760-4816e2729309}, !- Handle
  Zone Warehouse Office A end_a - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {cf904a94-a002-46ed-90d7-e1c0471c470c}, !- Air Inlet Node Name
  0.153539661606902,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0.0307079323213805,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7358651f-9fca-4086-bdee-6e08af83e956}, !- Reheat Coil Name
  9.67700947770448e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {31b57c39-1513-433e-8315-488950972a7e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00367263813988582,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {01c63627-f4fe-4a3a-b419-a23b64fd4d80}, !- Handle
  Zone Warehouse Office A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {31b57c39-1513-433e-8315-488950972a7e}, !- Inlet Port
  {1036e425-00d5-4459-81d2-af2b98a45bc8}; !- Outlet Port

OS:Node,
  {7fc6b4f8-4abe-459e-b944-4eb45bc45f5b}, !- Handle
  Zone Warehouse Office A end_a - Story Ground Return Air Node, !- Name
  {84ca6983-3a5d-4a0c-b681-454497ccdf7b}, !- Inlet Port
  {b64c4a8f-58cc-4743-95a6-e9117a6d9323}; !- Outlet Port

OS:Connection,
  {1036e425-00d5-4459-81d2-af2b98a45bc8}, !- Handle
  {01c63627-f4fe-4a3a-b419-a23b64fd4d80}, !- Source Object
  3,                                      !- Outlet Port
  {f78567f8-7509-4e94-b909-df0d72766587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ca6983-3a5d-4a0c-b681-454497ccdf7b}, !- Handle
  {5780183b-8135-478b-bd90-7e0dbd4f1b3a}, !- Source Object
  2,                                      !- Outlet Port
  {7fc6b4f8-4abe-459e-b944-4eb45bc45f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64c4a8f-58cc-4743-95a6-e9117a6d9323}, !- Handle
  {7fc6b4f8-4abe-459e-b944-4eb45bc45f5b}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {71616409-6a98-41d0-8033-047ba49fd1e1}, !- Handle
  Zone Warehouse Office A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2a3fa705-3fb9-41a5-9719-a758998efa02}, !- Inlet Port
  {cf904a94-a002-46ed-90d7-e1c0471c470c}; !- Outlet Port

OS:Connection,
  {2a3fa705-3fb9-41a5-9719-a758998efa02}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  10,                                     !- Outlet Port
  {71616409-6a98-41d0-8033-047ba49fd1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf904a94-a002-46ed-90d7-e1c0471c470c}, !- Handle
  {71616409-6a98-41d0-8033-047ba49fd1e1}, !- Source Object
  3,                                      !- Outlet Port
  {a5f6ab60-467f-4f39-8760-4816e2729309}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31b57c39-1513-433e-8315-488950972a7e}, !- Handle
  {a5f6ab60-467f-4f39-8760-4816e2729309}, !- Source Object
  12,                                     !- Outlet Port
  {01c63627-f4fe-4a3a-b419-a23b64fd4d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dcfd81dd-f50b-48c2-a60b-428c31a8e44e}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  104.150865503295,                       !- U-Factor Times Area Value {W/K}
  9.67260470867758e-05,                   !- Maximum Water Flow Rate {m3/s}
  {9926e69c-787c-4757-96c9-fe1960ffd4a6}, !- Water Inlet Node Name
  {4317bc96-2793-417f-984d-38c3aba0fa64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4422.19880155088,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cf885b19-3592-4fdf-9f47-f6e893e5a6d7}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d872c502-4e32-4639-89d1-8a8ddb29acd1}, !- Inlet Port
  {9926e69c-787c-4757-96c9-fe1960ffd4a6}; !- Outlet Port

OS:Connection,
  {d872c502-4e32-4639-89d1-8a8ddb29acd1}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  13,                                     !- Outlet Port
  {cf885b19-3592-4fdf-9f47-f6e893e5a6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a328675d-0f59-4aca-99d2-a4952f02896b}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {4317bc96-2793-417f-984d-38c3aba0fa64}, !- Inlet Port
  {cc365be5-b6ae-4a94-941a-b7ac4c91a621}; !- Outlet Port

OS:Connection,
  {9926e69c-787c-4757-96c9-fe1960ffd4a6}, !- Handle
  {cf885b19-3592-4fdf-9f47-f6e893e5a6d7}, !- Source Object
  3,                                      !- Outlet Port
  {dcfd81dd-f50b-48c2-a60b-428c31a8e44e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4317bc96-2793-417f-984d-38c3aba0fa64}, !- Handle
  {dcfd81dd-f50b-48c2-a60b-428c31a8e44e}, !- Source Object
  6,                                      !- Outlet Port
  {a328675d-0f59-4aca-99d2-a4952f02896b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc365be5-b6ae-4a94-941a-b7ac4c91a621}, !- Handle
  {a328675d-0f59-4aca-99d2-a4952f02896b}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8bcaaba9-3906-4f7f-8a58-bbb017b07165}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Reheat Coil Controller, !- Name
  {dcfd81dd-f50b-48c2-a60b-428c31a8e44e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0d6c01cc-a77c-47aa-8372-de7ae39aaa28}, !- Handle
  Zone Warehouse Office A end_b - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {ad97efe0-9420-4b81-b147-43b260a56e4a}, !- Air Inlet Node Name
  0.137713495237963,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0.0275426990475925,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dcfd81dd-f50b-48c2-a60b-428c31a8e44e}, !- Reheat Coil Name
  9.67260470867758e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5a07b62b-2f14-4312-9968-41d3bec69c54}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00329407939091869,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2e6d2fd1-6ed4-4b4e-ba9d-0b4a6aa667dc}, !- Handle
  Zone Warehouse Office A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5a07b62b-2f14-4312-9968-41d3bec69c54}, !- Inlet Port
  {2057b2e7-1bf9-4d9f-bfd2-fe715771a991}; !- Outlet Port

OS:Node,
  {c4b83bb4-1748-4652-a1a6-11df2b6963d6}, !- Handle
  Zone Warehouse Office A end_b - Story Ground Return Air Node, !- Name
  {8aefb32e-57d2-412c-bcbd-7dfb5d4b83dc}, !- Inlet Port
  {5587fcb6-b019-45b8-8342-c6c77135a757}; !- Outlet Port

OS:Connection,
  {2057b2e7-1bf9-4d9f-bfd2-fe715771a991}, !- Handle
  {2e6d2fd1-6ed4-4b4e-ba9d-0b4a6aa667dc}, !- Source Object
  3,                                      !- Outlet Port
  {cf23df84-6268-483f-a231-cf3620be2461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aefb32e-57d2-412c-bcbd-7dfb5d4b83dc}, !- Handle
  {bca09171-85db-46f5-a09d-5fec6f046e79}, !- Source Object
  2,                                      !- Outlet Port
  {c4b83bb4-1748-4652-a1a6-11df2b6963d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5587fcb6-b019-45b8-8342-c6c77135a757}, !- Handle
  {c4b83bb4-1748-4652-a1a6-11df2b6963d6}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {32b7e397-733c-4572-8d83-d1d851503523}, !- Handle
  Zone Warehouse Office A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {075f465b-675d-4fca-8aec-33885e71dca8}, !- Inlet Port
  {ad97efe0-9420-4b81-b147-43b260a56e4a}; !- Outlet Port

OS:Connection,
  {075f465b-675d-4fca-8aec-33885e71dca8}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  11,                                     !- Outlet Port
  {32b7e397-733c-4572-8d83-d1d851503523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad97efe0-9420-4b81-b147-43b260a56e4a}, !- Handle
  {32b7e397-733c-4572-8d83-d1d851503523}, !- Source Object
  3,                                      !- Outlet Port
  {0d6c01cc-a77c-47aa-8372-de7ae39aaa28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a07b62b-2f14-4312-9968-41d3bec69c54}, !- Handle
  {0d6c01cc-a77c-47aa-8372-de7ae39aaa28}, !- Source Object
  12,                                     !- Outlet Port
  {2e6d2fd1-6ed4-4b4e-ba9d-0b4a6aa667dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {abd4bed5-f6dc-4e6d-a0a3-0760e3e1eca2}, !- Handle
  Zone Warehouse Office B  - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  42.4512529333431,                       !- U-Factor Times Area Value {W/K}
  3.93571191075754e-05,                   !- Maximum Water Flow Rate {m3/s}
  {49cad490-e3b0-469d-96ae-457ea0f9af7a}, !- Water Inlet Node Name
  {5fadbb49-e7fb-4181-b24f-3dd4b33fef79}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1799.36025705542,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7902e4b2-a494-43fc-91bf-359b1767640a}, !- Handle
  Zone Warehouse Office B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f2a0a58b-d058-40b0-9eeb-5eb1b239abfc}, !- Inlet Port
  {49cad490-e3b0-469d-96ae-457ea0f9af7a}; !- Outlet Port

OS:Connection,
  {f2a0a58b-d058-40b0-9eeb-5eb1b239abfc}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  14,                                     !- Outlet Port
  {7902e4b2-a494-43fc-91bf-359b1767640a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63945ea9-c439-416d-adef-635880cf4291}, !- Handle
  Zone Warehouse Office B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5fadbb49-e7fb-4181-b24f-3dd4b33fef79}, !- Inlet Port
  {4d83ea8e-5fc4-406e-b86f-6253f349a274}; !- Outlet Port

OS:Connection,
  {49cad490-e3b0-469d-96ae-457ea0f9af7a}, !- Handle
  {7902e4b2-a494-43fc-91bf-359b1767640a}, !- Source Object
  3,                                      !- Outlet Port
  {abd4bed5-f6dc-4e6d-a0a3-0760e3e1eca2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5fadbb49-e7fb-4181-b24f-3dd4b33fef79}, !- Handle
  {abd4bed5-f6dc-4e6d-a0a3-0760e3e1eca2}, !- Source Object
  6,                                      !- Outlet Port
  {63945ea9-c439-416d-adef-635880cf4291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d83ea8e-5fc4-406e-b86f-6253f349a274}, !- Handle
  {63945ea9-c439-416d-adef-635880cf4291}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {78355ef8-fef3-4898-9a81-c3bb91419470}, !- Handle
  Zone Warehouse Office B  - Story Ground Reheat Coil Controller, !- Name
  {abd4bed5-f6dc-4e6d-a0a3-0760e3e1eca2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {37fc0b0e-1d03-4add-a112-d0c93eff6542}, !- Handle
  Zone Warehouse Office B  - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {7b522eca-09af-41a9-a3ce-64b7523fb576}, !- Air Inlet Node Name
  0.107300841302079,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0.0214601682604158,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {abd4bed5-f6dc-4e6d-a0a3-0760e3e1eca2}, !- Reheat Coil Name
  3.93571191075754e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bb88fb77-bfff-4e67-9d43-4bc3999f5b34}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00348860141488191,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {71af441d-4245-4fb1-b855-42947944085a}, !- Handle
  Zone Warehouse Office B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {bb88fb77-bfff-4e67-9d43-4bc3999f5b34}, !- Inlet Port
  {09dc7908-a791-4976-a4df-b39ba48dc1c4}; !- Outlet Port

OS:Node,
  {7e43828c-94c2-47e8-b9f2-4a3cdf2050cd}, !- Handle
  Zone Warehouse Office B  - Story Ground Return Air Node, !- Name
  {96fe9ae7-ae2d-4266-af77-e48d91fc4d95}, !- Inlet Port
  {e940d6b8-b5d1-43cf-a0fc-3387b66a1090}; !- Outlet Port

OS:Connection,
  {09dc7908-a791-4976-a4df-b39ba48dc1c4}, !- Handle
  {71af441d-4245-4fb1-b855-42947944085a}, !- Source Object
  3,                                      !- Outlet Port
  {8f7c47d7-f833-4327-af66-863669601463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96fe9ae7-ae2d-4266-af77-e48d91fc4d95}, !- Handle
  {a19950d2-7594-46a9-8ffa-e26bb8b2ea34}, !- Source Object
  2,                                      !- Outlet Port
  {7e43828c-94c2-47e8-b9f2-4a3cdf2050cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e940d6b8-b5d1-43cf-a0fc-3387b66a1090}, !- Handle
  {7e43828c-94c2-47e8-b9f2-4a3cdf2050cd}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {43c930d4-97c6-4780-94af-e2b438260ef9}, !- Handle
  Zone Warehouse Office B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0e7d4e07-d91a-4c86-9c4b-55124df81079}, !- Inlet Port
  {7b522eca-09af-41a9-a3ce-64b7523fb576}; !- Outlet Port

OS:Connection,
  {0e7d4e07-d91a-4c86-9c4b-55124df81079}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  12,                                     !- Outlet Port
  {43c930d4-97c6-4780-94af-e2b438260ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b522eca-09af-41a9-a3ce-64b7523fb576}, !- Handle
  {43c930d4-97c6-4780-94af-e2b438260ef9}, !- Source Object
  3,                                      !- Outlet Port
  {37fc0b0e-1d03-4add-a112-d0c93eff6542}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb88fb77-bfff-4e67-9d43-4bc3999f5b34}, !- Handle
  {37fc0b0e-1d03-4add-a112-d0c93eff6542}, !- Source Object
  12,                                     !- Outlet Port
  {71af441d-4245-4fb1-b855-42947944085a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3393496b-9a02-4639-90e5-83d12bf2c129}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  70.4931290424955,                       !- U-Factor Times Area Value {W/K}
  6.54617557845807e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6caa0c92-3771-46a7-a34d-05d09a554a67}, !- Water Inlet Node Name
  {696e5177-f8dd-4913-96d4-02ae4aa9e595}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2992.83292036408,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cae308d6-ed0f-4782-b66f-d8eb285a961d}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4f9d5f5d-67b8-4891-8a01-a84fc07e7161}, !- Inlet Port
  {6caa0c92-3771-46a7-a34d-05d09a554a67}; !- Outlet Port

OS:Connection,
  {4f9d5f5d-67b8-4891-8a01-a84fc07e7161}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  15,                                     !- Outlet Port
  {cae308d6-ed0f-4782-b66f-d8eb285a961d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62f11744-e369-4cba-ba4b-9226711b2487}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {696e5177-f8dd-4913-96d4-02ae4aa9e595}, !- Inlet Port
  {34282d84-8639-471f-96b3-6b205020b0bc}; !- Outlet Port

OS:Connection,
  {6caa0c92-3771-46a7-a34d-05d09a554a67}, !- Handle
  {cae308d6-ed0f-4782-b66f-d8eb285a961d}, !- Source Object
  3,                                      !- Outlet Port
  {3393496b-9a02-4639-90e5-83d12bf2c129}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {696e5177-f8dd-4913-96d4-02ae4aa9e595}, !- Handle
  {3393496b-9a02-4639-90e5-83d12bf2c129}, !- Source Object
  6,                                      !- Outlet Port
  {62f11744-e369-4cba-ba4b-9226711b2487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34282d84-8639-471f-96b3-6b205020b0bc}, !- Handle
  {62f11744-e369-4cba-ba4b-9226711b2487}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d7e9c974-f553-4232-9b65-3312122ed803}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Reheat Coil Controller, !- Name
  {3393496b-9a02-4639-90e5-83d12bf2c129}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {198f999d-d4d1-4031-ba40-4af1cd67a05b}, !- Handle
  Zone Warehouse Office B end_a - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {fd89dadc-6726-4457-bd06-636e172cb82e}, !- Air Inlet Node Name
  0.130530025648079,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0.0261060051296158,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3393496b-9a02-4639-90e5-83d12bf2c129}, !- Reheat Coil Name
  6.54617557845807e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2a12b439-0035-4f07-ab4c-8768120995ea}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00364010001579499,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d5095566-3686-44f3-b728-b03ed942ae67}, !- Handle
  Zone Warehouse Office B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2a12b439-0035-4f07-ab4c-8768120995ea}, !- Inlet Port
  {f9cbd4bc-f3d8-43e1-806d-452e9d789b68}; !- Outlet Port

OS:Node,
  {24230984-88bf-47b9-9a09-87eba3fac425}, !- Handle
  Zone Warehouse Office B end_a - Story Ground Return Air Node, !- Name
  {55d311ed-3ad6-4cf0-b8b2-d666dda0813d}, !- Inlet Port
  {81aa44cb-3926-4b5a-abcc-31b5c8fa3b28}; !- Outlet Port

OS:Connection,
  {f9cbd4bc-f3d8-43e1-806d-452e9d789b68}, !- Handle
  {d5095566-3686-44f3-b728-b03ed942ae67}, !- Source Object
  3,                                      !- Outlet Port
  {b19c3a03-9146-48b9-90e0-edbb2363e4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55d311ed-3ad6-4cf0-b8b2-d666dda0813d}, !- Handle
  {952d36b9-c627-4999-9c7d-7844f6af3552}, !- Source Object
  2,                                      !- Outlet Port
  {24230984-88bf-47b9-9a09-87eba3fac425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81aa44cb-3926-4b5a-abcc-31b5c8fa3b28}, !- Handle
  {24230984-88bf-47b9-9a09-87eba3fac425}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {4854b954-f8d3-40e1-bacd-42073dfe98a5}, !- Handle
  Zone Warehouse Office B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a1c9be88-33ed-4e06-8bc0-ad3409e1ac10}, !- Inlet Port
  {fd89dadc-6726-4457-bd06-636e172cb82e}; !- Outlet Port

OS:Connection,
  {a1c9be88-33ed-4e06-8bc0-ad3409e1ac10}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  13,                                     !- Outlet Port
  {4854b954-f8d3-40e1-bacd-42073dfe98a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd89dadc-6726-4457-bd06-636e172cb82e}, !- Handle
  {4854b954-f8d3-40e1-bacd-42073dfe98a5}, !- Source Object
  3,                                      !- Outlet Port
  {198f999d-d4d1-4031-ba40-4af1cd67a05b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a12b439-0035-4f07-ab4c-8768120995ea}, !- Handle
  {198f999d-d4d1-4031-ba40-4af1cd67a05b}, !- Source Object
  12,                                     !- Outlet Port
  {d5095566-3686-44f3-b728-b03ed942ae67}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {71c788fd-c6de-4ee5-98d8-04495b127f1e}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  70.4509694232426,                       !- U-Factor Times Area Value {W/K}
  6.54225994809436e-05,                   !- Maximum Water Flow Rate {m3/s}
  {9096d2a7-0fc4-4292-aab9-2113b6382dd2}, !- Water Inlet Node Name
  {77aeb38f-34a0-4a36-8ee9-8f41b844d8f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2991.04274114936,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {431d762e-db68-4cd2-8fa7-5adf0689eca1}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {36923ea1-b88a-45be-b319-b8c8565d5076}, !- Inlet Port
  {9096d2a7-0fc4-4292-aab9-2113b6382dd2}; !- Outlet Port

OS:Connection,
  {36923ea1-b88a-45be-b319-b8c8565d5076}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  16,                                     !- Outlet Port
  {431d762e-db68-4cd2-8fa7-5adf0689eca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7469f623-9877-4891-8ca8-4087ca00ee37}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {77aeb38f-34a0-4a36-8ee9-8f41b844d8f9}, !- Inlet Port
  {8b0ceb3f-bd50-44a3-ad97-4f1cd599a4f4}; !- Outlet Port

OS:Connection,
  {9096d2a7-0fc4-4292-aab9-2113b6382dd2}, !- Handle
  {431d762e-db68-4cd2-8fa7-5adf0689eca1}, !- Source Object
  3,                                      !- Outlet Port
  {71c788fd-c6de-4ee5-98d8-04495b127f1e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {77aeb38f-34a0-4a36-8ee9-8f41b844d8f9}, !- Handle
  {71c788fd-c6de-4ee5-98d8-04495b127f1e}, !- Source Object
  6,                                      !- Outlet Port
  {7469f623-9877-4891-8ca8-4087ca00ee37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b0ceb3f-bd50-44a3-ad97-4f1cd599a4f4}, !- Handle
  {7469f623-9877-4891-8ca8-4087ca00ee37}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {69ee4c2e-8b08-411c-9dbc-27b0b8863615}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Reheat Coil Controller, !- Name
  {71c788fd-c6de-4ee5-98d8-04495b127f1e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b02a7b17-79ec-4a64-844e-d87787c767c2}, !- Handle
  Zone Warehouse Office B end_b - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {817fb08c-76fb-400d-9a97-83eea3a998b9}, !- Air Inlet Node Name
  0.116638129911032,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0.0233276259822064,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {71c788fd-c6de-4ee5-98d8-04495b127f1e}, !- Reheat Coil Name
  6.54225994809436e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d3a7604a-58ab-40d7-bbff-84bbe9e42e20}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00325269574125525,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {06ccfc61-c6f8-4908-aaf2-08bcd93e562d}, !- Handle
  Zone Warehouse Office B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d3a7604a-58ab-40d7-bbff-84bbe9e42e20}, !- Inlet Port
  {d3ff6eeb-93c3-4dd4-a0a4-311ffe97dbbe}; !- Outlet Port

OS:Node,
  {71e4c502-ff9b-4443-9448-d3d57a95c446}, !- Handle
  Zone Warehouse Office B end_b - Story Ground Return Air Node, !- Name
  {5c71bd7c-a39e-4814-882c-b3e7de605571}, !- Inlet Port
  {10fde1a4-3ff3-4fc1-b2bd-a9489db048b3}; !- Outlet Port

OS:Connection,
  {d3ff6eeb-93c3-4dd4-a0a4-311ffe97dbbe}, !- Handle
  {06ccfc61-c6f8-4908-aaf2-08bcd93e562d}, !- Source Object
  3,                                      !- Outlet Port
  {42c61de3-2d9c-4eba-a791-a88035ca7235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c71bd7c-a39e-4814-882c-b3e7de605571}, !- Handle
  {a6dca0f1-3e30-494a-989f-c7184148827c}, !- Source Object
  2,                                      !- Outlet Port
  {71e4c502-ff9b-4443-9448-d3d57a95c446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10fde1a4-3ff3-4fc1-b2bd-a9489db048b3}, !- Handle
  {71e4c502-ff9b-4443-9448-d3d57a95c446}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {fb56da32-3494-48fe-b9d1-9ee9c8a3df96}, !- Handle
  Zone Warehouse Office B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c64ab049-9e5c-4c85-be0e-115bf1a61011}, !- Inlet Port
  {817fb08c-76fb-400d-9a97-83eea3a998b9}; !- Outlet Port

OS:Connection,
  {c64ab049-9e5c-4c85-be0e-115bf1a61011}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  14,                                     !- Outlet Port
  {fb56da32-3494-48fe-b9d1-9ee9c8a3df96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {817fb08c-76fb-400d-9a97-83eea3a998b9}, !- Handle
  {fb56da32-3494-48fe-b9d1-9ee9c8a3df96}, !- Source Object
  3,                                      !- Outlet Port
  {b02a7b17-79ec-4a64-844e-d87787c767c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3a7604a-58ab-40d7-bbff-84bbe9e42e20}, !- Handle
  {b02a7b17-79ec-4a64-844e-d87787c767c2}, !- Source Object
  12,                                     !- Outlet Port
  {06ccfc61-c6f8-4908-aaf2-08bcd93e562d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {036dd49d-da15-48d0-adf9-6de955735178}, !- Handle
  Zone Warehouse Office C  - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  70.4509694232512,                       !- U-Factor Times Area Value {W/K}
  6.54225994809516e-05,                   !- Maximum Water Flow Rate {m3/s}
  {333b158a-7279-45c5-b142-ac5a5bc133ea}, !- Water Inlet Node Name
  {e5791eb1-f8de-452d-b635-97e71879ffed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2991.04274114973,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6cc05c27-7faa-407d-bc23-d5a06855d851}, !- Handle
  Zone Warehouse Office C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {88d51cc5-6a73-483b-981a-e1ff7de540c4}, !- Inlet Port
  {333b158a-7279-45c5-b142-ac5a5bc133ea}; !- Outlet Port

OS:Connection,
  {88d51cc5-6a73-483b-981a-e1ff7de540c4}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  17,                                     !- Outlet Port
  {6cc05c27-7faa-407d-bc23-d5a06855d851}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1a07278-7d8d-4248-a40c-1ce538cdf5b3}, !- Handle
  Zone Warehouse Office C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e5791eb1-f8de-452d-b635-97e71879ffed}, !- Inlet Port
  {157a54dd-49ca-4a53-ab9d-4dc94a6a4ec1}; !- Outlet Port

OS:Connection,
  {333b158a-7279-45c5-b142-ac5a5bc133ea}, !- Handle
  {6cc05c27-7faa-407d-bc23-d5a06855d851}, !- Source Object
  3,                                      !- Outlet Port
  {036dd49d-da15-48d0-adf9-6de955735178}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e5791eb1-f8de-452d-b635-97e71879ffed}, !- Handle
  {036dd49d-da15-48d0-adf9-6de955735178}, !- Source Object
  6,                                      !- Outlet Port
  {a1a07278-7d8d-4248-a40c-1ce538cdf5b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {157a54dd-49ca-4a53-ab9d-4dc94a6a4ec1}, !- Handle
  {a1a07278-7d8d-4248-a40c-1ce538cdf5b3}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0d017d1f-955e-46b9-8a01-2e932547e388}, !- Handle
  Zone Warehouse Office C  - Story Ground Reheat Coil Controller, !- Name
  {036dd49d-da15-48d0-adf9-6de955735178}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {45fa8b03-99d6-4886-b975-114765bb707e}, !- Handle
  Zone Warehouse Office C  - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {6affba4a-eae6-4d78-9e70-c2161d1ea32a}, !- Air Inlet Node Name
  0.117937134867409,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0.0235874269734818,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {036dd49d-da15-48d0-adf9-6de955735178}, !- Reheat Coil Name
  6.54225994809516e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {962fdecc-efa6-4976-927b-a9c9b62171e3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00328892118393555,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {91f0c782-b06d-45d5-9a05-97159fa09709}, !- Handle
  Zone Warehouse Office C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {962fdecc-efa6-4976-927b-a9c9b62171e3}, !- Inlet Port
  {319bb7b8-7697-4456-aeda-23e107d0ac78}; !- Outlet Port

OS:Node,
  {4d40451b-b6d7-4b67-9801-a954a88bad27}, !- Handle
  Zone Warehouse Office C  - Story Ground Return Air Node, !- Name
  {f4e6f0b7-2b4f-4cb7-98cb-ae18a8b80c9f}, !- Inlet Port
  {0fd590fd-4c37-4fb9-8f55-39db59563964}; !- Outlet Port

OS:Connection,
  {319bb7b8-7697-4456-aeda-23e107d0ac78}, !- Handle
  {91f0c782-b06d-45d5-9a05-97159fa09709}, !- Source Object
  3,                                      !- Outlet Port
  {0b863bd1-b1b6-4ff6-9d05-0e24be9729d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e6f0b7-2b4f-4cb7-98cb-ae18a8b80c9f}, !- Handle
  {d765ed77-8204-4132-a7fc-40f05a8c484c}, !- Source Object
  2,                                      !- Outlet Port
  {4d40451b-b6d7-4b67-9801-a954a88bad27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd590fd-4c37-4fb9-8f55-39db59563964}, !- Handle
  {4d40451b-b6d7-4b67-9801-a954a88bad27}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {33019054-d19c-4b32-9c0d-6e00d43f8eba}, !- Handle
  Zone Warehouse Office C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a3e75de6-e6aa-4063-95fe-79ba7abdc65e}, !- Inlet Port
  {6affba4a-eae6-4d78-9e70-c2161d1ea32a}; !- Outlet Port

OS:Connection,
  {a3e75de6-e6aa-4063-95fe-79ba7abdc65e}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  15,                                     !- Outlet Port
  {33019054-d19c-4b32-9c0d-6e00d43f8eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6affba4a-eae6-4d78-9e70-c2161d1ea32a}, !- Handle
  {33019054-d19c-4b32-9c0d-6e00d43f8eba}, !- Source Object
  3,                                      !- Outlet Port
  {45fa8b03-99d6-4886-b975-114765bb707e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {962fdecc-efa6-4976-927b-a9c9b62171e3}, !- Handle
  {45fa8b03-99d6-4886-b975-114765bb707e}, !- Source Object
  12,                                     !- Outlet Port
  {91f0c782-b06d-45d5-9a05-97159fa09709}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3d34f1d8-6e80-4b43-ae87-bdd737f77808}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  104.150865503285,                       !- U-Factor Times Area Value {W/K}
  9.67260470867674e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d3effa46-bead-48a1-ae46-18cfac258fec}, !- Water Inlet Node Name
  {9c6778cb-3117-47ec-93bb-8433bdd23c8c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4422.19880155049,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {17ac678c-03aa-433b-b857-64490e5b3a32}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8dde4bbc-01e3-4cca-b002-ef9d121e3a41}, !- Inlet Port
  {d3effa46-bead-48a1-ae46-18cfac258fec}; !- Outlet Port

OS:Connection,
  {8dde4bbc-01e3-4cca-b002-ef9d121e3a41}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  18,                                     !- Outlet Port
  {17ac678c-03aa-433b-b857-64490e5b3a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2efce58b-cf76-42b3-b8ce-cdd31dd10e39}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {9c6778cb-3117-47ec-93bb-8433bdd23c8c}, !- Inlet Port
  {caa5c13f-f8d5-45f8-a332-550ecdfaab6d}; !- Outlet Port

OS:Connection,
  {d3effa46-bead-48a1-ae46-18cfac258fec}, !- Handle
  {17ac678c-03aa-433b-b857-64490e5b3a32}, !- Source Object
  3,                                      !- Outlet Port
  {3d34f1d8-6e80-4b43-ae87-bdd737f77808}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c6778cb-3117-47ec-93bb-8433bdd23c8c}, !- Handle
  {3d34f1d8-6e80-4b43-ae87-bdd737f77808}, !- Source Object
  6,                                      !- Outlet Port
  {2efce58b-cf76-42b3-b8ce-cdd31dd10e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa5c13f-f8d5-45f8-a332-550ecdfaab6d}, !- Handle
  {2efce58b-cf76-42b3-b8ce-cdd31dd10e39}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cd04cfee-8c71-4cfd-8d46-cb5c6f559d41}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Reheat Coil Controller, !- Name
  {3d34f1d8-6e80-4b43-ae87-bdd737f77808}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {58005c23-7481-480e-b0ed-9c17350b67ef}, !- Handle
  Zone Warehouse Office C end_a - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {d215dfd9-6b35-4e99-ad82-56bea2c9a3c0}, !- Air Inlet Node Name
  0.148703423369134,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0.0297406846738267,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3d34f1d8-6e80-4b43-ae87-bdd737f77808}, !- Reheat Coil Name
  9.67260470867674e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b680f524-dd16-4be5-ae44-89fad5a36cdd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00355695628400759,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {acda9c83-34b3-46cf-87b4-81ada96543e4}, !- Handle
  Zone Warehouse Office C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b680f524-dd16-4be5-ae44-89fad5a36cdd}, !- Inlet Port
  {71b4b2f3-7023-474e-9e59-8a4de71966ce}; !- Outlet Port

OS:Node,
  {82d520bb-25a8-4503-ba94-19433fff6334}, !- Handle
  Zone Warehouse Office C end_a - Story Ground Return Air Node, !- Name
  {10fa490c-d8f1-432d-915b-3b8a2b84d8a5}, !- Inlet Port
  {06d2d223-e4ca-4578-9c4f-d677bcfd2be9}; !- Outlet Port

OS:Connection,
  {71b4b2f3-7023-474e-9e59-8a4de71966ce}, !- Handle
  {acda9c83-34b3-46cf-87b4-81ada96543e4}, !- Source Object
  3,                                      !- Outlet Port
  {57c87aeb-c0b8-4b85-8d19-9c9de8ddc5c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10fa490c-d8f1-432d-915b-3b8a2b84d8a5}, !- Handle
  {7e8c3d1f-6277-4640-b6cf-38fc79c70261}, !- Source Object
  2,                                      !- Outlet Port
  {82d520bb-25a8-4503-ba94-19433fff6334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d2d223-e4ca-4578-9c4f-d677bcfd2be9}, !- Handle
  {82d520bb-25a8-4503-ba94-19433fff6334}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {0db65c86-f65f-4f34-a8bf-5166bd45dcec}, !- Handle
  Zone Warehouse Office C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {16c18317-72e5-43e5-8bcf-2df51bf88931}, !- Inlet Port
  {d215dfd9-6b35-4e99-ad82-56bea2c9a3c0}; !- Outlet Port

OS:Connection,
  {16c18317-72e5-43e5-8bcf-2df51bf88931}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  16,                                     !- Outlet Port
  {0db65c86-f65f-4f34-a8bf-5166bd45dcec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d215dfd9-6b35-4e99-ad82-56bea2c9a3c0}, !- Handle
  {0db65c86-f65f-4f34-a8bf-5166bd45dcec}, !- Source Object
  3,                                      !- Outlet Port
  {58005c23-7481-480e-b0ed-9c17350b67ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b680f524-dd16-4be5-ae44-89fad5a36cdd}, !- Handle
  {58005c23-7481-480e-b0ed-9c17350b67ef}, !- Source Object
  12,                                     !- Outlet Port
  {acda9c83-34b3-46cf-87b4-81ada96543e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3a1150f6-3315-4137-a597-aa083390c109}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Reheat Coil, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  104.103435156612,                       !- U-Factor Times Area Value {W/K}
  9.66819966648834e-05,                   !- Maximum Water Flow Rate {m3/s}
  {24ab7578-2325-46c0-97fe-0b63ade71ce2}, !- Water Inlet Node Name
  {1576c21d-848d-4439-803c-0dcef918ab97}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4420.18486912246,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {67b35fcb-a0d5-4896-b57c-e2c6f9e7372a}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7bd27627-d52d-491b-8c3f-c0600e48b3e5}, !- Inlet Port
  {24ab7578-2325-46c0-97fe-0b63ade71ce2}; !- Outlet Port

OS:Connection,
  {7bd27627-d52d-491b-8c3f-c0600e48b3e5}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  19,                                     !- Outlet Port
  {67b35fcb-a0d5-4896-b57c-e2c6f9e7372a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9f6cb09-fbc6-47aa-a59d-8a3c9fe7e605}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1576c21d-848d-4439-803c-0dcef918ab97}, !- Inlet Port
  {9312298d-2274-420c-aadb-ad9caf006d3b}; !- Outlet Port

OS:Connection,
  {24ab7578-2325-46c0-97fe-0b63ade71ce2}, !- Handle
  {67b35fcb-a0d5-4896-b57c-e2c6f9e7372a}, !- Source Object
  3,                                      !- Outlet Port
  {3a1150f6-3315-4137-a597-aa083390c109}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1576c21d-848d-4439-803c-0dcef918ab97}, !- Handle
  {3a1150f6-3315-4137-a597-aa083390c109}, !- Source Object
  6,                                      !- Outlet Port
  {a9f6cb09-fbc6-47aa-a59d-8a3c9fe7e605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9312298d-2274-420c-aadb-ad9caf006d3b}, !- Handle
  {a9f6cb09-fbc6-47aa-a59d-8a3c9fe7e605}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {875eddd4-3b4d-43c5-ab65-b4d12fec3d74}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Reheat Coil Controller, !- Name
  {3a1150f6-3315-4137-a597-aa083390c109}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {111dba13-29c8-46a8-acd9-a41299f476ec}, !- Handle
  Zone Warehouse Office C end_b - Story Ground VAV Terminal, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {3ae613d1-65df-4fa9-bd57-d4b41444ad73}, !- Air Inlet Node Name
  0.139686030923084,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0.0279372061846169,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3a1150f6-3315-4137-a597-aa083390c109}, !- Reheat Coil Name
  9.66819966648834e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {568a4b97-e92f-47c5-b53b-df0552812d3e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00334126205182628,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1ea3fad4-fe71-4ba8-8f83-e5b7690226a1}, !- Handle
  Zone Warehouse Office C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {568a4b97-e92f-47c5-b53b-df0552812d3e}, !- Inlet Port
  {830868f9-2386-4a4b-a16c-2b143d0c3986}; !- Outlet Port

OS:Node,
  {ae8f00e4-fc24-4ec9-a3f1-39848d0a40b8}, !- Handle
  Zone Warehouse Office C end_b - Story Ground Return Air Node, !- Name
  {3b9c0021-cfb5-41af-8224-a0d935d873b6}, !- Inlet Port
  {17b43b48-245d-4149-ac1d-759623198a3a}; !- Outlet Port

OS:Connection,
  {830868f9-2386-4a4b-a16c-2b143d0c3986}, !- Handle
  {1ea3fad4-fe71-4ba8-8f83-e5b7690226a1}, !- Source Object
  3,                                      !- Outlet Port
  {a0fc90ea-87db-4343-a221-68a8934e33e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b9c0021-cfb5-41af-8224-a0d935d873b6}, !- Handle
  {d7c88d20-c74e-4367-bf5f-880df5d1989f}, !- Source Object
  2,                                      !- Outlet Port
  {ae8f00e4-fc24-4ec9-a3f1-39848d0a40b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b43b48-245d-4149-ac1d-759623198a3a}, !- Handle
  {ae8f00e4-fc24-4ec9-a3f1-39848d0a40b8}, !- Source Object
  3,                                      !- Outlet Port
  {5aef8121-5cee-4ca3-bcc5-358daec33934}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {608f0264-41c6-4192-a6b6-2aa83c596fd9}, !- Handle
  Zone Warehouse Office C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {31350bcd-f8a6-4831-a0e9-30f3d4dbd7f3}, !- Inlet Port
  {3ae613d1-65df-4fa9-bd57-d4b41444ad73}; !- Outlet Port

OS:Connection,
  {31350bcd-f8a6-4831-a0e9-30f3d4dbd7f3}, !- Handle
  {ac0c634f-f6b0-48d2-9506-76e4da04f5c6}, !- Source Object
  17,                                     !- Outlet Port
  {608f0264-41c6-4192-a6b6-2aa83c596fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ae613d1-65df-4fa9-bd57-d4b41444ad73}, !- Handle
  {608f0264-41c6-4192-a6b6-2aa83c596fd9}, !- Source Object
  3,                                      !- Outlet Port
  {111dba13-29c8-46a8-acd9-a41299f476ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {568a4b97-e92f-47c5-b53b-df0552812d3e}, !- Handle
  {111dba13-29c8-46a8-acd9-a41299f476ec}, !- Source Object
  12,                                     !- Outlet Port
  {1ea3fad4-fe71-4ba8-8f83-e5b7690226a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f0ea1adf-3409-4248-a90e-980e8a4ea620}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  335.977178814873,                       !- U-Factor Times Area Value {W/K}
  0.000345072890980282,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e6433460-5f5e-4b8e-9096-6bd747a0bb57}, !- Water Inlet Node Name
  {43630952-2494-400e-a789-7c9c83d34571}; !- Water Outlet Node Name

OS:Node,
  {2da18714-b8b3-49ca-b170-ea98910d2f09}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {90a79bca-6188-4edc-b8cd-aef71888fce4}, !- Inlet Port
  {e6433460-5f5e-4b8e-9096-6bd747a0bb57}; !- Outlet Port

OS:Connection,
  {90a79bca-6188-4edc-b8cd-aef71888fce4}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  20,                                     !- Outlet Port
  {2da18714-b8b3-49ca-b170-ea98910d2f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {550f507e-a7d9-42c0-8186-eebd677d93b6}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {43630952-2494-400e-a789-7c9c83d34571}, !- Inlet Port
  {a318ec76-e86a-43f7-b0ed-cfa73704b92c}; !- Outlet Port

OS:Connection,
  {e6433460-5f5e-4b8e-9096-6bd747a0bb57}, !- Handle
  {2da18714-b8b3-49ca-b170-ea98910d2f09}, !- Source Object
  3,                                      !- Outlet Port
  {f0ea1adf-3409-4248-a90e-980e8a4ea620}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {43630952-2494-400e-a789-7c9c83d34571}, !- Handle
  {f0ea1adf-3409-4248-a90e-980e8a4ea620}, !- Source Object
  10,                                     !- Outlet Port
  {550f507e-a7d9-42c0-8186-eebd677d93b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a318ec76-e86a-43f7-b0ed-cfa73704b92c}, !- Handle
  {550f507e-a7d9-42c0-8186-eebd677d93b6}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4487314f-90fb-43cc-900e-7851799d61ed}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Hydronic Baseboard, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {f0ea1adf-3409-4248-a90e-980e8a4ea620}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {3a8445a5-2fe1-453a-8886-b8fadcc2b437}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  73.6455815766418,                       !- U-Factor Times Area Value {W/K}
  7.56393450061644e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {37602682-6664-4e10-95e5-fa9025ac5d68}, !- Water Inlet Node Name
  {8ee075ea-ff51-4a6e-b1e4-d15ae9d104ce}; !- Water Outlet Node Name

OS:Node,
  {4ee63741-da8c-4b7b-902f-37c1bc8675ad}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {1403cd8b-7615-4ce0-b9d2-52a2de879dca}, !- Inlet Port
  {37602682-6664-4e10-95e5-fa9025ac5d68}; !- Outlet Port

OS:Connection,
  {1403cd8b-7615-4ce0-b9d2-52a2de879dca}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  21,                                     !- Outlet Port
  {4ee63741-da8c-4b7b-902f-37c1bc8675ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ad44ef3-d992-44df-be44-eb6c67f7312d}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {8ee075ea-ff51-4a6e-b1e4-d15ae9d104ce}, !- Inlet Port
  {8ee240b4-e290-4558-a919-1cd58849b660}; !- Outlet Port

OS:Connection,
  {37602682-6664-4e10-95e5-fa9025ac5d68}, !- Handle
  {4ee63741-da8c-4b7b-902f-37c1bc8675ad}, !- Source Object
  3,                                      !- Outlet Port
  {3a8445a5-2fe1-453a-8886-b8fadcc2b437}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8ee075ea-ff51-4a6e-b1e4-d15ae9d104ce}, !- Handle
  {3a8445a5-2fe1-453a-8886-b8fadcc2b437}, !- Source Object
  10,                                     !- Outlet Port
  {4ad44ef3-d992-44df-be44-eb6c67f7312d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee240b4-e290-4558-a919-1cd58849b660}, !- Handle
  {4ad44ef3-d992-44df-be44-eb6c67f7312d}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4d473a62-cbab-4598-bbe5-6fd75ae4f11c}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Hydronic Baseboard, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {3a8445a5-2fe1-453a-8886-b8fadcc2b437}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {581992cc-e76b-47bb-89f5-61c403333d53}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  1174.06214707683,                       !- U-Factor Times Area Value {W/K}
  0.00120584683969131,                    !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {aeef6e4c-da35-4535-ad48-3c7a2ba62423}, !- Water Inlet Node Name
  {e4a6de72-9ccb-468f-bb42-f0ffd5a9f077}; !- Water Outlet Node Name

OS:Node,
  {4b145d6b-2f96-4b93-a84a-e1d6e8844579}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {134ee4d6-c5b8-4fe7-bcfa-a39bcc12aee9}, !- Inlet Port
  {aeef6e4c-da35-4535-ad48-3c7a2ba62423}; !- Outlet Port

OS:Connection,
  {134ee4d6-c5b8-4fe7-bcfa-a39bcc12aee9}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  22,                                     !- Outlet Port
  {4b145d6b-2f96-4b93-a84a-e1d6e8844579}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd938a1a-4bac-4f8e-a7a4-3693555cdad9}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {e4a6de72-9ccb-468f-bb42-f0ffd5a9f077}, !- Inlet Port
  {5df629c6-507d-47f7-8acb-97b7011c3afc}; !- Outlet Port

OS:Connection,
  {aeef6e4c-da35-4535-ad48-3c7a2ba62423}, !- Handle
  {4b145d6b-2f96-4b93-a84a-e1d6e8844579}, !- Source Object
  3,                                      !- Outlet Port
  {581992cc-e76b-47bb-89f5-61c403333d53}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e4a6de72-9ccb-468f-bb42-f0ffd5a9f077}, !- Handle
  {581992cc-e76b-47bb-89f5-61c403333d53}, !- Source Object
  10,                                     !- Outlet Port
  {cd938a1a-4bac-4f8e-a7a4-3693555cdad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df629c6-507d-47f7-8acb-97b7011c3afc}, !- Handle
  {cd938a1a-4bac-4f8e-a7a4-3693555cdad9}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {03bfbb52-7f98-4690-bbcc-ce30319fe9d1}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Hydronic Baseboard, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {581992cc-e76b-47bb-89f5-61c403333d53}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {3aea5982-c3a3-4f36-b515-185c9b252adc}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  458.313113296859,                       !- U-Factor Times Area Value {W/K}
  0.000470720754122004,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {01545e3e-6230-463c-97cf-bdbf5873c885}, !- Water Inlet Node Name
  {205bc6a7-2726-456c-92e5-b124d08d4e46}; !- Water Outlet Node Name

OS:Node,
  {f8d8aaac-2e7c-40fc-8db9-42a62bb6b686}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {5b9797f7-4997-46d4-95f1-7e443dd17270}, !- Inlet Port
  {01545e3e-6230-463c-97cf-bdbf5873c885}; !- Outlet Port

OS:Connection,
  {5b9797f7-4997-46d4-95f1-7e443dd17270}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  23,                                     !- Outlet Port
  {f8d8aaac-2e7c-40fc-8db9-42a62bb6b686}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b843ade-029f-40a9-a8f7-ba90090f1e24}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {205bc6a7-2726-456c-92e5-b124d08d4e46}, !- Inlet Port
  {3134dad8-bcc4-40e6-b46b-d7ada7f9ecb8}; !- Outlet Port

OS:Connection,
  {01545e3e-6230-463c-97cf-bdbf5873c885}, !- Handle
  {f8d8aaac-2e7c-40fc-8db9-42a62bb6b686}, !- Source Object
  3,                                      !- Outlet Port
  {3aea5982-c3a3-4f36-b515-185c9b252adc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {205bc6a7-2726-456c-92e5-b124d08d4e46}, !- Handle
  {3aea5982-c3a3-4f36-b515-185c9b252adc}, !- Source Object
  10,                                     !- Outlet Port
  {2b843ade-029f-40a9-a8f7-ba90090f1e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3134dad8-bcc4-40e6-b46b-d7ada7f9ecb8}, !- Handle
  {2b843ade-029f-40a9-a8f7-ba90090f1e24}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {98f7f428-aa82-4866-b82d-63226f58d12e}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Hydronic Baseboard, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {3aea5982-c3a3-4f36-b515-185c9b252adc}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {608cf170-8aa6-42f3-8060-d97cf741ecf8}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  335.548262678202,                       !- U-Factor Times Area Value {W/K}
  0.000344632363049809,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5d10d3c9-4197-4f2f-aab4-cfc7aadce6f2}, !- Water Inlet Node Name
  {73a75a2b-647d-462a-b0b5-0524574df65a}; !- Water Outlet Node Name

OS:Node,
  {2596b552-d73c-41dc-80f6-92920c9667f6}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {1cd96f3b-f948-435b-a23d-6eff92e46d75}, !- Inlet Port
  {5d10d3c9-4197-4f2f-aab4-cfc7aadce6f2}; !- Outlet Port

OS:Connection,
  {1cd96f3b-f948-435b-a23d-6eff92e46d75}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  24,                                     !- Outlet Port
  {2596b552-d73c-41dc-80f6-92920c9667f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34fdfa96-4dc8-4275-ba81-17315ceda0d8}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {73a75a2b-647d-462a-b0b5-0524574df65a}, !- Inlet Port
  {092a5278-1acc-4dcd-a33b-0faa05546ac4}; !- Outlet Port

OS:Connection,
  {5d10d3c9-4197-4f2f-aab4-cfc7aadce6f2}, !- Handle
  {2596b552-d73c-41dc-80f6-92920c9667f6}, !- Source Object
  3,                                      !- Outlet Port
  {608cf170-8aa6-42f3-8060-d97cf741ecf8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {73a75a2b-647d-462a-b0b5-0524574df65a}, !- Handle
  {608cf170-8aa6-42f3-8060-d97cf741ecf8}, !- Source Object
  10,                                     !- Outlet Port
  {34fdfa96-4dc8-4275-ba81-17315ceda0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {092a5278-1acc-4dcd-a33b-0faa05546ac4}, !- Handle
  {34fdfa96-4dc8-4275-ba81-17315ceda0d8}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5f9a4f31-f65c-4e3f-944d-201b330e36c1}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Hydronic Baseboard, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {608cf170-8aa6-42f3-8060-d97cf741ecf8}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {85c3317c-eacc-4328-89f7-320641e14aa3}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  73.5867748519746,                       !- U-Factor Times Area Value {W/K}
  7.55789462416959e-05,                   !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c3e4a7ff-6e3c-4be7-88b3-01cb312bc95e}, !- Water Inlet Node Name
  {d1d2c80f-3592-4741-a9dc-13360d4741b5}; !- Water Outlet Node Name

OS:Node,
  {ee2f6a36-c09d-4e76-9cfc-80a282b3c74b}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {fd01d311-c73b-4166-ad41-8c64f6c5ff30}, !- Inlet Port
  {c3e4a7ff-6e3c-4be7-88b3-01cb312bc95e}; !- Outlet Port

OS:Connection,
  {fd01d311-c73b-4166-ad41-8c64f6c5ff30}, !- Handle
  {37d52a3b-d190-4136-b925-ac9bc863e698}, !- Source Object
  25,                                     !- Outlet Port
  {ee2f6a36-c09d-4e76-9cfc-80a282b3c74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53aec34c-5b1e-486c-a3df-4c66ce259cd5}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {d1d2c80f-3592-4741-a9dc-13360d4741b5}, !- Inlet Port
  {30d7dda6-a022-44e3-aa4a-f0224bb48e83}; !- Outlet Port

OS:Connection,
  {c3e4a7ff-6e3c-4be7-88b3-01cb312bc95e}, !- Handle
  {ee2f6a36-c09d-4e76-9cfc-80a282b3c74b}, !- Source Object
  3,                                      !- Outlet Port
  {85c3317c-eacc-4328-89f7-320641e14aa3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d1d2c80f-3592-4741-a9dc-13360d4741b5}, !- Handle
  {85c3317c-eacc-4328-89f7-320641e14aa3}, !- Source Object
  10,                                     !- Outlet Port
  {53aec34c-5b1e-486c-a3df-4c66ce259cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d7dda6-a022-44e3-aa4a-f0224bb48e83}, !- Handle
  {53aec34c-5b1e-486c-a3df-4c66ce259cd5}, !- Source Object
  3,                                      !- Outlet Port
  {c20ea2f4-8b0f-4c04-b820-222b0e33a617}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f4288a97-9ce6-4a55-930b-974ae32d3c1a}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Hydronic Baseboard, !- Name
  {f730dc8a-91a3-47f9-abce-34f924b547a3}, !- Availability Schedule Name
  {85c3317c-eacc-4328-89f7-320641e14aa3}; !- Heating Coil Name

OS:Schedule:Ruleset,
  {aae2b75d-e068-433a-89e9-45778bbf34ea}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {9eca6d90-87b2-4a75-8e69-04f346e4c8ee}, !- Schedule Type Limits Name
  {bd25d02a-8726-441e-8e18-3e8a548dcc95}, !- Default Day Schedule Name
  {8eb990be-4d91-419d-860d-2250a4b6c7f1}, !- Summer Design Day Schedule Name
  {966ae2cf-3588-461a-8496-9dfc976fb567}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd25d02a-8726-441e-8e18-3e8a548dcc95}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {9eca6d90-87b2-4a75-8e69-04f346e4c8ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {66c0f667-e3e9-46c4-8ca3-4dc850809094}, !- Handle
  {aae2b75d-e068-433a-89e9-45778bbf34ea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6015000000001538,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  21,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 01:57:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 01:57:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {966ae2cf-3588-461a-8496-9dfc976fb567}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {9eca6d90-87b2-4a75-8e69-04f346e4c8ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8eb990be-4d91-419d-860d-2250a4b6c7f1}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {9eca6d90-87b2-4a75-8e69-04f346e4c8ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eae7071a-e739-4b1c-b6f1-5c94305c550a}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {aae2b75d-e068-433a-89e9-45778bbf34ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd2df0dd-9d19-4d00-803b-a6d788eec2dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd2df0dd-9d19-4d00-803b-a6d788eec2dd}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {9eca6d90-87b2-4a75-8e69-04f346e4c8ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {ffeb95a2-a34f-4a72-b0f5-1f02d8d2c6de}, !- Handle
  Building Default Schedule Set,          !- Name
  {aae2b75d-e068-433a-89e9-45778bbf34ea}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {5a71c117-89ea-4211-9877-35269c47267d}, !- Handle
  {8ce083ce-9867-484b-b820-2c67d09cc65e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {7d86866e-4a00-4bde-8ac6-c7baf12c8c98}, !- Handle
  {9784b881-9650-4025-8bf6-8b5b6473ee14}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.75 | hoo_start + 1.5 ~ 0.85 | mid + 2.5 ~ 0.85 | hoo_end - 1.5 ~ 0.75 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {35b24bdc-f0a9-44e6-a427-12cbcc6591a6}, !- Handle
  {8260fa90-f59d-4a02-82f4-902f6d84c464}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {42353ca2-09ae-4610-8163-967f9fce073f}, !- Handle
  {8fd86707-d9c7-474f-a71a-26f85e079fde}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {3ce327c5-d065-4391-81d1-a3fbcf3dc4b9}, !- Handle
  {8e51d8ab-5562-4d72-91c6-48fe880d8792}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a77ae6f4-f153-454d-8896-cf0e48cc1074}, !- Handle
  {3a2624e8-b33d-4385-86c6-389eeb87e8d1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end - 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f3064dca-dc8d-41a1-82ff-9df58a516757}, !- Handle
  {5e540605-683c-4b24-870c-45f056eede2b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65865799999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {87f7def2-b7c4-4a1d-b9c4-5376c0c418d4}, !- Handle
  {33813f4e-2527-4c55-93c5-580f1b30dd7e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.18 | hoo_start - 1.5 ~ 0.196742 | hoo_start - 0.5 ~ 0.359268 | hoo_start + 0.5 ~ 0.658658 | mid - 1.5 ~ 0.658658 | mid - 0.5 ~ 0.581672 | mid + 0.5 ~ 0.658658 | hoo_end - 1.5 ~ 0.658658 | hoo_end - 0.5 ~ 0.521794 | hoo_end + 0.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1993b9fb-b9cd-4c93-b097-ad420683587e}, !- Handle
  {a61f3173-fa32-4b42-ad9b-405d75f4d2e2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b7edf75d-c562-4093-947c-24616500dd9f}, !- Handle
  {74684654-13bf-4553-a543-a21aa6149513}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25545000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.96935499999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {45084d5b-233e-4bd7-ba0e-ca0cdce68658}, !- Handle
  {6b424a93-e64b-4ec1-a122-3cbfc6fc757e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.25545 | hoo_start - 1.5 ~ 0.2908065 | hoo_start - 0.5 ~ 0.4846775 | hoo_start + 0.5 ~ 0.969355 | hoo_end - 1.5 ~ 0.969355 | hoo_end - 0.5 ~ 0.4846775 | hoo_end + 0.5 ~ 0.25545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {82bededc-8482-4bce-975d-1385a1e2c9b3}, !- Handle
  {eedafc15-b5b7-4ea9-9a5f-868c4419f6e9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e07a91bd-ca3e-4668-aa8d-ed2ed881d933}, !- Handle
  {7303259f-b46d-48a9-9931-c77a940f2ba2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {740f3ab7-9fa4-4be3-8e89-b3fe45971a61}, !- Handle
  {04296dff-d1af-413e-ac96-cacfcd88ba46}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.11 | hoo_start - 0.5 ~ 0.21 | hoo_start + 0.5 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.53 | mid + 0.5 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.32 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a0178ec2-9337-4741-aebf-994f8d36af5f}, !- Handle
  {ff2c2bb7-bdae-4eb8-89ed-a4590b8bfbd2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b33dc4fe-f635-473c-8865-e331a76ee7c2}, !- Handle
  {e74b640f-fd4f-4fea-ad26-873f08616484}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  131.84999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  131.84999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {18362298-04e6-400d-8428-4c326895fed2}, !- Handle
  {0caacc8c-093a-47c2-8ab6-beaf527a9ff7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b2c134cd-a2bf-4229-8c42-ea665d317d1b}, !- Handle
  {68c5dfa8-785e-46ed-b6de-dbcae10f684a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  10,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  10;                                     !- Feature Value 3

OS:AdditionalProperties,
  {fd67a71a-c346-4992-bac8-b34d12ae59e7}, !- Handle
  {2d04b69a-2408-44a8-b847-ee422a4c1f87}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dfe221b3-b60e-47c6-b2d5-ccbcecc026b0}, !- Handle
  {312461a7-d170-4f8f-a719-afebe2d8b967}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  50,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  50;                                     !- Feature Value 3

OS:AdditionalProperties,
  {c7e81198-014c-49f1-bf3f-d71e6470f2aa}, !- Handle
  {728a9671-bc46-4674-a168-96598418f37e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {51230529-7a6a-419d-b3bd-af61ae4c8c73}, !- Handle
  {eea34cd3-df01-47cd-90ad-426eac273b36}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  15.56;                                  !- Feature Value 3

OS:AdditionalProperties,
  {39bd7f29-c20a-4454-9a8b-24b8cc582485}, !- Handle
  {9724cbbe-ef43-402c-90ad-dd78fc1de5b7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ced0b512-89f0-4f91-927d-d8e6047b7676}, !- Handle
  {fcebf5ea-89cf-4a5b-a992-eb07638a1358}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26.699999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {ebb1c676-c40c-4a66-87e5-42f57602c568}, !- Handle
  {23af02d3-c949-4e97-806b-d819010e9c87}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6a985029-4543-44c9-b378-dc8baeab79a0}, !- Handle
  {12779623-f601-4e07-96e8-4e9a7c40b413}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {c760ab95-9cd1-4c30-acb3-68bbcf7ea3c0}, !- Handle
  {7536491c-95e5-4eb8-9741-ee995073c104}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bbd29bc1-d298-4e1d-845f-aa6a4d8ec815}, !- Handle
  {5bd64eb5-31fb-4a8d-ac11-8210366db71f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 6.0 ~ val_flr ~ val_clg | hoo_start - 6.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5de65812-77f4-4485-909d-142447356822}, !- Handle
  {eec33749-5d3d-4c7e-8883-ae2ba61ab7b3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {becb26f1-db57-450c-b33d-2994d8f78396}, !- Handle
  {2133f006-7f68-44a7-90b9-9776cd346457}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.899999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  29.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {6f59d3b0-aa6b-49bf-bda2-e8cff1d30f75}, !- Handle
  {af5b344f-1e86-422f-86ad-062ffd07e673}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dd19db8d-7f0a-4e16-9847-3dc81e1abfd2}, !- Handle
  {a875a248-37f4-4f83-be40-6e05f9e93cb1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {50fe4ae4-40da-47bc-8b71-8fef16ea82b9}, !- Handle
  {7d9f925d-b332-4b94-a285-8bac8d803721}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {6d9a3441-accb-4521-8663-40211f8c50b6}, !- Handle
  {a6be14c8-4360-48d8-badc-40de5e75021b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {e74ec32f-65af-45aa-9881-aaf5a3046471}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {7d9f925d-b332-4b94-a285-8bac8d803721}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {878cbe86-2728-4b4e-8e58-4217fc7f92db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {878cbe86-2728-4b4e-8e58-4217fc7f92db}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {09a15a2a-05a0-444e-8019-6cfea9ea54e5}, !- Handle
  {878cbe86-2728-4b4e-8e58-4217fc7f92db}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {cc8737f6-cf3e-4c88-a81f-694f32a0bb7c}, !- Handle
  autogen Warehouse Bulk Storage Heating Setpoint Schedule 0, !- Name
  {68c5dfa8-785e-46ed-b6de-dbcae10f684a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af19dd9e-abeb-4fd2-b3f2-59b568c79c52}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {af19dd9e-abeb-4fd2-b3f2-59b568c79c52}, !- Handle
  autogen Warehouse Bulk Storage Heating Setpoint Schedule 0_day_sch, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:AdditionalProperties,
  {e2675445-e792-4e7a-a639-3c2bed41f547}, !- Handle
  {af19dd9e-abeb-4fd2-b3f2-59b568c79c52}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3cc4d263-5875-4006-86f1-7f24a351794b}, !- Handle
  autogen Warehouse ClgSetp 1,            !- Name
  {2133f006-7f68-44a7-90b9-9776cd346457}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {09c64291-778e-4155-b81a-175074fd5180}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {09c64291-778e-4155-b81a-175074fd5180}, !- Handle
  autogen Warehouse ClgSetp 1_day_sch,    !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2333333333333,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2333333333333;                       !- Value Until Time 3

OS:AdditionalProperties,
  {d30d7f82-61ff-49c3-be5a-af0994f2ac7f}, !- Handle
  {09c64291-778e-4155-b81a-175074fd5180}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1cc2b5bb-ae5d-4f01-af53-08a365e6e39b}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0, !- Name
  {312461a7-d170-4f8f-a719-afebe2d8b967}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cdc70ed1-dd31-4c22-8e6a-75dffa7ce170}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {cdc70ed1-dd31-4c22-8e6a-75dffa7ce170}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {4a22b4a4-e15d-45ea-b728-2483c23c6364}, !- Handle
  {cdc70ed1-dd31-4c22-8e6a-75dffa7ce170}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9d8ff363-b942-4352-898e-362a0b63064e}, !- Handle
  autogen Warehouse Fine Storage Cooling Setpoint Schedule 0, !- Name
  {fcebf5ea-89cf-4a5b-a992-eb07638a1358}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba71a6cb-3c2c-4598-a218-03b218bd28c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {ba71a6cb-3c2c-4598-a218-03b218bd28c7}, !- Handle
  autogen Warehouse Fine Storage Cooling Setpoint Schedule 0_day_sch, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {a5ea1226-e255-451b-a24c-d81a43b42b5b}, !- Handle
  {ba71a6cb-3c2c-4598-a218-03b218bd28c7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3e5c65c4-49d5-4606-b201-b0606eccca8a}, !- Handle
  autogen Warehouse Fine Storage Heating Setpoint Schedule 0, !- Name
  {eea34cd3-df01-47cd-90ad-426eac273b36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a6465e3-1302-4200-8363-e979659f310c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {6a6465e3-1302-4200-8363-e979659f310c}, !- Handle
  autogen Warehouse Fine Storage Heating Setpoint Schedule 0_day_sch, !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:AdditionalProperties,
  {52663d08-9db0-4f17-992a-47f0f697bde3}, !- Handle
  {6a6465e3-1302-4200-8363-e979659f310c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2f700db9-d890-46bd-8cef-2cb0e9aff4b1}, !- Handle
  autogen Warehouse Office Activity Schedule 0, !- Name
  {e74b640f-fd4f-4fea-ad26-873f08616484}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fbc7ae96-49a3-4021-be65-9c199f7e835e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  7,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  13,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  14,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  20,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  21,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  27,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  28,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  2,                                      !- Specific Month 10
  4,                                      !- Specific Day 10
  2,                                      !- Specific Month 11
  10,                                     !- Specific Day 11
  2,                                      !- Specific Month 12
  11,                                     !- Specific Day 12
  2,                                      !- Specific Month 13
  17,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  18,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  24,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  25,                                     !- Specific Day 16
  3,                                      !- Specific Month 17
  3,                                      !- Specific Day 17
  3,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  3,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  3,                                      !- Specific Month 20
  11,                                     !- Specific Day 20
  3,                                      !- Specific Month 21
  17,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  18,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  24,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  25,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  31,                                     !- Specific Day 25
  4,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  4,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  8,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  14,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  15,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  21,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  22,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  28,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  29,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  5,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  5,                                      !- Specific Month 38
  13,                                     !- Specific Day 38
  5,                                      !- Specific Month 39
  19,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  20,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  26,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  27,                                     !- Specific Day 42
  6,                                      !- Specific Month 43
  2,                                      !- Specific Day 43
  6,                                      !- Specific Month 44
  3,                                      !- Specific Day 44
  6,                                      !- Specific Month 45
  9,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  10,                                     !- Specific Day 46
  6,                                      !- Specific Month 47
  16,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  17,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  23,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  24,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  30,                                     !- Specific Day 51
  7,                                      !- Specific Month 52
  1,                                      !- Specific Day 52
  7,                                      !- Specific Month 53
  7,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  8,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  14,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  15,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  21,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  22,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  28,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  29,                                     !- Specific Day 60
  8,                                      !- Specific Month 61
  4,                                      !- Specific Day 61
  8,                                      !- Specific Month 62
  5,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  11,                                     !- Specific Day 63
  8,                                      !- Specific Month 64
  12,                                     !- Specific Day 64
  8,                                      !- Specific Month 65
  18,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  19,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  25,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  26,                                     !- Specific Day 68
  9,                                      !- Specific Month 69
  1,                                      !- Specific Day 69
  9,                                      !- Specific Month 70
  2,                                      !- Specific Day 70
  9,                                      !- Specific Month 71
  8,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  9,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  15,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  16,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  22,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  23,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  29,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  30,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  6,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  7,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  13,                                     !- Specific Day 81
  10,                                     !- Specific Month 82
  14,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  20,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  21,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  27,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  28,                                     !- Specific Day 86
  11,                                     !- Specific Month 87
  3,                                      !- Specific Day 87
  11,                                     !- Specific Month 88
  4,                                      !- Specific Day 88
  11,                                     !- Specific Month 89
  10,                                     !- Specific Day 89
  11,                                     !- Specific Month 90
  11,                                     !- Specific Day 90
  11,                                     !- Specific Month 91
  17,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  18,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  24,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  25,                                     !- Specific Day 94
  12,                                     !- Specific Month 95
  1,                                      !- Specific Day 95
  12,                                     !- Specific Month 96
  2,                                      !- Specific Day 96
  12,                                     !- Specific Month 97
  8,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  9,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  15,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  16,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  22,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  23,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  29,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  30;                                     !- Specific Day 104

OS:Schedule:Day,
  {fbc7ae96-49a3-4021-be65-9c199f7e835e}, !- Handle
  autogen Warehouse Office Activity Schedule 0_day_sch, !- Name
  {20a33398-bd25-40a9-bc3b-f46764e3e355}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:AdditionalProperties,
  {fa94e14a-a5e7-44e2-903c-498074be9d06}, !- Handle
  {fbc7ae96-49a3-4021-be65-9c199f7e835e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {c7c7283d-ddee-49b5-9778-b9c68b9c6746}, !- Handle
  15 Zone PVAV Occ Sch,                   !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  {2e6e947a-4428-4ac3-ab17-00ef08e36a4c}, !- Default Day Schedule Name
  {5944a0d6-2ec3-4d07-b321-b409c62160fd}, !- Summer Design Day Schedule Name
  {0c0cd400-65e5-47e1-96a6-ff357268b19f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e6e947a-4428-4ac3-ab17-00ef08e36a4c}, !- Handle
  15 Zone PVAV Occ Sch Default,           !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {76d8e24c-d3b1-4217-826f-d4f814fa9916}, !- Handle
  {c7c7283d-ddee-49b5-9778-b9c68b9c6746}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6015000000001538,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 01:58:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 01:58:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c0cd400-65e5-47e1-96a6-ff357268b19f}, !- Handle
  15 Zone PVAV Occ Sch Winter Design Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5944a0d6-2ec3-4d07-b321-b409c62160fd}, !- Handle
  15 Zone PVAV Occ Sch Summer Design Day, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eed2f304-aba1-404c-a8b5-1690ec3bd916}, !- Handle
  15 Zone PVAV Occ Sch Sunday Rule,       !- Name
  {c7c7283d-ddee-49b5-9778-b9c68b9c6746}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a314426e-3d56-4b26-8d50-010d19696573}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a314426e-3d56-4b26-8d50-010d19696573}, !- Handle
  15 Zone PVAV Occ Sch Sunday,            !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {9ee9172c-ba14-4b58-b4a1-097ee7c25376}, !- Handle
  15 Zone PVAV SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {a9fa497d-4ef4-4fb0-804e-a0eace25ec6e}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {2d1919c7-fb4b-4d85-b3eb-4117195e139f}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dbf0e00e-1b02-4a8f-b32f-d50791ef4696}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {778a8a42-9aba-43cb-8cd1-c88fe6cf0272}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6add5539-7357-4ea0-a05b-e0bb71a88a32}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {105f6fc8-587e-4607-a426-d1961cbaad63}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {41776c65-667a-4c5c-b127-9a34acd9fd28}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Material,
  {9923dfe4-8150-47d0-a804-b3448f3af888}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1efd94f0-6d3c-4314-bfb6-5df76443ab68}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {9923dfe4-8150-47d0-a804-b3448f3af888}; !- Layer 1

OS:InternalMass:Definition,
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Handle
  Internal Mass Definition 2,             !- Name
  {1efd94f0-6d3c-4314-bfb6-5df76443ab68}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {98479981-cc1e-4d31-85b9-cea3a488c7e1}, !- Handle
  Warehouse Office C end_b - Story Ground Mass, !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {354fe99b-132f-4192-a442-b30e37510461}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9343f33-63ef-4583-9fe5-dfa10b242118}, !- Handle
  Warehouse Office A end_b - Story Ground Mass, !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {55d36cb2-eb8a-4262-af1e-210ce184cdac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e437f3da-ecd5-465a-bf50-7155f970db52}, !- Handle
  Warehouse Office B end_b - Story Ground Mass, !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {0602b9f5-6dc9-48a7-ae61-747d77331412}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34b9fb69-fcc5-4c8f-b690-4c0b2c123ab8}, !- Handle
  Warehouse Office B  - Story Ground Mass, !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {9a106f68-016f-4528-b274-fef08ddec86d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {79a9c8c3-cbf1-4d2a-9940-8740f7306194}, !- Handle
  Warehouse Office A  - Story Ground Mass, !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {7d22b554-0ef8-4a87-ad11-5bbfbea0adfe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6dc2b941-604a-40e5-99e4-50e240a8d544}, !- Handle
  Warehouse Office B end_a - Story Ground Mass, !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {5b6944e4-6695-4d9a-a2af-32fdf734df76}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {377eba6e-02b1-40dc-8844-599bffdb8caf}, !- Handle
  Warehouse Office A end_a - Story Ground Mass, !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {850ef6d4-c6f3-4347-8bb9-8b4627a1a9e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a0ab68a9-21ed-4e86-96fd-5a3171e79079}, !- Handle
  Warehouse Fine B end_b - Story Ground Mass, !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {28828368-8f24-4cba-bcc3-5546b2df50b3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0392c2df-7037-4b84-98dc-8d0a84072fd6}, !- Handle
  Warehouse Office C end_a - Story Ground Mass, !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {5abce90f-28cb-464b-8a01-540f84b1ff78}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b45ce708-66a1-4f93-b73a-419ae988a3d2}, !- Handle
  Warehouse Fine A  - Story Ground Mass,  !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {f20a721a-0579-482d-b1b0-78cbd5e4f086}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {81575834-3ad0-4c8e-8feb-ea73072a8ebd}, !- Handle
  Warehouse Fine B  - Story Ground Mass,  !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {05140421-a2e2-4efb-9a13-26b42e868410}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac4e9593-6cfc-4db5-bd68-650f2a4c573e}, !- Handle
  Warehouse Office C  - Story Ground Mass, !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {065cdbb3-6b70-4ad5-a778-8a71e2acd428}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7b5d3c9-7a4d-4877-a5a7-2da5ca88f18d}, !- Handle
  Warehouse Fine A end_b - Story Ground Mass, !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {ba2e5b20-73de-4247-9606-c882b571ceaa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {df2992e5-26ca-4c5e-a48a-ccb2c73c4c06}, !- Handle
  Warehouse Fine C  - Story Ground Mass,  !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {e34d5b7d-5084-48c8-b77d-68b3f5bc189d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {405ce022-0345-4f35-ac63-4cb0ed64b90a}, !- Handle
  Warehouse Fine C end_b - Story Ground Mass, !- Name
  {ad47b40e-2176-4d0e-8d65-a4674322300a}, !- Internal Mass Definition Name
  {ee4257bc-6206-4c93-b17a-073be61584de}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {1a5cf7cc-2a65-4c52-871d-6a572e52b40c}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:AdditionalProperties,
  {71772a1d-1eb7-4cd8-9481-3b981e8cb9fd}, !- Handle
  {353b7758-be1e-4463-9d1f-9c2af45a2948}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_bulk_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_bulk_material;                !- Feature Value 2

OS:AdditionalProperties,
  {1171142c-9f0e-45dc-bd00-a6fe8749bc43}, !- Handle
  {9765d74a-70aa-4cfb-a7ef-b6c690a61d0d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_fine_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_fine_material;                !- Feature Value 2

OS:AdditionalProperties,
  {33523ef9-f3b9-48cb-aea8-0d32ac11aa26}, !- Handle
  {3b329270-6f3a-4835-8ecb-572680b641ee}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:Lights:Definition,
  {1bcaac75-da6f-4732-949b-b8c6227869e6}, !- Handle
  Warehouse Bulk - ComStock 90.1-2010 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.47756883414536,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {75aa7bd8-e180-4486-a5ea-ab91884eb9f6}, !- Handle
  {1bcaac75-da6f-4732-949b-b8c6227869e6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED high bay luminaire,                 !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a5ad9a27-236d-4f14-8129-a7d2dba417cd}, !- Handle
  Warehouse Bulk - ComStock 90.1-2010 General Lighting, !- Name
  {1bcaac75-da6f-4732-949b-b8c6227869e6}, !- Lights Definition Name
  {353b7758-be1e-4463-9d1f-9c2af45a2948}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bc4a763c-f8e1-46e7-ab6f-f9a66e111bc7}, !- Handle
  Warehouse Fine - ComStock 90.1-2010 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10211209065528,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8905e137-4365-46cb-985b-ddfeafc499de}, !- Handle
  {bc4a763c-f8e1-46e7-ab6f-f9a66e111bc7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED high bay luminaire,                 !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {35eafa3f-54fb-44f9-a119-bf6fa51c5c58}, !- Handle
  Warehouse Fine - ComStock 90.1-2010 General Lighting, !- Name
  {bc4a763c-f8e1-46e7-ab6f-f9a66e111bc7}, !- Lights Definition Name
  {9765d74a-70aa-4cfb-a7ef-b6c690a61d0d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5137126a-568e-4ac7-a43b-0da3f9a96055}, !- Handle
  Warehouse Office - ComStock 90.1-2010 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.1023254860334,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {af9f08bc-6ae5-4b7a-a2b3-c2c51b8e08fd}, !- Handle
  {5137126a-568e-4ac7-a43b-0da3f9a96055}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {84141404-6ee7-4c26-b742-a3f71e82d121}, !- Handle
  Warehouse Office - ComStock 90.1-2010 General Lighting, !- Name
  {5137126a-568e-4ac7-a43b-0da3f9a96055}, !- Lights Definition Name
  {3b329270-6f3a-4835-8ecb-572680b641ee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {59da2658-e1da-41ac-bca7-2f0301576fa9}, !- Handle
  15 Zone PVAV_night_ventcycle_schedule,  !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  {d2246d4f-e022-4379-bc66-0c816a73c7cf}, !- Default Day Schedule Name
  {212cc27e-c255-404f-912e-c6968787d05a}, !- Summer Design Day Schedule Name
  {7b8740b0-dcf7-47a4-ac58-1a50076856c9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4bfa24e7-e585-4f07-999d-919f1776d415}, !- Handle
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.6015000000001538,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 01:58:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 01:58:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d2246d4f-e022-4379-bc66-0c816a73c7cf}, !- Handle
  15 Zone PVAV Occ Sch Default 1,         !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {212cc27e-c255-404f-912e-c6968787d05a}, !- Handle
  15 Zone PVAV Occ Sch Summer Design Day 1, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b8740b0-dcf7-47a4-ac58-1a50076856c9}, !- Handle
  15 Zone PVAV Occ Sch Winter Design Day 1, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ccae32cc-4ef7-4975-b307-bba942e722a7}, !- Handle
  15 Zone PVAV Occ Sch Sunday Rule 1,     !- Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff92c69f-a524-4899-b4f3-15d4a833d5a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff92c69f-a524-4899-b4f3-15d4a833d5a1}, !- Handle
  15 Zone PVAV Occ Sch Sunday 1,          !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  {a7b20a77-a6de-49cf-a9b2-85c861b80b7e}, !- Default Day Schedule Name
  {f5443fc2-2b67-45ba-b2d2-4331f12264a2}, !- Summer Design Day Schedule Name
  {13696acb-aa95-4186-8952-6e674ff601f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a7b20a77-a6de-49cf-a9b2-85c861b80b7e}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d094a40a-d33a-46e6-85a3-478b00a692ed}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5443fc2-2b67-45ba-b2d2-4331f12264a2}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44dbcb60-60d3-43f1-a347-83a4b94ab44e}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13696acb-aa95-4186-8952-6e674ff601f9}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cf7477c-88a6-4056-a0db-aa320eeac313}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e424d2c4-72ab-4547-aaf2-c671f0ab62c8}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19ff3649-a599-4b60-9873-2906d2ef1edf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {19ff3649-a599-4b60-9873-2906d2ef1edf}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {24635afc-fba9-4b4a-aec2-bfb85da561c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {0f0dbf02-3c37-4609-b88f-2c3a045a990d}, !- Handle
  Warehouse Office C end_b - Story Ground HVAC On Infiltration, !- Name
  {354fe99b-132f-4192-a442-b30e37510461}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0be69f1-98a6-4823-b064-24eab2a5545a}, !- Handle
  Warehouse Office C end_b - Story Ground HVAC Off Infiltration, !- Name
  {354fe99b-132f-4192-a442-b30e37510461}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14e2bff2-1f71-403a-a30e-ea1eca9ecafa}, !- Handle
  Warehouse Office A end_b - Story Ground HVAC On Infiltration, !- Name
  {55d36cb2-eb8a-4262-af1e-210ce184cdac}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16a72c34-d60b-4f0a-954a-0efd929a74da}, !- Handle
  Warehouse Office A end_b - Story Ground HVAC Off Infiltration, !- Name
  {55d36cb2-eb8a-4262-af1e-210ce184cdac}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e341b2ae-6e94-415c-aeeb-69e7c9d2ad62}, !- Handle
  Warehouse Office B end_b - Story Ground HVAC On Infiltration, !- Name
  {0602b9f5-6dc9-48a7-ae61-747d77331412}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d8a315c-3dba-4741-ab7b-2daf972dd24b}, !- Handle
  Warehouse Office B end_b - Story Ground HVAC Off Infiltration, !- Name
  {0602b9f5-6dc9-48a7-ae61-747d77331412}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c564e2c-bf93-40ac-b2d8-7db7d95e2547}, !- Handle
  Warehouse Office B  - Story Ground HVAC On Infiltration, !- Name
  {9a106f68-016f-4528-b274-fef08ddec86d}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee7aedd1-0286-49a3-9930-b75103889b9a}, !- Handle
  Warehouse Office B  - Story Ground HVAC Off Infiltration, !- Name
  {9a106f68-016f-4528-b274-fef08ddec86d}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {601cbfb1-be3a-46dc-a5bc-67d25d62c493}, !- Handle
  Warehouse Office A  - Story Ground HVAC On Infiltration, !- Name
  {7d22b554-0ef8-4a87-ad11-5bbfbea0adfe}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd4a82ce-0168-47ca-ab1f-42c988b69f02}, !- Handle
  Warehouse Office A  - Story Ground HVAC Off Infiltration, !- Name
  {7d22b554-0ef8-4a87-ad11-5bbfbea0adfe}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {216cbfb3-3ab9-4b5f-a804-d5485a8bce43}, !- Handle
  Warehouse Office B end_a - Story Ground HVAC On Infiltration, !- Name
  {5b6944e4-6695-4d9a-a2af-32fdf734df76}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e7fa591-8680-48e4-a1ae-d12eedd06a14}, !- Handle
  Warehouse Office B end_a - Story Ground HVAC Off Infiltration, !- Name
  {5b6944e4-6695-4d9a-a2af-32fdf734df76}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3572455-ccf5-4708-bff0-a703d26e4370}, !- Handle
  Warehouse Bulk A end_a - Story Ground HVAC On Infiltration, !- Name
  {15be6d3c-1d00-4209-b4d5-0d5ced0fd48d}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4fa3e7b9-a4dc-48a1-bebb-05b171fd62e9}, !- Handle
  Warehouse Bulk A end_a - Story Ground HVAC Off Infiltration, !- Name
  {15be6d3c-1d00-4209-b4d5-0d5ced0fd48d}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86a7211b-e4fa-4836-ac74-01a66121a099}, !- Handle
  Warehouse Office A end_a - Story Ground HVAC On Infiltration, !- Name
  {850ef6d4-c6f3-4347-8bb9-8b4627a1a9e5}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc583a39-79b4-43d3-b42a-611eef71e174}, !- Handle
  Warehouse Office A end_a - Story Ground HVAC Off Infiltration, !- Name
  {850ef6d4-c6f3-4347-8bb9-8b4627a1a9e5}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36493366-9e5c-4b7f-b22e-25e49d8bc8ff}, !- Handle
  Warehouse Fine B end_b - Story Ground HVAC On Infiltration, !- Name
  {28828368-8f24-4cba-bcc3-5546b2df50b3}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27a5c1e5-1239-41e6-b1f3-b1ec23bf98d9}, !- Handle
  Warehouse Fine B end_b - Story Ground HVAC Off Infiltration, !- Name
  {28828368-8f24-4cba-bcc3-5546b2df50b3}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18609996-5a92-4b00-a217-06b331dc0d23}, !- Handle
  Warehouse Bulk C end_a - Story Ground HVAC On Infiltration, !- Name
  {c68406ba-0602-4a60-9af3-84303453fac9}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {930cd591-2db1-495a-a10e-5280407d4aad}, !- Handle
  Warehouse Bulk C end_a - Story Ground HVAC Off Infiltration, !- Name
  {c68406ba-0602-4a60-9af3-84303453fac9}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71096239-c5c7-431c-904e-7262416c9ee3}, !- Handle
  Warehouse Office C end_a - Story Ground HVAC On Infiltration, !- Name
  {5abce90f-28cb-464b-8a01-540f84b1ff78}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0162cad7-be38-44bd-92e9-4999a61169dc}, !- Handle
  Warehouse Office C end_a - Story Ground HVAC Off Infiltration, !- Name
  {5abce90f-28cb-464b-8a01-540f84b1ff78}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75881cc8-ec59-4470-addb-fc25904a7c7b}, !- Handle
  Warehouse Bulk B  - Story Ground HVAC On Infiltration, !- Name
  {fcd4e66b-c580-4ce2-8c18-21e925037e89}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55d00998-7792-41cd-9635-69060826afea}, !- Handle
  Warehouse Bulk B  - Story Ground HVAC Off Infiltration, !- Name
  {fcd4e66b-c580-4ce2-8c18-21e925037e89}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46121bc7-6a45-4a23-b1f5-3f5e15bf3a11}, !- Handle
  Warehouse Fine A  - Story Ground HVAC On Infiltration, !- Name
  {f20a721a-0579-482d-b1b0-78cbd5e4f086}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3e15157-b646-4e01-947b-9df6f0e12407}, !- Handle
  Warehouse Fine A  - Story Ground HVAC Off Infiltration, !- Name
  {f20a721a-0579-482d-b1b0-78cbd5e4f086}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef85d79b-da02-4892-bf66-de530ae3e8ee}, !- Handle
  Warehouse Bulk B end_a - Story Ground HVAC On Infiltration, !- Name
  {654b64df-e384-446e-83d1-8ad232e72570}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {272b7116-7718-4c80-b7ba-c35e466cd383}, !- Handle
  Warehouse Bulk B end_a - Story Ground HVAC Off Infiltration, !- Name
  {654b64df-e384-446e-83d1-8ad232e72570}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {970abd09-442d-446a-99fa-9f0565ebb489}, !- Handle
  Warehouse Bulk A  - Story Ground HVAC On Infiltration, !- Name
  {fc164b7e-1ff8-4a0e-b7ec-9b875daa2ded}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b658ea7-ea67-4aa0-b75e-d9bec276b34c}, !- Handle
  Warehouse Bulk A  - Story Ground HVAC Off Infiltration, !- Name
  {fc164b7e-1ff8-4a0e-b7ec-9b875daa2ded}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7bf7e5d-3f84-4d21-b743-8f1014710156}, !- Handle
  Warehouse Bulk C  - Story Ground HVAC On Infiltration, !- Name
  {3a2f448d-8dfe-48b8-9809-ad87b8a40e6e}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40d0c8b4-e7d0-41a9-ac98-aa135f238621}, !- Handle
  Warehouse Bulk C  - Story Ground HVAC Off Infiltration, !- Name
  {3a2f448d-8dfe-48b8-9809-ad87b8a40e6e}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81d4abeb-db54-4a49-ab46-98648a1c79a5}, !- Handle
  Warehouse Fine B  - Story Ground HVAC On Infiltration, !- Name
  {05140421-a2e2-4efb-9a13-26b42e868410}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7ebd65b-faf7-4dfa-801f-3706f98f4d5c}, !- Handle
  Warehouse Fine B  - Story Ground HVAC Off Infiltration, !- Name
  {05140421-a2e2-4efb-9a13-26b42e868410}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {822b3401-d142-47ee-b544-927626c7fb22}, !- Handle
  Warehouse Office C  - Story Ground HVAC On Infiltration, !- Name
  {065cdbb3-6b70-4ad5-a778-8a71e2acd428}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6bcb75df-3218-4383-a541-b2d75a3fd233}, !- Handle
  Warehouse Office C  - Story Ground HVAC Off Infiltration, !- Name
  {065cdbb3-6b70-4ad5-a778-8a71e2acd428}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a9b0b408-c9dd-4b4e-97f4-a83b4ca8eb6b}, !- Handle
  Warehouse Fine A end_b - Story Ground HVAC On Infiltration, !- Name
  {ba2e5b20-73de-4247-9606-c882b571ceaa}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f1cf26f9-308b-4b1a-9a22-7755781c792b}, !- Handle
  Warehouse Fine A end_b - Story Ground HVAC Off Infiltration, !- Name
  {ba2e5b20-73de-4247-9606-c882b571ceaa}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20d9b400-7198-4f6c-8984-fa81fb44882b}, !- Handle
  Warehouse Fine C  - Story Ground HVAC On Infiltration, !- Name
  {e34d5b7d-5084-48c8-b77d-68b3f5bc189d}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8dfac5d8-1acb-440a-ba7a-165451974258}, !- Handle
  Warehouse Fine C  - Story Ground HVAC Off Infiltration, !- Name
  {e34d5b7d-5084-48c8-b77d-68b3f5bc189d}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f2f6031-805d-4e14-b929-e6698afcf415}, !- Handle
  Warehouse Fine C end_b - Story Ground HVAC On Infiltration, !- Name
  {ee4257bc-6206-4c93-b17a-073be61584de}, !- Space or SpaceType Name
  {9af37fd5-0e5d-4b45-b356-2ce7a4fe7850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0017,                                 !- Constant Term Coefficient
  0.0048,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0225;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30683553-2b9e-4ee0-bbc8-a1727388ae9f}, !- Handle
  Warehouse Fine C end_b - Story Ground HVAC Off Infiltration, !- Name
  {ee4257bc-6206-4c93-b17a-073be61584de}, !- Space or SpaceType Name
  {f5e2fd9d-b343-4803-a53d-bab47943b3be}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0081,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.028;                                  !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {ad76b1a1-08a0-44d2-af5c-b7cc1d3b8fa0}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {39a8e1bc-22fa-4930-ab77-ea6ea88bb856}, !- Handle
  Schedule Day 18,                        !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {66377a96-b6e0-42cb-bdab-02293de8182c}, !- Handle
  Schedule Day 19,                        !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {783d0c4b-7e03-4e2e-90ca-544777962927}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {a03bd073-f853-480a-a516-7867a40fe5b9}, !- Handle
  Schedule Day 20,                        !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {bcbcb91c-b772-438c-b7d5-8b7cfe57a794}, !- Handle
  Schedule Day 21,                        !- Name
  {0601c281-3196-4d31-afce-510e0af41b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8417ab0b-f053-4c5e-a225-825ba6153b96}, !- Handle
  Simple Glazing Double - LowE - Tinted/Reflective - Aluminum, !- Name
  3.16279268100021,                       !- U-Factor {W/m2-K}
  0.274,                                  !- Solar Heat Gain Coefficient
  0.359;                                  !- Visible Transmittance

OS:Construction,
  {f1e5bb28-2778-4974-95ed-4e3acf823e41}, !- Handle
  Window U-0.56 SHGC 0.27,                !- Name
  ,                                       !- Surface Rendering Name
  {8417ab0b-f053-4c5e-a225-825ba6153b96}; !- Layer 1

