
OS:Version,
  {1b7bcf2e-bd45-4e4e-8557-a6443bf5eded}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Facility,
  {e88dac08-4a77-4fbb-8492-7aa111fb8644}; !- Handle

OS:Site,
  {9a0b4125-2c1a-4982-8324-6f0c44374e39}, !- Handle
  Lancaster Fox Field_CA_USA,             !- Name
  34.74,                                  !- Latitude {deg}
  -118.22,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  713,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {510b0c2f-12b9-41e6-ae1e-d4cdc5071463}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {0d78b9c6-aa88-4121-8324-10c1baad5869}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {b8186f34-7843-4286-87a6-dea5b7806835}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {587ac818-6c2d-4769-85ee-46173dc29223}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {38ed1473-eb75-4234-9c05-ea491209e3fb}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {da9366ca-cd6f-4225-aa50-0f7bd82edcd6}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {8d9c4c14-b6bf-413b-ade0-6466d4dcefd6}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {7eeb4d88-8e60-4b41-bb5e-0581bdcb3cd2}, !- Handle
  Lancaster Fox Field,                    !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  723816,                                 !- WMO Number
  34.74,                                  !- Latitude {deg}
  -118.22,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  713,                                    !- Elevation {m}
  /weather/G0600370.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {384bb666-a9f7-452e-9cb9-206f5b56c2ab}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.385,                                 !- Annual Average Outdoor Air Temperature {C}
  23.81;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {a4c59ece-1686-436c-af86-5fa07831529c}, !- Handle
  Lancaster Fox Field Ann Clg .4% Condns DB=>MWB 1, !- Name
  39.1,                                   !- Maximum Dry-Bulb Temperature {C}
  16.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.456;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {10ccb5e0-06a1-4ce4-9ef7-ae421ebd491f}, !- Handle
  Lancaster Fox Field Ann Clg .4% Condns WB=>MDB 1, !- Name
  35.5,                                   !- Maximum Dry-Bulb Temperature {C}
  16.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.456;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {be903458-4a1e-4fd0-ade2-3e7e151057aa}, !- Handle
  Lancaster Fox Field Ann Clg 1% Condns DB=>MWB 1, !- Name
  37.8,                                   !- Maximum Dry-Bulb Temperature {C}
  16.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.456;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5e934a70-2df3-450c-b114-4eb4ce1bc031}, !- Handle
  Lancaster Fox Field Ann Clg 2% Condns DP=>MDB 1, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  16.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.456;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4f445cd8-3c62-4738-a4ec-d473204c5901}, !- Handle
  Lancaster Fox Field Ann Htg 99% Condns DB 1, !- Name
  -4,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  1.2,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -4,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5a85c38a-ddd5-4362-a564-df6f45da4806}, !- Handle
  Lancaster Fox Field Ann Htg 99.6% Condns DB 1, !- Name
  -5.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  1.2,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f9f101a1-23d9-49f5-b2ef-4fb85ffd4799}, !- Handle
  Lancaster Fox Field Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  10.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  12.6,                                   !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {883184a8-406c-4014-a2f8-abe9efcb6da8}, !- Handle
  Lancaster Fox Field April .4% Condns DB=>MCWB 1, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.308,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.507;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e83f0faf-df35-4aa0-8aab-3e32cf15d5a1}, !- Handle
  Lancaster Fox Field April .4% Condns WB=>MCDB 1, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.308,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.507;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7de03381-4904-4cf0-805c-6ec7c6789fcd}, !- Handle
  Lancaster Fox Field August .4% Condns DB=>MCWB 1, !- Name
  41,                                     !- Maximum Dry-Bulb Temperature {C}
  17.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.31,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.53;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ec8e881a-e31c-48f5-95b3-bf4c0e8b2083}, !- Handle
  Lancaster Fox Field August .4% Condns WB=>MCDB 1, !- Name
  34.9,                                   !- Maximum Dry-Bulb Temperature {C}
  17.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.31,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.53;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {822eab52-71d4-4494-9650-227296bb574d}, !- Handle
  Lancaster Fox Field December .4% Condns DB=>MCWB 1, !- Name
  21.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.315,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.59;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {afaaaa41-97cc-47f5-8f62-7882aefd3c7b}, !- Handle
  Lancaster Fox Field December .4% Condns WB=>MCDB 1, !- Name
  17.3,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.315,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.59;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {da91b638-d6a7-4b7b-b497-999a5b7b8c0f}, !- Handle
  Lancaster Fox Field February .4% Condns DB=>MCWB 1, !- Name
  24,                                     !- Maximum Dry-Bulb Temperature {C}
  13.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.311,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.61;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {279b1ed7-9832-4456-862d-bd827d9c00ed}, !- Handle
  Lancaster Fox Field February .4% Condns WB=>MCDB 1, !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.311,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.61;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2de444b2-d31c-4a38-91d2-dea5661f729f}, !- Handle
  Lancaster Fox Field January .4% Condns DB=>MCWB 1, !- Name
  20.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.614;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2852924c-eede-40ac-b736-daa901b65005}, !- Handle
  Lancaster Fox Field January .4% Condns WB=>MCDB 1, !- Name
  17.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.614;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4806ec71-0b72-40c1-8fd8-9447bdeaa105}, !- Handle
  Lancaster Fox Field July .4% Condns DB=>MCWB 1, !- Name
  42,                                     !- Maximum Dry-Bulb Temperature {C}
  16.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.456;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9b8daa14-07f3-468d-8fd9-7648da606693}, !- Handle
  Lancaster Fox Field July .4% Condns WB=>MCDB 1, !- Name
  36.8,                                   !- Maximum Dry-Bulb Temperature {C}
  16.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.456;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fc52947e-5a0e-4f83-9e39-fe9890f79f07}, !- Handle
  Lancaster Fox Field June .4% Condns DB=>MCWB 1, !- Name
  39,                                     !- Maximum Dry-Bulb Temperature {C}
  15.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.305,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.467;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7625a025-1c1a-4e0a-ae7f-e042ba77fb1f}, !- Handle
  Lancaster Fox Field June .4% Condns WB=>MCDB 1, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  15.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.305,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.467;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {eb841525-15ae-494b-b35f-6e3e7d9b50ae}, !- Handle
  Lancaster Fox Field March .4% Condns DB=>MCWB 1, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.517;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d29c9758-e790-47df-a763-46f851b133a2}, !- Handle
  Lancaster Fox Field March .4% Condns WB=>MCDB 1, !- Name
  25,                                     !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.321,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.517;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {da15880e-fdc4-4913-8965-91e316d7ae99}, !- Handle
  Lancaster Fox Field May .4% Condns DB=>MCWB 1, !- Name
  36.8,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.475;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5b271271-e800-473d-a955-36dba752fe29}, !- Handle
  Lancaster Fox Field May .4% Condns WB=>MCDB 1, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.475;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5cf9ce1a-4a83-4ad6-90a1-2a2e0afc34c0}, !- Handle
  Lancaster Fox Field November .4% Condns DB=>MCWB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  16.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.588;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {46c5587b-1eb2-4bda-b6e2-af13610ebd75}, !- Handle
  Lancaster Fox Field November .4% Condns WB=>MCDB 1, !- Name
  21.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.588;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ded369be-fdbb-42f1-bfc6-305c3a4c2359}, !- Handle
  Lancaster Fox Field October .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  17.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.525;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {941a8426-f568-4614-89e8-63629e1e8415}, !- Handle
  Lancaster Fox Field October .4% Condns WB=>MCDB 1, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  17.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.525;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {42506c20-8eb1-4fc1-a0f1-ad109b09e991}, !- Handle
  Lancaster Fox Field September .4% Condns DB=>MCWB 1, !- Name
  38.6,                                   !- Maximum Dry-Bulb Temperature {C}
  18.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.568;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {20da477a-21f8-4271-aed4-e0a463992648}, !- Handle
  Lancaster Fox Field September .4% Condns WB=>MCDB 1, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  18.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  93048,                                  !- Barometric Pressure {Pa}
  6.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.568;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {30fbf543-7a4a-4e59-8743-cc1dae52d3dc}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  9;                                      !- Climate Zone Value 1

OS:Building,
  {70ebb9e8-cec4-4ab7-9e73-1e4a408c58cc}, !- Handle
  ComStock DEER Pre-1975|RFF,             !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {2e7ec62b-157b-4ff0-b05a-09c8899e6ee9}, !- Default Construction Set Name
  {9ce5a96b-bd5f-4670-8f7c-cb48cf28b2fd}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  RFF;                                    !- Standards Building Type

OS:AdditionalProperties,
  {1803d0bc-69e6-4258-a7e9-71842857464e}, !- Handle
  {70ebb9e8-cec4-4ab7-9e73-1e4a408c58cc}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  CAMXc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-AC with electric coil,              !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DEER Pre-1975,                 !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DEER Pre-1975,                 !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DEER Pre-1975,                 !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DEER Pre-1975,                 !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DEER Pre-1975,                 !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DEER 2003,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DEER Pre-1975,                 !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DEER 2011,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DEER Pre-1975,                 !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DEER 1996,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DEER Pre-1975,                 !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DEER 2015;                     !- Feature Value 14

OS:SpaceType,
  {3e8fbe59-bf63-4c4d-9afd-0b5b99377913}, !- Handle
  RFF Restroom - ComStock DEER Pre-1975,  !- Name
  ,                                       !- Default Construction Set Name
  {6dcf1b19-1ff3-4822-9e0a-cf2dc290e4ad}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {1a3ddad4-204a-4b02-a352-e4b877a6515c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RFF,                                    !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:SpaceType,
  {484e5f94-1065-408d-a3d0-139069eb2ce6}, !- Handle
  RFF LobbyWaiting - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {236c5267-42d2-4496-be6b-ad0cdfb1f243}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {9eead3ee-c2cc-4c0f-95d8-ff103388405b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RFF,                                    !- Standards Building Type
  LobbyWaiting;                           !- Standards Space Type

OS:SpaceType,
  {ce51b221-e806-4333-bcc0-71096fe83b87}, !- Handle
  RFF Dining - ComStock DEER Pre-1975,    !- Name
  ,                                       !- Default Construction Set Name
  {680cd630-22da-452b-ba8e-743515756926}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {a04f56ae-1d85-4fac-8c88-4e66fd9616b8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RFF,                                    !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:SpaceType,
  {0aab2e7e-7f5a-4125-8370-8fda6f18d654}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975,   !- Name
  ,                                       !- Default Construction Set Name
  {82751d66-be1c-46ba-986e-c73feb27833b}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {e9430923-bbdb-415e-9536-893bf5197090}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RFF,                                    !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:BuildingStory,
  {581f531b-91ac-4a97-9672-607bf9eaaae0}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {4f03c1a5-7b50-49a5-9f9f-99a59597fd0f}, !- Handle
  RFF Kitchen  - Story Ground,            !- Name
  {0aab2e7e-7f5a-4125-8370-8fda6f18d654}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.81931115409661,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {581f531b-91ac-4a97-9672-607bf9eaaae0}, !- Building Story Name
  {f7a67a01-d4ca-4a06-891d-f2f52b4b4195}; !- Thermal Zone Name

OS:Surface,
  {aa03b970-cb36-484d-a32a-f2f8f151859a}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {d456fc17-daf1-49e8-8c2e-9fe0ccffe30c}, !- Construction Name
  {4f03c1a5-7b50-49a5-9f9f-99a59597fd0f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  3.85583450672796, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  3.85583450672796, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b6fae4a-447b-4341-9fe5-673925b39760}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f03c1a5-7b50-49a5-9f9f-99a59597fd0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac32782d-59b0-45e9-bd63-38a76117be32}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f03c1a5-7b50-49a5-9f9f-99a59597fd0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85583450672796, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.85583450672796, 9.63862230819322, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.63862230819322, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4880f9d5-8f17-4923-8c21-c01549d1f6f6}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f03c1a5-7b50-49a5-9f9f-99a59597fd0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8de2ac50-ce84-4dc8-855a-c8f9e51fb108}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85583450672796, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  3.85583450672796, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.85583450672796, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  3.85583450672796, 9.63862230819322, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {958e5758-0fc4-4d45-973b-7e98ce4bda14}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f03c1a5-7b50-49a5-9f9f-99a59597fd0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.85583450672796, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.85583450672796, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7175b71b-101b-4470-a9d9-dbc953d08a6c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f03c1a5-7b50-49a5-9f9f-99a59597fd0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85583450672796, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  3.85583450672796, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 3.9624,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f7a67a01-d4ca-4a06-891d-f2f52b4b4195}, !- Handle
  Zone RFF Kitchen  - Story Ground,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2258210-5a55-4fc5-90ad-0194870cb94f}, !- Zone Air Inlet Port List
  {9435f41b-5c4d-4332-b5cd-f2eecfbaf602}, !- Zone Air Exhaust Port List
  {3c67aa66-96e5-4206-939e-d36ffde76f78}, !- Zone Air Node Name
  {927c5287-225b-4871-a0ee-512e722fb35d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f880307-7071-4b2b-8b8c-af228da38858}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5716eca-1a45-4701-9950-d15821857bb7}, !- Handle
  Zone RFF Kitchen  - Story Ground Zone Air Node, !- Name
  {3c67aa66-96e5-4206-939e-d36ffde76f78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c67aa66-96e5-4206-939e-d36ffde76f78}, !- Handle
  {f7a67a01-d4ca-4a06-891d-f2f52b4b4195}, !- Source Object
  11,                                     !- Outlet Port
  {e5716eca-1a45-4701-9950-d15821857bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2258210-5a55-4fc5-90ad-0194870cb94f}, !- Handle
  {f7a67a01-d4ca-4a06-891d-f2f52b4b4195}, !- HVAC Component
  {f17d6631-afd0-4bb2-a4a7-381ef4204804}; !- Port 1

OS:PortList,
  {9435f41b-5c4d-4332-b5cd-f2eecfbaf602}, !- Handle
  {f7a67a01-d4ca-4a06-891d-f2f52b4b4195}, !- HVAC Component
  {a1682f93-5692-46e5-83e0-0bfbe357796d}; !- Port 1

OS:PortList,
  {927c5287-225b-4871-a0ee-512e722fb35d}, !- Handle
  {f7a67a01-d4ca-4a06-891d-f2f52b4b4195}, !- HVAC Component
  {1fe50abc-73da-478e-bc7d-0137d9e3bb24}; !- Port 1

OS:Sizing:Zone,
  {3c58417d-e904-4486-bce8-0163ce68f8b8}, !- Handle
  {f7a67a01-d4ca-4a06-891d-f2f52b4b4195}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3d6a8afe-ab36-4a10-986f-fbaba235ab3d}, !- Handle
  Zone RFF Kitchen  - Story Ground Zone HVAC Equipment List, !- Name
  {f7a67a01-d4ca-4a06-891d-f2f52b4b4195}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2364da79-a97a-4cd7-bcb4-c448b4daaf20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {112b16db-ab4e-4101-83c5-2dfff438d89c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b3546407-7a06-4735-9dd3-43e7b9d36a6d}, !- Handle
  RFF Restroom  - Story Ground,           !- Name
  {3e8fbe59-bf63-4c4d-9afd-0b5b99377913}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.963476647368649,                     !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {581f531b-91ac-4a97-9672-607bf9eaaae0}, !- Building Story Name
  {12e690f4-710e-47b5-95bb-5aebc8bad827}; !- Thermal Zone Name

OS:Surface,
  {1e6a8828-ea0f-4c2a-a632-fca152f84b41}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {0c11498c-9f0f-42c7-bab4-95a461108b99}, !- Construction Name
  {b3546407-7a06-4735-9dd3-43e7b9d36a6d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  0.482943271967677, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  0.482943271967677, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8de2ac50-ce84-4dc8-855a-c8f9e51fb108}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3546407-7a06-4735-9dd3-43e7b9d36a6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4880f9d5-8f17-4923-8c21-c01549d1f6f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-16, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-16, 0, 0,             !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-16, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd194c4-032a-41d4-99e8-0e8edd1159c8}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3546407-7a06-4735-9dd3-43e7b9d36a6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482943271967677, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 1 {m}
  0.482943271967677, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-16, 9.63862230819322, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce7f904c-8317-4a62-ba33-f68537610033}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3546407-7a06-4735-9dd3-43e7b9d36a6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3b95135-5797-4e74-8ced-0d34df32adf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482943271967677, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  0.482943271967677, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.482943271967677, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  0.482943271967677, 9.63862230819322, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1603d38-9e9d-4491-ae82-26803df8d760}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3546407-7a06-4735-9dd3-43e7b9d36a6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-16, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  0.482943271967677, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.482943271967677, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db8b53d7-926a-4a37-877a-1ef1ae7fa329}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3546407-7a06-4735-9dd3-43e7b9d36a6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.482943271967677, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  0.482943271967677, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-16, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-16, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {12e690f4-710e-47b5-95bb-5aebc8bad827}, !- Handle
  Zone RFF Restroom  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5882376a-2290-49cd-80d2-a9a6e8a3f87b}, !- Zone Air Inlet Port List
  {e30f9ff8-ff10-4bc1-a9e3-9e8fd177fc37}, !- Zone Air Exhaust Port List
  {844c1e2a-b3fa-43ae-a32d-890072f0f126}, !- Zone Air Node Name
  {463b958d-4bf5-4e42-a090-ff1f70c861c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3bd3bd37-ff31-4710-8ab4-e9e8bb6a8e32}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c55a4068-528f-464d-a8de-05390f8a0a0b}, !- Handle
  Zone RFF Restroom  - Story Ground Zone Air Node, !- Name
  {844c1e2a-b3fa-43ae-a32d-890072f0f126}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {844c1e2a-b3fa-43ae-a32d-890072f0f126}, !- Handle
  {12e690f4-710e-47b5-95bb-5aebc8bad827}, !- Source Object
  11,                                     !- Outlet Port
  {c55a4068-528f-464d-a8de-05390f8a0a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5882376a-2290-49cd-80d2-a9a6e8a3f87b}, !- Handle
  {12e690f4-710e-47b5-95bb-5aebc8bad827}, !- HVAC Component
  {b06705ca-6944-4e69-9e57-4849a15d7754}; !- Port 1

OS:PortList,
  {e30f9ff8-ff10-4bc1-a9e3-9e8fd177fc37}, !- Handle
  {12e690f4-710e-47b5-95bb-5aebc8bad827}, !- HVAC Component
  {700843f6-7cca-4726-8b07-cae3cdf9d094}; !- Port 1

OS:PortList,
  {463b958d-4bf5-4e42-a090-ff1f70c861c8}, !- Handle
  {12e690f4-710e-47b5-95bb-5aebc8bad827}, !- HVAC Component
  {929b6a1e-b2a7-45a8-88c1-4bda75ba0780}; !- Port 1

OS:Sizing:Zone,
  {e17cb109-e36d-41c2-9871-b211031d5b06}, !- Handle
  {12e690f4-710e-47b5-95bb-5aebc8bad827}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c10b26b2-610d-4706-b4dc-02a9a70da9c4}, !- Handle
  Zone RFF Restroom  - Story Ground Zone HVAC Equipment List, !- Name
  {12e690f4-710e-47b5-95bb-5aebc8bad827}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52da9951-fbca-4f72-91ad-8128869210ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ef5adef8-1de5-418f-b997-74ac5f694b52}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {77acbf45-39a7-4c46-8445-c554d9801147}, !- Handle
  RFF LobbyWaiting  - Story Ground,       !- Name
  {484e5f94-1065-408d-a3d0-139069eb2ce6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -0.480533375400972,                     !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {581f531b-91ac-4a97-9672-607bf9eaaae0}, !- Building Story Name
  {97f9121f-eee2-4f0f-83fb-c10713f35940}; !- Thermal Zone Name

OS:Surface,
  {336fc4da-f0e4-48f0-a808-9007f03b5c8f}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {381e5fd4-e647-4421-960c-80efa4da8d89}, !- Construction Name
  {77acbf45-39a7-4c46-8445-c554d9801147}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 0, 0,             !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  1.44690189864967, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  1.44690189864967, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3b95135-5797-4e74-8ced-0d34df32adf5}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77acbf45-39a7-4c46-8445-c554d9801147}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce7f904c-8317-4a62-ba33-f68537610033}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdf22186-1f71-4053-9b5a-a646e4d35a19}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77acbf45-39a7-4c46-8445-c554d9801147}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44690189864967, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.44690189864967, 9.63862230819322, 0,  !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 9.63862230819322, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b7fcc2-cc2e-42a7-b0fa-56775dd0e5d9}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77acbf45-39a7-4c46-8445-c554d9801147}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc0e19f-f66a-4d65-a469-713b6e368d32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44690189864967, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  1.44690189864967, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.44690189864967, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  1.44690189864967, 9.63862230819322, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a9cd55-8aef-492c-be58-c3a2d76bf80c}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77acbf45-39a7-4c46-8445-c554d9801147}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-16, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-16, 0, 0,             !- X,Y,Z Vertex 2 {m}
  1.44690189864967, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.44690189864967, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98d4d963-6847-466d-af3f-20a19da4d268}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77acbf45-39a7-4c46-8445-c554d9801147}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44690189864967, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  1.44690189864967, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-16, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-16, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {97f9121f-eee2-4f0f-83fb-c10713f35940}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {946e123d-2353-4de6-a137-d65d3253171d}, !- Zone Air Inlet Port List
  {ed284ac5-8593-4181-bcf4-c6ee376d056e}, !- Zone Air Exhaust Port List
  {8bd7eb64-e4fd-4230-bde6-531aa5ef70db}, !- Zone Air Node Name
  {93ec65c0-f733-4947-87dd-81b875c16b81}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d4aacdc6-3cab-4322-8353-02309d8db1d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f675973-9dfc-41b5-ab91-9ca46d03a281}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground Zone Air Node, !- Name
  {8bd7eb64-e4fd-4230-bde6-531aa5ef70db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bd7eb64-e4fd-4230-bde6-531aa5ef70db}, !- Handle
  {97f9121f-eee2-4f0f-83fb-c10713f35940}, !- Source Object
  11,                                     !- Outlet Port
  {1f675973-9dfc-41b5-ab91-9ca46d03a281}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {946e123d-2353-4de6-a137-d65d3253171d}, !- Handle
  {97f9121f-eee2-4f0f-83fb-c10713f35940}, !- HVAC Component
  {e3e05984-8434-4e29-82a1-0f2101fc0872}; !- Port 1

OS:PortList,
  {ed284ac5-8593-4181-bcf4-c6ee376d056e}, !- Handle
  {97f9121f-eee2-4f0f-83fb-c10713f35940}; !- HVAC Component

OS:PortList,
  {93ec65c0-f733-4947-87dd-81b875c16b81}, !- Handle
  {97f9121f-eee2-4f0f-83fb-c10713f35940}, !- HVAC Component
  {bb78a4ec-da88-46fe-898b-2cd06bbb0104}; !- Port 1

OS:Sizing:Zone,
  {fa156f84-2d44-463a-8647-af8f5517a75f}, !- Handle
  {97f9121f-eee2-4f0f-83fb-c10713f35940}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {65c0befe-ddec-498c-8495-5808744b9bc7}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground Zone HVAC Equipment List, !- Name
  {97f9121f-eee2-4f0f-83fb-c10713f35940}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {24387671-fe5e-4f87-9a74-0b455515d193}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3cfba209-5578-42bb-9289-c4505cb23c38}, !- Handle
  RFF Dining  - Story Ground,             !- Name
  {ce51b221-e806-4333-bcc0-71096fe83b87}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.966368523248695,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {581f531b-91ac-4a97-9672-607bf9eaaae0}, !- Building Story Name
  {427831f8-326f-43e6-b247-749ba408bc42}; !- Thermal Zone Name

OS:Surface,
  {179b321e-aba9-460c-9f30-0bec44cd2409}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {1bbe85a6-acc9-40e5-89b7-91cfce5ef04c}, !- Construction Name
  {3cfba209-5578-42bb-9289-c4505cb23c38}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  3.85294263084791, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  3.85294263084791, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc0e19f-f66a-4d65-a469-713b6e368d32}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cfba209-5578-42bb-9289-c4505cb23c38}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58b7fcc2-cc2e-42a7-b0fa-56775dd0e5d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99760216648792e-15, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.99760216648792e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  2.99760216648792e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.99760216648792e-15, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8507c072-4e82-427a-8c57-dc2b9c3d4b61}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cfba209-5578-42bb-9289-c4505cb23c38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85294263084791, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.85294263084791, 9.63862230819322, 0,  !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 9.63862230819322, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f295708-1e7f-429f-8595-3fbf521d9747}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cfba209-5578-42bb-9289-c4505cb23c38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85294263084791, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  3.85294263084791, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.85294263084791, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  3.85294263084791, 9.63862230819322, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b2697e8-6d1d-4ff0-aa1c-f4e8126409e0}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cfba209-5578-42bb-9289-c4505cb23c38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-16, 0, 3.9624,       !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-16, 0, 0,            !- X,Y,Z Vertex 2 {m}
  3.85294263084791, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.85294263084791, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45eb8f37-495a-497a-8c1c-cf827dc72b36}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3cfba209-5578-42bb-9289-c4505cb23c38}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.85294263084791, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  3.85294263084791, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-16, 9.63862230819322, 3.9624, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-16, 0, 3.9624;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {427831f8-326f-43e6-b247-749ba408bc42}, !- Handle
  Zone RFF Dining  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c553746-5b77-43cf-a74b-7efccd8858f9}, !- Zone Air Inlet Port List
  {24d584e3-7dbc-4951-a353-7268f11b20a9}, !- Zone Air Exhaust Port List
  {e65f134b-69e7-422f-aa31-613433304acb}, !- Zone Air Node Name
  {1e40f770-a24d-4590-bb15-b8be1018f25f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e72409f-701a-443d-8408-b874f9072465}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7447e6ba-0938-4852-933d-1fdf7e2be9cb}, !- Handle
  Zone RFF Dining  - Story Ground Zone Air Node, !- Name
  {e65f134b-69e7-422f-aa31-613433304acb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e65f134b-69e7-422f-aa31-613433304acb}, !- Handle
  {427831f8-326f-43e6-b247-749ba408bc42}, !- Source Object
  11,                                     !- Outlet Port
  {7447e6ba-0938-4852-933d-1fdf7e2be9cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c553746-5b77-43cf-a74b-7efccd8858f9}, !- Handle
  {427831f8-326f-43e6-b247-749ba408bc42}, !- HVAC Component
  {83bc6c4c-6d08-49d1-9290-bed0b4516ff0}; !- Port 1

OS:PortList,
  {24d584e3-7dbc-4951-a353-7268f11b20a9}, !- Handle
  {427831f8-326f-43e6-b247-749ba408bc42}; !- HVAC Component

OS:PortList,
  {1e40f770-a24d-4590-bb15-b8be1018f25f}, !- Handle
  {427831f8-326f-43e6-b247-749ba408bc42}, !- HVAC Component
  {afc24819-060d-4dac-afd7-025f1941e498}; !- Port 1

OS:Sizing:Zone,
  {d2020875-268a-4ede-aa27-31b384232685}, !- Handle
  {427831f8-326f-43e6-b247-749ba408bc42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {72f47c1c-2a29-4067-87be-43c758442f74}, !- Handle
  Zone RFF Dining  - Story Ground Zone HVAC Equipment List, !- Name
  {427831f8-326f-43e6-b247-749ba408bc42}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c53c7a2e-efab-4a85-9ecb-a62145cea01a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {1c04c2ac-76e2-48d8-a714-e55d432ea847}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fd61cc94-b96c-4d24-bf07-7bc4cd5e46ca}, !- Construction Name
  {fbd194c4-032a-41d4-99e8-0e8edd1159c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.457543271967677, 9.63862230819322, 1.5590749936327, !- X,Y,Z Vertex 1 {m}
  0.457543271967677, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000004, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000004, 9.63862230819322, 1.5590749936327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b97f6ae-5131-43bb-8e20-224f239093bd}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fd61cc94-b96c-4d24-bf07-7bc4cd5e46ca}, !- Construction Name
  {e1603d38-9e9d-4491-ae82-26803df8d760}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000003, 0, 1.5590749936327, !- X,Y,Z Vertex 1 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  0.457543271967677, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.457543271967677, 0, 1.5590749936327;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fac5c0b-190b-4d3a-ae85-45e7370ae4d7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fd61cc94-b96c-4d24-bf07-7bc4cd5e46ca}, !- Construction Name
  {2b6fae4a-447b-4341-9fe5-673925b39760}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.61322230819322, 1.47901097967185,  !- X,Y,Z Vertex 1 {m}
  0, 9.61322230819322, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.47901097967185; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2b73e63-d276-4704-8cc0-dacd59dfaddd}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fd61cc94-b96c-4d24-bf07-7bc4cd5e46ca}, !- Construction Name
  {958e5758-0fc4-4d45-973b-7e98ce4bda14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.48475417004496,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.83043450672796, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.83043450672796, 0, 1.48475417004496;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c288bcf8-5865-4136-b053-f0ec4a3e43b4}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fd61cc94-b96c-4d24-bf07-7bc4cd5e46ca}, !- Construction Name
  {ac32782d-59b0-45e9-bd63-38a76117be32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.83043450672796, 9.63862230819322, 1.48475417004496, !- X,Y,Z Vertex 1 {m}
  3.83043450672796, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 9.63862230819322, 1.48475417004496; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd84a465-a8d3-446e-9fe0-d065c71a11b1}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fd61cc94-b96c-4d24-bf07-7bc4cd5e46ca}, !- Construction Name
  {8507c072-4e82-427a-8c57-dc2b9c3d4b61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.82754263084791, 9.63862230819322, 1.48476141252283, !- X,Y,Z Vertex 1 {m}
  3.82754263084791, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 9.63862230819322, 1.48476141252283; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf29311f-f819-4d73-964c-454f2ba203fa}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fd61cc94-b96c-4d24-bf07-7bc4cd5e46ca}, !- Construction Name
  {9b2697e8-6d1d-4ff0-aa1c-f4e8126409e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999997, 0, 1.48476141252283, !- X,Y,Z Vertex 1 {m}
  0.0253999999999997, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  3.82754263084791, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.82754263084791, 0, 1.48476141252283;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36cbf7b2-f8f4-455d-be88-64b456e74c15}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fd61cc94-b96c-4d24-bf07-7bc4cd5e46ca}, !- Construction Name
  {2f295708-1e7f-429f-8595-3fbf521d9747}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.85294263084791, 0.0254, 1.47901097967185, !- X,Y,Z Vertex 1 {m}
  3.85294263084791, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  3.85294263084791, 9.61322230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  3.85294263084791, 9.61322230819322, 1.47901097967185; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03fb0bf4-cbb9-47b7-9dd1-7ebea5929e34}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fd61cc94-b96c-4d24-bf07-7bc4cd5e46ca}, !- Construction Name
  {cdf22186-1f71-4053-9b5a-a646e4d35a19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.42150189864967, 9.63862230819322, 1.5011843933282, !- X,Y,Z Vertex 1 {m}
  1.42150189864967, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000001, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000001, 9.63862230819322, 1.5011843933282; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {582a18c0-552b-435a-a8ad-9fdceb849c5c}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {fd61cc94-b96c-4d24-bf07-7bc4cd5e46ca}, !- Construction Name
  {60a9cd55-8aef-492c-be58-c3a2d76bf80c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000002, 0, 1.5011843933282, !- X,Y,Z Vertex 1 {m}
  0.0254000000000002, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  1.42150189864967, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  1.42150189864967, 0, 1.5011843933282;   !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {c74f3aef-a53f-43bd-8bd6-e36a72af4f16}, !- Handle
  RFF Dining People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.477917622501912,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6ccd9888-d052-46b9-86bc-f7810d0c805a}, !- Handle
  RFF Dining People,                      !- Name
  {c74f3aef-a53f-43bd-8bd6-e36a72af4f16}, !- People Definition Name
  {ce51b221-e806-4333-bcc0-71096fe83b87}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {db331f5d-227b-4ed9-8e5e-47adb57bea6f}, !- Work Efficiency Schedule Name
  {1d9c9132-ce13-49b1-ad75-af300b3b2b3c}, !- Clothing Insulation Schedule Name
  {6be27be7-25ce-40d8-8514-66faaa651c23}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {1d9c9132-ce13-49b1-ad75-af300b3b2b3c}, !- Handle
  Clothing Schedule,                      !- Name
  {49aed151-510f-4c9e-9821-bd2863b8e121}, !- Schedule Type Limits Name
  {0891a3bb-cf4d-46cd-8fb2-46443b16e73c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0891a3bb-cf4d-46cd-8fb2-46443b16e73c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {49aed151-510f-4c9e-9821-bd2863b8e121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a500a7b4-80c7-43f1-b9c1-c060e510d338}, !- Handle
  Schedule Rule 1,                        !- Name
  {1d9c9132-ce13-49b1-ad75-af300b3b2b3c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {930597e5-9c87-4940-a5f0-5b9df20f495b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {930597e5-9c87-4940-a5f0-5b9df20f495b}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {49aed151-510f-4c9e-9821-bd2863b8e121}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {49aed151-510f-4c9e-9821-bd2863b8e121}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {6be27be7-25ce-40d8-8514-66faaa651c23}, !- Handle
  Air Velocity Schedule,                  !- Name
  {25e1d8d0-2163-44ba-8175-42e171669338}, !- Schedule Type Limits Name
  {3d232e2a-3e12-4310-88d6-1bfd83d60015}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d232e2a-3e12-4310-88d6-1bfd83d60015}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {25e1d8d0-2163-44ba-8175-42e171669338}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {25e1d8d0-2163-44ba-8175-42e171669338}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {db331f5d-227b-4ed9-8e5e-47adb57bea6f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {7c0c130e-8d7e-438b-93a7-a6ffe9a34c19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c0c130e-8d7e-438b-93a7-a6ffe9a34c19}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {3bc2cb56-2516-49cc-b839-75d2fabc567b}, !- Handle
  RFF Dining Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {bcf0d959-96d9-481e-967c-ecca22c236bb}, !- Handle
  {3bc2cb56-2516-49cc-b839-75d2fabc567b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.437778,                               !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25469999999999998,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.21562200000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.081000000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0109;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a683b27f-a7d8-4565-bfbf-5d1202c6768e}, !- Handle
  RFF Dining Elec Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {221d2782-5bba-4c6c-a520-1cfea3ba3623}, !- Handle
  RFF Dining Elec Equip,                  !- Name
  {a683b27f-a7d8-4565-bfbf-5d1202c6768e}, !- Electric Equipment Definition Name
  {ce51b221-e806-4333-bcc0-71096fe83b87}, !- Space or SpaceType Name
  {01db6491-5624-4da3-be5f-66bd57c426fe}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a04f56ae-1d85-4fac-8c88-4e66fd9616b8}, !- Handle
  RFF Dining Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {680cd630-22da-452b-ba8e-743515756926}, !- Handle
  RFF Dining Schedule Set,                !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c7193ecb-5acb-4f1a-9c25-8f6dc032a68d}, !- Number of People Schedule Name
  {44d695fa-e6eb-4d23-a683-d8e1687d3846}, !- People Activity Level Schedule Name
  {f593db05-1137-448f-beda-51f4d26208c8}, !- Lighting Schedule Name
  {4414ce5e-58cd-48f2-ad11-8e57c9e0b2b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {35b95f22-00ea-41d6-bf91-bd166bac50f9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c7193ecb-5acb-4f1a-9c25-8f6dc032a68d}, !- Handle
  D_RFF_Din_Occup_Yr,                     !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {e306e5fe-4324-46d2-9994-a46e3bd4e84e}, !- Default Day Schedule Name
  {9e7c5b4f-0e24-43fe-ae7d-63ad7e6f6728}, !- Summer Design Day Schedule Name
  {b0c2c018-62db-4e5c-a8e8-3131ddf14d07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e306e5fe-4324-46d2-9994-a46e3bd4e84e}, !- Handle
  D_RFF_Din_Occup_Yr Default,             !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.0583333333333333,                     !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0666666666666667,                     !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  3,                                      !- Hour 6
  9,                                      !- Minute 6
  0.0833333333333333,                     !- Value Until Time 6
  3,                                      !- Hour 7
  19,                                     !- Minute 7
  0.0916666666666666,                     !- Value Until Time 7
  3,                                      !- Hour 8
  29,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  3,                                      !- Hour 10
  39,                                     !- Minute 10
  0.116666666666667,                      !- Value Until Time 10
  3,                                      !- Hour 11
  49,                                     !- Minute 11
  0.133333333333333,                      !- Value Until Time 11
  3,                                      !- Hour 12
  59,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  4,                                      !- Hour 13
  9,                                      !- Minute 13
  0.166666666666667,                      !- Value Until Time 13
  4,                                      !- Hour 14
  19,                                     !- Minute 14
  0.183333333333333,                      !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  40,                                     !- Minute 16
  0.191666666666667,                      !- Value Until Time 16
  4,                                      !- Hour 17
  50,                                     !- Minute 17
  0.183333333333333,                      !- Value Until Time 17
  5,                                      !- Hour 18
  0,                                      !- Minute 18
  0.175,                                  !- Value Until Time 18
  5,                                      !- Hour 19
  10,                                     !- Minute 19
  0.166666666666667,                      !- Value Until Time 19
  5,                                      !- Hour 20
  20,                                     !- Minute 20
  0.158333333333333,                      !- Value Until Time 20
  5,                                      !- Hour 21
  30,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  40,                                     !- Minute 22
  0.141666666666667,                      !- Value Until Time 22
  5,                                      !- Hour 23
  50,                                     !- Minute 23
  0.133333333333333,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.125,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  10,                                     !- Minute 25
  0.116666666666667,                      !- Value Until Time 25
  6,                                      !- Hour 26
  20,                                     !- Minute 26
  0.108333333333333,                      !- Value Until Time 26
  6,                                      !- Hour 27
  30,                                     !- Minute 27
  0.1,                                    !- Value Until Time 27
  6,                                      !- Hour 28
  40,                                     !- Minute 28
  0.108333333333333,                      !- Value Until Time 28
  6,                                      !- Hour 29
  50,                                     !- Minute 29
  0.116666666666667,                      !- Value Until Time 29
  7,                                      !- Hour 30
  0,                                      !- Minute 30
  0.125,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  10,                                     !- Minute 31
  0.133333333333333,                      !- Value Until Time 31
  7,                                      !- Hour 32
  20,                                     !- Minute 32
  0.141666666666667,                      !- Value Until Time 32
  7,                                      !- Hour 33
  30,                                     !- Minute 33
  0.15,                                   !- Value Until Time 33
  7,                                      !- Hour 34
  40,                                     !- Minute 34
  0.233333333333333,                      !- Value Until Time 34
  7,                                      !- Hour 35
  50,                                     !- Minute 35
  0.316666666666667,                      !- Value Until Time 35
  8,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4,                                    !- Value Until Time 36
  8,                                      !- Hour 37
  9,                                      !- Minute 37
  0.483333333333333,                      !- Value Until Time 37
  8,                                      !- Hour 38
  19,                                     !- Minute 38
  0.566666666666666,                      !- Value Until Time 38
  8,                                      !- Hour 39
  29,                                     !- Minute 39
  0.649999999999999,                      !- Value Until Time 39
  8,                                      !- Hour 40
  30,                                     !- Minute 40
  0.65,                                   !- Value Until Time 40
  8,                                      !- Hour 41
  39,                                     !- Minute 41
  0.708333333333333,                      !- Value Until Time 41
  8,                                      !- Hour 42
  49,                                     !- Minute 42
  0.766666666666666,                      !- Value Until Time 42
  8,                                      !- Hour 43
  59,                                     !- Minute 43
  0.824999999999999,                      !- Value Until Time 43
  9,                                      !- Hour 44
  9,                                      !- Minute 44
  0.883333333333332,                      !- Value Until Time 44
  9,                                      !- Hour 45
  19,                                     !- Minute 45
  0.941666666666666,                      !- Value Until Time 45
  9,                                      !- Hour 46
  29,                                     !- Minute 46
  0.999999999999999,                      !- Value Until Time 46
  9,                                      !- Hour 47
  30,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  9,                                      !- Hour 48
  39,                                     !- Minute 48
  0.95,                                   !- Value Until Time 48
  9,                                      !- Hour 49
  49,                                     !- Minute 49
  0.9,                                    !- Value Until Time 49
  9,                                      !- Hour 50
  59,                                     !- Minute 50
  0.85,                                   !- Value Until Time 50
  10,                                     !- Hour 51
  9,                                      !- Minute 51
  0.800000000000001,                      !- Value Until Time 51
  10,                                     !- Hour 52
  19,                                     !- Minute 52
  0.750000000000001,                      !- Value Until Time 52
  10,                                     !- Hour 53
  29,                                     !- Minute 53
  0.700000000000001,                      !- Value Until Time 53
  10,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7,                                    !- Value Until Time 54
  10,                                     !- Hour 55
  39,                                     !- Minute 55
  0.671428571428571,                      !- Value Until Time 55
  10,                                     !- Hour 56
  49,                                     !- Minute 56
  0.642857142857143,                      !- Value Until Time 56
  10,                                     !- Hour 57
  59,                                     !- Minute 57
  0.614285714285715,                      !- Value Until Time 57
  11,                                     !- Hour 58
  9,                                      !- Minute 58
  0.585714285714286,                      !- Value Until Time 58
  11,                                     !- Hour 59
  19,                                     !- Minute 59
  0.557142857142858,                      !- Value Until Time 59
  11,                                     !- Hour 60
  29,                                     !- Minute 60
  0.528571428571429,                      !- Value Until Time 60
  11,                                     !- Hour 61
  39,                                     !- Minute 61
  0.500000000000001,                      !- Value Until Time 61
  11,                                     !- Hour 62
  49,                                     !- Minute 62
  0.471428571428572,                      !- Value Until Time 62
  11,                                     !- Hour 63
  59,                                     !- Minute 63
  0.442857142857144,                      !- Value Until Time 63
  12,                                     !- Hour 64
  9,                                      !- Minute 64
  0.414285714285715,                      !- Value Until Time 64
  12,                                     !- Hour 65
  15,                                     !- Minute 65
  0.4,                                    !- Value Until Time 65
  12,                                     !- Hour 66
  24,                                     !- Minute 66
  0.366666666666667,                      !- Value Until Time 66
  12,                                     !- Hour 67
  34,                                     !- Minute 67
  0.333333333333334,                      !- Value Until Time 67
  12,                                     !- Hour 68
  44,                                     !- Minute 68
  0.3,                                    !- Value Until Time 68
  12,                                     !- Hour 69
  54,                                     !- Minute 69
  0.266666666666667,                      !- Value Until Time 69
  13,                                     !- Hour 70
  4,                                      !- Minute 70
  0.233333333333334,                      !- Value Until Time 70
  13,                                     !- Hour 71
  14,                                     !- Minute 71
  0.200000000000001,                      !- Value Until Time 71
  13,                                     !- Hour 72
  15,                                     !- Minute 72
  0.2,                                    !- Value Until Time 72
  13,                                     !- Hour 73
  24,                                     !- Minute 73
  0.208333333333333,                      !- Value Until Time 73
  13,                                     !- Hour 74
  34,                                     !- Minute 74
  0.216666666666667,                      !- Value Until Time 74
  13,                                     !- Hour 75
  44,                                     !- Minute 75
  0.225,                                  !- Value Until Time 75
  13,                                     !- Hour 76
  54,                                     !- Minute 76
  0.233333333333333,                      !- Value Until Time 76
  14,                                     !- Hour 77
  4,                                      !- Minute 77
  0.241666666666667,                      !- Value Until Time 77
  14,                                     !- Hour 78
  14,                                     !- Minute 78
  0.25,                                   !- Value Until Time 78
  14,                                     !- Hour 79
  15,                                     !- Minute 79
  0.25,                                   !- Value Until Time 79
  14,                                     !- Hour 80
  24,                                     !- Minute 80
  0.283333333333333,                      !- Value Until Time 80
  14,                                     !- Hour 81
  34,                                     !- Minute 81
  0.316666666666666,                      !- Value Until Time 81
  14,                                     !- Hour 82
  44,                                     !- Minute 82
  0.35,                                   !- Value Until Time 82
  14,                                     !- Hour 83
  54,                                     !- Minute 83
  0.383333333333333,                      !- Value Until Time 83
  15,                                     !- Hour 84
  4,                                      !- Minute 84
  0.416666666666666,                      !- Value Until Time 84
  15,                                     !- Hour 85
  14,                                     !- Minute 85
  0.449999999999999,                      !- Value Until Time 85
  15,                                     !- Hour 86
  15,                                     !- Minute 86
  0.45,                                   !- Value Until Time 86
  15,                                     !- Hour 87
  24,                                     !- Minute 87
  0.491666666666667,                      !- Value Until Time 87
  15,                                     !- Hour 88
  34,                                     !- Minute 88
  0.533333333333333,                      !- Value Until Time 88
  15,                                     !- Hour 89
  44,                                     !- Minute 89
  0.575,                                  !- Value Until Time 89
  15,                                     !- Hour 90
  54,                                     !- Minute 90
  0.616666666666666,                      !- Value Until Time 90
  16,                                     !- Hour 91
  4,                                      !- Minute 91
  0.658333333333333,                      !- Value Until Time 91
  16,                                     !- Hour 92
  15,                                     !- Minute 92
  0.7,                                    !- Value Until Time 92
  16,                                     !- Hour 93
  25,                                     !- Minute 93
  0.658333333333333,                      !- Value Until Time 93
  16,                                     !- Hour 94
  35,                                     !- Minute 94
  0.616666666666666,                      !- Value Until Time 94
  16,                                     !- Hour 95
  45,                                     !- Minute 95
  0.574999999999999,                      !- Value Until Time 95
  16,                                     !- Hour 96
  55,                                     !- Minute 96
  0.533333333333332,                      !- Value Until Time 96
  17,                                     !- Hour 97
  5,                                      !- Minute 97
  0.491666666666665,                      !- Value Until Time 97
  17,                                     !- Hour 98
  15,                                     !- Minute 98
  0.45,                                   !- Value Until Time 98
  17,                                     !- Hour 99
  25,                                     !- Minute 99
  0.425,                                  !- Value Until Time 99
  17,                                     !- Hour 100
  35,                                     !- Minute 100
  0.4,                                    !- Value Until Time 100
  17,                                     !- Hour 101
  45,                                     !- Minute 101
  0.375,                                  !- Value Until Time 101
  17,                                     !- Hour 102
  55,                                     !- Minute 102
  0.349999999999999,                      !- Value Until Time 102
  18,                                     !- Hour 103
  5,                                      !- Minute 103
  0.324999999999999,                      !- Value Until Time 103
  18,                                     !- Hour 104
  15,                                     !- Minute 104
  0.3,                                    !- Value Until Time 104
  18,                                     !- Hour 105
  25,                                     !- Minute 105
  0.295238095238095,                      !- Value Until Time 105
  18,                                     !- Hour 106
  35,                                     !- Minute 106
  0.29047619047619,                       !- Value Until Time 106
  18,                                     !- Hour 107
  45,                                     !- Minute 107
  0.285714285714286,                      !- Value Until Time 107
  18,                                     !- Hour 108
  55,                                     !- Minute 108
  0.280952380952381,                      !- Value Until Time 108
  19,                                     !- Hour 109
  5,                                      !- Minute 109
  0.276190476190476,                      !- Value Until Time 109
  19,                                     !- Hour 110
  15,                                     !- Minute 110
  0.271428571428571,                      !- Value Until Time 110
  19,                                     !- Hour 111
  25,                                     !- Minute 111
  0.266666666666666,                      !- Value Until Time 111
  19,                                     !- Hour 112
  35,                                     !- Minute 112
  0.261904761904762,                      !- Value Until Time 112
  19,                                     !- Hour 113
  45,                                     !- Minute 113
  0.257142857142857,                      !- Value Until Time 113
  19,                                     !- Hour 114
  55,                                     !- Minute 114
  0.252380952380952,                      !- Value Until Time 114
  20,                                     !- Hour 115
  0,                                      !- Minute 115
  0.25,                                   !- Value Until Time 115
  20,                                     !- Hour 116
  10,                                     !- Minute 116
  0.241666666666667,                      !- Value Until Time 116
  20,                                     !- Hour 117
  20,                                     !- Minute 117
  0.233333333333333,                      !- Value Until Time 117
  20,                                     !- Hour 118
  30,                                     !- Minute 118
  0.225,                                  !- Value Until Time 118
  20,                                     !- Hour 119
  40,                                     !- Minute 119
  0.216666666666666,                      !- Value Until Time 119
  20,                                     !- Hour 120
  50,                                     !- Minute 120
  0.208333333333333,                      !- Value Until Time 120
  21,                                     !- Hour 121
  0,                                      !- Minute 121
  0.2,                                    !- Value Until Time 121
  21,                                     !- Hour 122
  10,                                     !- Minute 122
  0.183333333333333,                      !- Value Until Time 122
  21,                                     !- Hour 123
  20,                                     !- Minute 123
  0.166666666666666,                      !- Value Until Time 123
  21,                                     !- Hour 124
  30,                                     !- Minute 124
  0.15,                                   !- Value Until Time 124
  21,                                     !- Hour 125
  40,                                     !- Minute 125
  0.133333333333333,                      !- Value Until Time 125
  21,                                     !- Hour 126
  50,                                     !- Minute 126
  0.116666666666666,                      !- Value Until Time 126
  22,                                     !- Hour 127
  0,                                      !- Minute 127
  0.1,                                    !- Value Until Time 127
  22,                                     !- Hour 128
  10,                                     !- Minute 128
  0.0833333333333332,                     !- Value Until Time 128
  22,                                     !- Hour 129
  20,                                     !- Minute 129
  0.0666666666666664,                     !- Value Until Time 129
  22,                                     !- Hour 130
  30,                                     !- Minute 130
  0.0499999999999996,                     !- Value Until Time 130
  22,                                     !- Hour 131
  40,                                     !- Minute 131
  0.0333333333333329,                     !- Value Until Time 131
  22,                                     !- Hour 132
  50,                                     !- Minute 132
  0.0166666666666661,                     !- Value Until Time 132
  23,                                     !- Hour 133
  0,                                      !- Minute 133
  0,                                      !- Value Until Time 133
  24,                                     !- Hour 134
  0,                                      !- Minute 134
  0;                                      !- Value Until Time 134

OS:Schedule:Day,
  {9e7c5b4f-0e24-43fe-ae7d-63ad7e6f6728}, !- Handle
  D_RFF_Din_Occup_Yr Summer Design Day,   !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be7c45d1-4d68-40ac-96ee-b5e15130cc5f}, !- Handle
  Schedule Rule 3,                        !- Name
  {c7193ecb-5acb-4f1a-9c25-8f6dc032a68d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4fa38adc-4f08-4923-8ded-b58f45188999}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fa38adc-4f08-4923-8ded-b58f45188999}, !- Handle
  D_RFF_Din_Occup_Yr Wknd Day,            !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0083333333333333,                     !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0166666666666666,                     !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.0249999999999999,                     !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0333333333333332,                     !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0416666666666665,                     !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.0499999999999998,                     !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.0583333333333333,                     !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.0666666666666666,                     !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.0749999999999999,                     !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.0833333333333332,                     !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.0916666666666665,                     !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.0999999999999998,                     !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.116666666666667,                      !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.166666666666666,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.183333333333333,                      !- Value Until Time 20
  11,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  9,                                      !- Minute 23
  0.208333333333333,                      !- Value Until Time 23
  12,                                     !- Hour 24
  19,                                     !- Minute 24
  0.216666666666667,                      !- Value Until Time 24
  12,                                     !- Hour 25
  29,                                     !- Minute 25
  0.225,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  39,                                     !- Minute 26
  0.233333333333333,                      !- Value Until Time 26
  12,                                     !- Hour 27
  49,                                     !- Minute 27
  0.241666666666667,                      !- Value Until Time 27
  12,                                     !- Hour 28
  59,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.25,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  9,                                      !- Minute 30
  0.258333333333333,                      !- Value Until Time 30
  13,                                     !- Hour 31
  19,                                     !- Minute 31
  0.266666666666667,                      !- Value Until Time 31
  13,                                     !- Hour 32
  29,                                     !- Minute 32
  0.275,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  39,                                     !- Minute 33
  0.283333333333333,                      !- Value Until Time 33
  13,                                     !- Hour 34
  49,                                     !- Minute 34
  0.291666666666667,                      !- Value Until Time 34
  13,                                     !- Hour 35
  59,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  14,                                     !- Hour 37
  22,                                     !- Minute 37
  0.6,                                    !- Value Until Time 37
  14,                                     !- Hour 38
  32,                                     !- Minute 38
  0.566666666666667,                      !- Value Until Time 38
  14,                                     !- Hour 39
  42,                                     !- Minute 39
  0.533333333333334,                      !- Value Until Time 39
  14,                                     !- Hour 40
  52,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  2,                                      !- Minute 41
  0.466666666666667,                      !- Value Until Time 41
  15,                                     !- Hour 42
  12,                                     !- Minute 42
  0.433333333333334,                      !- Value Until Time 42
  15,                                     !- Hour 43
  22,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  15,                                     !- Hour 44
  32,                                     !- Minute 44
  0.366666666666667,                      !- Value Until Time 44
  15,                                     !- Hour 45
  42,                                     !- Minute 45
  0.333333333333334,                      !- Value Until Time 45
  15,                                     !- Hour 46
  52,                                     !- Minute 46
  0.3,                                    !- Value Until Time 46
  16,                                     !- Hour 47
  2,                                      !- Minute 47
  0.266666666666667,                      !- Value Until Time 47
  16,                                     !- Hour 48
  12,                                     !- Minute 48
  0.233333333333334,                      !- Value Until Time 48
  16,                                     !- Hour 49
  22,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  17,                                     !- Hour 50
  22,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  32,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  42,                                     !- Minute 52
  0.25,                                   !- Value Until Time 52
  17,                                     !- Hour 53
  52,                                     !- Minute 53
  0.275000000000001,                      !- Value Until Time 53
  18,                                     !- Hour 54
  2,                                      !- Minute 54
  0.300000000000001,                      !- Value Until Time 54
  18,                                     !- Hour 55
  12,                                     !- Minute 55
  0.325000000000001,                      !- Value Until Time 55
  18,                                     !- Hour 56
  22,                                     !- Minute 56
  0.35,                                   !- Value Until Time 56
  18,                                     !- Hour 57
  32,                                     !- Minute 57
  0.305555555555555,                      !- Value Until Time 57
  18,                                     !- Hour 58
  42,                                     !- Minute 58
  0.26111111111111,                       !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  18,                                     !- Hour 60
  55,                                     !- Minute 60
  0.241666666666667,                      !- Value Until Time 60
  19,                                     !- Hour 61
  5,                                      !- Minute 61
  0.233333333333333,                      !- Value Until Time 61
  19,                                     !- Hour 62
  15,                                     !- Minute 62
  0.225,                                  !- Value Until Time 62
  19,                                     !- Hour 63
  25,                                     !- Minute 63
  0.216666666666666,                      !- Value Until Time 63
  19,                                     !- Hour 64
  35,                                     !- Minute 64
  0.208333333333333,                      !- Value Until Time 64
  19,                                     !- Hour 65
  45,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  19,                                     !- Hour 66
  55,                                     !- Minute 66
  0.183333333333333,                      !- Value Until Time 66
  20,                                     !- Hour 67
  5,                                      !- Minute 67
  0.166666666666666,                      !- Value Until Time 67
  20,                                     !- Hour 68
  15,                                     !- Minute 68
  0.15,                                   !- Value Until Time 68
  20,                                     !- Hour 69
  25,                                     !- Minute 69
  0.133333333333333,                      !- Value Until Time 69
  20,                                     !- Hour 70
  35,                                     !- Minute 70
  0.116666666666666,                      !- Value Until Time 70
  20,                                     !- Hour 71
  45,                                     !- Minute 71
  0.1,                                    !- Value Until Time 71
  20,                                     !- Hour 72
  55,                                     !- Minute 72
  0.0833333333333332,                     !- Value Until Time 72
  21,                                     !- Hour 73
  5,                                      !- Minute 73
  0.0666666666666664,                     !- Value Until Time 73
  21,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0499999999999996,                     !- Value Until Time 74
  21,                                     !- Hour 75
  25,                                     !- Minute 75
  0.0333333333333329,                     !- Value Until Time 75
  21,                                     !- Hour 76
  35,                                     !- Minute 76
  0.0166666666666661,                     !- Value Until Time 76
  21,                                     !- Hour 77
  45,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0;                                      !- Value Until Time 78

OS:Schedule:Day,
  {b0c2c018-62db-4e5c-a8e8-3131ddf14d07}, !- Handle
  D_RFF_Din_Occup_Yr Winter Design Day,   !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {44d695fa-e6eb-4d23-a683-d8e1687d3846}, !- Handle
  DEER Activity 161W/person,              !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  {472a0e78-000c-49ef-b601-0f19235ee1df}, !- Default Day Schedule Name
  {c233b471-0915-4587-8564-42cbfa7b0b23}, !- Summer Design Day Schedule Name
  {323d0186-01b2-465d-ab52-c2f1421a018f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {472a0e78-000c-49ef-b601-0f19235ee1df}, !- Handle
  DEER Activity 161W/person Default,      !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:Schedule:Day,
  {323d0186-01b2-465d-ab52-c2f1421a018f}, !- Handle
  DEER Activity 161W/person Winter Design Day, !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c233b471-0915-4587-8564-42cbfa7b0b23}, !- Handle
  DEER Activity 161W/person Summer Design Day, !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {f593db05-1137-448f-beda-51f4d26208c8}, !- Handle
  D17_RFF_Din_LF_Yr,                      !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {973664d7-a1ac-48ad-9893-12ca4953b3ce}, !- Default Day Schedule Name
  {fc95f72e-83be-4a4e-8725-8ad572a70504}, !- Summer Design Day Schedule Name
  {c8b1e25d-664e-40b9-a9ee-e276ae992b07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {973664d7-a1ac-48ad-9893-12ca4953b3ce}, !- Handle
  D17_RFF_Din_LF_Yr Default,              !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2482,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.266216666666667,                      !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.284233333333333,                      !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.30225,                                !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  9,                                      !- Minute 6
  0.320266666666667,                      !- Value Until Time 6
  3,                                      !- Hour 7
  19,                                     !- Minute 7
  0.338283333333333,                      !- Value Until Time 7
  3,                                      !- Hour 8
  29,                                     !- Minute 8
  0.3563,                                 !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3563,                                 !- Value Until Time 9
  3,                                      !- Hour 10
  39,                                     !- Minute 10
  0.362316666666667,                      !- Value Until Time 10
  3,                                      !- Hour 11
  49,                                     !- Minute 11
  0.368333333333333,                      !- Value Until Time 11
  3,                                      !- Hour 12
  59,                                     !- Minute 12
  0.37435,                                !- Value Until Time 12
  4,                                      !- Hour 13
  9,                                      !- Minute 13
  0.380366666666667,                      !- Value Until Time 13
  4,                                      !- Hour 14
  19,                                     !- Minute 14
  0.386383333333333,                      !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.3924,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.3924,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.43445,                                !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.4765,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.51855,                                !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.5606,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.60265,                                !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6447,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.672666666666667,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.700633333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.7286,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.756566666666667,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.784533333333333,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.8125,                                 !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.8125,                                 !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.8125,                                 !- Value Until Time 30
  19,                                     !- Hour 31
  40,                                     !- Minute 31
  0.794791666666667,                      !- Value Until Time 31
  19,                                     !- Hour 32
  50,                                     !- Minute 32
  0.777083333333333,                      !- Value Until Time 32
  20,                                     !- Hour 33
  0,                                      !- Minute 33
  0.759375,                               !- Value Until Time 33
  20,                                     !- Hour 34
  10,                                     !- Minute 34
  0.741666666666666,                      !- Value Until Time 34
  20,                                     !- Hour 35
  20,                                     !- Minute 35
  0.723958333333333,                      !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.706249999999999,                      !- Value Until Time 36
  20,                                     !- Hour 37
  40,                                     !- Minute 37
  0.688541666666666,                      !- Value Until Time 37
  20,                                     !- Hour 38
  50,                                     !- Minute 38
  0.670833333333333,                      !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.653124999999999,                      !- Value Until Time 39
  21,                                     !- Hour 40
  10,                                     !- Minute 40
  0.635416666666666,                      !- Value Until Time 40
  21,                                     !- Hour 41
  20,                                     !- Minute 41
  0.617708333333332,                      !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  21,                                     !- Hour 43
  40,                                     !- Minute 43
  0.561666666666666,                      !- Value Until Time 43
  21,                                     !- Hour 44
  50,                                     !- Minute 44
  0.523333333333333,                      !- Value Until Time 44
  22,                                     !- Hour 45
  0,                                      !- Minute 45
  0.484999999999999,                      !- Value Until Time 45
  22,                                     !- Hour 46
  10,                                     !- Minute 46
  0.446666666666666,                      !- Value Until Time 46
  22,                                     !- Hour 47
  20,                                     !- Minute 47
  0.408333333333332,                      !- Value Until Time 47
  22,                                     !- Hour 48
  30,                                     !- Minute 48
  0.369999999999998,                      !- Value Until Time 48
  22,                                     !- Hour 49
  40,                                     !- Minute 49
  0.331666666666665,                      !- Value Until Time 49
  22,                                     !- Hour 50
  50,                                     !- Minute 50
  0.293333333333331,                      !- Value Until Time 50
  23,                                     !- Hour 51
  0,                                      !- Minute 51
  0.254999999999998,                      !- Value Until Time 51
  23,                                     !- Hour 52
  10,                                     !- Minute 52
  0.216666666666664,                      !- Value Until Time 52
  23,                                     !- Hour 53
  20,                                     !- Minute 53
  0.17833333333333,                       !- Value Until Time 53
  23,                                     !- Hour 54
  30,                                     !- Minute 54
  0.14,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.14;                                   !- Value Until Time 55

OS:Schedule:Day,
  {fc95f72e-83be-4a4e-8725-8ad572a70504}, !- Handle
  D17_RFF_Din_LF_Yr Summer Design Day,    !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b21610d-225b-4a1e-8be3-43cb1b6230cb}, !- Handle
  Schedule Rule 5,                        !- Name
  {f593db05-1137-448f-beda-51f4d26208c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb8f4f18-ef0b-4b8d-a0fd-3d46d1da2b2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb8f4f18-ef0b-4b8d-a0fd-3d46d1da2b2d}, !- Handle
  D17_RFF_Din_LF_Yr Wknd Day,             !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.040625,                               !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0645368649318459,                     !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0884487298636931,                     !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.112360594795539,                      !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.136272459727385,                      !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.160184324659231,                      !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.184096189591078,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.184096189591078,                      !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.204182156133829,                      !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.22426812267658,                       !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.244354089219331,                      !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.264440055762082,                      !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.284526022304833,                      !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.304611988847584,                      !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.304611988847584,                      !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.3113073110285,                        !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.318002633209418,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.324697955390335,                      !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.331393277571251,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.338088599752169,                      !- Value Until Time 20
  11,                                     !- Hour 21
  59,                                     !- Minute 21
  0.344783921933085,                      !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.344783921933085,                      !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.344783921933085,                      !- Value Until Time 23
  18,                                     !- Hour 24
  15,                                     !- Minute 24
  0.8125,                                 !- Value Until Time 24
  18,                                     !- Hour 25
  25,                                     !- Minute 25
  0.792174914807931,                      !- Value Until Time 25
  18,                                     !- Hour 26
  35,                                     !- Minute 26
  0.771849829615861,                      !- Value Until Time 26
  18,                                     !- Hour 27
  45,                                     !- Minute 27
  0.751524744423792,                      !- Value Until Time 27
  18,                                     !- Hour 28
  55,                                     !- Minute 28
  0.731199659231722,                      !- Value Until Time 28
  19,                                     !- Hour 29
  5,                                      !- Minute 29
  0.710874574039653,                      !- Value Until Time 29
  19,                                     !- Hour 30
  15,                                     !- Minute 30
  0.690549488847582,                      !- Value Until Time 30
  19,                                     !- Hour 31
  25,                                     !- Minute 31
  0.670224403655514,                      !- Value Until Time 31
  19,                                     !- Hour 32
  35,                                     !- Minute 32
  0.649899318463444,                      !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.629574233271374,                      !- Value Until Time 33
  19,                                     !- Hour 34
  55,                                     !- Minute 34
  0.609249148079305,                      !- Value Until Time 34
  20,                                     !- Hour 35
  5,                                      !- Minute 35
  0.588924062887235,                      !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.568598977695167,                      !- Value Until Time 36
  20,                                     !- Hour 37
  25,                                     !- Minute 37
  0.524601146220569,                      !- Value Until Time 37
  20,                                     !- Hour 38
  35,                                     !- Minute 38
  0.480603314745972,                      !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.436605483271374,                      !- Value Until Time 39
  20,                                     !- Hour 40
  55,                                     !- Minute 40
  0.392607651796777,                      !- Value Until Time 40
  21,                                     !- Hour 41
  5,                                      !- Minute 41
  0.348609820322179,                      !- Value Until Time 41
  21,                                     !- Hour 42
  15,                                     !- Minute 42
  0.304611988847581,                      !- Value Until Time 42
  21,                                     !- Hour 43
  25,                                     !- Minute 43
  0.260614157372984,                      !- Value Until Time 43
  21,                                     !- Hour 44
  35,                                     !- Minute 44
  0.216616325898386,                      !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.17261849442379,                       !- Value Until Time 45
  21,                                     !- Hour 46
  55,                                     !- Minute 46
  0.128620662949191,                      !- Value Until Time 46
  22,                                     !- Hour 47
  5,                                      !- Minute 47
  0.0846228314745934,                     !- Value Until Time 47
  22,                                     !- Hour 48
  15,                                     !- Minute 48
  0.040625,                               !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.040625;                               !- Value Until Time 49

OS:Schedule:Day,
  {c8b1e25d-664e-40b9-a9ee-e276ae992b07}, !- Handle
  D17_RFF_Din_LF_Yr Winter Design Day,    !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4414ce5e-58cd-48f2-ad11-8e57c9e0b2b4}, !- Handle
  D_RFF_Din_Misc_Yr,                      !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {d9992ef6-acc5-442a-9afa-06f19ea58845}, !- Default Day Schedule Name
  {7c8c3e60-0c06-41ff-9857-661bc026d1f8}, !- Summer Design Day Schedule Name
  {a2316520-570f-4b68-8d84-ba553eef3cf8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9992ef6-acc5-442a-9afa-06f19ea58845}, !- Handle
  D_RFF_Din_Misc_Yr Default,              !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  9,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  3,                                      !- Hour 7
  19,                                     !- Minute 7
  0.425,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  29,                                     !- Minute 8
  0.45,                                   !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.45,                                   !- Value Until Time 9
  3,                                      !- Hour 10
  39,                                     !- Minute 10
  0.458333333333333,                      !- Value Until Time 10
  3,                                      !- Hour 11
  49,                                     !- Minute 11
  0.466666666666667,                      !- Value Until Time 11
  3,                                      !- Hour 12
  59,                                     !- Minute 12
  0.475,                                  !- Value Until Time 12
  4,                                      !- Hour 13
  9,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  4,                                      !- Hour 14
  19,                                     !- Minute 14
  0.491666666666667,                      !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.55,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.7,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.75,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.833333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.866666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.9,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.933333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.966666666666666,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  1,                                      !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  1,                                      !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  1,                                      !- Value Until Time 30
  20,                                     !- Hour 31
  10,                                     !- Minute 31
  0.991666666666667,                      !- Value Until Time 31
  20,                                     !- Hour 32
  20,                                     !- Minute 32
  0.983333333333333,                      !- Value Until Time 32
  20,                                     !- Hour 33
  30,                                     !- Minute 33
  0.975,                                  !- Value Until Time 33
  20,                                     !- Hour 34
  40,                                     !- Minute 34
  0.966666666666667,                      !- Value Until Time 34
  20,                                     !- Hour 35
  50,                                     !- Minute 35
  0.958333333333333,                      !- Value Until Time 35
  21,                                     !- Hour 36
  0,                                      !- Minute 36
  0.95,                                   !- Value Until Time 36
  21,                                     !- Hour 37
  10,                                     !- Minute 37
  0.933333333333333,                      !- Value Until Time 37
  21,                                     !- Hour 38
  20,                                     !- Minute 38
  0.916666666666666,                      !- Value Until Time 38
  21,                                     !- Hour 39
  30,                                     !- Minute 39
  0.899999999999999,                      !- Value Until Time 39
  21,                                     !- Hour 40
  40,                                     !- Minute 40
  0.883333333333333,                      !- Value Until Time 40
  21,                                     !- Hour 41
  50,                                     !- Minute 41
  0.866666666666666,                      !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.85,                                   !- Value Until Time 42
  22,                                     !- Hour 43
  10,                                     !- Minute 43
  0.733333333333332,                      !- Value Until Time 43
  22,                                     !- Hour 44
  20,                                     !- Minute 44
  0.616666666666665,                      !- Value Until Time 44
  22,                                     !- Hour 45
  30,                                     !- Minute 45
  0.499999999999998,                      !- Value Until Time 45
  22,                                     !- Hour 46
  40,                                     !- Minute 46
  0.38333333333333,                       !- Value Until Time 46
  22,                                     !- Hour 47
  50,                                     !- Minute 47
  0.266666666666663,                      !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.15,                                   !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.15;                                   !- Value Until Time 49

OS:Schedule:Day,
  {7c8c3e60-0c06-41ff-9857-661bc026d1f8}, !- Handle
  D_RFF_Din_Misc_Yr Summer Design Day,    !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e287c8d9-faf1-4415-852a-402e20e3aa45}, !- Handle
  Schedule Rule 7,                        !- Name
  {4414ce5e-58cd-48f2-ad11-8e57c9e0b2b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e535d895-fe0e-432e-9aea-085cdd9c295e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e535d895-fe0e-432e-9aea-085cdd9c295e}, !- Handle
  D_RFF_Din_Misc_Yr Wknd Day,             !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0294117647058823,                     !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0588235294117647,                     !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.0882352941176471,                     !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.117647058823529,                      !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.147058823529412,                      !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.176470588235293,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.176470588235294,                      !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.205882352941176,                      !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.235294117647059,                      !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.264705882352941,                      !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.294117647058824,                      !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.323529411764705,                      !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.352941176470587,                      !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.352941176470588,                      !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.362745098039215,                      !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.372549019607844,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.382352941176471,                      !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.392156862745098,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.401960784313726,                      !- Value Until Time 20
  11,                                     !- Hour 21
  59,                                     !- Minute 21
  0.411764705882353,                      !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.411764705882353,                      !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.411764705882353,                      !- Value Until Time 23
  18,                                     !- Hour 24
  45,                                     !- Minute 24
  1,                                      !- Value Until Time 24
  18,                                     !- Hour 25
  55,                                     !- Minute 25
  0.990196078431373,                      !- Value Until Time 25
  19,                                     !- Hour 26
  5,                                      !- Minute 26
  0.980392156862745,                      !- Value Until Time 26
  19,                                     !- Hour 27
  15,                                     !- Minute 27
  0.970588235294118,                      !- Value Until Time 27
  19,                                     !- Hour 28
  25,                                     !- Minute 28
  0.960784313725491,                      !- Value Until Time 28
  19,                                     !- Hour 29
  35,                                     !- Minute 29
  0.950980392156862,                      !- Value Until Time 29
  19,                                     !- Hour 30
  45,                                     !- Minute 30
  0.941176470588235,                      !- Value Until Time 30
  19,                                     !- Hour 31
  55,                                     !- Minute 31
  0.882352941176471,                      !- Value Until Time 31
  20,                                     !- Hour 32
  5,                                      !- Minute 32
  0.823529411764705,                      !- Value Until Time 32
  20,                                     !- Hour 33
  15,                                     !- Minute 33
  0.76470588235294,                       !- Value Until Time 33
  20,                                     !- Hour 34
  25,                                     !- Minute 34
  0.705882352941174,                      !- Value Until Time 34
  20,                                     !- Hour 35
  35,                                     !- Minute 35
  0.647058823529409,                      !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.588235294117647,                      !- Value Until Time 36
  20,                                     !- Hour 37
  55,                                     !- Minute 37
  0.490196078431372,                      !- Value Until Time 37
  21,                                     !- Hour 38
  5,                                      !- Minute 38
  0.392156862745096,                      !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.294117647058821,                      !- Value Until Time 39
  21,                                     !- Hour 40
  25,                                     !- Minute 40
  0.196078431372546,                      !- Value Until Time 40
  21,                                     !- Hour 41
  35,                                     !- Minute 41
  0.0980392156862706,                     !- Value Until Time 41
  21,                                     !- Hour 42
  45,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0;                                      !- Value Until Time 43

OS:Schedule:Day,
  {a2316520-570f-4b68-8d84-ba553eef3cf8}, !- Handle
  D_RFF_Din_Misc_Yr Winter Design Day,    !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {35b95f22-00ea-41d6-bf91-bd166bac50f9}, !- Handle
  D_RFF_All_C_Inf_Yr,                     !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {b792ea7a-8626-4307-b8ae-94bb0534626e}, !- Default Day Schedule Name
  {13688149-6281-4865-9844-b15ed1f379cf}, !- Summer Design Day Schedule Name
  {15a187a3-075e-480d-8df0-86b7185cfec6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b792ea7a-8626-4307-b8ae-94bb0534626e}, !- Handle
  D_RFF_All_C_Inf_Yr Default,             !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {15a187a3-075e-480d-8df0-86b7185cfec6}, !- Handle
  D_RFF_All_C_Inf_Yr Winter Design Day,   !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {13688149-6281-4865-9844-b15ed1f379cf}, !- Handle
  D_RFF_All_C_Inf_Yr Summer Design Day,   !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {90b0b2a8-b25f-443c-8694-e7a3414e9638}, !- Handle
  RFF Kitchen People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0355209043751421,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {76975772-1f40-4375-8de6-e07768a12f64}, !- Handle
  RFF Kitchen People,                     !- Name
  {90b0b2a8-b25f-443c-8694-e7a3414e9638}, !- People Definition Name
  {0aab2e7e-7f5a-4125-8370-8fda6f18d654}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {db331f5d-227b-4ed9-8e5e-47adb57bea6f}, !- Work Efficiency Schedule Name
  {1d9c9132-ce13-49b1-ad75-af300b3b2b3c}, !- Clothing Insulation Schedule Name
  {6be27be7-25ce-40d8-8514-66faaa651c23}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ce45b662-13a5-4a8f-8e1d-b73adfb82c0b}, !- Handle
  RFF Kitchen Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {38995d4d-11d2-4ac4-bb41-3a3b30ada6a9}, !- Handle
  {ce45b662-13a5-4a8f-8e1d-b73adfb82c0b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.11,                                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.014999999999999999;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {1087743d-21ce-462f-ae34-fbf16c73e986}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  31.1532867431641,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.57,                                   !- Fraction Radiant
  0.43;                                   !- Fraction Lost

OS:ElectricEquipment,
  {830fc77b-e9d1-4ed5-a3aa-adae640e48d7}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {1087743d-21ce-462f-ae34-fbf16c73e986}, !- Electric Equipment Definition Name
  {0aab2e7e-7f5a-4125-8370-8fda6f18d654}, !- Space or SpaceType Name
  {18e19c81-c019-4759-afed-d534e2dce554}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e9430923-bbdb-415e-9536-893bf5197090}, !- Handle
  RFF Kitchen Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {82751d66-be1c-46ba-986e-c73feb27833b}, !- Handle
  RFF Kitchen Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3829add7-40d4-464f-8f8a-b799d30e2fed}, !- Number of People Schedule Name
  {e499dbbf-9e4b-47a6-88ab-18c7468d292f}, !- People Activity Level Schedule Name
  {e3f521a7-f2c0-4f0b-8b51-fafa57c39389}, !- Lighting Schedule Name
  {666a7bb9-27be-448a-9680-e7643c44cccd}, !- Electric Equipment Schedule Name
  {d47d4eaa-12d5-462a-a1d2-6f5359dc891d}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {35b95f22-00ea-41d6-bf91-bd166bac50f9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3829add7-40d4-464f-8f8a-b799d30e2fed}, !- Handle
  D_RFF_Ktchn_Occup_Yr,                   !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {0aa5e57d-52cf-4f28-afba-263bd169a9ec}, !- Default Day Schedule Name
  {f7b86391-ab0d-4727-be2f-340d25396e51}, !- Summer Design Day Schedule Name
  {f11e9252-77cf-4cae-a30c-d2f59341f56e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0aa5e57d-52cf-4f28-afba-263bd169a9ec}, !- Handle
  D_RFF_Ktchn_Occup_Yr Default,           !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.0583333333333333,                     !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0666666666666667,                     !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  3,                                      !- Hour 6
  9,                                      !- Minute 6
  0.0833333333333333,                     !- Value Until Time 6
  3,                                      !- Hour 7
  19,                                     !- Minute 7
  0.0916666666666666,                     !- Value Until Time 7
  3,                                      !- Hour 8
  29,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  3,                                      !- Hour 10
  39,                                     !- Minute 10
  0.116666666666667,                      !- Value Until Time 10
  3,                                      !- Hour 11
  49,                                     !- Minute 11
  0.133333333333333,                      !- Value Until Time 11
  3,                                      !- Hour 12
  59,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  4,                                      !- Hour 13
  9,                                      !- Minute 13
  0.166666666666667,                      !- Value Until Time 13
  4,                                      !- Hour 14
  19,                                     !- Minute 14
  0.183333333333333,                      !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  40,                                     !- Minute 16
  0.191666666666667,                      !- Value Until Time 16
  4,                                      !- Hour 17
  50,                                     !- Minute 17
  0.183333333333333,                      !- Value Until Time 17
  5,                                      !- Hour 18
  0,                                      !- Minute 18
  0.175,                                  !- Value Until Time 18
  5,                                      !- Hour 19
  10,                                     !- Minute 19
  0.166666666666667,                      !- Value Until Time 19
  5,                                      !- Hour 20
  20,                                     !- Minute 20
  0.158333333333333,                      !- Value Until Time 20
  5,                                      !- Hour 21
  30,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  40,                                     !- Minute 22
  0.141666666666667,                      !- Value Until Time 22
  5,                                      !- Hour 23
  50,                                     !- Minute 23
  0.133333333333333,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.125,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  10,                                     !- Minute 25
  0.116666666666667,                      !- Value Until Time 25
  6,                                      !- Hour 26
  20,                                     !- Minute 26
  0.108333333333333,                      !- Value Until Time 26
  6,                                      !- Hour 27
  30,                                     !- Minute 27
  0.1,                                    !- Value Until Time 27
  6,                                      !- Hour 28
  40,                                     !- Minute 28
  0.108333333333333,                      !- Value Until Time 28
  6,                                      !- Hour 29
  50,                                     !- Minute 29
  0.116666666666667,                      !- Value Until Time 29
  7,                                      !- Hour 30
  0,                                      !- Minute 30
  0.125,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  10,                                     !- Minute 31
  0.133333333333333,                      !- Value Until Time 31
  7,                                      !- Hour 32
  20,                                     !- Minute 32
  0.141666666666667,                      !- Value Until Time 32
  7,                                      !- Hour 33
  30,                                     !- Minute 33
  0.15,                                   !- Value Until Time 33
  7,                                      !- Hour 34
  40,                                     !- Minute 34
  0.233333333333333,                      !- Value Until Time 34
  7,                                      !- Hour 35
  50,                                     !- Minute 35
  0.316666666666667,                      !- Value Until Time 35
  8,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4,                                    !- Value Until Time 36
  8,                                      !- Hour 37
  9,                                      !- Minute 37
  0.483333333333333,                      !- Value Until Time 37
  8,                                      !- Hour 38
  19,                                     !- Minute 38
  0.566666666666666,                      !- Value Until Time 38
  8,                                      !- Hour 39
  29,                                     !- Minute 39
  0.649999999999999,                      !- Value Until Time 39
  8,                                      !- Hour 40
  30,                                     !- Minute 40
  0.65,                                   !- Value Until Time 40
  8,                                      !- Hour 41
  39,                                     !- Minute 41
  0.708333333333333,                      !- Value Until Time 41
  8,                                      !- Hour 42
  49,                                     !- Minute 42
  0.766666666666666,                      !- Value Until Time 42
  8,                                      !- Hour 43
  59,                                     !- Minute 43
  0.824999999999999,                      !- Value Until Time 43
  9,                                      !- Hour 44
  9,                                      !- Minute 44
  0.883333333333332,                      !- Value Until Time 44
  9,                                      !- Hour 45
  19,                                     !- Minute 45
  0.941666666666666,                      !- Value Until Time 45
  9,                                      !- Hour 46
  29,                                     !- Minute 46
  0.999999999999999,                      !- Value Until Time 46
  9,                                      !- Hour 47
  30,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  9,                                      !- Hour 48
  39,                                     !- Minute 48
  0.95,                                   !- Value Until Time 48
  9,                                      !- Hour 49
  49,                                     !- Minute 49
  0.9,                                    !- Value Until Time 49
  9,                                      !- Hour 50
  59,                                     !- Minute 50
  0.85,                                   !- Value Until Time 50
  10,                                     !- Hour 51
  9,                                      !- Minute 51
  0.800000000000001,                      !- Value Until Time 51
  10,                                     !- Hour 52
  19,                                     !- Minute 52
  0.750000000000001,                      !- Value Until Time 52
  10,                                     !- Hour 53
  29,                                     !- Minute 53
  0.700000000000001,                      !- Value Until Time 53
  10,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7,                                    !- Value Until Time 54
  10,                                     !- Hour 55
  39,                                     !- Minute 55
  0.671428571428571,                      !- Value Until Time 55
  10,                                     !- Hour 56
  49,                                     !- Minute 56
  0.642857142857143,                      !- Value Until Time 56
  10,                                     !- Hour 57
  59,                                     !- Minute 57
  0.614285714285715,                      !- Value Until Time 57
  11,                                     !- Hour 58
  9,                                      !- Minute 58
  0.585714285714286,                      !- Value Until Time 58
  11,                                     !- Hour 59
  19,                                     !- Minute 59
  0.557142857142858,                      !- Value Until Time 59
  11,                                     !- Hour 60
  29,                                     !- Minute 60
  0.528571428571429,                      !- Value Until Time 60
  11,                                     !- Hour 61
  39,                                     !- Minute 61
  0.500000000000001,                      !- Value Until Time 61
  11,                                     !- Hour 62
  49,                                     !- Minute 62
  0.471428571428572,                      !- Value Until Time 62
  11,                                     !- Hour 63
  59,                                     !- Minute 63
  0.442857142857144,                      !- Value Until Time 63
  12,                                     !- Hour 64
  9,                                      !- Minute 64
  0.414285714285715,                      !- Value Until Time 64
  12,                                     !- Hour 65
  15,                                     !- Minute 65
  0.4,                                    !- Value Until Time 65
  12,                                     !- Hour 66
  24,                                     !- Minute 66
  0.366666666666667,                      !- Value Until Time 66
  12,                                     !- Hour 67
  34,                                     !- Minute 67
  0.333333333333334,                      !- Value Until Time 67
  12,                                     !- Hour 68
  44,                                     !- Minute 68
  0.3,                                    !- Value Until Time 68
  12,                                     !- Hour 69
  54,                                     !- Minute 69
  0.266666666666667,                      !- Value Until Time 69
  13,                                     !- Hour 70
  4,                                      !- Minute 70
  0.233333333333334,                      !- Value Until Time 70
  13,                                     !- Hour 71
  14,                                     !- Minute 71
  0.200000000000001,                      !- Value Until Time 71
  13,                                     !- Hour 72
  15,                                     !- Minute 72
  0.2,                                    !- Value Until Time 72
  13,                                     !- Hour 73
  24,                                     !- Minute 73
  0.208333333333333,                      !- Value Until Time 73
  13,                                     !- Hour 74
  34,                                     !- Minute 74
  0.216666666666667,                      !- Value Until Time 74
  13,                                     !- Hour 75
  44,                                     !- Minute 75
  0.225,                                  !- Value Until Time 75
  13,                                     !- Hour 76
  54,                                     !- Minute 76
  0.233333333333333,                      !- Value Until Time 76
  14,                                     !- Hour 77
  4,                                      !- Minute 77
  0.241666666666667,                      !- Value Until Time 77
  14,                                     !- Hour 78
  14,                                     !- Minute 78
  0.25,                                   !- Value Until Time 78
  14,                                     !- Hour 79
  15,                                     !- Minute 79
  0.25,                                   !- Value Until Time 79
  14,                                     !- Hour 80
  24,                                     !- Minute 80
  0.283333333333333,                      !- Value Until Time 80
  14,                                     !- Hour 81
  34,                                     !- Minute 81
  0.316666666666666,                      !- Value Until Time 81
  14,                                     !- Hour 82
  44,                                     !- Minute 82
  0.35,                                   !- Value Until Time 82
  14,                                     !- Hour 83
  54,                                     !- Minute 83
  0.383333333333333,                      !- Value Until Time 83
  15,                                     !- Hour 84
  4,                                      !- Minute 84
  0.416666666666666,                      !- Value Until Time 84
  15,                                     !- Hour 85
  14,                                     !- Minute 85
  0.449999999999999,                      !- Value Until Time 85
  15,                                     !- Hour 86
  15,                                     !- Minute 86
  0.45,                                   !- Value Until Time 86
  15,                                     !- Hour 87
  24,                                     !- Minute 87
  0.491666666666667,                      !- Value Until Time 87
  15,                                     !- Hour 88
  34,                                     !- Minute 88
  0.533333333333333,                      !- Value Until Time 88
  15,                                     !- Hour 89
  44,                                     !- Minute 89
  0.575,                                  !- Value Until Time 89
  15,                                     !- Hour 90
  54,                                     !- Minute 90
  0.616666666666666,                      !- Value Until Time 90
  16,                                     !- Hour 91
  4,                                      !- Minute 91
  0.658333333333333,                      !- Value Until Time 91
  16,                                     !- Hour 92
  15,                                     !- Minute 92
  0.7,                                    !- Value Until Time 92
  16,                                     !- Hour 93
  25,                                     !- Minute 93
  0.658333333333333,                      !- Value Until Time 93
  16,                                     !- Hour 94
  35,                                     !- Minute 94
  0.616666666666666,                      !- Value Until Time 94
  16,                                     !- Hour 95
  45,                                     !- Minute 95
  0.574999999999999,                      !- Value Until Time 95
  16,                                     !- Hour 96
  55,                                     !- Minute 96
  0.533333333333332,                      !- Value Until Time 96
  17,                                     !- Hour 97
  5,                                      !- Minute 97
  0.491666666666665,                      !- Value Until Time 97
  17,                                     !- Hour 98
  15,                                     !- Minute 98
  0.45,                                   !- Value Until Time 98
  17,                                     !- Hour 99
  25,                                     !- Minute 99
  0.425,                                  !- Value Until Time 99
  17,                                     !- Hour 100
  35,                                     !- Minute 100
  0.4,                                    !- Value Until Time 100
  17,                                     !- Hour 101
  45,                                     !- Minute 101
  0.375,                                  !- Value Until Time 101
  17,                                     !- Hour 102
  55,                                     !- Minute 102
  0.349999999999999,                      !- Value Until Time 102
  18,                                     !- Hour 103
  5,                                      !- Minute 103
  0.324999999999999,                      !- Value Until Time 103
  18,                                     !- Hour 104
  15,                                     !- Minute 104
  0.3,                                    !- Value Until Time 104
  18,                                     !- Hour 105
  25,                                     !- Minute 105
  0.295238095238095,                      !- Value Until Time 105
  18,                                     !- Hour 106
  35,                                     !- Minute 106
  0.29047619047619,                       !- Value Until Time 106
  18,                                     !- Hour 107
  45,                                     !- Minute 107
  0.285714285714286,                      !- Value Until Time 107
  18,                                     !- Hour 108
  55,                                     !- Minute 108
  0.280952380952381,                      !- Value Until Time 108
  19,                                     !- Hour 109
  5,                                      !- Minute 109
  0.276190476190476,                      !- Value Until Time 109
  19,                                     !- Hour 110
  15,                                     !- Minute 110
  0.271428571428571,                      !- Value Until Time 110
  19,                                     !- Hour 111
  25,                                     !- Minute 111
  0.266666666666666,                      !- Value Until Time 111
  19,                                     !- Hour 112
  35,                                     !- Minute 112
  0.261904761904762,                      !- Value Until Time 112
  19,                                     !- Hour 113
  45,                                     !- Minute 113
  0.257142857142857,                      !- Value Until Time 113
  19,                                     !- Hour 114
  55,                                     !- Minute 114
  0.252380952380952,                      !- Value Until Time 114
  20,                                     !- Hour 115
  0,                                      !- Minute 115
  0.25,                                   !- Value Until Time 115
  20,                                     !- Hour 116
  10,                                     !- Minute 116
  0.241666666666667,                      !- Value Until Time 116
  20,                                     !- Hour 117
  20,                                     !- Minute 117
  0.233333333333333,                      !- Value Until Time 117
  20,                                     !- Hour 118
  30,                                     !- Minute 118
  0.225,                                  !- Value Until Time 118
  20,                                     !- Hour 119
  40,                                     !- Minute 119
  0.216666666666666,                      !- Value Until Time 119
  20,                                     !- Hour 120
  50,                                     !- Minute 120
  0.208333333333333,                      !- Value Until Time 120
  21,                                     !- Hour 121
  0,                                      !- Minute 121
  0.2,                                    !- Value Until Time 121
  21,                                     !- Hour 122
  10,                                     !- Minute 122
  0.183333333333333,                      !- Value Until Time 122
  21,                                     !- Hour 123
  20,                                     !- Minute 123
  0.166666666666666,                      !- Value Until Time 123
  21,                                     !- Hour 124
  30,                                     !- Minute 124
  0.15,                                   !- Value Until Time 124
  21,                                     !- Hour 125
  40,                                     !- Minute 125
  0.133333333333333,                      !- Value Until Time 125
  21,                                     !- Hour 126
  50,                                     !- Minute 126
  0.116666666666666,                      !- Value Until Time 126
  22,                                     !- Hour 127
  0,                                      !- Minute 127
  0.1,                                    !- Value Until Time 127
  22,                                     !- Hour 128
  10,                                     !- Minute 128
  0.0833333333333332,                     !- Value Until Time 128
  22,                                     !- Hour 129
  20,                                     !- Minute 129
  0.0666666666666664,                     !- Value Until Time 129
  22,                                     !- Hour 130
  30,                                     !- Minute 130
  0.0499999999999996,                     !- Value Until Time 130
  22,                                     !- Hour 131
  40,                                     !- Minute 131
  0.0333333333333329,                     !- Value Until Time 131
  22,                                     !- Hour 132
  50,                                     !- Minute 132
  0.0166666666666661,                     !- Value Until Time 132
  23,                                     !- Hour 133
  0,                                      !- Minute 133
  0,                                      !- Value Until Time 133
  24,                                     !- Hour 134
  0,                                      !- Minute 134
  0;                                      !- Value Until Time 134

OS:Schedule:Day,
  {f7b86391-ab0d-4727-be2f-340d25396e51}, !- Handle
  D_RFF_Ktchn_Occup_Yr Summer Design Day, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8449a524-25a7-46ef-9731-8b498064e865}, !- Handle
  Schedule Rule 9,                        !- Name
  {3829add7-40d4-464f-8f8a-b799d30e2fed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be99effd-fb4e-4ff4-8384-7a4e39617375}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be99effd-fb4e-4ff4-8384-7a4e39617375}, !- Handle
  D_RFF_Ktchn_Occup_Yr Wknd Day,          !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0083333333333333,                     !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0166666666666666,                     !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.0249999999999999,                     !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0333333333333332,                     !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0416666666666665,                     !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.0499999999999998,                     !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.0583333333333333,                     !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.0666666666666666,                     !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.0749999999999999,                     !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.0833333333333332,                     !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.0916666666666665,                     !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.0999999999999998,                     !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.116666666666667,                      !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.166666666666666,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.183333333333333,                      !- Value Until Time 20
  11,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  9,                                      !- Minute 23
  0.208333333333333,                      !- Value Until Time 23
  12,                                     !- Hour 24
  19,                                     !- Minute 24
  0.216666666666667,                      !- Value Until Time 24
  12,                                     !- Hour 25
  29,                                     !- Minute 25
  0.225,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  39,                                     !- Minute 26
  0.233333333333333,                      !- Value Until Time 26
  12,                                     !- Hour 27
  49,                                     !- Minute 27
  0.241666666666667,                      !- Value Until Time 27
  12,                                     !- Hour 28
  59,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.25,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  9,                                      !- Minute 30
  0.258333333333333,                      !- Value Until Time 30
  13,                                     !- Hour 31
  19,                                     !- Minute 31
  0.266666666666667,                      !- Value Until Time 31
  13,                                     !- Hour 32
  29,                                     !- Minute 32
  0.275,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  39,                                     !- Minute 33
  0.283333333333333,                      !- Value Until Time 33
  13,                                     !- Hour 34
  49,                                     !- Minute 34
  0.291666666666667,                      !- Value Until Time 34
  13,                                     !- Hour 35
  59,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  14,                                     !- Hour 37
  22,                                     !- Minute 37
  0.6,                                    !- Value Until Time 37
  14,                                     !- Hour 38
  32,                                     !- Minute 38
  0.566666666666667,                      !- Value Until Time 38
  14,                                     !- Hour 39
  42,                                     !- Minute 39
  0.533333333333334,                      !- Value Until Time 39
  14,                                     !- Hour 40
  52,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  2,                                      !- Minute 41
  0.466666666666667,                      !- Value Until Time 41
  15,                                     !- Hour 42
  12,                                     !- Minute 42
  0.433333333333334,                      !- Value Until Time 42
  15,                                     !- Hour 43
  22,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  15,                                     !- Hour 44
  32,                                     !- Minute 44
  0.366666666666667,                      !- Value Until Time 44
  15,                                     !- Hour 45
  42,                                     !- Minute 45
  0.333333333333334,                      !- Value Until Time 45
  15,                                     !- Hour 46
  52,                                     !- Minute 46
  0.3,                                    !- Value Until Time 46
  16,                                     !- Hour 47
  2,                                      !- Minute 47
  0.266666666666667,                      !- Value Until Time 47
  16,                                     !- Hour 48
  12,                                     !- Minute 48
  0.233333333333334,                      !- Value Until Time 48
  16,                                     !- Hour 49
  22,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  17,                                     !- Hour 50
  22,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  32,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  42,                                     !- Minute 52
  0.25,                                   !- Value Until Time 52
  17,                                     !- Hour 53
  52,                                     !- Minute 53
  0.275000000000001,                      !- Value Until Time 53
  18,                                     !- Hour 54
  2,                                      !- Minute 54
  0.300000000000001,                      !- Value Until Time 54
  18,                                     !- Hour 55
  12,                                     !- Minute 55
  0.325000000000001,                      !- Value Until Time 55
  18,                                     !- Hour 56
  22,                                     !- Minute 56
  0.35,                                   !- Value Until Time 56
  18,                                     !- Hour 57
  32,                                     !- Minute 57
  0.305555555555555,                      !- Value Until Time 57
  18,                                     !- Hour 58
  42,                                     !- Minute 58
  0.26111111111111,                       !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  18,                                     !- Hour 60
  55,                                     !- Minute 60
  0.241666666666667,                      !- Value Until Time 60
  19,                                     !- Hour 61
  5,                                      !- Minute 61
  0.233333333333333,                      !- Value Until Time 61
  19,                                     !- Hour 62
  15,                                     !- Minute 62
  0.225,                                  !- Value Until Time 62
  19,                                     !- Hour 63
  25,                                     !- Minute 63
  0.216666666666666,                      !- Value Until Time 63
  19,                                     !- Hour 64
  35,                                     !- Minute 64
  0.208333333333333,                      !- Value Until Time 64
  19,                                     !- Hour 65
  45,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  19,                                     !- Hour 66
  55,                                     !- Minute 66
  0.183333333333333,                      !- Value Until Time 66
  20,                                     !- Hour 67
  5,                                      !- Minute 67
  0.166666666666666,                      !- Value Until Time 67
  20,                                     !- Hour 68
  15,                                     !- Minute 68
  0.15,                                   !- Value Until Time 68
  20,                                     !- Hour 69
  25,                                     !- Minute 69
  0.133333333333333,                      !- Value Until Time 69
  20,                                     !- Hour 70
  35,                                     !- Minute 70
  0.116666666666666,                      !- Value Until Time 70
  20,                                     !- Hour 71
  45,                                     !- Minute 71
  0.1,                                    !- Value Until Time 71
  20,                                     !- Hour 72
  55,                                     !- Minute 72
  0.0833333333333332,                     !- Value Until Time 72
  21,                                     !- Hour 73
  5,                                      !- Minute 73
  0.0666666666666664,                     !- Value Until Time 73
  21,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0499999999999996,                     !- Value Until Time 74
  21,                                     !- Hour 75
  25,                                     !- Minute 75
  0.0333333333333329,                     !- Value Until Time 75
  21,                                     !- Hour 76
  35,                                     !- Minute 76
  0.0166666666666661,                     !- Value Until Time 76
  21,                                     !- Hour 77
  45,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0;                                      !- Value Until Time 78

OS:Schedule:Day,
  {f11e9252-77cf-4cae-a30c-d2f59341f56e}, !- Handle
  D_RFF_Ktchn_Occup_Yr Winter Design Day, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e499dbbf-9e4b-47a6-88ab-18c7468d292f}, !- Handle
  DEER Activity 220W/person,              !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  {56cf85e7-2673-47d7-bb6a-cf0f789177d3}, !- Default Day Schedule Name
  {e50066f7-2d70-4c95-8284-a16f1dd99719}, !- Summer Design Day Schedule Name
  {6ea9bec3-3a0c-4e95-8a87-c29e61e97a0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56cf85e7-2673-47d7-bb6a-cf0f789177d3}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6ea9bec3-3a0c-4e95-8a87-c29e61e97a0f}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e50066f7-2d70-4c95-8284-a16f1dd99719}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3f521a7-f2c0-4f0b-8b51-fafa57c39389}, !- Handle
  D17_RFF_Ktchn_LF_Yr,                    !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {0ff60786-97f2-4e33-9958-98fdd5b934bc}, !- Default Day Schedule Name
  {7c6b748a-934c-4baf-8199-4b83f90f9550}, !- Summer Design Day Schedule Name
  {886fb762-defa-4574-90ba-b0dbc7e50f73}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ff60786-97f2-4e33-9958-98fdd5b934bc}, !- Handle
  D17_RFF_Ktchn_LF_Yr Default,            !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.320833333333331,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.266666666666664,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.212499999999997,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.158333333333329,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.104166666666662,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  9,                                      !- Minute 8
  0.0708333333333333,                     !- Value Until Time 8
  3,                                      !- Hour 9
  19,                                     !- Minute 9
  0.0916666666666666,                     !- Value Until Time 9
  3,                                      !- Hour 10
  29,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  39,                                     !- Minute 11
  0.133333333333333,                      !- Value Until Time 11
  3,                                      !- Hour 12
  49,                                     !- Minute 12
  0.154166666666667,                      !- Value Until Time 12
  3,                                      !- Hour 13
  59,                                     !- Minute 13
  0.175,                                  !- Value Until Time 13
  4,                                      !- Hour 14
  9,                                      !- Minute 14
  0.195833333333333,                      !- Value Until Time 14
  4,                                      !- Hour 15
  19,                                     !- Minute 15
  0.216666666666667,                      !- Value Until Time 15
  4,                                      !- Hour 16
  30,                                     !- Minute 16
  0.2375,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  40,                                     !- Minute 17
  0.258333333333333,                      !- Value Until Time 17
  4,                                      !- Hour 18
  50,                                     !- Minute 18
  0.279166666666667,                      !- Value Until Time 18
  5,                                      !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  5,                                      !- Hour 20
  30,                                     !- Minute 20
  0.3,                                    !- Value Until Time 20
  5,                                      !- Hour 21
  40,                                     !- Minute 21
  0.306583333333333,                      !- Value Until Time 21
  5,                                      !- Hour 22
  50,                                     !- Minute 22
  0.313166666666667,                      !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.31975,                                !- Value Until Time 23
  6,                                      !- Hour 24
  10,                                     !- Minute 24
  0.326333333333333,                      !- Value Until Time 24
  6,                                      !- Hour 25
  20,                                     !- Minute 25
  0.332916666666667,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3395,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  40,                                     !- Minute 27
  0.344766666666667,                      !- Value Until Time 27
  6,                                      !- Hour 28
  50,                                     !- Minute 28
  0.350033333333333,                      !- Value Until Time 28
  7,                                      !- Hour 29
  0,                                      !- Minute 29
  0.3553,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  10,                                     !- Minute 30
  0.360566666666667,                      !- Value Until Time 30
  7,                                      !- Hour 31
  20,                                     !- Minute 31
  0.365833333333333,                      !- Value Until Time 31
  7,                                      !- Hour 32
  30,                                     !- Minute 32
  0.3711,                                 !- Value Until Time 32
  9,                                      !- Hour 33
  30,                                     !- Minute 33
  0.3711,                                 !- Value Until Time 33
  9,                                      !- Hour 34
  39,                                     !- Minute 34
  0.407933333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  49,                                     !- Minute 35
  0.444766666666666,                      !- Value Until Time 35
  9,                                      !- Hour 36
  59,                                     !- Minute 36
  0.481599999999999,                      !- Value Until Time 36
  10,                                     !- Hour 37
  9,                                      !- Minute 37
  0.518433333333333,                      !- Value Until Time 37
  10,                                     !- Hour 38
  19,                                     !- Minute 38
  0.555266666666666,                      !- Value Until Time 38
  10,                                     !- Hour 39
  29,                                     !- Minute 39
  0.592099999999999,                      !- Value Until Time 39
  10,                                     !- Hour 40
  30,                                     !- Minute 40
  0.5921,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  39,                                     !- Minute 41
  0.628833333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  49,                                     !- Minute 42
  0.665566666666666,                      !- Value Until Time 42
  10,                                     !- Hour 43
  59,                                     !- Minute 43
  0.702299999999999,                      !- Value Until Time 43
  11,                                     !- Hour 44
  9,                                      !- Minute 44
  0.739033333333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  19,                                     !- Minute 45
  0.775766666666666,                      !- Value Until Time 45
  11,                                     !- Hour 46
  29,                                     !- Minute 46
  0.812499999999999,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.8125,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8125,                                 !- Value Until Time 48
  21,                                     !- Hour 49
  10,                                     !- Minute 49
  0.803125,                               !- Value Until Time 49
  21,                                     !- Hour 50
  20,                                     !- Minute 50
  0.79375,                                !- Value Until Time 50
  21,                                     !- Hour 51
  30,                                     !- Minute 51
  0.784375,                               !- Value Until Time 51
  21,                                     !- Hour 52
  40,                                     !- Minute 52
  0.775,                                  !- Value Until Time 52
  21,                                     !- Hour 53
  50,                                     !- Minute 53
  0.765625,                               !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.75625,                                !- Value Until Time 54
  22,                                     !- Hour 55
  10,                                     !- Minute 55
  0.746875,                               !- Value Until Time 55
  22,                                     !- Hour 56
  20,                                     !- Minute 56
  0.737499999999999,                      !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.728124999999999,                      !- Value Until Time 57
  22,                                     !- Hour 58
  40,                                     !- Minute 58
  0.718749999999999,                      !- Value Until Time 58
  22,                                     !- Hour 59
  50,                                     !- Minute 59
  0.709374999999999,                      !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.7,                                    !- Value Until Time 60
  23,                                     !- Hour 61
  10,                                     !- Minute 61
  0.645833333333333,                      !- Value Until Time 61
  23,                                     !- Hour 62
  20,                                     !- Minute 62
  0.591666666666666,                      !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0.537499999999999,                      !- Value Until Time 63
  23,                                     !- Hour 64
  40,                                     !- Minute 64
  0.483333333333332,                      !- Value Until Time 64
  23,                                     !- Hour 65
  50,                                     !- Minute 65
  0.429166666666665,                      !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.374999999999998;                      !- Value Until Time 66

OS:Schedule:Day,
  {7c6b748a-934c-4baf-8199-4b83f90f9550}, !- Handle
  D17_RFF_Ktchn_LF_Yr Summer Design Day,  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {886fb762-defa-4574-90ba-b0dbc7e50f73}, !- Handle
  D17_RFF_Ktchn_LF_Yr Winter Design Day,  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {666a7bb9-27be-448a-9680-e7643c44cccd}, !- Handle
  D_RFF_Ktchn_Misc_Yr,                    !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {b481e147-d7d8-47dc-80a0-07068d64b082}, !- Default Day Schedule Name
  {161b5fab-98f8-4361-b051-76dcb173d240}, !- Summer Design Day Schedule Name
  {a925966a-cb56-49d2-b637-c9530e1d93f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b481e147-d7d8-47dc-80a0-07068d64b082}, !- Handle
  D_RFF_Ktchn_Misc_Yr Default,            !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.35,                                   !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  9,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  3,                                      !- Hour 7
  19,                                     !- Minute 7
  0.425,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  29,                                     !- Minute 8
  0.45,                                   !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.45,                                   !- Value Until Time 9
  3,                                      !- Hour 10
  39,                                     !- Minute 10
  0.458333333333333,                      !- Value Until Time 10
  3,                                      !- Hour 11
  49,                                     !- Minute 11
  0.466666666666667,                      !- Value Until Time 11
  3,                                      !- Hour 12
  59,                                     !- Minute 12
  0.475,                                  !- Value Until Time 12
  4,                                      !- Hour 13
  9,                                      !- Minute 13
  0.483333333333333,                      !- Value Until Time 13
  4,                                      !- Hour 14
  19,                                     !- Minute 14
  0.491666666666667,                      !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5,                                    !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.55,                                   !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.6,                                    !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.65,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.7,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.75,                                   !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.833333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.866666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.9,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.933333333333333,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.966666666666666,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  1,                                      !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  1,                                      !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  1,                                      !- Value Until Time 30
  20,                                     !- Hour 31
  10,                                     !- Minute 31
  0.991666666666667,                      !- Value Until Time 31
  20,                                     !- Hour 32
  20,                                     !- Minute 32
  0.983333333333333,                      !- Value Until Time 32
  20,                                     !- Hour 33
  30,                                     !- Minute 33
  0.975,                                  !- Value Until Time 33
  20,                                     !- Hour 34
  40,                                     !- Minute 34
  0.966666666666667,                      !- Value Until Time 34
  20,                                     !- Hour 35
  50,                                     !- Minute 35
  0.958333333333333,                      !- Value Until Time 35
  21,                                     !- Hour 36
  0,                                      !- Minute 36
  0.95,                                   !- Value Until Time 36
  21,                                     !- Hour 37
  10,                                     !- Minute 37
  0.933333333333333,                      !- Value Until Time 37
  21,                                     !- Hour 38
  20,                                     !- Minute 38
  0.916666666666666,                      !- Value Until Time 38
  21,                                     !- Hour 39
  30,                                     !- Minute 39
  0.899999999999999,                      !- Value Until Time 39
  21,                                     !- Hour 40
  40,                                     !- Minute 40
  0.883333333333333,                      !- Value Until Time 40
  21,                                     !- Hour 41
  50,                                     !- Minute 41
  0.866666666666666,                      !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.85,                                   !- Value Until Time 42
  22,                                     !- Hour 43
  10,                                     !- Minute 43
  0.733333333333332,                      !- Value Until Time 43
  22,                                     !- Hour 44
  20,                                     !- Minute 44
  0.616666666666665,                      !- Value Until Time 44
  22,                                     !- Hour 45
  30,                                     !- Minute 45
  0.499999999999998,                      !- Value Until Time 45
  22,                                     !- Hour 46
  40,                                     !- Minute 46
  0.38333333333333,                       !- Value Until Time 46
  22,                                     !- Hour 47
  50,                                     !- Minute 47
  0.266666666666663,                      !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.15,                                   !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.15;                                   !- Value Until Time 49

OS:Schedule:Day,
  {161b5fab-98f8-4361-b051-76dcb173d240}, !- Handle
  D_RFF_Ktchn_Misc_Yr Summer Design Day,  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {daaf9d20-28c4-4320-903c-5d4b571c3836}, !- Handle
  Schedule Rule 11,                       !- Name
  {666a7bb9-27be-448a-9680-e7643c44cccd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54224aa5-cac4-4d3d-ada1-20cc08b9babe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54224aa5-cac4-4d3d-ada1-20cc08b9babe}, !- Handle
  D_RFF_Ktchn_Misc_Yr Wknd Day,           !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0294117647058823,                     !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0588235294117647,                     !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.0882352941176471,                     !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.117647058823529,                      !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.147058823529412,                      !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.176470588235293,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.176470588235294,                      !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.205882352941176,                      !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.235294117647059,                      !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.264705882352941,                      !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.294117647058824,                      !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.323529411764705,                      !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.352941176470587,                      !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.352941176470588,                      !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.362745098039215,                      !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.372549019607844,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.382352941176471,                      !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.392156862745098,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.401960784313726,                      !- Value Until Time 20
  11,                                     !- Hour 21
  59,                                     !- Minute 21
  0.411764705882353,                      !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.411764705882353,                      !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.411764705882353,                      !- Value Until Time 23
  18,                                     !- Hour 24
  45,                                     !- Minute 24
  1,                                      !- Value Until Time 24
  18,                                     !- Hour 25
  55,                                     !- Minute 25
  0.990196078431373,                      !- Value Until Time 25
  19,                                     !- Hour 26
  5,                                      !- Minute 26
  0.980392156862745,                      !- Value Until Time 26
  19,                                     !- Hour 27
  15,                                     !- Minute 27
  0.970588235294118,                      !- Value Until Time 27
  19,                                     !- Hour 28
  25,                                     !- Minute 28
  0.960784313725491,                      !- Value Until Time 28
  19,                                     !- Hour 29
  35,                                     !- Minute 29
  0.950980392156862,                      !- Value Until Time 29
  19,                                     !- Hour 30
  45,                                     !- Minute 30
  0.941176470588235,                      !- Value Until Time 30
  19,                                     !- Hour 31
  55,                                     !- Minute 31
  0.882352941176471,                      !- Value Until Time 31
  20,                                     !- Hour 32
  5,                                      !- Minute 32
  0.823529411764705,                      !- Value Until Time 32
  20,                                     !- Hour 33
  15,                                     !- Minute 33
  0.76470588235294,                       !- Value Until Time 33
  20,                                     !- Hour 34
  25,                                     !- Minute 34
  0.705882352941174,                      !- Value Until Time 34
  20,                                     !- Hour 35
  35,                                     !- Minute 35
  0.647058823529409,                      !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.588235294117647,                      !- Value Until Time 36
  20,                                     !- Hour 37
  55,                                     !- Minute 37
  0.490196078431372,                      !- Value Until Time 37
  21,                                     !- Hour 38
  5,                                      !- Minute 38
  0.392156862745096,                      !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.294117647058821,                      !- Value Until Time 39
  21,                                     !- Hour 40
  25,                                     !- Minute 40
  0.196078431372546,                      !- Value Until Time 40
  21,                                     !- Hour 41
  35,                                     !- Minute 41
  0.0980392156862706,                     !- Value Until Time 41
  21,                                     !- Hour 42
  45,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0;                                      !- Value Until Time 43

OS:Schedule:Day,
  {a925966a-cb56-49d2-b637-c9530e1d93f4}, !- Handle
  D_RFF_Ktchn_Misc_Yr Winter Design Day,  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d47d4eaa-12d5-462a-a1d2-6f5359dc891d}, !- Handle
  D_RFF_Ktchn_Cook_Yr,                    !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {a537d14d-442b-4cbc-8f04-3595a2692f66}, !- Default Day Schedule Name
  {db00be9e-fa46-4160-891b-3515b79d0a01}, !- Summer Design Day Schedule Name
  {fdac37af-d6e4-4a54-a581-c1aecb80a543}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a537d14d-442b-4cbc-8f04-3595a2692f66}, !- Handle
  D_RFF_Ktchn_Cook_Yr Default,            !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.0493333333333333,                     !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0986666666666666,                     !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.148,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  9,                                      !- Minute 5
  0.197333333333333,                      !- Value Until Time 5
  3,                                      !- Hour 6
  19,                                     !- Minute 6
  0.246666666666666,                      !- Value Until Time 6
  3,                                      !- Hour 7
  29,                                     !- Minute 7
  0.296,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  30,                                     !- Minute 8
  0.296,                                  !- Value Until Time 8
  3,                                      !- Hour 9
  39,                                     !- Minute 9
  0.320666666666667,                      !- Value Until Time 9
  3,                                      !- Hour 10
  49,                                     !- Minute 10
  0.345333333333333,                      !- Value Until Time 10
  3,                                      !- Hour 11
  59,                                     !- Minute 11
  0.37,                                   !- Value Until Time 11
  4,                                      !- Hour 12
  9,                                      !- Minute 12
  0.394666666666667,                      !- Value Until Time 12
  4,                                      !- Hour 13
  19,                                     !- Minute 13
  0.419333333333333,                      !- Value Until Time 13
  4,                                      !- Hour 14
  30,                                     !- Minute 14
  0.444,                                  !- Value Until Time 14
  4,                                      !- Hour 15
  40,                                     !- Minute 15
  0.448833333333333,                      !- Value Until Time 15
  4,                                      !- Hour 16
  50,                                     !- Minute 16
  0.453666666666667,                      !- Value Until Time 16
  5,                                      !- Hour 17
  0,                                      !- Minute 17
  0.4585,                                 !- Value Until Time 17
  5,                                      !- Hour 18
  10,                                     !- Minute 18
  0.463333333333333,                      !- Value Until Time 18
  5,                                      !- Hour 19
  20,                                     !- Minute 19
  0.468166666666667,                      !- Value Until Time 19
  5,                                      !- Hour 20
  30,                                     !- Minute 20
  0.473,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  40,                                     !- Minute 21
  0.458333333333333,                      !- Value Until Time 21
  5,                                      !- Hour 22
  50,                                     !- Minute 22
  0.443666666666667,                      !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.429,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  10,                                     !- Minute 24
  0.414333333333333,                      !- Value Until Time 24
  6,                                      !- Hour 25
  20,                                     !- Minute 25
  0.399666666666667,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.385,                                  !- Value Until Time 26
  6,                                      !- Hour 27
  40,                                     !- Minute 27
  0.370166666666667,                      !- Value Until Time 27
  6,                                      !- Hour 28
  50,                                     !- Minute 28
  0.355333333333333,                      !- Value Until Time 28
  7,                                      !- Hour 29
  0,                                      !- Minute 29
  0.3405,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  10,                                     !- Minute 30
  0.325666666666667,                      !- Value Until Time 30
  7,                                      !- Hour 31
  20,                                     !- Minute 31
  0.310833333333333,                      !- Value Until Time 31
  7,                                      !- Hour 32
  30,                                     !- Minute 32
  0.296,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.296,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  40,                                     !- Minute 34
  0.328333333333334,                      !- Value Until Time 34
  16,                                     !- Hour 35
  50,                                     !- Minute 35
  0.360666666666667,                      !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.393000000000001,                      !- Value Until Time 36
  17,                                     !- Hour 37
  10,                                     !- Minute 37
  0.425333333333334,                      !- Value Until Time 37
  17,                                     !- Hour 38
  20,                                     !- Minute 38
  0.457666666666668,                      !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.49,                                   !- Value Until Time 39
  17,                                     !- Hour 40
  40,                                     !- Minute 40
  0.4625,                                 !- Value Until Time 40
  17,                                     !- Hour 41
  50,                                     !- Minute 41
  0.435,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  0,                                      !- Minute 42
  0.407499999999999,                      !- Value Until Time 42
  18,                                     !- Hour 43
  10,                                     !- Minute 43
  0.379999999999999,                      !- Value Until Time 43
  18,                                     !- Hour 44
  20,                                     !- Minute 44
  0.352499999999999,                      !- Value Until Time 44
  18,                                     !- Hour 45
  30,                                     !- Minute 45
  0.325,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.325,                                  !- Value Until Time 46
  19,                                     !- Hour 47
  40,                                     !- Minute 47
  0.320833333333333,                      !- Value Until Time 47
  19,                                     !- Hour 48
  50,                                     !- Minute 48
  0.316666666666667,                      !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.3125,                                 !- Value Until Time 49
  20,                                     !- Hour 50
  10,                                     !- Minute 50
  0.308333333333333,                      !- Value Until Time 50
  20,                                     !- Hour 51
  20,                                     !- Minute 51
  0.304166666666667,                      !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  20,                                     !- Hour 53
  40,                                     !- Minute 53
  0.291666666666667,                      !- Value Until Time 53
  20,                                     !- Hour 54
  50,                                     !- Minute 54
  0.283333333333333,                      !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.275,                                  !- Value Until Time 55
  21,                                     !- Hour 56
  10,                                     !- Minute 56
  0.266666666666666,                      !- Value Until Time 56
  21,                                     !- Hour 57
  20,                                     !- Minute 57
  0.258333333333333,                      !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  40,                                     !- Minute 59
  0.228,                                  !- Value Until Time 59
  21,                                     !- Hour 60
  50,                                     !- Minute 60
  0.206,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.184,                                  !- Value Until Time 61
  22,                                     !- Hour 62
  10,                                     !- Minute 62
  0.161999999999999,                      !- Value Until Time 62
  22,                                     !- Hour 63
  20,                                     !- Minute 63
  0.139999999999999,                      !- Value Until Time 63
  22,                                     !- Hour 64
  30,                                     !- Minute 64
  0.118,                                  !- Value Until Time 64
  22,                                     !- Hour 65
  40,                                     !- Minute 65
  0.0983333333333332,                     !- Value Until Time 65
  22,                                     !- Hour 66
  50,                                     !- Minute 66
  0.0786666666666664,                     !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0589999999999996,                     !- Value Until Time 67
  23,                                     !- Hour 68
  10,                                     !- Minute 68
  0.0393333333333328,                     !- Value Until Time 68
  23,                                     !- Hour 69
  20,                                     !- Minute 69
  0.019666666666666,                      !- Value Until Time 69
  23,                                     !- Hour 70
  30,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0;                                      !- Value Until Time 71

OS:Schedule:Day,
  {db00be9e-fa46-4160-891b-3515b79d0a01}, !- Handle
  D_RFF_Ktchn_Cook_Yr Summer Design Day,  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdac37af-d6e4-4a54-a581-c1aecb80a543}, !- Handle
  D_RFF_Ktchn_Cook_Yr Winter Design Day,  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {4bbd095f-7b14-4fa5-92df-c23a7663df1a}, !- Handle
  RFF LobbyWaiting People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {411204ca-b297-474a-9ed2-80cd30a8ee5c}, !- Handle
  RFF LobbyWaiting People,                !- Name
  {4bbd095f-7b14-4fa5-92df-c23a7663df1a}, !- People Definition Name
  {484e5f94-1065-408d-a3d0-139069eb2ce6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {db331f5d-227b-4ed9-8e5e-47adb57bea6f}, !- Work Efficiency Schedule Name
  {1d9c9132-ce13-49b1-ad75-af300b3b2b3c}, !- Clothing Insulation Schedule Name
  {6be27be7-25ce-40d8-8514-66faaa651c23}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2979ccaf-b5b0-4354-928c-9159411926a9}, !- Handle
  RFF LobbyWaiting Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {0a8f901e-8d94-4624-b642-046b12a3b738}, !- Handle
  {2979ccaf-b5b0-4354-928c-9159411926a9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.437778,                               !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25469999999999998,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.21562200000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.081000000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0109;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a6a3b8e6-c7ce-426a-aaf5-5e3f0017a19e}, !- Handle
  RFF LobbyWaiting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a8c56926-9c5f-42ec-965a-6c2e8443529d}, !- Handle
  RFF LobbyWaiting Elec Equip,            !- Name
  {a6a3b8e6-c7ce-426a-aaf5-5e3f0017a19e}, !- Electric Equipment Definition Name
  {484e5f94-1065-408d-a3d0-139069eb2ce6}, !- Space or SpaceType Name
  {01db6491-5624-4da3-be5f-66bd57c426fe}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9eead3ee-c2cc-4c0f-95d8-ff103388405b}, !- Handle
  RFF LobbyWaiting Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {236c5267-42d2-4496-be6b-ad0cdfb1f243}, !- Handle
  RFF LobbyWaiting Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c7193ecb-5acb-4f1a-9c25-8f6dc032a68d}, !- Number of People Schedule Name
  {6ba05f3f-7c2e-410f-9522-fbb49ed1f6e3}, !- People Activity Level Schedule Name
  {40c70222-11dd-47e3-91f5-7b7f538fbc93}, !- Lighting Schedule Name
  {4414ce5e-58cd-48f2-ad11-8e57c9e0b2b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {35b95f22-00ea-41d6-bf91-bd166bac50f9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6ba05f3f-7c2e-410f-9522-fbb49ed1f6e3}, !- Handle
  DEER Activity 147W/person,              !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  {33de2426-3ee8-458c-93f0-f471f309f485}, !- Default Day Schedule Name
  {86556244-adca-4bbf-a8d1-d7ebdf1802ec}, !- Summer Design Day Schedule Name
  {d3fd1b84-69da-4a72-9fa8-a237729ee3bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33de2426-3ee8-458c-93f0-f471f309f485}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d3fd1b84-69da-4a72-9fa8-a237729ee3bd}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {86556244-adca-4bbf-a8d1-d7ebdf1802ec}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {40c70222-11dd-47e3-91f5-7b7f538fbc93}, !- Handle
  D17_RFF_LobWt_LF_Yr,                    !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {93ea5a07-b67b-4d6e-ba2f-ecfce4640603}, !- Default Day Schedule Name
  {1fa8fd59-e08a-431e-9f56-4dbfe2d1b1c7}, !- Summer Design Day Schedule Name
  {4a7622f7-c5c4-4769-85eb-57ff62066935}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93ea5a07-b67b-4d6e-ba2f-ecfce4640603}, !- Handle
  D17_RFF_LobWt_LF_Yr Default,            !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2482,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.266216666666667,                      !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.284233333333333,                      !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.30225,                                !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  9,                                      !- Minute 6
  0.320266666666667,                      !- Value Until Time 6
  3,                                      !- Hour 7
  19,                                     !- Minute 7
  0.338283333333333,                      !- Value Until Time 7
  3,                                      !- Hour 8
  29,                                     !- Minute 8
  0.3563,                                 !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3563,                                 !- Value Until Time 9
  3,                                      !- Hour 10
  39,                                     !- Minute 10
  0.362316666666667,                      !- Value Until Time 10
  3,                                      !- Hour 11
  49,                                     !- Minute 11
  0.368333333333333,                      !- Value Until Time 11
  3,                                      !- Hour 12
  59,                                     !- Minute 12
  0.37435,                                !- Value Until Time 12
  4,                                      !- Hour 13
  9,                                      !- Minute 13
  0.380366666666667,                      !- Value Until Time 13
  4,                                      !- Hour 14
  19,                                     !- Minute 14
  0.386383333333333,                      !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.3924,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.3924,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.43445,                                !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.4765,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.51855,                                !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.5606,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.60265,                                !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6447,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.672666666666667,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.700633333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.7286,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.756566666666667,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.784533333333333,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.8125,                                 !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.8125,                                 !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.8125,                                 !- Value Until Time 30
  19,                                     !- Hour 31
  40,                                     !- Minute 31
  0.794791666666667,                      !- Value Until Time 31
  19,                                     !- Hour 32
  50,                                     !- Minute 32
  0.777083333333333,                      !- Value Until Time 32
  20,                                     !- Hour 33
  0,                                      !- Minute 33
  0.759375,                               !- Value Until Time 33
  20,                                     !- Hour 34
  10,                                     !- Minute 34
  0.741666666666666,                      !- Value Until Time 34
  20,                                     !- Hour 35
  20,                                     !- Minute 35
  0.723958333333333,                      !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.706249999999999,                      !- Value Until Time 36
  20,                                     !- Hour 37
  40,                                     !- Minute 37
  0.688541666666666,                      !- Value Until Time 37
  20,                                     !- Hour 38
  50,                                     !- Minute 38
  0.670833333333333,                      !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.653124999999999,                      !- Value Until Time 39
  21,                                     !- Hour 40
  10,                                     !- Minute 40
  0.635416666666666,                      !- Value Until Time 40
  21,                                     !- Hour 41
  20,                                     !- Minute 41
  0.617708333333332,                      !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  21,                                     !- Hour 43
  40,                                     !- Minute 43
  0.561666666666666,                      !- Value Until Time 43
  21,                                     !- Hour 44
  50,                                     !- Minute 44
  0.523333333333333,                      !- Value Until Time 44
  22,                                     !- Hour 45
  0,                                      !- Minute 45
  0.484999999999999,                      !- Value Until Time 45
  22,                                     !- Hour 46
  10,                                     !- Minute 46
  0.446666666666666,                      !- Value Until Time 46
  22,                                     !- Hour 47
  20,                                     !- Minute 47
  0.408333333333332,                      !- Value Until Time 47
  22,                                     !- Hour 48
  30,                                     !- Minute 48
  0.369999999999998,                      !- Value Until Time 48
  22,                                     !- Hour 49
  40,                                     !- Minute 49
  0.331666666666665,                      !- Value Until Time 49
  22,                                     !- Hour 50
  50,                                     !- Minute 50
  0.293333333333331,                      !- Value Until Time 50
  23,                                     !- Hour 51
  0,                                      !- Minute 51
  0.254999999999998,                      !- Value Until Time 51
  23,                                     !- Hour 52
  10,                                     !- Minute 52
  0.216666666666664,                      !- Value Until Time 52
  23,                                     !- Hour 53
  20,                                     !- Minute 53
  0.17833333333333,                       !- Value Until Time 53
  23,                                     !- Hour 54
  30,                                     !- Minute 54
  0.14,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.14;                                   !- Value Until Time 55

OS:Schedule:Day,
  {1fa8fd59-e08a-431e-9f56-4dbfe2d1b1c7}, !- Handle
  D17_RFF_LobWt_LF_Yr Summer Design Day,  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e0a3a20a-0fcf-4ee5-82dd-fe764d75b6e5}, !- Handle
  Schedule Rule 13,                       !- Name
  {40c70222-11dd-47e3-91f5-7b7f538fbc93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c75e0a3e-0177-453c-8ad6-ab1262080276}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c75e0a3e-0177-453c-8ad6-ab1262080276}, !- Handle
  D17_RFF_LobWt_LF_Yr Wknd Day,           !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.040625,                               !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0645368649318459,                     !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0884487298636931,                     !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.112360594795539,                      !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.136272459727385,                      !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.160184324659231,                      !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.184096189591078,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.184096189591078,                      !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.204182156133829,                      !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.22426812267658,                       !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.244354089219331,                      !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.264440055762082,                      !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.284526022304833,                      !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.304611988847584,                      !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.304611988847584,                      !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.3113073110285,                        !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.318002633209418,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.324697955390335,                      !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.331393277571251,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.338088599752169,                      !- Value Until Time 20
  11,                                     !- Hour 21
  59,                                     !- Minute 21
  0.344783921933085,                      !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.344783921933085,                      !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.344783921933085,                      !- Value Until Time 23
  18,                                     !- Hour 24
  15,                                     !- Minute 24
  0.8125,                                 !- Value Until Time 24
  18,                                     !- Hour 25
  25,                                     !- Minute 25
  0.792174914807931,                      !- Value Until Time 25
  18,                                     !- Hour 26
  35,                                     !- Minute 26
  0.771849829615861,                      !- Value Until Time 26
  18,                                     !- Hour 27
  45,                                     !- Minute 27
  0.751524744423792,                      !- Value Until Time 27
  18,                                     !- Hour 28
  55,                                     !- Minute 28
  0.731199659231722,                      !- Value Until Time 28
  19,                                     !- Hour 29
  5,                                      !- Minute 29
  0.710874574039653,                      !- Value Until Time 29
  19,                                     !- Hour 30
  15,                                     !- Minute 30
  0.690549488847582,                      !- Value Until Time 30
  19,                                     !- Hour 31
  25,                                     !- Minute 31
  0.670224403655514,                      !- Value Until Time 31
  19,                                     !- Hour 32
  35,                                     !- Minute 32
  0.649899318463444,                      !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.629574233271374,                      !- Value Until Time 33
  19,                                     !- Hour 34
  55,                                     !- Minute 34
  0.609249148079305,                      !- Value Until Time 34
  20,                                     !- Hour 35
  5,                                      !- Minute 35
  0.588924062887235,                      !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.568598977695167,                      !- Value Until Time 36
  20,                                     !- Hour 37
  25,                                     !- Minute 37
  0.524601146220569,                      !- Value Until Time 37
  20,                                     !- Hour 38
  35,                                     !- Minute 38
  0.480603314745972,                      !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.436605483271374,                      !- Value Until Time 39
  20,                                     !- Hour 40
  55,                                     !- Minute 40
  0.392607651796777,                      !- Value Until Time 40
  21,                                     !- Hour 41
  5,                                      !- Minute 41
  0.348609820322179,                      !- Value Until Time 41
  21,                                     !- Hour 42
  15,                                     !- Minute 42
  0.304611988847581,                      !- Value Until Time 42
  21,                                     !- Hour 43
  25,                                     !- Minute 43
  0.260614157372984,                      !- Value Until Time 43
  21,                                     !- Hour 44
  35,                                     !- Minute 44
  0.216616325898386,                      !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.17261849442379,                       !- Value Until Time 45
  21,                                     !- Hour 46
  55,                                     !- Minute 46
  0.128620662949191,                      !- Value Until Time 46
  22,                                     !- Hour 47
  5,                                      !- Minute 47
  0.0846228314745934,                     !- Value Until Time 47
  22,                                     !- Hour 48
  15,                                     !- Minute 48
  0.040625,                               !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.040625;                               !- Value Until Time 49

OS:Schedule:Day,
  {4a7622f7-c5c4-4769-85eb-57ff62066935}, !- Handle
  D17_RFF_LobWt_LF_Yr Winter Design Day,  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {928eafe3-0592-48f0-aaed-638b6cb42fdf}, !- Handle
  RFF Restroom People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.204514297917485,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {385e0913-7612-4033-9b28-12656ea48d8d}, !- Handle
  RFF Restroom People,                    !- Name
  {928eafe3-0592-48f0-aaed-638b6cb42fdf}, !- People Definition Name
  {3e8fbe59-bf63-4c4d-9afd-0b5b99377913}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {db331f5d-227b-4ed9-8e5e-47adb57bea6f}, !- Work Efficiency Schedule Name
  {1d9c9132-ce13-49b1-ad75-af300b3b2b3c}, !- Clothing Insulation Schedule Name
  {6be27be7-25ce-40d8-8514-66faaa651c23}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9003cfbd-0176-44c6-9c1b-398ab6489c6b}, !- Handle
  RFF Restroom Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {b3a5ee4a-fde6-4a92-99ce-d9fc4c44ec66}, !- Handle
  {9003cfbd-0176-44c6-9c1b-398ab6489c6b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.65339999999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25469999999999998,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.081000000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0109;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {300bdeda-b196-464e-bf77-54c8346ed206}, !- Handle
  RFF Restroom Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8a6e7e39-6731-45a7-83cf-6ad605f168d5}, !- Handle
  RFF Restroom Elec Equip,                !- Name
  {300bdeda-b196-464e-bf77-54c8346ed206}, !- Electric Equipment Definition Name
  {3e8fbe59-bf63-4c4d-9afd-0b5b99377913}, !- Space or SpaceType Name
  {01db6491-5624-4da3-be5f-66bd57c426fe}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1a3ddad4-204a-4b02-a352-e4b877a6515c}, !- Handle
  RFF Restroom Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6dcf1b19-1ff3-4822-9e0a-cf2dc290e4ad}, !- Handle
  RFF Restroom Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c7193ecb-5acb-4f1a-9c25-8f6dc032a68d}, !- Number of People Schedule Name
  {6ba05f3f-7c2e-410f-9522-fbb49ed1f6e3}, !- People Activity Level Schedule Name
  {d09f09a4-7557-4fe2-af84-c764f5b65987}, !- Lighting Schedule Name
  {4414ce5e-58cd-48f2-ad11-8e57c9e0b2b4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {35b95f22-00ea-41d6-bf91-bd166bac50f9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d09f09a4-7557-4fe2-af84-c764f5b65987}, !- Handle
  D17_RFF_Restrm_LF_Yr,                   !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {078dfe90-656d-4adb-b632-6b972460cb19}, !- Default Day Schedule Name
  {872900e3-4dc2-4ebd-90f1-2a63a3f6a21d}, !- Summer Design Day Schedule Name
  {1df10458-4b67-40e2-b434-4d91bcc40e33}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {078dfe90-656d-4adb-b632-6b972460cb19}, !- Handle
  D17_RFF_Restrm_LF_Yr Default,           !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2482,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.266216666666667,                      !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.284233333333333,                      !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.30225,                                !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  9,                                      !- Minute 6
  0.320266666666667,                      !- Value Until Time 6
  3,                                      !- Hour 7
  19,                                     !- Minute 7
  0.338283333333333,                      !- Value Until Time 7
  3,                                      !- Hour 8
  29,                                     !- Minute 8
  0.3563,                                 !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3563,                                 !- Value Until Time 9
  3,                                      !- Hour 10
  39,                                     !- Minute 10
  0.362316666666667,                      !- Value Until Time 10
  3,                                      !- Hour 11
  49,                                     !- Minute 11
  0.368333333333333,                      !- Value Until Time 11
  3,                                      !- Hour 12
  59,                                     !- Minute 12
  0.37435,                                !- Value Until Time 12
  4,                                      !- Hour 13
  9,                                      !- Minute 13
  0.380366666666667,                      !- Value Until Time 13
  4,                                      !- Hour 14
  19,                                     !- Minute 14
  0.386383333333333,                      !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.3924,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.3924,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.43445,                                !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.4765,                                 !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.51855,                                !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.5606,                                 !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.60265,                                !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6447,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.672666666666667,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.700633333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.7286,                                 !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.756566666666667,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.784533333333333,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.8125,                                 !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.8125,                                 !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.8125,                                 !- Value Until Time 30
  19,                                     !- Hour 31
  40,                                     !- Minute 31
  0.794791666666667,                      !- Value Until Time 31
  19,                                     !- Hour 32
  50,                                     !- Minute 32
  0.777083333333333,                      !- Value Until Time 32
  20,                                     !- Hour 33
  0,                                      !- Minute 33
  0.759375,                               !- Value Until Time 33
  20,                                     !- Hour 34
  10,                                     !- Minute 34
  0.741666666666666,                      !- Value Until Time 34
  20,                                     !- Hour 35
  20,                                     !- Minute 35
  0.723958333333333,                      !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.706249999999999,                      !- Value Until Time 36
  20,                                     !- Hour 37
  40,                                     !- Minute 37
  0.688541666666666,                      !- Value Until Time 37
  20,                                     !- Hour 38
  50,                                     !- Minute 38
  0.670833333333333,                      !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.653124999999999,                      !- Value Until Time 39
  21,                                     !- Hour 40
  10,                                     !- Minute 40
  0.635416666666666,                      !- Value Until Time 40
  21,                                     !- Hour 41
  20,                                     !- Minute 41
  0.617708333333332,                      !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  21,                                     !- Hour 43
  40,                                     !- Minute 43
  0.561666666666666,                      !- Value Until Time 43
  21,                                     !- Hour 44
  50,                                     !- Minute 44
  0.523333333333333,                      !- Value Until Time 44
  22,                                     !- Hour 45
  0,                                      !- Minute 45
  0.484999999999999,                      !- Value Until Time 45
  22,                                     !- Hour 46
  10,                                     !- Minute 46
  0.446666666666666,                      !- Value Until Time 46
  22,                                     !- Hour 47
  20,                                     !- Minute 47
  0.408333333333332,                      !- Value Until Time 47
  22,                                     !- Hour 48
  30,                                     !- Minute 48
  0.369999999999998,                      !- Value Until Time 48
  22,                                     !- Hour 49
  40,                                     !- Minute 49
  0.331666666666665,                      !- Value Until Time 49
  22,                                     !- Hour 50
  50,                                     !- Minute 50
  0.293333333333331,                      !- Value Until Time 50
  23,                                     !- Hour 51
  0,                                      !- Minute 51
  0.254999999999998,                      !- Value Until Time 51
  23,                                     !- Hour 52
  10,                                     !- Minute 52
  0.216666666666664,                      !- Value Until Time 52
  23,                                     !- Hour 53
  20,                                     !- Minute 53
  0.17833333333333,                       !- Value Until Time 53
  23,                                     !- Hour 54
  30,                                     !- Minute 54
  0.14,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.14;                                   !- Value Until Time 55

OS:Schedule:Day,
  {872900e3-4dc2-4ebd-90f1-2a63a3f6a21d}, !- Handle
  D17_RFF_Restrm_LF_Yr Summer Design Day, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45888128-2804-4784-acc8-0f3b79b72591}, !- Handle
  Schedule Rule 15,                       !- Name
  {d09f09a4-7557-4fe2-af84-c764f5b65987}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c6f9e72-ba5a-4f27-826a-57a2019fc9a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c6f9e72-ba5a-4f27-826a-57a2019fc9a8}, !- Handle
  D17_RFF_Restrm_LF_Yr Wknd Day,          !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.040625,                               !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0645368649318459,                     !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0884487298636931,                     !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.112360594795539,                      !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.136272459727385,                      !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.160184324659231,                      !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.184096189591078,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.184096189591078,                      !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.204182156133829,                      !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.22426812267658,                       !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.244354089219331,                      !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.264440055762082,                      !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.284526022304833,                      !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.304611988847584,                      !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.304611988847584,                      !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.3113073110285,                        !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.318002633209418,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.324697955390335,                      !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.331393277571251,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.338088599752169,                      !- Value Until Time 20
  11,                                     !- Hour 21
  59,                                     !- Minute 21
  0.344783921933085,                      !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.344783921933085,                      !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.344783921933085,                      !- Value Until Time 23
  18,                                     !- Hour 24
  15,                                     !- Minute 24
  0.8125,                                 !- Value Until Time 24
  18,                                     !- Hour 25
  25,                                     !- Minute 25
  0.792174914807931,                      !- Value Until Time 25
  18,                                     !- Hour 26
  35,                                     !- Minute 26
  0.771849829615861,                      !- Value Until Time 26
  18,                                     !- Hour 27
  45,                                     !- Minute 27
  0.751524744423792,                      !- Value Until Time 27
  18,                                     !- Hour 28
  55,                                     !- Minute 28
  0.731199659231722,                      !- Value Until Time 28
  19,                                     !- Hour 29
  5,                                      !- Minute 29
  0.710874574039653,                      !- Value Until Time 29
  19,                                     !- Hour 30
  15,                                     !- Minute 30
  0.690549488847582,                      !- Value Until Time 30
  19,                                     !- Hour 31
  25,                                     !- Minute 31
  0.670224403655514,                      !- Value Until Time 31
  19,                                     !- Hour 32
  35,                                     !- Minute 32
  0.649899318463444,                      !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.629574233271374,                      !- Value Until Time 33
  19,                                     !- Hour 34
  55,                                     !- Minute 34
  0.609249148079305,                      !- Value Until Time 34
  20,                                     !- Hour 35
  5,                                      !- Minute 35
  0.588924062887235,                      !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.568598977695167,                      !- Value Until Time 36
  20,                                     !- Hour 37
  25,                                     !- Minute 37
  0.524601146220569,                      !- Value Until Time 37
  20,                                     !- Hour 38
  35,                                     !- Minute 38
  0.480603314745972,                      !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.436605483271374,                      !- Value Until Time 39
  20,                                     !- Hour 40
  55,                                     !- Minute 40
  0.392607651796777,                      !- Value Until Time 40
  21,                                     !- Hour 41
  5,                                      !- Minute 41
  0.348609820322179,                      !- Value Until Time 41
  21,                                     !- Hour 42
  15,                                     !- Minute 42
  0.304611988847581,                      !- Value Until Time 42
  21,                                     !- Hour 43
  25,                                     !- Minute 43
  0.260614157372984,                      !- Value Until Time 43
  21,                                     !- Hour 44
  35,                                     !- Minute 44
  0.216616325898386,                      !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.17261849442379,                       !- Value Until Time 45
  21,                                     !- Hour 46
  55,                                     !- Minute 46
  0.128620662949191,                      !- Value Until Time 46
  22,                                     !- Hour 47
  5,                                      !- Minute 47
  0.0846228314745934,                     !- Value Until Time 47
  22,                                     !- Hour 48
  15,                                     !- Minute 48
  0.040625,                               !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.040625;                               !- Value Until Time 49

OS:Schedule:Day,
  {1df10458-4b67-40e2-b434-4d91bcc40e33}, !- Handle
  D17_RFF_Restrm_LF_Yr Winter Design Day, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {1bbe85a6-acc9-40e5-89b7-91cfce5ef04c}, !- Handle
  Foundation F 126 Perim 1734 Area 3714,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  37.1370587938793,                       !- Area {m2}
  17.344507569889;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {381e5fd4-e647-4421-960c-80efa4da8d89}, !- Handle
  Foundation F 126 Perim 289 Area 1395,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.9461409180918,                       !- Area {m2}
  2.89380379729934;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0c11498c-9f0f-42c7-bab4-95a461108b99}, !- Handle
  Foundation F 126 Perim 097 Area 465,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  4.65490779477947,                       !- Area {m2}
  0.965886543935353;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d456fc17-daf1-49e8-8c2e-9fe0ccffe30c}, !- Handle
  Foundation F 126 Perim 1735 Area 3716,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  37.1649324932493,                       !- Area {m2}
  17.3502913216491;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {2e7ec62b-157b-4ff0-b05a-09c8899e6ee9}, !- Handle
  ComStock DEER Pre-1975 - RFF - CEC T24-CEC9, !- Name
  {811f7e37-7082-4a09-9a51-6d5bc869f780}, !- Default Exterior Surface Constructions Name
  {0c6498c5-195f-4305-86e0-eff2fe070bbd}, !- Default Interior Surface Constructions Name
  {b034f871-1e02-4a31-8f2a-8ac9b414142e}, !- Default Ground Contact Surface Constructions Name
  {ddeb9fab-a20e-4fb9-94d4-0aa7daab49bb}, !- Default Exterior SubSurface Constructions Name
  {2d949197-78c2-41ef-8e23-bb79952be87c}, !- Default Interior SubSurface Constructions Name
  {8544f9e9-9cf2-47d3-aa7e-572d59cd8e0a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {811f7e37-7082-4a09-9a51-6d5bc869f780}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a9344dda-eabc-426b-a7bd-46495553a9bc}, !- Floor Construction Name
  {dc935b98-0c10-4a52-942f-b642b3e8c7d1}, !- Wall Construction Name
  {8d9ff328-1448-4689-a8f3-570769ec0f47}; !- Roof Ceiling Construction Name

OS:Construction,
  {a9344dda-eabc-426b-a7bd-46495553a9bc}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {9eaefba9-3b10-4ce7-a6f0-84b5f8c41dcd}, !- Layer 1
  {ff783900-b36e-4c60-a35a-4eb81342daec}; !- Layer 2

OS:Material:NoMass,
  {9eaefba9-3b10-4ce7-a6f0-84b5f8c41dcd}, !- Handle
  Typical Insulation R-1.73,              !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ff783900-b36e-4c60-a35a-4eb81342daec}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {70509b0e-1936-42fa-b625-30545aa21453}, !- Handle
  {a9344dda-eabc-426b-a7bd-46495553a9bc}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {8d9ff328-1448-4689-a8f3-570769ec0f47}, !- Handle
  DEER Wood Framed Roof R-14.18,          !- Name
  ,                                       !- Surface Rendering Name
  {89d595fb-75fe-4204-95e3-769648f29305}, !- Layer 1
  {d268cf76-10cf-4259-b130-5af968d0484d}, !- Layer 2
  {e73214ba-912d-4e61-8e91-c1e2222caf5c}; !- Layer 3

OS:Material,
  {89d595fb-75fe-4204-95e3-769648f29305}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d268cf76-10cf-4259-b130-5af968d0484d}, !- Handle
  Typical Insulation R-13.68,             !- Name
  Smooth,                                 !- Roughness
  2.40868539074943,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e73214ba-912d-4e61-8e91-c1e2222caf5c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d01dbd3e-e3a0-4af0-8ef2-773ee07153a6}, !- Handle
  {8d9ff328-1448-4689-a8f3-570769ec0f47}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {0c6498c5-195f-4305-86e0-eff2fe070bbd}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6c5a0478-f92c-4e5e-bebe-b97a3f8118b7}, !- Floor Construction Name
  {f6c92c4d-e4ae-4444-8602-df06cba69270}, !- Wall Construction Name
  {6c5a0478-f92c-4e5e-bebe-b97a3f8118b7}; !- Roof Ceiling Construction Name

OS:Construction,
  {6c5a0478-f92c-4e5e-bebe-b97a3f8118b7}, !- Handle
  DEER Uncarpeted 4in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {b12380a8-44fa-4dc2-9b0f-37fb41e11f3e}, !- Layer 1
  {02b45e2b-0e1e-4a8c-9576-f76f9ca99e3e}; !- Layer 2

OS:Material:NoMass,
  {b12380a8-44fa-4dc2-9b0f-37fb41e11f3e}, !- Handle
  Typical Insulation R-4.17,              !- Name
  Smooth,                                 !- Roughness
  0.73495682441827,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {02b45e2b-0e1e-4a8c-9576-f76f9ca99e3e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {be7a3f85-6cfe-40e3-ba57-7e2f0eaa2ec3}, !- Handle
  {6c5a0478-f92c-4e5e-bebe-b97a3f8118b7}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {f6c92c4d-e4ae-4444-8602-df06cba69270}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {8d295dc8-b4d9-4e8b-a3d1-fb63a4abe88e}, !- Layer 1
  {8d295dc8-b4d9-4e8b-a3d1-fb63a4abe88e}; !- Layer 2

OS:Material,
  {8d295dc8-b4d9-4e8b-a3d1-fb63a4abe88e}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ab584b0d-300a-49c9-a4aa-176e41696cd7}, !- Handle
  {f6c92c4d-e4ae-4444-8602-df06cba69270}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b034f871-1e02-4a31-8f2a-8ac9b414142e}, !- Handle
  Default Surface Constructions 3,        !- Name
  {18c1afe6-5658-4edb-bc19-e0c9c6f2b54f}, !- Floor Construction Name
  {7ee0433d-c91d-4d7e-9b95-54a9f235357a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {18c1afe6-5658-4edb-bc19-e0c9c6f2b54f}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {ff783900-b36e-4c60-a35a-4eb81342daec}, !- Layer 1
  {fa1b702c-4187-424d-9945-58c0e895a5da}; !- Layer 2

OS:Material:NoMass,
  {fa1b702c-4187-424d-9945-58c0e895a5da}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8d7a80ef-5e06-44fd-aee6-6b1383ed47aa}, !- Handle
  {18c1afe6-5658-4edb-bc19-e0c9c6f2b54f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {7ee0433d-c91d-4d7e-9b95-54a9f235357a}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {05663af4-9afb-4a30-b941-e263f5c86c08}; !- Layer 1

OS:Material,
  {05663af4-9afb-4a30-b941-e263f5c86c08}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {85b00159-cce5-4e7a-86b4-df80e8ee40e5}, !- Handle
  {7ee0433d-c91d-4d7e-9b95-54a9f235357a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {ddeb9fab-a20e-4fb9-94d4-0aa7daab49bb}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a7905107-7404-4289-958e-00129bb0efdc}, !- Fixed Window Construction Name
  {097d6b51-3af2-4811-b5bc-95617e63dcb5}, !- Operable Window Construction Name
  {0e5683bd-cce4-49ea-80aa-3c4ba6082124}, !- Door Construction Name
  {fcc6f997-36cf-40da-b17a-0fc2e8a042a6}, !- Glass Door Construction Name
  {4f20ef62-870a-450d-9d24-067ee1d2be4d}, !- Overhead Door Construction Name
  {34337aab-2299-4ad4-96e7-806eb05fd868}, !- Skylight Construction Name
  {973945da-4501-46c9-9ae3-aa6fb66e604f}, !- Tubular Daylight Dome Construction Name
  {973945da-4501-46c9-9ae3-aa6fb66e604f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a7905107-7404-4289-958e-00129bb0efdc}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {17aa08f0-93ec-4e87-af45-a4db391b5b6e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {17aa08f0-93ec-4e87-af45-a4db391b5b6e}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {5b0f9b78-a9a9-4f61-bf62-be1be0a8156f}, !- Handle
  {a7905107-7404-4289-958e-00129bb0efdc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {097d6b51-3af2-4811-b5bc-95617e63dcb5}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {b2212c5f-70d9-41c1-9b3a-5b7a552e2584}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {b2212c5f-70d9-41c1-9b3a-5b7a552e2584}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {fe59c8cc-260c-434b-af81-e6aa5c81741c}, !- Handle
  {097d6b51-3af2-4811-b5bc-95617e63dcb5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {0e5683bd-cce4-49ea-80aa-3c4ba6082124}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {b12380a8-44fa-4dc2-9b0f-37fb41e11f3e}; !- Layer 1

OS:StandardsInformation:Construction,
  {1591f8a3-8f6d-4861-8f6c-20db60b131d0}, !- Handle
  {0e5683bd-cce4-49ea-80aa-3c4ba6082124}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {fcc6f997-36cf-40da-b17a-0fc2e8a042a6}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {e265f9c8-c557-402b-8f74-c6f6cdbd055e}; !- Layer 1

OS:WindowMaterial:Glazing,
  {e265f9c8-c557-402b-8f74-c6f6cdbd055e}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {b5b188e6-18de-44b6-b998-76f110d70157}, !- Handle
  {fcc6f997-36cf-40da-b17a-0fc2e8a042a6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {4f20ef62-870a-450d-9d24-067ee1d2be4d}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {a5cfe7c2-bb8f-4348-8ecf-39cbb83783db}, !- Layer 1
  {b12380a8-44fa-4dc2-9b0f-37fb41e11f3e}; !- Layer 2

OS:Material,
  {a5cfe7c2-bb8f-4348-8ecf-39cbb83783db}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a9de7a3d-7fb1-43cf-b049-bf5119610bbf}, !- Handle
  {4f20ef62-870a-450d-9d24-067ee1d2be4d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {34337aab-2299-4ad4-96e7-806eb05fd868}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {ece37adc-cfe3-46c8-8695-e228d140f8e3}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ece37adc-cfe3-46c8-8695-e228d140f8e3}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {2ea17f33-9edb-49bf-a431-48982cf48fb3}, !- Handle
  {34337aab-2299-4ad4-96e7-806eb05fd868}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {973945da-4501-46c9-9ae3-aa6fb66e604f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {5d9742b7-0e86-40e4-995c-44463e7b75da}; !- Layer 1

OS:WindowMaterial:Glazing,
  {5d9742b7-0e86-40e4-995c-44463e7b75da}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {b05a7050-7618-47fd-a08c-2bbffb7c1ed2}, !- Handle
  {973945da-4501-46c9-9ae3-aa6fb66e604f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {2d949197-78c2-41ef-8e23-bb79952be87c}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {973945da-4501-46c9-9ae3-aa6fb66e604f}, !- Fixed Window Construction Name
  {973945da-4501-46c9-9ae3-aa6fb66e604f}, !- Operable Window Construction Name
  {6675db07-47ea-4718-a2c3-0ed6422d0269}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {6675db07-47ea-4718-a2c3-0ed6422d0269}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {46ef9f81-bd35-46a5-80eb-504adbffb2c3}; !- Layer 1

OS:Material,
  {46ef9f81-bd35-46a5-80eb-504adbffb2c3}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a44c8186-64dc-4967-a1ff-b8ef0f386a11}, !- Handle
  {6675db07-47ea-4718-a2c3-0ed6422d0269}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8544f9e9-9cf2-47d3-aa7e-572d59cd8e0a}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {46ef9f81-bd35-46a5-80eb-504adbffb2c3}; !- Layer 1

OS:StandardsInformation:Construction,
  {bac2b547-78dc-43b4-8adf-770c9eb0b060}, !- Handle
  {8544f9e9-9cf2-47d3-aa7e-572d59cd8e0a}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dc935b98-0c10-4a52-942f-b642b3e8c7d1}, !- Handle
  DEER Insulated Steel Framed Exterior Wall R-5.67, !- Name
  ,                                       !- Surface Rendering Name
  {a25aaf8c-ba85-48a0-bb9b-9fd01bd731d5}, !- Layer 1
  {716dcd7c-dedd-4647-ba3f-f49854461fbd}, !- Layer 2
  {b12380a8-44fa-4dc2-9b0f-37fb41e11f3e}, !- Layer 3
  {716dcd7c-dedd-4647-ba3f-f49854461fbd}; !- Layer 4

OS:Material,
  {a25aaf8c-ba85-48a0-bb9b-9fd01bd731d5}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
