  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {716dcd7c-dedd-4647-ba3f-f49854461fbd}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {efad6bf1-f2d2-4ff9-81cb-0f479a36c43a}, !- Handle
  {dc935b98-0c10-4a52-942f-b642b3e8c7d1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Handle
  Always On Discrete,                     !- Name
  {93658fb7-4c85-473b-af6d-23feef772b55}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {93658fb7-4c85-473b-af6d-23feef772b55}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {b9c56543-78fb-4267-b788-9941dd90f2a2}, !- Handle
  18.7,                                   !- January Ground Temperature {C}
  13.8,                                   !- February Ground Temperature {C}
  12.9,                                   !- March Ground Temperature {C}
  12.8,                                   !- April Ground Temperature {C}
  13.3,                                   !- May Ground Temperature {C}
  14.5,                                   !- June Ground Temperature {C}
  14.9,                                   !- July Ground Temperature {C}
  18.4,                                   !- August Ground Temperature {C}
  20.4,                                   !- September Ground Temperature {C}
  22.8,                                   !- October Ground Temperature {C}
  23.6,                                   !- November Ground Temperature {C}
  23.6;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {cafed6c9-9b80-44b1-b7e2-a0a8c225a506}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.036491252;                            !- Design Level {W}

OS:Exterior:Lights,
  {0b73c181-3c7d-45ee-ab5d-50b05b7c8d64}, !- Handle
  Parking Areas and Drives,               !- Name
  {cafed6c9-9b80-44b1-b7e2-a0a8c225a506}, !- Exterior Lights Definition Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4050,                                   !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {036b1aca-6ca0-4b19-84b1-a50c5165419f}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {13c666ed-a5b9-495d-873f-a1f7513a4a18}, !- Handle
  Building Facades,                       !- Name
  {036b1aca-6ca0-4b19-84b1-a50c5165419f}, !- Exterior Lights Definition Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1644.38438328756,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ca663971-6419-4dfb-a612-ac3d64b98d52}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {59853b63-d2e7-4ef5-8bc5-ae5974f69840}, !- Handle
  Main Entries,                           !- Name
  {ca663971-6419-4dfb-a612-ac3d64b98d52}, !- Exterior Lights Definition Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {428a047c-a7f6-4247-96e3-fad02809a068}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {16970aa3-9817-4fb7-bf1d-2a30f7cb50fc}, !- Handle
  Other Doors,                            !- Name
  {428a047c-a7f6-4247-96e3-fad02809a068}, !- Exterior Lights Definition Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.4,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {89082602-3d4a-4fde-9424-4c990e510ff5}, !- Handle
  Drive Through Windows Def (W/ft^2),     !- Name
  400;                                    !- Design Level {W}

OS:Exterior:Lights,
  {bd1606bc-2e2f-4de1-b704-4a78057b4764}, !- Handle
  Drive Through Windows,                  !- Name
  {89082602-3d4a-4fde-9424-4c990e510ff5}, !- Exterior Lights Definition Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.4,                                    !- Multiplier
  Drive Through Windows;                  !- End-Use Subcategory

OS:Schedule:Ruleset,
  {78bac3b6-9544-43f7-bd42-11e863719f9c}, !- Handle
  D_RFF_All_Fan_Yr,                       !- Name
  {93658fb7-4c85-473b-af6d-23feef772b55}, !- Schedule Type Limits Name
  {002a3e69-375c-4eb5-beb1-4fbbee68114e}, !- Default Day Schedule Name
  {8152af6e-4371-46ef-aa6e-b43069b63cba}, !- Summer Design Day Schedule Name
  {5aaa8d65-6371-4093-9c7c-a8912ef8ab84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {002a3e69-375c-4eb5-beb1-4fbbee68114e}, !- Handle
  D_RFF_All_Fan_Yr Default,               !- Name
  {93658fb7-4c85-473b-af6d-23feef772b55}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5aaa8d65-6371-4093-9c7c-a8912ef8ab84}, !- Handle
  D_RFF_All_Fan_Yr Winter Design Day,     !- Name
  {93658fb7-4c85-473b-af6d-23feef772b55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8152af6e-4371-46ef-aa6e-b43069b63cba}, !- Handle
  D_RFF_All_Fan_Yr Summer Design Day,     !- Name
  {93658fb7-4c85-473b-af6d-23feef772b55}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {2364da79-a97a-4cd7-bcb4-c448b4daaf20}, !- Handle
  Zone RFF Kitchen  - Story Ground Exhaust Fan, !- Name
  {78bac3b6-9544-43f7-bd42-11e863719f9c}, !- Availability Schedule Name
  0.58387775510204,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.623032928316832,                      !- Maximum Flow Rate {m3/s}
  {4bc48f9c-90eb-4c4f-bcb8-f89b09f54ace}, !- Air Inlet Node Name
  {386a5958-3845-4d52-b2ba-ae1f1d1726af}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {78bac3b6-9544-43f7-bd42-11e863719f9c}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3c861ce3-e998-43a6-8ead-e0e3fc9fd4a6}, !- Handle
  Zone RFF Kitchen  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {a1682f93-5692-46e5-83e0-0bfbe357796d}, !- Inlet Port
  {4bc48f9c-90eb-4c4f-bcb8-f89b09f54ace}; !- Outlet Port

OS:Connection,
  {a1682f93-5692-46e5-83e0-0bfbe357796d}, !- Handle
  {9435f41b-5c4d-4332-b5cd-f2eecfbaf602}, !- Source Object
  2,                                      !- Outlet Port
  {3c861ce3-e998-43a6-8ead-e0e3fc9fd4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bc48f9c-90eb-4c4f-bcb8-f89b09f54ace}, !- Handle
  {3c861ce3-e998-43a6-8ead-e0e3fc9fd4a6}, !- Source Object
  3,                                      !- Outlet Port
  {2364da79-a97a-4cd7-bcb4-c448b4daaf20}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6a3c3c63-2d18-4d70-86e7-5f1ad2ce41fd}, !- Handle
  Zone RFF Kitchen  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {386a5958-3845-4d52-b2ba-ae1f1d1726af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {386a5958-3845-4d52-b2ba-ae1f1d1726af}, !- Handle
  {2364da79-a97a-4cd7-bcb4-c448b4daaf20}, !- Source Object
  7,                                      !- Outlet Port
  {6a3c3c63-2d18-4d70-86e7-5f1ad2ce41fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {52da9951-fbca-4f72-91ad-8128869210ac}, !- Handle
  Zone RFF Restroom  - Story Ground Exhaust Fan, !- Name
  {78bac3b6-9544-43f7-bd42-11e863719f9c}, !- Availability Schedule Name
  0.58387775510204,                       !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0236469315974797,                     !- Maximum Flow Rate {m3/s}
  {0464a7c5-abe0-480f-8494-62d8e9e3d3d2}, !- Air Inlet Node Name
  {1ce13ab6-682f-4ba3-9357-a20352e2dfe9}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {78bac3b6-9544-43f7-bd42-11e863719f9c}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {dba1613c-f86c-4f78-b37f-330eb218996f}, !- Handle
  Zone RFF Restroom  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {700843f6-7cca-4726-8b07-cae3cdf9d094}, !- Inlet Port
  {0464a7c5-abe0-480f-8494-62d8e9e3d3d2}; !- Outlet Port

OS:Connection,
  {700843f6-7cca-4726-8b07-cae3cdf9d094}, !- Handle
  {e30f9ff8-ff10-4bc1-a9e3-9e8fd177fc37}, !- Source Object
  2,                                      !- Outlet Port
  {dba1613c-f86c-4f78-b37f-330eb218996f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0464a7c5-abe0-480f-8494-62d8e9e3d3d2}, !- Handle
  {dba1613c-f86c-4f78-b37f-330eb218996f}, !- Source Object
  3,                                      !- Outlet Port
  {52da9951-fbca-4f72-91ad-8128869210ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a98bd5ec-669b-4786-a060-02b3b0c1ee27}, !- Handle
  Zone RFF Restroom  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {1ce13ab6-682f-4ba3-9357-a20352e2dfe9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ce13ab6-682f-4ba3-9357-a20352e2dfe9}, !- Handle
  {52da9951-fbca-4f72-91ad-8128869210ac}, !- Source Object
  7,                                      !- Outlet Port
  {a98bd5ec-669b-4786-a060-02b3b0c1ee27}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {13c69b2c-4ad0-4d5c-8b9a-8c4d6fe0328d}, !- Handle
  D_RFF_All_DHW_DHW_Yr,                   !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {95014c78-54cd-434b-bb6e-06892cedaa75}, !- Default Day Schedule Name
  {cfe12e0b-360b-47e9-941d-ad8bd96c7a00}, !- Summer Design Day Schedule Name
  {e76de1d8-1ef0-4853-a90d-d59e9f3f9b51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95014c78-54cd-434b-bb6e-06892cedaa75}, !- Handle
  D_RFF_All_DHW_DHW_Yr Default,           !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.0583333333333333,                     !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0666666666666667,                     !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  3,                                      !- Hour 6
  9,                                      !- Minute 6
  0.0833333333333333,                     !- Value Until Time 6
  3,                                      !- Hour 7
  19,                                     !- Minute 7
  0.0916666666666666,                     !- Value Until Time 7
  3,                                      !- Hour 8
  29,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  3,                                      !- Hour 10
  39,                                     !- Minute 10
  0.116666666666667,                      !- Value Until Time 10
  3,                                      !- Hour 11
  49,                                     !- Minute 11
  0.133333333333333,                      !- Value Until Time 11
  3,                                      !- Hour 12
  59,                                     !- Minute 12
  0.15,                                   !- Value Until Time 12
  4,                                      !- Hour 13
  9,                                      !- Minute 13
  0.166666666666667,                      !- Value Until Time 13
  4,                                      !- Hour 14
  19,                                     !- Minute 14
  0.183333333333333,                      !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  4,                                      !- Hour 16
  40,                                     !- Minute 16
  0.191666666666667,                      !- Value Until Time 16
  4,                                      !- Hour 17
  50,                                     !- Minute 17
  0.183333333333333,                      !- Value Until Time 17
  5,                                      !- Hour 18
  0,                                      !- Minute 18
  0.175,                                  !- Value Until Time 18
  5,                                      !- Hour 19
  10,                                     !- Minute 19
  0.166666666666667,                      !- Value Until Time 19
  5,                                      !- Hour 20
  20,                                     !- Minute 20
  0.158333333333333,                      !- Value Until Time 20
  5,                                      !- Hour 21
  30,                                     !- Minute 21
  0.15,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  40,                                     !- Minute 22
  0.141666666666667,                      !- Value Until Time 22
  5,                                      !- Hour 23
  50,                                     !- Minute 23
  0.133333333333333,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.125,                                  !- Value Until Time 24
  6,                                      !- Hour 25
  10,                                     !- Minute 25
  0.116666666666667,                      !- Value Until Time 25
  6,                                      !- Hour 26
  20,                                     !- Minute 26
  0.108333333333333,                      !- Value Until Time 26
  6,                                      !- Hour 27
  30,                                     !- Minute 27
  0.1,                                    !- Value Until Time 27
  6,                                      !- Hour 28
  40,                                     !- Minute 28
  0.108333333333333,                      !- Value Until Time 28
  6,                                      !- Hour 29
  50,                                     !- Minute 29
  0.116666666666667,                      !- Value Until Time 29
  7,                                      !- Hour 30
  0,                                      !- Minute 30
  0.125,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  10,                                     !- Minute 31
  0.133333333333333,                      !- Value Until Time 31
  7,                                      !- Hour 32
  20,                                     !- Minute 32
  0.141666666666667,                      !- Value Until Time 32
  7,                                      !- Hour 33
  30,                                     !- Minute 33
  0.15,                                   !- Value Until Time 33
  7,                                      !- Hour 34
  40,                                     !- Minute 34
  0.233333333333333,                      !- Value Until Time 34
  7,                                      !- Hour 35
  50,                                     !- Minute 35
  0.316666666666667,                      !- Value Until Time 35
  8,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4,                                    !- Value Until Time 36
  8,                                      !- Hour 37
  9,                                      !- Minute 37
  0.483333333333333,                      !- Value Until Time 37
  8,                                      !- Hour 38
  19,                                     !- Minute 38
  0.566666666666666,                      !- Value Until Time 38
  8,                                      !- Hour 39
  29,                                     !- Minute 39
  0.649999999999999,                      !- Value Until Time 39
  8,                                      !- Hour 40
  30,                                     !- Minute 40
  0.65,                                   !- Value Until Time 40
  8,                                      !- Hour 41
  39,                                     !- Minute 41
  0.708333333333333,                      !- Value Until Time 41
  8,                                      !- Hour 42
  49,                                     !- Minute 42
  0.766666666666666,                      !- Value Until Time 42
  8,                                      !- Hour 43
  59,                                     !- Minute 43
  0.824999999999999,                      !- Value Until Time 43
  9,                                      !- Hour 44
  9,                                      !- Minute 44
  0.883333333333332,                      !- Value Until Time 44
  9,                                      !- Hour 45
  19,                                     !- Minute 45
  0.941666666666666,                      !- Value Until Time 45
  9,                                      !- Hour 46
  29,                                     !- Minute 46
  0.999999999999999,                      !- Value Until Time 46
  9,                                      !- Hour 47
  30,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  9,                                      !- Hour 48
  39,                                     !- Minute 48
  0.95,                                   !- Value Until Time 48
  9,                                      !- Hour 49
  49,                                     !- Minute 49
  0.9,                                    !- Value Until Time 49
  9,                                      !- Hour 50
  59,                                     !- Minute 50
  0.85,                                   !- Value Until Time 50
  10,                                     !- Hour 51
  9,                                      !- Minute 51
  0.800000000000001,                      !- Value Until Time 51
  10,                                     !- Hour 52
  19,                                     !- Minute 52
  0.750000000000001,                      !- Value Until Time 52
  10,                                     !- Hour 53
  29,                                     !- Minute 53
  0.700000000000001,                      !- Value Until Time 53
  10,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7,                                    !- Value Until Time 54
  10,                                     !- Hour 55
  39,                                     !- Minute 55
  0.671428571428571,                      !- Value Until Time 55
  10,                                     !- Hour 56
  49,                                     !- Minute 56
  0.642857142857143,                      !- Value Until Time 56
  10,                                     !- Hour 57
  59,                                     !- Minute 57
  0.614285714285715,                      !- Value Until Time 57
  11,                                     !- Hour 58
  9,                                      !- Minute 58
  0.585714285714286,                      !- Value Until Time 58
  11,                                     !- Hour 59
  19,                                     !- Minute 59
  0.557142857142858,                      !- Value Until Time 59
  11,                                     !- Hour 60
  29,                                     !- Minute 60
  0.528571428571429,                      !- Value Until Time 60
  11,                                     !- Hour 61
  39,                                     !- Minute 61
  0.500000000000001,                      !- Value Until Time 61
  11,                                     !- Hour 62
  49,                                     !- Minute 62
  0.471428571428572,                      !- Value Until Time 62
  11,                                     !- Hour 63
  59,                                     !- Minute 63
  0.442857142857144,                      !- Value Until Time 63
  12,                                     !- Hour 64
  9,                                      !- Minute 64
  0.414285714285715,                      !- Value Until Time 64
  12,                                     !- Hour 65
  15,                                     !- Minute 65
  0.4,                                    !- Value Until Time 65
  12,                                     !- Hour 66
  24,                                     !- Minute 66
  0.366666666666667,                      !- Value Until Time 66
  12,                                     !- Hour 67
  34,                                     !- Minute 67
  0.333333333333334,                      !- Value Until Time 67
  12,                                     !- Hour 68
  44,                                     !- Minute 68
  0.3,                                    !- Value Until Time 68
  12,                                     !- Hour 69
  54,                                     !- Minute 69
  0.266666666666667,                      !- Value Until Time 69
  13,                                     !- Hour 70
  4,                                      !- Minute 70
  0.233333333333334,                      !- Value Until Time 70
  13,                                     !- Hour 71
  14,                                     !- Minute 71
  0.200000000000001,                      !- Value Until Time 71
  13,                                     !- Hour 72
  15,                                     !- Minute 72
  0.2,                                    !- Value Until Time 72
  13,                                     !- Hour 73
  24,                                     !- Minute 73
  0.208333333333333,                      !- Value Until Time 73
  13,                                     !- Hour 74
  34,                                     !- Minute 74
  0.216666666666667,                      !- Value Until Time 74
  13,                                     !- Hour 75
  44,                                     !- Minute 75
  0.225,                                  !- Value Until Time 75
  13,                                     !- Hour 76
  54,                                     !- Minute 76
  0.233333333333333,                      !- Value Until Time 76
  14,                                     !- Hour 77
  4,                                      !- Minute 77
  0.241666666666667,                      !- Value Until Time 77
  14,                                     !- Hour 78
  14,                                     !- Minute 78
  0.25,                                   !- Value Until Time 78
  14,                                     !- Hour 79
  15,                                     !- Minute 79
  0.25,                                   !- Value Until Time 79
  14,                                     !- Hour 80
  24,                                     !- Minute 80
  0.283333333333333,                      !- Value Until Time 80
  14,                                     !- Hour 81
  34,                                     !- Minute 81
  0.316666666666666,                      !- Value Until Time 81
  14,                                     !- Hour 82
  44,                                     !- Minute 82
  0.35,                                   !- Value Until Time 82
  14,                                     !- Hour 83
  54,                                     !- Minute 83
  0.383333333333333,                      !- Value Until Time 83
  15,                                     !- Hour 84
  4,                                      !- Minute 84
  0.416666666666666,                      !- Value Until Time 84
  15,                                     !- Hour 85
  14,                                     !- Minute 85
  0.449999999999999,                      !- Value Until Time 85
  15,                                     !- Hour 86
  15,                                     !- Minute 86
  0.45,                                   !- Value Until Time 86
  15,                                     !- Hour 87
  24,                                     !- Minute 87
  0.491666666666667,                      !- Value Until Time 87
  15,                                     !- Hour 88
  34,                                     !- Minute 88
  0.533333333333333,                      !- Value Until Time 88
  15,                                     !- Hour 89
  44,                                     !- Minute 89
  0.575,                                  !- Value Until Time 89
  15,                                     !- Hour 90
  54,                                     !- Minute 90
  0.616666666666666,                      !- Value Until Time 90
  16,                                     !- Hour 91
  4,                                      !- Minute 91
  0.658333333333333,                      !- Value Until Time 91
  16,                                     !- Hour 92
  15,                                     !- Minute 92
  0.7,                                    !- Value Until Time 92
  16,                                     !- Hour 93
  25,                                     !- Minute 93
  0.658333333333333,                      !- Value Until Time 93
  16,                                     !- Hour 94
  35,                                     !- Minute 94
  0.616666666666666,                      !- Value Until Time 94
  16,                                     !- Hour 95
  45,                                     !- Minute 95
  0.574999999999999,                      !- Value Until Time 95
  16,                                     !- Hour 96
  55,                                     !- Minute 96
  0.533333333333332,                      !- Value Until Time 96
  17,                                     !- Hour 97
  5,                                      !- Minute 97
  0.491666666666665,                      !- Value Until Time 97
  17,                                     !- Hour 98
  15,                                     !- Minute 98
  0.45,                                   !- Value Until Time 98
  17,                                     !- Hour 99
  25,                                     !- Minute 99
  0.425,                                  !- Value Until Time 99
  17,                                     !- Hour 100
  35,                                     !- Minute 100
  0.4,                                    !- Value Until Time 100
  17,                                     !- Hour 101
  45,                                     !- Minute 101
  0.375,                                  !- Value Until Time 101
  17,                                     !- Hour 102
  55,                                     !- Minute 102
  0.349999999999999,                      !- Value Until Time 102
  18,                                     !- Hour 103
  5,                                      !- Minute 103
  0.324999999999999,                      !- Value Until Time 103
  18,                                     !- Hour 104
  15,                                     !- Minute 104
  0.3,                                    !- Value Until Time 104
  18,                                     !- Hour 105
  25,                                     !- Minute 105
  0.295238095238095,                      !- Value Until Time 105
  18,                                     !- Hour 106
  35,                                     !- Minute 106
  0.29047619047619,                       !- Value Until Time 106
  18,                                     !- Hour 107
  45,                                     !- Minute 107
  0.285714285714286,                      !- Value Until Time 107
  18,                                     !- Hour 108
  55,                                     !- Minute 108
  0.280952380952381,                      !- Value Until Time 108
  19,                                     !- Hour 109
  5,                                      !- Minute 109
  0.276190476190476,                      !- Value Until Time 109
  19,                                     !- Hour 110
  15,                                     !- Minute 110
  0.271428571428571,                      !- Value Until Time 110
  19,                                     !- Hour 111
  25,                                     !- Minute 111
  0.266666666666666,                      !- Value Until Time 111
  19,                                     !- Hour 112
  35,                                     !- Minute 112
  0.261904761904762,                      !- Value Until Time 112
  19,                                     !- Hour 113
  45,                                     !- Minute 113
  0.257142857142857,                      !- Value Until Time 113
  19,                                     !- Hour 114
  55,                                     !- Minute 114
  0.252380952380952,                      !- Value Until Time 114
  20,                                     !- Hour 115
  0,                                      !- Minute 115
  0.25,                                   !- Value Until Time 115
  20,                                     !- Hour 116
  10,                                     !- Minute 116
  0.241666666666667,                      !- Value Until Time 116
  20,                                     !- Hour 117
  20,                                     !- Minute 117
  0.233333333333333,                      !- Value Until Time 117
  20,                                     !- Hour 118
  30,                                     !- Minute 118
  0.225,                                  !- Value Until Time 118
  20,                                     !- Hour 119
  40,                                     !- Minute 119
  0.216666666666666,                      !- Value Until Time 119
  20,                                     !- Hour 120
  50,                                     !- Minute 120
  0.208333333333333,                      !- Value Until Time 120
  21,                                     !- Hour 121
  0,                                      !- Minute 121
  0.2,                                    !- Value Until Time 121
  21,                                     !- Hour 122
  10,                                     !- Minute 122
  0.183333333333333,                      !- Value Until Time 122
  21,                                     !- Hour 123
  20,                                     !- Minute 123
  0.166666666666666,                      !- Value Until Time 123
  21,                                     !- Hour 124
  30,                                     !- Minute 124
  0.15,                                   !- Value Until Time 124
  21,                                     !- Hour 125
  40,                                     !- Minute 125
  0.133333333333333,                      !- Value Until Time 125
  21,                                     !- Hour 126
  50,                                     !- Minute 126
  0.116666666666666,                      !- Value Until Time 126
  22,                                     !- Hour 127
  0,                                      !- Minute 127
  0.1,                                    !- Value Until Time 127
  22,                                     !- Hour 128
  10,                                     !- Minute 128
  0.0833333333333332,                     !- Value Until Time 128
  22,                                     !- Hour 129
  20,                                     !- Minute 129
  0.0666666666666664,                     !- Value Until Time 129
  22,                                     !- Hour 130
  30,                                     !- Minute 130
  0.0499999999999996,                     !- Value Until Time 130
  22,                                     !- Hour 131
  40,                                     !- Minute 131
  0.0333333333333329,                     !- Value Until Time 131
  22,                                     !- Hour 132
  50,                                     !- Minute 132
  0.0166666666666661,                     !- Value Until Time 132
  23,                                     !- Hour 133
  0,                                      !- Minute 133
  0,                                      !- Value Until Time 133
  24,                                     !- Hour 134
  0,                                      !- Minute 134
  0;                                      !- Value Until Time 134

OS:Schedule:Day,
  {cfe12e0b-360b-47e9-941d-ad8bd96c7a00}, !- Handle
  D_RFF_All_DHW_DHW_Yr Summer Design Day, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.65,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.45,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1;                                    !- Value Until Time 20

OS:Schedule:Rule,
  {1c0964f4-363a-4412-b0c8-c4b836cbc2c1}, !- Handle
  Schedule Rule 17,                       !- Name
  {13c69b2c-4ad0-4d5c-8b9a-8c4d6fe0328d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d86f1ef9-6885-474d-b94e-b32dad148ad5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d86f1ef9-6885-474d-b94e-b32dad148ad5}, !- Handle
  D_RFF_All_DHW_DHW_Yr Wknd Day,          !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0083333333333333,                     !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0166666666666666,                     !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.0249999999999999,                     !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0333333333333332,                     !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0416666666666665,                     !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.0499999999999998,                     !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.0583333333333333,                     !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.0666666666666666,                     !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.0749999999999999,                     !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.0833333333333332,                     !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.0916666666666665,                     !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.0999999999999998,                     !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.116666666666667,                      !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.166666666666666,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.183333333333333,                      !- Value Until Time 20
  11,                                     !- Hour 21
  59,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  9,                                      !- Minute 23
  0.208333333333333,                      !- Value Until Time 23
  12,                                     !- Hour 24
  19,                                     !- Minute 24
  0.216666666666667,                      !- Value Until Time 24
  12,                                     !- Hour 25
  29,                                     !- Minute 25
  0.225,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  39,                                     !- Minute 26
  0.233333333333333,                      !- Value Until Time 26
  12,                                     !- Hour 27
  49,                                     !- Minute 27
  0.241666666666667,                      !- Value Until Time 27
  12,                                     !- Hour 28
  59,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.25,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  9,                                      !- Minute 30
  0.258333333333333,                      !- Value Until Time 30
  13,                                     !- Hour 31
  19,                                     !- Minute 31
  0.266666666666667,                      !- Value Until Time 31
  13,                                     !- Hour 32
  29,                                     !- Minute 32
  0.275,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  39,                                     !- Minute 33
  0.283333333333333,                      !- Value Until Time 33
  13,                                     !- Hour 34
  49,                                     !- Minute 34
  0.291666666666667,                      !- Value Until Time 34
  13,                                     !- Hour 35
  59,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.3,                                    !- Value Until Time 36
  14,                                     !- Hour 37
  22,                                     !- Minute 37
  0.6,                                    !- Value Until Time 37
  14,                                     !- Hour 38
  32,                                     !- Minute 38
  0.566666666666667,                      !- Value Until Time 38
  14,                                     !- Hour 39
  42,                                     !- Minute 39
  0.533333333333334,                      !- Value Until Time 39
  14,                                     !- Hour 40
  52,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  2,                                      !- Minute 41
  0.466666666666667,                      !- Value Until Time 41
  15,                                     !- Hour 42
  12,                                     !- Minute 42
  0.433333333333334,                      !- Value Until Time 42
  15,                                     !- Hour 43
  22,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  15,                                     !- Hour 44
  32,                                     !- Minute 44
  0.366666666666667,                      !- Value Until Time 44
  15,                                     !- Hour 45
  42,                                     !- Minute 45
  0.333333333333334,                      !- Value Until Time 45
  15,                                     !- Hour 46
  52,                                     !- Minute 46
  0.3,                                    !- Value Until Time 46
  16,                                     !- Hour 47
  2,                                      !- Minute 47
  0.266666666666667,                      !- Value Until Time 47
  16,                                     !- Hour 48
  12,                                     !- Minute 48
  0.233333333333334,                      !- Value Until Time 48
  16,                                     !- Hour 49
  22,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  17,                                     !- Hour 50
  22,                                     !- Minute 50
  0.2,                                    !- Value Until Time 50
  17,                                     !- Hour 51
  32,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  17,                                     !- Hour 52
  42,                                     !- Minute 52
  0.25,                                   !- Value Until Time 52
  17,                                     !- Hour 53
  52,                                     !- Minute 53
  0.275000000000001,                      !- Value Until Time 53
  18,                                     !- Hour 54
  2,                                      !- Minute 54
  0.300000000000001,                      !- Value Until Time 54
  18,                                     !- Hour 55
  12,                                     !- Minute 55
  0.325000000000001,                      !- Value Until Time 55
  18,                                     !- Hour 56
  22,                                     !- Minute 56
  0.35,                                   !- Value Until Time 56
  18,                                     !- Hour 57
  32,                                     !- Minute 57
  0.305555555555555,                      !- Value Until Time 57
  18,                                     !- Hour 58
  42,                                     !- Minute 58
  0.26111111111111,                       !- Value Until Time 58
  18,                                     !- Hour 59
  45,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  18,                                     !- Hour 60
  55,                                     !- Minute 60
  0.241666666666667,                      !- Value Until Time 60
  19,                                     !- Hour 61
  5,                                      !- Minute 61
  0.233333333333333,                      !- Value Until Time 61
  19,                                     !- Hour 62
  15,                                     !- Minute 62
  0.225,                                  !- Value Until Time 62
  19,                                     !- Hour 63
  25,                                     !- Minute 63
  0.216666666666666,                      !- Value Until Time 63
  19,                                     !- Hour 64
  35,                                     !- Minute 64
  0.208333333333333,                      !- Value Until Time 64
  19,                                     !- Hour 65
  45,                                     !- Minute 65
  0.2,                                    !- Value Until Time 65
  19,                                     !- Hour 66
  55,                                     !- Minute 66
  0.183333333333333,                      !- Value Until Time 66
  20,                                     !- Hour 67
  5,                                      !- Minute 67
  0.166666666666666,                      !- Value Until Time 67
  20,                                     !- Hour 68
  15,                                     !- Minute 68
  0.15,                                   !- Value Until Time 68
  20,                                     !- Hour 69
  25,                                     !- Minute 69
  0.133333333333333,                      !- Value Until Time 69
  20,                                     !- Hour 70
  35,                                     !- Minute 70
  0.116666666666666,                      !- Value Until Time 70
  20,                                     !- Hour 71
  45,                                     !- Minute 71
  0.1,                                    !- Value Until Time 71
  20,                                     !- Hour 72
  55,                                     !- Minute 72
  0.0833333333333332,                     !- Value Until Time 72
  21,                                     !- Hour 73
  5,                                      !- Minute 73
  0.0666666666666664,                     !- Value Until Time 73
  21,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0499999999999996,                     !- Value Until Time 74
  21,                                     !- Hour 75
  25,                                     !- Minute 75
  0.0333333333333329,                     !- Value Until Time 75
  21,                                     !- Hour 76
  35,                                     !- Minute 76
  0.0166666666666661,                     !- Value Until Time 76
  21,                                     !- Hour 77
  45,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0;                                      !- Value Until Time 78

OS:Schedule:Day,
  {e76de1d8-1ef0-4853-a90d-d59e9f3f9b51}, !- Handle
  D_RFF_All_DHW_DHW_Yr Winter Design Day, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.65,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.45,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1;                                    !- Value Until Time 20

OS:WaterUse:Connections,
  {9dadd723-ae54-48cb-83de-b2915a068b17}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 WUC 0.23gpm at 135F, !- Name
  {d03a476e-cc6b-4cc2-b847-b1e23b2ea79e}, !- Inlet Node Name
  {5c16709e-02b4-4185-84e1-48dc24136df9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9b3fda29-2a53-4c27-9341-812c6e35b8aa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b5438e7a-ea38-4287-9863-bb28664cd68d}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Service Water Use Def 0.23gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.44955967226187e-05,                   !- Peak Flow Rate {m3/s}
  {360970d5-b4c0-41f6-9385-aa1c3dfb5bc5}, !- Target Temperature Schedule Name
  {96d091a4-50a0-4a79-991e-08322d4637b1}, !- Sensible Fraction Schedule Name
  {42473221-4256-4d29-a3fd-fe0c42ccfeda}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {96d091a4-50a0-4a79-991e-08322d4637b1}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {22ecc5b2-b441-4eb1-a430-4d9d97a91fac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22ecc5b2-b441-4eb1-a430-4d9d97a91fac}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {42473221-4256-4d29-a3fd-fe0c42ccfeda}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {232fd293-f0fc-4862-9463-736ab2a41769}; !- Default Day Schedule Name

OS:Schedule:Day,
  {232fd293-f0fc-4862-9463-736ab2a41769}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {360970d5-b4c0-41f6-9385-aa1c3dfb5bc5}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  {a9f7bd46-a5ba-43e4-9e1a-ff0364fbd21c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9f7bd46-a5ba-43e4-9e1a-ff0364fbd21c}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {9b3fda29-2a53-4c27-9341-812c6e35b8aa}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Service Water Use 0.23gpm at 135F, !- Name
  {b5438e7a-ea38-4287-9863-bb28664cd68d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {13c69b2c-4ad0-4d5c-8b9a-8c4d6fe0328d}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {ed4e4558-7b38-46a3-bc06-6a2cacfacd1c}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d18c76d3-75b7-4588-a838-aef96b864ea2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.44955967226187e-05,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00173947160671424,                    !- Plant Loop Volume {m3}
  {3185ad65-a488-425a-a681-d480dbec2f1f}, !- Plant Side Inlet Node Name
  {e361d7c0-b495-49b2-9df9-d84998359ac4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {29c14ea7-efbe-47b6-b5f0-bba838d7b876}, !- Demand Side Inlet Node Name
  {e154b247-e933-45fd-8917-9e3179fc3ae8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a7004f22-3b01-4e35-99ae-ae59021595ff}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1762a67d-5d28-4d27-817c-8686d0d37a0c}, !- Demand Mixer Name
  {b7bdbb61-fbaa-46d1-a8cc-7d8809700cc4}, !- Demand Splitter Name
  {94eee6cb-d9f0-4a20-bd60-eb861a2d8a8d}, !- Supply Mixer Name
  {20590d26-b7bb-4454-bd0b-0e7df7a66b89}; !- Supply Splitter Name

OS:Node,
  {96aec86e-ee74-4d26-bbcf-10c34c1114b4}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Service Water Loop Supply Inlet Node, !- Name
  {3185ad65-a488-425a-a681-d480dbec2f1f}, !- Inlet Port
  {5ec16bb9-655a-4c23-aada-75d76fd29cd6}; !- Outlet Port

OS:Node,
  {d18c76d3-75b7-4588-a838-aef96b864ea2}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Service Water Loop Supply Outlet Node, !- Name
  {1674e28e-c83a-4459-a410-22baf39925f6}, !- Inlet Port
  {e361d7c0-b495-49b2-9df9-d84998359ac4}; !- Outlet Port

OS:Node,
  {bd7d6043-45e1-4250-9e46-bad4012a6b3a}, !- Handle
  40gal NaturalGas Water Heater - 14kBtu/hr Supply Inlet Water Node, !- Name
  {f920c52e-448a-4912-9d0a-851f5da1c3a5}, !- Inlet Port
  {956c9f25-41a1-45f4-9a46-edecaa0db5c6}; !- Outlet Port

OS:Connector:Mixer,
  {94eee6cb-d9f0-4a20-bd60-eb861a2d8a8d}, !- Handle
  Connector Mixer 1,                      !- Name
  {09517ff0-e68f-4011-af0c-21c491574a7d}, !- Outlet Branch Name
  {0f8090f8-335d-4a77-8703-41d618e1cf6a}, !- Inlet Branch Name 1
  {166ee486-759b-477e-ad15-d599bf540bba}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {20590d26-b7bb-4454-bd0b-0e7df7a66b89}, !- Handle
  Connector Splitter 1,                   !- Name
  {3aacab22-f9a4-4656-9218-77598958c6fc}, !- Inlet Branch Name
  {f920c52e-448a-4912-9d0a-851f5da1c3a5}, !- Outlet Branch Name 1
  {4d73f6d7-1a24-4262-96a3-a4d79b148210}; !- Outlet Branch Name 2

OS:Connection,
  {3185ad65-a488-425a-a681-d480dbec2f1f}, !- Handle
  {ed4e4558-7b38-46a3-bc06-6a2cacfacd1c}, !- Source Object
  14,                                     !- Outlet Port
  {96aec86e-ee74-4d26-bbcf-10c34c1114b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f920c52e-448a-4912-9d0a-851f5da1c3a5}, !- Handle
  {20590d26-b7bb-4454-bd0b-0e7df7a66b89}, !- Source Object
  3,                                      !- Outlet Port
  {bd7d6043-45e1-4250-9e46-bad4012a6b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e361d7c0-b495-49b2-9df9-d84998359ac4}, !- Handle
  {d18c76d3-75b7-4588-a838-aef96b864ea2}, !- Source Object
  3,                                      !- Outlet Port
  {ed4e4558-7b38-46a3-bc06-6a2cacfacd1c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f68a9d25-97bd-43a0-94c3-364597a103b5}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Service Water Loop Demand Inlet Node, !- Name
  {29c14ea7-efbe-47b6-b5f0-bba838d7b876}, !- Inlet Port
  {3ed899c6-0f31-4195-b2be-3a240c98d211}; !- Outlet Port

OS:Node,
  {47936db3-c8b3-4fba-85a9-0f200ee69133}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Service Water Loop Demand Outlet Node, !- Name
  {3a78895c-80d3-45b4-8ba7-3d5499908633}, !- Inlet Port
  {e154b247-e933-45fd-8917-9e3179fc3ae8}; !- Outlet Port

OS:Node,
  {b38b1f89-3d07-4ed6-96ed-ac1bc1c000c1}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {cd03c186-9ef3-4f64-aecf-da1b6a9f47d5}, !- Inlet Port
  {d5f3c520-9a19-441a-9c48-35c715d023ac}; !- Outlet Port

OS:Connector:Mixer,
  {1762a67d-5d28-4d27-817c-8686d0d37a0c}, !- Handle
  Connector Mixer 2,                      !- Name
  {6db3ec90-340c-4aee-81d7-f601046fb9ca}, !- Outlet Branch Name
  {e5d908e1-933e-472d-b106-7df021776f11}, !- Inlet Branch Name 1
  {3b83392a-f001-400a-88bf-c515ecf199f4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b7bdbb61-fbaa-46d1-a8cc-7d8809700cc4}, !- Handle
  Connector Splitter 2,                   !- Name
  {f36b9236-6c01-44b1-91a2-f35df9196f1b}, !- Inlet Branch Name
  {cd03c186-9ef3-4f64-aecf-da1b6a9f47d5}, !- Outlet Branch Name 1
  {ad335a6e-9522-4ddc-96c7-1cfef3a6bef8}; !- Outlet Branch Name 2

OS:Connection,
  {29c14ea7-efbe-47b6-b5f0-bba838d7b876}, !- Handle
  {ed4e4558-7b38-46a3-bc06-6a2cacfacd1c}, !- Source Object
  17,                                     !- Outlet Port
  {f68a9d25-97bd-43a0-94c3-364597a103b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd03c186-9ef3-4f64-aecf-da1b6a9f47d5}, !- Handle
  {b7bdbb61-fbaa-46d1-a8cc-7d8809700cc4}, !- Source Object
  3,                                      !- Outlet Port
  {b38b1f89-3d07-4ed6-96ed-ac1bc1c000c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e154b247-e933-45fd-8917-9e3179fc3ae8}, !- Handle
  {47936db3-c8b3-4fba-85a9-0f200ee69133}, !- Source Object
  3,                                      !- Outlet Port
  {ed4e4558-7b38-46a3-bc06-6a2cacfacd1c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d2d3180c-78f4-4842-9c6f-4c29b7c34d98}, !- Handle
  {ed4e4558-7b38-46a3-bc06-6a2cacfacd1c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a7004f22-3b01-4e35-99ae-ae59021595ff}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {d1ffef89-a6c5-4414-92aa-ad09b6c2f94e}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f53adae3-cf9f-4e67-8734-b1843ddcdd02}, !- Handle
  Service Water Loop Temp - 135F,         !- Name
  {d1ffef89-a6c5-4414-92aa-ad09b6c2f94e}, !- Schedule Type Limits Name
  {7387060c-eebd-429c-8ad6-d2cd9348c65c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7387060c-eebd-429c-8ad6-d2cd9348c65c}, !- Handle
  Service Water Loop Temp - 135F Default, !- Name
  {d1ffef89-a6c5-4414-92aa-ad09b6c2f94e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a304a138-f968-40c0-8557-816a070fb077}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f53adae3-cf9f-4e67-8734-b1843ddcdd02}, !- Schedule Name
  {d18c76d3-75b7-4588-a838-aef96b864ea2}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {cd6ae169-d7f2-4643-ac88-0c8a1663f43a}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Service Water Loop Water Mains Pressure Driven, !- Name
  {5ec16bb9-655a-4c23-aada-75d76fd29cd6}, !- Inlet Node Name
  {3623c4bd-b39f-4db3-ab85-2978f2af4a75}, !- Outlet Node Name
  1.44955967226187e-05,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  2.14845067764027e-08,                   !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {76102b40-adf6-413e-9df6-06473ff9a467}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {3623c4bd-b39f-4db3-ab85-2978f2af4a75}, !- Inlet Port
  {3aacab22-f9a4-4656-9218-77598958c6fc}; !- Outlet Port

OS:Connection,
  {5ec16bb9-655a-4c23-aada-75d76fd29cd6}, !- Handle
  {96aec86e-ee74-4d26-bbcf-10c34c1114b4}, !- Source Object
  3,                                      !- Outlet Port
  {cd6ae169-d7f2-4643-ac88-0c8a1663f43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3623c4bd-b39f-4db3-ab85-2978f2af4a75}, !- Handle
  {cd6ae169-d7f2-4643-ac88-0c8a1663f43a}, !- Source Object
  3,                                      !- Outlet Port
  {76102b40-adf6-413e-9df6-06473ff9a467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aacab22-f9a4-4656-9218-77598958c6fc}, !- Handle
  {76102b40-adf6-413e-9df6-06473ff9a467}, !- Source Object
  3,                                      !- Outlet Port
  {20590d26-b7bb-4454-bd0b-0e7df7a66b89}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {6f1f0ff6-19b1-4690-97ca-8e3e4c1e63c7}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {55377cf5-90e1-439c-88ee-b312fc8863cf}, !- Handle
  40gal NaturalGas Water Heater - 14kBtu/hr 0.82 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {f53adae3-cf9f-4e67-8734-b1843ddcdd02}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  57.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  4242.16658155702,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c384bc10-a642-4b79-b922-d457cf95ad06}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.59993005377437,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.59993005377437,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {956c9f25-41a1-45f4-9a46-edecaa0db5c6}, !- Use Side Inlet Node Name
  {b190a186-0c26-44e5-a131-dccdbbc01c0d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {a9316224-2bac-4225-b35b-9eb95b120b81}, !- Handle
  {55377cf5-90e1-439c-88ee-b312fc8863cf}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {c384bc10-a642-4b79-b922-d457cf95ad06}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {6f1f0ff6-19b1-4690-97ca-8e3e4c1e63c7}, !- Schedule Type Limits Name
  {a28a6a18-30a5-4fe5-947a-f5eae7844ebb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a28a6a18-30a5-4fe5-947a-f5eae7844ebb}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {6f1f0ff6-19b1-4690-97ca-8e3e4c1e63c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {102140ce-58b7-4473-9272-fb87ac587d00}, !- Handle
  40gal NaturalGas Water Heater - 14kBtu/hr Supply Outlet Water Node, !- Name
  {b190a186-0c26-44e5-a131-dccdbbc01c0d}, !- Inlet Port
  {0f8090f8-335d-4a77-8703-41d618e1cf6a}; !- Outlet Port

OS:Connection,
  {956c9f25-41a1-45f4-9a46-edecaa0db5c6}, !- Handle
  {bd7d6043-45e1-4250-9e46-bad4012a6b3a}, !- Source Object
  3,                                      !- Outlet Port
  {55377cf5-90e1-439c-88ee-b312fc8863cf}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b190a186-0c26-44e5-a131-dccdbbc01c0d}, !- Handle
  {55377cf5-90e1-439c-88ee-b312fc8863cf}, !- Source Object
  32,                                     !- Outlet Port
  {102140ce-58b7-4473-9272-fb87ac587d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f8090f8-335d-4a77-8703-41d618e1cf6a}, !- Handle
  {102140ce-58b7-4473-9272-fb87ac587d00}, !- Source Object
  3,                                      !- Outlet Port
  {94eee6cb-d9f0-4a20-bd60-eb861a2d8a8d}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {5bceeb84-7e68-4ce7-a430-e6c750d147b4}, !- Handle
  {55377cf5-90e1-439c-88ee-b312fc8863cf}; !- Object Name

OS:Schedule:Ruleset,
  {dd40b7ce-de26-48dc-8645-12b5fdb736c3}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  {63d0f43e-37bf-4b6d-afbc-aa507c7fd242}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63d0f43e-37bf-4b6d-afbc-aa507c7fd242}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {062d86b9-cf86-46da-9cf7-55d8f52552c1}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3f82b5fd-75b3-436d-aac1-053be686d840}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {062d86b9-cf86-46da-9cf7-55d8f52552c1}; !- Layer 1

OS:Pipe:Indoor,
  {cf69e4d9-d282-435e-a7f6-2c425fb2ac84}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Service Water Loop Pipe 20.0ft, !- Name
  {3f82b5fd-75b3-436d-aac1-053be686d840}, !- Construction
  {3ed899c6-0f31-4195-b2be-3a240c98d211}, !- Fluid Inlet Node
  {13fe6002-4b9b-4beb-9839-6feccee8ee8d}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {d479ccec-4f09-4f07-af2a-4c31e6f8e9eb}, !- Ambient Temperature Schedule
  {dd40b7ce-de26-48dc-8645-12b5fdb736c3}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {a73dce54-5c45-408b-aeea-f0ef26a303a3}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {13fe6002-4b9b-4beb-9839-6feccee8ee8d}, !- Inlet Port
  {f36b9236-6c01-44b1-91a2-f35df9196f1b}; !- Outlet Port

OS:Connection,
  {3ed899c6-0f31-4195-b2be-3a240c98d211}, !- Handle
  {f68a9d25-97bd-43a0-94c3-364597a103b5}, !- Source Object
  3,                                      !- Outlet Port
  {cf69e4d9-d282-435e-a7f6-2c425fb2ac84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13fe6002-4b9b-4beb-9839-6feccee8ee8d}, !- Handle
  {cf69e4d9-d282-435e-a7f6-2c425fb2ac84}, !- Source Object
  4,                                      !- Outlet Port
  {a73dce54-5c45-408b-aeea-f0ef26a303a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36b9236-6c01-44b1-91a2-f35df9196f1b}, !- Handle
  {a73dce54-5c45-408b-aeea-f0ef26a303a3}, !- Source Object
  3,                                      !- Outlet Port
  {b7bdbb61-fbaa-46d1-a8cc-7d8809700cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e1d9964b-f6f2-4980-b1bc-1c6c80357600}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {604ac86a-c319-483a-9384-4e6764d4c2e0}, !- Inlet Node Name
  {0fc6c6bd-b680-4c31-a5e5-439ea72b9287}; !- Outlet Node Name

OS:Node,
  {034e17d4-4146-4221-9f85-358b6527123b}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {4d73f6d7-1a24-4262-96a3-a4d79b148210}, !- Inlet Port
  {604ac86a-c319-483a-9384-4e6764d4c2e0}; !- Outlet Port

OS:Connection,
  {4d73f6d7-1a24-4262-96a3-a4d79b148210}, !- Handle
  {20590d26-b7bb-4454-bd0b-0e7df7a66b89}, !- Source Object
  4,                                      !- Outlet Port
  {034e17d4-4146-4221-9f85-358b6527123b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c89834bf-ff1e-459a-926a-784d95801240}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {0fc6c6bd-b680-4c31-a5e5-439ea72b9287}, !- Inlet Port
  {166ee486-759b-477e-ad15-d599bf540bba}; !- Outlet Port

OS:Connection,
  {604ac86a-c319-483a-9384-4e6764d4c2e0}, !- Handle
  {034e17d4-4146-4221-9f85-358b6527123b}, !- Source Object
  3,                                      !- Outlet Port
  {e1d9964b-f6f2-4980-b1bc-1c6c80357600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fc6c6bd-b680-4c31-a5e5-439ea72b9287}, !- Handle
  {e1d9964b-f6f2-4980-b1bc-1c6c80357600}, !- Source Object
  3,                                      !- Outlet Port
  {c89834bf-ff1e-459a-926a-784d95801240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166ee486-759b-477e-ad15-d599bf540bba}, !- Handle
  {c89834bf-ff1e-459a-926a-784d95801240}, !- Source Object
  3,                                      !- Outlet Port
  {94eee6cb-d9f0-4a20-bd60-eb861a2d8a8d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fdb381f7-f2df-416e-91c6-6adf52afad4d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d5f3c520-9a19-441a-9c48-35c715d023ac}, !- Inlet Node Name
  {11cada43-1df7-4423-900e-53f949407591}; !- Outlet Node Name

OS:Node,
  {8bdec887-74b7-4e3f-8345-47d07b29534f}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {11cada43-1df7-4423-900e-53f949407591}, !- Inlet Port
  {e5d908e1-933e-472d-b106-7df021776f11}; !- Outlet Port

OS:Connection,
  {d5f3c520-9a19-441a-9c48-35c715d023ac}, !- Handle
  {b38b1f89-3d07-4ed6-96ed-ac1bc1c000c1}, !- Source Object
  3,                                      !- Outlet Port
  {fdb381f7-f2df-416e-91c6-6adf52afad4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11cada43-1df7-4423-900e-53f949407591}, !- Handle
  {fdb381f7-f2df-416e-91c6-6adf52afad4d}, !- Source Object
  3,                                      !- Outlet Port
  {8bdec887-74b7-4e3f-8345-47d07b29534f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d908e1-933e-472d-b106-7df021776f11}, !- Handle
  {8bdec887-74b7-4e3f-8345-47d07b29534f}, !- Source Object
  3,                                      !- Outlet Port
  {1762a67d-5d28-4d27-817c-8686d0d37a0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6808dda6-6394-4f20-b064-b8a107809bcd}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {391b39f0-caaf-4fc1-b314-7adaee77b2b6}, !- Inlet Node Name
  {1674e28e-c83a-4459-a410-22baf39925f6}; !- Outlet Node Name

OS:Node,
  {aec2df98-5917-4cbc-9ea1-c322449115a4}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {09517ff0-e68f-4011-af0c-21c491574a7d}, !- Inlet Port
  {391b39f0-caaf-4fc1-b314-7adaee77b2b6}; !- Outlet Port

OS:Connection,
  {09517ff0-e68f-4011-af0c-21c491574a7d}, !- Handle
  {94eee6cb-d9f0-4a20-bd60-eb861a2d8a8d}, !- Source Object
  2,                                      !- Outlet Port
  {aec2df98-5917-4cbc-9ea1-c322449115a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {391b39f0-caaf-4fc1-b314-7adaee77b2b6}, !- Handle
  {aec2df98-5917-4cbc-9ea1-c322449115a4}, !- Source Object
  3,                                      !- Outlet Port
  {6808dda6-6394-4f20-b064-b8a107809bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1674e28e-c83a-4459-a410-22baf39925f6}, !- Handle
  {6808dda6-6394-4f20-b064-b8a107809bcd}, !- Source Object
  3,                                      !- Outlet Port
  {d18c76d3-75b7-4588-a838-aef96b864ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7a9a73e9-f2f3-4008-a253-f73be6e91440}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {d839bae3-71e1-4b90-a56a-a4be7d6dfb51}, !- Inlet Node Name
  {3a78895c-80d3-45b4-8ba7-3d5499908633}; !- Outlet Node Name

OS:Node,
  {47ecdee3-4b0c-463b-a66b-6ec3a971e402}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {6db3ec90-340c-4aee-81d7-f601046fb9ca}, !- Inlet Port
  {d839bae3-71e1-4b90-a56a-a4be7d6dfb51}; !- Outlet Port

OS:Connection,
  {6db3ec90-340c-4aee-81d7-f601046fb9ca}, !- Handle
  {1762a67d-5d28-4d27-817c-8686d0d37a0c}, !- Source Object
  2,                                      !- Outlet Port
  {47ecdee3-4b0c-463b-a66b-6ec3a971e402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d839bae3-71e1-4b90-a56a-a4be7d6dfb51}, !- Handle
  {47ecdee3-4b0c-463b-a66b-6ec3a971e402}, !- Source Object
  3,                                      !- Outlet Port
  {7a9a73e9-f2f3-4008-a253-f73be6e91440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a78895c-80d3-45b4-8ba7-3d5499908633}, !- Handle
  {7a9a73e9-f2f3-4008-a253-f73be6e91440}, !- Source Object
  3,                                      !- Outlet Port
  {47936db3-c8b3-4fba-85a9-0f200ee69133}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbef2b9c-3369-41e3-a5bf-afbfa6d7edee}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 WUC 0.23gpm at 135F Inlet Water Node, !- Name
  {ad335a6e-9522-4ddc-96c7-1cfef3a6bef8}, !- Inlet Port
  {d03a476e-cc6b-4cc2-b847-b1e23b2ea79e}; !- Outlet Port

OS:Connection,
  {ad335a6e-9522-4ddc-96c7-1cfef3a6bef8}, !- Handle
  {b7bdbb61-fbaa-46d1-a8cc-7d8809700cc4}, !- Source Object
  4,                                      !- Outlet Port
  {cbef2b9c-3369-41e3-a5bf-afbfa6d7edee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3b69220-9a39-4074-a10a-7880c7abd4d3}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 WUC 0.23gpm at 135F Outlet Water Node, !- Name
  {5c16709e-02b4-4185-84e1-48dc24136df9}, !- Inlet Port
  {3b83392a-f001-400a-88bf-c515ecf199f4}; !- Outlet Port

OS:Connection,
  {d03a476e-cc6b-4cc2-b847-b1e23b2ea79e}, !- Handle
  {cbef2b9c-3369-41e3-a5bf-afbfa6d7edee}, !- Source Object
  3,                                      !- Outlet Port
  {9dadd723-ae54-48cb-83de-b2915a068b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c16709e-02b4-4185-84e1-48dc24136df9}, !- Handle
  {9dadd723-ae54-48cb-83de-b2915a068b17}, !- Source Object
  3,                                      !- Outlet Port
  {d3b69220-9a39-4074-a10a-7880c7abd4d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b83392a-f001-400a-88bf-c515ecf199f4}, !- Handle
  {d3b69220-9a39-4074-a10a-7880c7abd4d3}, !- Source Object
  3,                                      !- Outlet Port
  {1762a67d-5d28-4d27-817c-8686d0d37a0c}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {d479ccec-4f09-4f07-af2a-4c31e6f8e9eb}, !- Handle
  Temporary Pipe Indoor Ambient Temp 90.1F, !- Name
  ,                                       !- Schedule Type Limits Name
  32.3;                                   !- Value

OS:Refrigeration:WalkIn,
  {a0397a19-4463-4879-b14b-14062606674d}, !- Handle
  Quick Service Restaurant Freezer,       !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  1670.50509998167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80,                                     !- Rated Total Lighting Power {W}
  {4827ba33-71e2-45de-adad-00c5b31d0216}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {d78f3381-e5e3-4345-bbbd-ffedc0b5a9df}, !- Defrost Schedule Name
  {733e9069-dce2-4667-a173-0eb4b35f71d9}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {b18f4935-ed27-4a98-a6be-1176d6169939}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {b18f4935-ed27-4a98-a6be-1176d6169939}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {f7a67a01-d4ca-4a06-891d-f2f52b4b4195}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {fe59a242-e9ad-4e3d-9d0d-3cb1452f11a3}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {4827ba33-71e2-45de-adad-00c5b31d0216}, !- Handle
  Always On,                              !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {d3b14e77-b439-4915-822d-3b3299ef9ac1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3b14e77-b439-4915-822d-3b3299ef9ac1}, !- Handle
  Always On Default,                      !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe59a242-e9ad-4e3d-9d0d-3cb1452f11a3}, !- Handle
  door_wi_sched,                          !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {4668a788-f289-4706-aeae-b726c33edd04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4668a788-f289-4706-aeae-b726c33edd04}, !- Handle
  door_wi_sched Default,                  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e9cabd15-5a41-4ab1-970b-87238ef1ce35}, !- Handle
  {a0397a19-4463-4879-b14b-14062606674d}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {d78f3381-e5e3-4345-bbbd-ffedc0b5a9df}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {e69cdadb-53e7-47b2-861c-b6b98b4e18e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e69cdadb-53e7-47b2-861c-b6b98b4e18e5}, !- Handle
  Refrigeration Defrost Schedule Default - Quick Service Restaurant Freezer, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {733e9069-dce2-4667-a173-0eb4b35f71d9}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {13c473bc-c1d1-4493-9d80-f4417a8c7b22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13c473bc-c1d1-4493-9d80-f4417a8c7b22}, !- Handle
  Refrigeration Dripdown Schedule Default - Quick Service Restaurant Freezer, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {d7abac7f-d2d7-40e0-9f9d-6c86e6bc7628}, !- Handle
  Low Temperature,                        !- Name
  {04b5cd36-33fb-4360-85c7-32b893850297}, !- Refrigerated CaseAndWalkInList Name
  {590a28f2-eef3-44a7-bdc7-30eae6312420}, !- Refrigeration TransferLoad List Name
  {5e9c4a49-655b-4642-9196-fe093548f98f}, !- Refrigeration Condenser Name
  {f48315f1-50b4-4716-97f3-6dfabf6ce383}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {87c27a8e-a72f-4c22-98f3-0557e020182d}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {04b5cd36-33fb-4360-85c7-32b893850297}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {a0397a19-4463-4879-b14b-14062606674d}; !- Model Object 1

OS:ModelObjectList,
  {590a28f2-eef3-44a7-bdc7-30eae6312420}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {f48315f1-50b4-4716-97f3-6dfabf6ce383}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {d72d47d2-a062-4b58-ad8c-e1004bb8627b}; !- Model Object 1

OS:ModelObjectList,
  {87c27a8e-a72f-4c22-98f3-0557e020182d}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {d72d47d2-a062-4b58-ad8c-e1004bb8627b}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {64c359ca-c331-4d20-8653-331ed4deb0ec}, !- Refrigeration Compressor Power Curve Name
  {4a3e9d05-968c-4f98-84c1-8ce5d34c48b2}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {64c359ca-c331-4d20-8653-331ed4deb0ec}, !- Handle
  LT_compressor_power,                    !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.19971,                             !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.380452,                             !- Coefficient6 x*y
  0.13998065,                             !- Coefficient7 x**3
  -0.0588669,                             !- Coefficient8 y**3
  -0.2184515,                             !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {4a3e9d05-968c-4f98-84c1-8ce5d34c48b2}, !- Handle
  LT_compressor_capacity,                 !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.4326,                             !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.958101,                             !- Coefficient6 x*y
  0.43596477,                             !- Coefficient7 x**3
  -0.0411577,                             !- Coefficient8 y**3
  -0.608846,                              !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  17.8,                                   !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Linear,
  {4d46b796-91ab-48b1-a543-fc7bc8a66d13}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {5e9c4a49-655b-4642-9196-fe093548f98f}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {4d46b796-91ab-48b1-a543-fc7bc8a66d13}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  71.593075718273,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {7e72409f-701a-443d-8408-b874f9072465}, !- Handle
  RFF Dining - ComStock DEER Pre-1975 Thermostat, !- Name
  {ff08a6b9-cda1-4169-8088-ddc9bf9d4ea4}, !- Heating Setpoint Temperature Schedule Name
  {e33aff9c-bc45-4469-b028-704d270ddf2d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ff08a6b9-cda1-4169-8088-ddc9bf9d4ea4}, !- Handle
  D_RFF_All_HTemp_Yr,                     !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  {0929bf0d-b9b9-4d13-a979-3603cf3e0599}, !- Default Day Schedule Name
  {ab282b52-88d3-47bd-b7a5-690adfb33e55}, !- Summer Design Day Schedule Name
  {bcd102b7-c16d-40fb-836b-11b206420557}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0929bf0d-b9b9-4d13-a979-3603cf3e0599}, !- Handle
  D_RFF_All_HTemp_Yr Default,             !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {888afc05-8906-40d2-b233-ba6254383c12}, !- Handle
  D_RFF_All_HTemp_Yr Winter Design Day,   !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e33aff9c-bc45-4469-b028-704d270ddf2d}, !- Handle
  D_RFF_All_CTemp_Yr,                     !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  {1c239325-3a75-4f78-97fc-f021556ef078}, !- Default Day Schedule Name
  {b8482332-5887-4a91-8a20-933a72980540}, !- Summer Design Day Schedule Name
  {eef7e9d7-a91e-44d8-a8e3-b620b033ead0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c239325-3a75-4f78-97fc-f021556ef078}, !- Handle
  D_RFF_All_CTemp_Yr Default,             !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {2ebad74b-71aa-4096-9a1b-1aac563cf44d}, !- Handle
  D_RFF_All_CTemp_Yr Winter Design Day,   !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {7f880307-7071-4b2b-8b8c-af228da38858}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Thermostat, !- Name
  {ff08a6b9-cda1-4169-8088-ddc9bf9d4ea4}, !- Heating Setpoint Temperature Schedule Name
  {e33aff9c-bc45-4469-b028-704d270ddf2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4aacdc6-3cab-4322-8353-02309d8db1d3}, !- Handle
  RFF LobbyWaiting - ComStock DEER Pre-1975 Thermostat, !- Name
  {ff08a6b9-cda1-4169-8088-ddc9bf9d4ea4}, !- Heating Setpoint Temperature Schedule Name
  {e33aff9c-bc45-4469-b028-704d270ddf2d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bd3bd37-ff31-4710-8ab4-e9e8bb6a8e32}, !- Handle
  RFF Restroom - ComStock DEER Pre-1975 Thermostat, !- Name
  {ff08a6b9-cda1-4169-8088-ddc9bf9d4ea4}, !- Heating Setpoint Temperature Schedule Name
  {e33aff9c-bc45-4469-b028-704d270ddf2d}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {be46f418-73ae-420d-aeae-88b86efab819}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule
  {0d1a1047-49f8-4b13-b8f7-4d5273e12a09}, !- Availability Manager List Name
  0.562751674138063,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d42906db-ccc2-4ce0-8348-b4cdcfd22df4}, !- Supply Side Inlet Node Name
  {4ad4f09b-3f2c-493e-ba15-51eb3e31a9da}, !- Demand Side Outlet Node Name
  {acb3150e-faef-4d9d-a184-f8b0f836cf58}, !- Demand Side Inlet Node A
  {52c3f569-ecd4-4d6a-bacc-1287d32c4a91}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0a729829-82b5-479c-9933-f93088ce9b4a}, !- Demand Mixer Name
  {6dd69a92-d0fc-4a46-948e-9c4ea56bafa9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9908b4c0-6d8c-4029-aec9-fd1a801ab7a1}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {d42906db-ccc2-4ce0-8348-b4cdcfd22df4}, !- Inlet Port
  {da6ff230-6bd8-445a-a176-884c4a69f845}; !- Outlet Port

OS:Node,
  {458e088a-c228-46e6-8353-bbbc015436ed}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {bc51e06a-34f7-4f0d-acfe-b17a42dd9108}, !- Inlet Port
  {52c3f569-ecd4-4d6a-bacc-1287d32c4a91}; !- Outlet Port

OS:Connection,
  {d42906db-ccc2-4ce0-8348-b4cdcfd22df4}, !- Handle
  {be46f418-73ae-420d-aeae-88b86efab819}, !- Source Object
  9,                                      !- Outlet Port
  {9908b4c0-6d8c-4029-aec9-fd1a801ab7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c3f569-ecd4-4d6a-bacc-1287d32c4a91}, !- Handle
  {458e088a-c228-46e6-8353-bbbc015436ed}, !- Source Object
  3,                                      !- Outlet Port
  {be46f418-73ae-420d-aeae-88b86efab819}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {81b792a7-e23c-42fe-9336-5fc7b7711c55}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {acb3150e-faef-4d9d-a184-f8b0f836cf58}, !- Inlet Port
  {967e192b-0b7a-4bcc-9249-e190762bf1d9}; !- Outlet Port

OS:Node,
  {55a75fc4-54d3-4091-b154-60e2fac6df1b}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {25693f11-3df9-432c-afca-3067a3a9112c}, !- Inlet Port
  {4ad4f09b-3f2c-493e-ba15-51eb3e31a9da}; !- Outlet Port

OS:Node,
  {2b902438-dd5e-4afc-b489-79f92a3f530a}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c70c4868-3057-4a46-bf76-1ba2ede6ba3f}, !- Inlet Port
  {83bc6c4c-6d08-49d1-9290-bed0b4516ff0}; !- Outlet Port

OS:Connection,
  {acb3150e-faef-4d9d-a184-f8b0f836cf58}, !- Handle
  {be46f418-73ae-420d-aeae-88b86efab819}, !- Source Object
  11,                                     !- Outlet Port
  {81b792a7-e23c-42fe-9336-5fc7b7711c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ad4f09b-3f2c-493e-ba15-51eb3e31a9da}, !- Handle
  {55a75fc4-54d3-4091-b154-60e2fac6df1b}, !- Source Object
  3,                                      !- Outlet Port
  {be46f418-73ae-420d-aeae-88b86efab819}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6dd69a92-d0fc-4a46-948e-9c4ea56bafa9}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {967e192b-0b7a-4bcc-9249-e190762bf1d9}, !- Inlet Node Name
  {772e99bb-e7ab-41a0-9b84-7bd7080cb23e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0a729829-82b5-479c-9933-f93088ce9b4a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {25693f11-3df9-432c-afca-3067a3a9112c}, !- Outlet Node Name
  {fce20033-0f7f-4f1c-b801-cf3b2e17d0aa}; !- Inlet Node Name 1

OS:Connection,
  {967e192b-0b7a-4bcc-9249-e190762bf1d9}, !- Handle
  {81b792a7-e23c-42fe-9336-5fc7b7711c55}, !- Source Object
  3,                                      !- Outlet Port
  {6dd69a92-d0fc-4a46-948e-9c4ea56bafa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25693f11-3df9-432c-afca-3067a3a9112c}, !- Handle
  {0a729829-82b5-479c-9933-f93088ce9b4a}, !- Source Object
  2,                                      !- Outlet Port
  {55a75fc4-54d3-4091-b154-60e2fac6df1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c259ff8c-8a6a-4bae-b5e4-7b20617ec756}, !- Handle
  {be46f418-73ae-420d-aeae-88b86efab819}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.562751674138063,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9182.18,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  9563.24,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0d1a1047-49f8-4b13-b8f7-4d5273e12a09}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d5bf936a-4d2a-431d-a1dc-4aabd8893a5b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {16831005-e1c6-421e-b154-06cd67c809b3}, !- Handle
  Zone RFF Dining  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {427831f8-326f-43e6-b247-749ba408bc42}, !- Control Zone Name
  {458e088a-c228-46e6-8353-bbbc015436ed}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {6fb919ff-f625-4514-9730-cfeac0d9c91e}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  1,                                      !- Efficiency
  23952.1165059065,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Schedule:Constant,
  {dbb2c724-752e-49ca-aacc-c539fa8785e3}, !- Handle
  Always Off Discrete,                    !- Name
  {909eb520-78af-4cea-be54-8e80024d03ae}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {909eb520-78af-4cea-be54-8e80024d03ae}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {007c1e99-1513-4827-800f-3c3b872e2e43}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC No Heat, !- Name
  {dbb2c724-752e-49ca-aacc-c539fa8785e3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2e6ca578-0090-4e4c-9e9a-17e6288b0fee}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC 1spd DX AC Clg Coil 37kBtu/hr 9.7SEER 40kBtu/hr 14.0SEER, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  12057.396160117,                        !- Rated Total Cooling Capacity {W}
  0.75005027448074,                       !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  0.562751674138063,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {090135d1-6ba5-490b-bb8c-1ff29138e03a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bbd545e9-12d6-42a2-9b8e-b9de6000ce64}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {711f4bfb-d06c-435e-a2ab-6c1528dae895}, !- Energy Input Ratio Function of Temperature Curve Name
  {6a1a44bf-a6f2-4ee5-b7ab-e40e89f2871f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3ec79003-5769-447d-a757-58a6df5b5c9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3009d096-b2e9-4e8f-8203-44ddab475c40}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC Fan, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.562751674138063,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {93a08c18-73d6-43f9-8bc9-ee5b1c7e1ddf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {541ad207-512e-4639-b840-9c1189433e4e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {93a08c18-73d6-43f9-8bc9-ee5b1c7e1ddf}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {541ad207-512e-4639-b840-9c1189433e4e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {61332def-96a8-46c6-b517-d831d1684724}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {427831f8-326f-43e6-b247-749ba408bc42}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  {ffb27174-535d-48bb-83a7-21e0e6e282cc}, !- Air Inlet Node Name
  {bc51e06a-34f7-4f0d-acfe-b17a42dd9108}, !- Air Outlet Node Name
  {3009d096-b2e9-4e8f-8203-44ddab475c40}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Supply Air Fan Operating Mode Schedule Name
  {6fb919ff-f625-4514-9730-cfeac0d9c91e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2e6ca578-0090-4e4c-9e9a-17e6288b0fee}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {007c1e99-1513-4827-800f-3c3b872e2e43}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.562751674138063,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.562751674138063,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bc51e06a-34f7-4f0d-acfe-b17a42dd9108}, !- Handle
  {61332def-96a8-46c6-b517-d831d1684724}, !- Source Object
  7,                                      !- Outlet Port
  {458e088a-c228-46e6-8353-bbbc015436ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2ac3757c-e2a7-4473-a7d4-25caafbe6ec8}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.562751674138063,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {26408c53-6e59-44ed-a4de-0bd9ded93bac}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5755f2e8-2683-4b56-8bfa-df6f68704fb9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5755f2e8-2683-4b56-8bfa-df6f68704fb9}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b4b37e4c-7af6-4469-ade7-5c58b1108181}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC OA System, !- Name
  {2ac3757c-e2a7-4473-a7d4-25caafbe6ec8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3634aab2-497a-4955-b246-f2425265494c}, !- Mixed Air Node Name
  {d4de8342-4491-4e25-a61b-66519bf70446}, !- Outdoor Air Stream Node Name
  {b4aa34d9-cdf3-4a43-95cf-a3bffde2953a}, !- Relief Air Stream Node Name
  {da6ff230-6bd8-445a-a176-884c4a69f845}; !- Return Air Stream Node Name

OS:Node,
  {b206b4d1-f215-40f6-8b97-bed34982644d}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d4de8342-4491-4e25-a61b-66519bf70446}; !- Outlet Port

OS:Connection,
  {d4de8342-4491-4e25-a61b-66519bf70446}, !- Handle
  {b206b4d1-f215-40f6-8b97-bed34982644d}, !- Source Object
  3,                                      !- Outlet Port
  {b4b37e4c-7af6-4469-ade7-5c58b1108181}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0a2c6515-7323-442e-b7d1-e49b4b6f7beb}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC Relief Air Node, !- Name
  {b4aa34d9-cdf3-4a43-95cf-a3bffde2953a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4aa34d9-cdf3-4a43-95cf-a3bffde2953a}, !- Handle
  {b4b37e4c-7af6-4469-ade7-5c58b1108181}, !- Source Object
  7,                                      !- Outlet Port
  {0a2c6515-7323-442e-b7d1-e49b4b6f7beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cb0d1d1-f270-4175-85f5-ff14aa4b36c8}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {3634aab2-497a-4955-b246-f2425265494c}, !- Inlet Port
  {ffb27174-535d-48bb-83a7-21e0e6e282cc}; !- Outlet Port

OS:Connection,
  {da6ff230-6bd8-445a-a176-884c4a69f845}, !- Handle
  {9908b4c0-6d8c-4029-aec9-fd1a801ab7a1}, !- Source Object
  3,                                      !- Outlet Port
  {b4b37e4c-7af6-4469-ade7-5c58b1108181}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3634aab2-497a-4955-b246-f2425265494c}, !- Handle
  {b4b37e4c-7af6-4469-ade7-5c58b1108181}, !- Source Object
  5,                                      !- Outlet Port
  {3cb0d1d1-f270-4175-85f5-ff14aa4b36c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb27174-535d-48bb-83a7-21e0e6e282cc}, !- Handle
  {3cb0d1d1-f270-4175-85f5-ff14aa4b36c8}, !- Source Object
  3,                                      !- Outlet Port
  {61332def-96a8-46c6-b517-d831d1684724}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d5bf936a-4d2a-431d-a1dc-4aabd8893a5b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e1dabe33-7e67-483a-8e85-20c6d9422044}, !- Control Zone or Zone List Name
  {e382b2aa-1071-4379-abf1-d4e02444bd27}, !- Cooling Control Zone or Zone List Name
  {cea83ce6-9f72-4964-86dd-15ef188eccca}, !- Heating Control Zone or Zone List Name
  {dc77bcf1-a6e9-4adc-af16-da3f29d541fe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e1dabe33-7e67-483a-8e85-20c6d9422044}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {e382b2aa-1071-4379-abf1-d4e02444bd27}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cea83ce6-9f72-4964-86dd-15ef188eccca}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dc77bcf1-a6e9-4adc-af16-da3f29d541fe}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c53c7a2e-efab-4a85-9ecb-a62145cea01a}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC Diffuser, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  {3b05bb83-3448-45d1-94c8-40ccc2cc60fb}, !- Air Inlet Node Name
  {c70c4868-3057-4a46-bf76-1ba2ede6ba3f}, !- Air Outlet Node Name
  0.562751674138063;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7b5235d7-ad20-4d72-bb64-4dc06e35e577}, !- Handle
  Zone RFF Dining  - Story Ground Return Air Node, !- Name
  {afc24819-060d-4dac-afd7-025f1941e498}, !- Inlet Port
  {fce20033-0f7f-4f1c-b801-cf3b2e17d0aa}; !- Outlet Port

OS:Connection,
  {83bc6c4c-6d08-49d1-9290-bed0b4516ff0}, !- Handle
  {2b902438-dd5e-4afc-b489-79f92a3f530a}, !- Source Object
  3,                                      !- Outlet Port
  {1c553746-5b77-43cf-a74b-7efccd8858f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afc24819-060d-4dac-afd7-025f1941e498}, !- Handle
  {1e40f770-a24d-4590-bb15-b8be1018f25f}, !- Source Object
  2,                                      !- Outlet Port
  {7b5235d7-ad20-4d72-bb64-4dc06e35e577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce20033-0f7f-4f1c-b801-cf3b2e17d0aa}, !- Handle
  {7b5235d7-ad20-4d72-bb64-4dc06e35e577}, !- Source Object
  3,                                      !- Outlet Port
  {0a729829-82b5-479c-9933-f93088ce9b4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51187d24-8d18-4280-8566-a649ea174807}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {772e99bb-e7ab-41a0-9b84-7bd7080cb23e}, !- Inlet Port
  {3b05bb83-3448-45d1-94c8-40ccc2cc60fb}; !- Outlet Port

OS:Connection,
  {772e99bb-e7ab-41a0-9b84-7bd7080cb23e}, !- Handle
  {6dd69a92-d0fc-4a46-948e-9c4ea56bafa9}, !- Source Object
  3,                                      !- Outlet Port
  {51187d24-8d18-4280-8566-a649ea174807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b05bb83-3448-45d1-94c8-40ccc2cc60fb}, !- Handle
  {51187d24-8d18-4280-8566-a649ea174807}, !- Source Object
  3,                                      !- Outlet Port
  {c53c7a2e-efab-4a85-9ecb-a62145cea01a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c70c4868-3057-4a46-bf76-1ba2ede6ba3f}, !- Handle
  {c53c7a2e-efab-4a85-9ecb-a62145cea01a}, !- Source Object
  4,                                      !- Outlet Port
  {2b902438-dd5e-4afc-b489-79f92a3f530a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fc1de262-0ee2-49a2-b960-0f71a03f0b49}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule
  {68ddbec9-9469-4ca9-a535-f7151caf6211}, !- Availability Manager List Name
  4.17184370953454,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5dcd6c2c-2935-4fe1-9618-d7af9f0599a5}, !- Supply Side Inlet Node Name
  {1449bc4e-04a2-4abd-88f3-6e28ca184e4b}, !- Demand Side Outlet Node Name
  {bd0a217d-6d53-482e-b63d-b91f0fff80c1}, !- Demand Side Inlet Node A
  {5d996719-5858-42aa-bea7-affbca0a6ba7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {63969aec-7f0e-4907-8b88-8851a2b3c046}, !- Demand Mixer Name
  {31f1e33c-6fa7-4f97-bb80-47ed528933ad}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3d6c96eb-3218-40c9-a540-ac9991148b92}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {5dcd6c2c-2935-4fe1-9618-d7af9f0599a5}, !- Inlet Port
  {2335885d-aa0f-4a73-ac06-10dfc94d141c}; !- Outlet Port

OS:Node,
  {603cdaa3-a3da-4eb0-aa3a-a19d4509d7e2}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {3f95f5cc-75c5-4b0c-a8b5-187b4a434dd7}, !- Inlet Port
  {5d996719-5858-42aa-bea7-affbca0a6ba7}; !- Outlet Port

OS:Connection,
  {5dcd6c2c-2935-4fe1-9618-d7af9f0599a5}, !- Handle
  {fc1de262-0ee2-49a2-b960-0f71a03f0b49}, !- Source Object
  9,                                      !- Outlet Port
  {3d6c96eb-3218-40c9-a540-ac9991148b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d996719-5858-42aa-bea7-affbca0a6ba7}, !- Handle
  {603cdaa3-a3da-4eb0-aa3a-a19d4509d7e2}, !- Source Object
  3,                                      !- Outlet Port
  {fc1de262-0ee2-49a2-b960-0f71a03f0b49}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f99ddc58-7d9a-43b7-85b3-8d5603b2aafd}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {bd0a217d-6d53-482e-b63d-b91f0fff80c1}, !- Inlet Port
  {4ecd4b3d-374f-4670-b1b7-af2cb6e6d4c2}; !- Outlet Port

OS:Node,
  {813a063c-5dc7-4693-9d15-a972f2572c14}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {6e6ac7eb-151e-43c3-85dc-22b0bfb6a6e3}, !- Inlet Port
  {1449bc4e-04a2-4abd-88f3-6e28ca184e4b}; !- Outlet Port

OS:Node,
  {04ae10ef-5146-4176-88f1-2ab04318b4b1}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {eff49d32-7ca8-493d-b381-6faff072fc6f}, !- Inlet Port
  {f17d6631-afd0-4bb2-a4a7-381ef4204804}; !- Outlet Port

OS:Connection,
  {bd0a217d-6d53-482e-b63d-b91f0fff80c1}, !- Handle
  {fc1de262-0ee2-49a2-b960-0f71a03f0b49}, !- Source Object
  11,                                     !- Outlet Port
  {f99ddc58-7d9a-43b7-85b3-8d5603b2aafd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1449bc4e-04a2-4abd-88f3-6e28ca184e4b}, !- Handle
  {813a063c-5dc7-4693-9d15-a972f2572c14}, !- Source Object
  3,                                      !- Outlet Port
  {fc1de262-0ee2-49a2-b960-0f71a03f0b49}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {31f1e33c-6fa7-4f97-bb80-47ed528933ad}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {4ecd4b3d-374f-4670-b1b7-af2cb6e6d4c2}, !- Inlet Node Name
  {6ff77bf4-2b59-4475-995d-53157496f918}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {63969aec-7f0e-4907-8b88-8851a2b3c046}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {6e6ac7eb-151e-43c3-85dc-22b0bfb6a6e3}, !- Outlet Node Name
  {cc6488fe-8b5a-41bd-bef9-59781751582a}; !- Inlet Node Name 1

OS:Connection,
  {4ecd4b3d-374f-4670-b1b7-af2cb6e6d4c2}, !- Handle
  {f99ddc58-7d9a-43b7-85b3-8d5603b2aafd}, !- Source Object
  3,                                      !- Outlet Port
  {31f1e33c-6fa7-4f97-bb80-47ed528933ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e6ac7eb-151e-43c3-85dc-22b0bfb6a6e3}, !- Handle
  {63969aec-7f0e-4907-8b88-8851a2b3c046}, !- Source Object
  2,                                      !- Outlet Port
  {813a063c-5dc7-4693-9d15-a972f2572c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {631ad7ec-0624-42d1-b0f9-c2fa1ed0d03c}, !- Handle
  {fc1de262-0ee2-49a2-b960-0f71a03f0b49}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.17184370953454,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  42428.42,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6997.22,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {68ddbec9-9469-4ca9-a535-f7151caf6211}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d818a829-b87e-4ad3-84a6-6b11ac3381d9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3a4e36c8-40b7-4f3a-9c74-c3a71fbbd508}, !- Handle
  Zone RFF Kitchen  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f7a67a01-d4ca-4a06-891d-f2f52b4b4195}, !- Control Zone Name
  {603cdaa3-a3da-4eb0-aa3a-a19d4509d7e2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {55ba887a-ab2e-4cc3-bd9e-2e47511eea73}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  1,                                      !- Efficiency
  147933.188515901,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {38dd6021-4010-4d7a-a98d-972996475447}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC No Heat, !- Name
  {dbb2c724-752e-49ca-aacc-c539fa8785e3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {88ee3568-68fe-45b5-841f-3367994c33a7}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC 1spd DX AC Clg Coil 62kBtu/hr 9.7SEER 68kBtu/hr 14.0SEER, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  103596.814242229,                       !- Rated Total Cooling Capacity {W}
  0.70108322,                             !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  4.17184370953454,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {090135d1-6ba5-490b-bb8c-1ff29138e03a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bbd545e9-12d6-42a2-9b8e-b9de6000ce64}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {711f4bfb-d06c-435e-a2ab-6c1528dae895}, !- Energy Input Ratio Function of Temperature Curve Name
  {6a1a44bf-a6f2-4ee5-b7ab-e40e89f2871f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3ec79003-5769-447d-a757-58a6df5b5c9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e8ac2ad5-8bf4-4d87-a95a-cc68ff26e5d8}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC Fan, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  4.17184370953454,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {09742747-9b5e-4e9a-9001-d75302ff6f4f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {09014a45-4874-4fce-9512-f596fc6d2900}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {09742747-9b5e-4e9a-9001-d75302ff6f4f}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {09014a45-4874-4fce-9512-f596fc6d2900}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bd79a8fe-6a34-4b35-b660-8181c434e1cf}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f7a67a01-d4ca-4a06-891d-f2f52b4b4195}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  {5a48ece4-d12d-441b-846f-a39c4fee5f8f}, !- Air Inlet Node Name
  {3f95f5cc-75c5-4b0c-a8b5-187b4a434dd7}, !- Air Outlet Node Name
  {e8ac2ad5-8bf4-4d87-a95a-cc68ff26e5d8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Supply Air Fan Operating Mode Schedule Name
  {55ba887a-ab2e-4cc3-bd9e-2e47511eea73}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {88ee3568-68fe-45b5-841f-3367994c33a7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {38dd6021-4010-4d7a-a98d-972996475447}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  4.17184370953454,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  4.17184370953454,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3f95f5cc-75c5-4b0c-a8b5-187b4a434dd7}, !- Handle
  {bd79a8fe-6a34-4b35-b660-8181c434e1cf}, !- Source Object
  7,                                      !- Outlet Port
  {603cdaa3-a3da-4eb0-aa3a-a19d4509d7e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {177047a4-1269-49d5-bfa9-88e07fd58308}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0376651724846084,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  4.17184370953454,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {416dfcd3-3421-477e-9925-096cdca64c54}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {06c95522-85d1-4f44-8cfd-f3f78c3a7bb9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {06c95522-85d1-4f44-8cfd-f3f78c3a7bb9}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d80da5b2-b4d6-406a-927f-332634ee80b5}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC OA System, !- Name
  {177047a4-1269-49d5-bfa9-88e07fd58308}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {53d42141-4020-4c22-a897-120fd9a1e5e6}, !- Mixed Air Node Name
  {ace86456-5a03-4edc-bfbb-1f1c08f3485e}, !- Outdoor Air Stream Node Name
  {1e0fff6c-b7a8-445e-bc09-fa3a8f43fcdd}, !- Relief Air Stream Node Name
  {2335885d-aa0f-4a73-ac06-10dfc94d141c}; !- Return Air Stream Node Name

OS:Node,
  {bc65f94e-cf9c-425e-8e3f-ae1c0efcb5a9}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ace86456-5a03-4edc-bfbb-1f1c08f3485e}; !- Outlet Port

OS:Connection,
  {ace86456-5a03-4edc-bfbb-1f1c08f3485e}, !- Handle
  {bc65f94e-cf9c-425e-8e3f-ae1c0efcb5a9}, !- Source Object
  3,                                      !- Outlet Port
  {d80da5b2-b4d6-406a-927f-332634ee80b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d92f6f0-6bf4-48fe-88ae-ba2570572c0d}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC Relief Air Node, !- Name
  {1e0fff6c-b7a8-445e-bc09-fa3a8f43fcdd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e0fff6c-b7a8-445e-bc09-fa3a8f43fcdd}, !- Handle
  {d80da5b2-b4d6-406a-927f-332634ee80b5}, !- Source Object
  7,                                      !- Outlet Port
  {6d92f6f0-6bf4-48fe-88ae-ba2570572c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {914d7db7-aa33-4e7f-ba2c-35aa26891eb2}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {53d42141-4020-4c22-a897-120fd9a1e5e6}, !- Inlet Port
  {5a48ece4-d12d-441b-846f-a39c4fee5f8f}; !- Outlet Port

OS:Connection,
  {2335885d-aa0f-4a73-ac06-10dfc94d141c}, !- Handle
  {3d6c96eb-3218-40c9-a540-ac9991148b92}, !- Source Object
  3,                                      !- Outlet Port
  {d80da5b2-b4d6-406a-927f-332634ee80b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {53d42141-4020-4c22-a897-120fd9a1e5e6}, !- Handle
  {d80da5b2-b4d6-406a-927f-332634ee80b5}, !- Source Object
  5,                                      !- Outlet Port
  {914d7db7-aa33-4e7f-ba2c-35aa26891eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a48ece4-d12d-441b-846f-a39c4fee5f8f}, !- Handle
  {914d7db7-aa33-4e7f-ba2c-35aa26891eb2}, !- Source Object
  3,                                      !- Outlet Port
  {bd79a8fe-6a34-4b35-b660-8181c434e1cf}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d818a829-b87e-4ad3-84a6-6b11ac3381d9}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fbde76c1-753d-4069-99a1-e2428ad69603}, !- Control Zone or Zone List Name
  {fb604b2f-2f5e-409c-a472-009d31b59410}, !- Cooling Control Zone or Zone List Name
  {51db8b40-8e25-4bbf-9887-3ff5791029d9}, !- Heating Control Zone or Zone List Name
  {ec90e8f8-b794-482b-8db6-f5a17d9deb88}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fbde76c1-753d-4069-99a1-e2428ad69603}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {fb604b2f-2f5e-409c-a472-009d31b59410}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {51db8b40-8e25-4bbf-9887-3ff5791029d9}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ec90e8f8-b794-482b-8db6-f5a17d9deb88}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {112b16db-ab4e-4101-83c5-2dfff438d89c}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC Diffuser, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  {75ad1e07-e793-4a45-93a2-31fa5b3c6f89}, !- Air Inlet Node Name
  {eff49d32-7ca8-493d-b381-6faff072fc6f}, !- Air Outlet Node Name
  4.17184370953454;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e91145f4-2c06-4b10-b1db-ce7bc644a18a}, !- Handle
  Zone RFF Kitchen  - Story Ground Return Air Node, !- Name
  {1fe50abc-73da-478e-bc7d-0137d9e3bb24}, !- Inlet Port
  {cc6488fe-8b5a-41bd-bef9-59781751582a}; !- Outlet Port

OS:Connection,
  {f17d6631-afd0-4bb2-a4a7-381ef4204804}, !- Handle
  {04ae10ef-5146-4176-88f1-2ab04318b4b1}, !- Source Object
  3,                                      !- Outlet Port
  {f2258210-5a55-4fc5-90ad-0194870cb94f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe50abc-73da-478e-bc7d-0137d9e3bb24}, !- Handle
  {927c5287-225b-4871-a0ee-512e722fb35d}, !- Source Object
  2,                                      !- Outlet Port
  {e91145f4-2c06-4b10-b1db-ce7bc644a18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc6488fe-8b5a-41bd-bef9-59781751582a}, !- Handle
  {e91145f4-2c06-4b10-b1db-ce7bc644a18a}, !- Source Object
  3,                                      !- Outlet Port
  {63969aec-7f0e-4907-8b88-8851a2b3c046}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1451cb9-cfdc-44b9-a34f-4a156b9ae246}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6ff77bf4-2b59-4475-995d-53157496f918}, !- Inlet Port
  {75ad1e07-e793-4a45-93a2-31fa5b3c6f89}; !- Outlet Port

OS:Connection,
  {6ff77bf4-2b59-4475-995d-53157496f918}, !- Handle
  {31f1e33c-6fa7-4f97-bb80-47ed528933ad}, !- Source Object
  3,                                      !- Outlet Port
  {e1451cb9-cfdc-44b9-a34f-4a156b9ae246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75ad1e07-e793-4a45-93a2-31fa5b3c6f89}, !- Handle
  {e1451cb9-cfdc-44b9-a34f-4a156b9ae246}, !- Source Object
  3,                                      !- Outlet Port
  {112b16db-ab4e-4101-83c5-2dfff438d89c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eff49d32-7ca8-493d-b381-6faff072fc6f}, !- Handle
  {112b16db-ab4e-4101-83c5-2dfff438d89c}, !- Source Object
  4,                                      !- Outlet Port
  {04ae10ef-5146-4176-88f1-2ab04318b4b1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {479bee82-8efd-48ee-962c-05e9b7477e85}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule
  {05d71c81-bd16-4953-b7d6-c3ca1e2e283f}, !- Availability Manager List Name
  0.193373199062974,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {35b13f2e-b5e3-41af-b42b-ca0df8fa9ea1}, !- Supply Side Inlet Node Name
  {9b1f859e-9eb4-42fe-913e-afcacbd46a8f}, !- Demand Side Outlet Node Name
  {1137e67e-0437-4e51-b2b2-618b56a0ab8c}, !- Demand Side Inlet Node A
  {31b1043c-9b64-4d3a-aa76-b8b177fd5eb2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1cdd4cba-3d41-457e-b966-b7c4cb954bce}, !- Demand Mixer Name
  {b805bd74-17c3-46be-b7b8-30955f3706eb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8addaa75-0b25-45c1-8922-39c96dfe08a0}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {35b13f2e-b5e3-41af-b42b-ca0df8fa9ea1}, !- Inlet Port
  {b19aa8e5-9a13-438a-940e-5d31f1d97d4f}; !- Outlet Port

OS:Node,
  {66411209-664e-4739-a39b-74c3c1d2ba45}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c57b6eb7-f4f8-4eb6-bc2b-f31a02800fb4}, !- Inlet Port
  {31b1043c-9b64-4d3a-aa76-b8b177fd5eb2}; !- Outlet Port

OS:Connection,
  {35b13f2e-b5e3-41af-b42b-ca0df8fa9ea1}, !- Handle
  {479bee82-8efd-48ee-962c-05e9b7477e85}, !- Source Object
  9,                                      !- Outlet Port
  {8addaa75-0b25-45c1-8922-39c96dfe08a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31b1043c-9b64-4d3a-aa76-b8b177fd5eb2}, !- Handle
  {66411209-664e-4739-a39b-74c3c1d2ba45}, !- Source Object
  3,                                      !- Outlet Port
  {479bee82-8efd-48ee-962c-05e9b7477e85}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7bf6128b-e424-40e9-beeb-19fabd2a9881}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1137e67e-0437-4e51-b2b2-618b56a0ab8c}, !- Inlet Port
  {491ed35b-608a-413d-99de-1dcc816fb6f8}; !- Outlet Port

OS:Node,
  {00b5ed2a-57c0-498c-bf4c-a3a5dac326db}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {3de1137a-2a5f-491e-a54e-148afa61871c}, !- Inlet Port
  {9b1f859e-9eb4-42fe-913e-afcacbd46a8f}; !- Outlet Port

OS:Node,
  {0b911ce4-5a87-4296-80af-d66e3fba2cd9}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5798896a-110f-4465-8aaf-1c489ccec85c}, !- Inlet Port
  {e3e05984-8434-4e29-82a1-0f2101fc0872}; !- Outlet Port

OS:Connection,
  {1137e67e-0437-4e51-b2b2-618b56a0ab8c}, !- Handle
  {479bee82-8efd-48ee-962c-05e9b7477e85}, !- Source Object
  11,                                     !- Outlet Port
  {7bf6128b-e424-40e9-beeb-19fabd2a9881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b1f859e-9eb4-42fe-913e-afcacbd46a8f}, !- Handle
  {00b5ed2a-57c0-498c-bf4c-a3a5dac326db}, !- Source Object
  3,                                      !- Outlet Port
  {479bee82-8efd-48ee-962c-05e9b7477e85}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b805bd74-17c3-46be-b7b8-30955f3706eb}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {491ed35b-608a-413d-99de-1dcc816fb6f8}, !- Inlet Node Name
  {127e9974-9ef4-4635-a1ed-f88f017286aa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1cdd4cba-3d41-457e-b966-b7c4cb954bce}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {3de1137a-2a5f-491e-a54e-148afa61871c}, !- Outlet Node Name
  {763db2bf-aafb-485d-ab0a-b391a0498d4d}; !- Inlet Node Name 1

OS:Connection,
  {491ed35b-608a-413d-99de-1dcc816fb6f8}, !- Handle
  {7bf6128b-e424-40e9-beeb-19fabd2a9881}, !- Source Object
  3,                                      !- Outlet Port
  {b805bd74-17c3-46be-b7b8-30955f3706eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3de1137a-2a5f-491e-a54e-148afa61871c}, !- Handle
  {1cdd4cba-3d41-457e-b966-b7c4cb954bce}, !- Source Object
  2,                                      !- Outlet Port
  {00b5ed2a-57c0-498c-bf4c-a3a5dac326db}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ef2a75de-9eb6-4b42-839c-3bd76f809bb9}, !- Handle
  {479bee82-8efd-48ee-962c-05e9b7477e85}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.193373199062974,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2393.55,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1297.42,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {05d71c81-bd16-4953-b7d6-c3ca1e2e283f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {692a3568-27f5-4edf-a346-608ad3c96b3b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1c5c63da-3eb4-4904-ac99-9aad19c6e36e}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {97f9121f-eee2-4f0f-83fb-c10713f35940}, !- Control Zone Name
  {66411209-664e-4739-a39b-74c3c1d2ba45}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {459ce323-8bd2-46a9-ab42-c908041932f6}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7283.56468920686,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {04d31efd-0249-412e-aeca-50687ce74787}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC No Heat, !- Name
  {dbb2c724-752e-49ca-aacc-c539fa8785e3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {76057335-2435-4a9b-a761-8de6321e7a83}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER 9kBtu/hr 14.0SEER, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  3201.01306179397,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  0.193373199062974,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {090135d1-6ba5-490b-bb8c-1ff29138e03a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bbd545e9-12d6-42a2-9b8e-b9de6000ce64}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {711f4bfb-d06c-435e-a2ab-6c1528dae895}, !- Energy Input Ratio Function of Temperature Curve Name
  {6a1a44bf-a6f2-4ee5-b7ab-e40e89f2871f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3ec79003-5769-447d-a757-58a6df5b5c9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {97715108-0e23-4b72-a5c5-2f2ed9fdd27d}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC Fan, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.193373199062974,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8588eee6-fdbd-4853-a061-b04241987d08}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a2639084-af9a-480d-8eeb-45973829c91d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8588eee6-fdbd-4853-a061-b04241987d08}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a2639084-af9a-480d-8eeb-45973829c91d}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {648d040d-3b25-42c9-9329-d3da6db895d8}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {97f9121f-eee2-4f0f-83fb-c10713f35940}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  {452c6010-884d-48f3-8260-a0aa646ccab4}, !- Air Inlet Node Name
  {c57b6eb7-f4f8-4eb6-bc2b-f31a02800fb4}, !- Air Outlet Node Name
  {97715108-0e23-4b72-a5c5-2f2ed9fdd27d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Supply Air Fan Operating Mode Schedule Name
  {459ce323-8bd2-46a9-ab42-c908041932f6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {76057335-2435-4a9b-a761-8de6321e7a83}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {04d31efd-0249-412e-aeca-50687ce74787}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.193373199062974,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.193373199062974,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c57b6eb7-f4f8-4eb6-bc2b-f31a02800fb4}, !- Handle
  {648d040d-3b25-42c9-9329-d3da6db895d8}, !- Source Object
  7,                                      !- Outlet Port
  {66411209-664e-4739-a39b-74c3c1d2ba45}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ce03417d-e7fa-44dc-9972-c9ac2bbb85c8}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0177470221639086,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.193373199062974,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2c8dbcdd-f5a9-4f07-b152-7a46c54896d1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d4c01512-0497-4fa5-883b-eb03c5d32c87}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d4c01512-0497-4fa5-883b-eb03c5d32c87}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {43aca875-a1e7-4784-969e-7bb79de80c56}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC OA System, !- Name
  {ce03417d-e7fa-44dc-9972-c9ac2bbb85c8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {280f26b9-01bc-458d-8186-9bc4d24d65cb}, !- Mixed Air Node Name
  {c3a2f778-a4e8-4690-9e44-a430da9a7d28}, !- Outdoor Air Stream Node Name
  {8d59c5b3-f7e5-42f4-baa5-7853992132a5}, !- Relief Air Stream Node Name
  {b19aa8e5-9a13-438a-940e-5d31f1d97d4f}; !- Return Air Stream Node Name

OS:Node,
  {0485f2d8-f746-493d-b300-cf9daa63c3e5}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c3a2f778-a4e8-4690-9e44-a430da9a7d28}; !- Outlet Port

OS:Connection,
  {c3a2f778-a4e8-4690-9e44-a430da9a7d28}, !- Handle
  {0485f2d8-f746-493d-b300-cf9daa63c3e5}, !- Source Object
  3,                                      !- Outlet Port
  {43aca875-a1e7-4784-969e-7bb79de80c56}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1bc4fa09-16e0-4fa3-b7f3-37e07e9abd8f}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC Relief Air Node, !- Name
  {8d59c5b3-f7e5-42f4-baa5-7853992132a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d59c5b3-f7e5-42f4-baa5-7853992132a5}, !- Handle
  {43aca875-a1e7-4784-969e-7bb79de80c56}, !- Source Object
  7,                                      !- Outlet Port
  {1bc4fa09-16e0-4fa3-b7f3-37e07e9abd8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f323dc27-4ba0-462b-9e42-490029b2375c}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {280f26b9-01bc-458d-8186-9bc4d24d65cb}, !- Inlet Port
  {452c6010-884d-48f3-8260-a0aa646ccab4}; !- Outlet Port

OS:Connection,
  {b19aa8e5-9a13-438a-940e-5d31f1d97d4f}, !- Handle
  {8addaa75-0b25-45c1-8922-39c96dfe08a0}, !- Source Object
  3,                                      !- Outlet Port
  {43aca875-a1e7-4784-969e-7bb79de80c56}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {280f26b9-01bc-458d-8186-9bc4d24d65cb}, !- Handle
  {43aca875-a1e7-4784-969e-7bb79de80c56}, !- Source Object
  5,                                      !- Outlet Port
  {f323dc27-4ba0-462b-9e42-490029b2375c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {452c6010-884d-48f3-8260-a0aa646ccab4}, !- Handle
  {f323dc27-4ba0-462b-9e42-490029b2375c}, !- Source Object
  3,                                      !- Outlet Port
  {648d040d-3b25-42c9-9329-d3da6db895d8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {692a3568-27f5-4edf-a346-608ad3c96b3b}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e640033e-5c02-44eb-bd8d-19d2cfa6e038}, !- Control Zone or Zone List Name
  {6315b260-8920-433b-a3ff-04f7ae5ddd91}, !- Cooling Control Zone or Zone List Name
  {b525adc8-f730-4c4b-bfe4-4e17d0b7b65c}, !- Heating Control Zone or Zone List Name
  {dafa6b94-d176-4bb9-9d60-02de80a22f85}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e640033e-5c02-44eb-bd8d-19d2cfa6e038}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {6315b260-8920-433b-a3ff-04f7ae5ddd91}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b525adc8-f730-4c4b-bfe4-4e17d0b7b65c}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dafa6b94-d176-4bb9-9d60-02de80a22f85}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {24387671-fe5e-4f87-9a74-0b455515d193}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC Diffuser, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  {0903ab32-565b-49b6-ba97-89234e0332cc}, !- Air Inlet Node Name
  {5798896a-110f-4465-8aaf-1c489ccec85c}, !- Air Outlet Node Name
  0.193373199062974;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b2cf2f52-74d8-4377-be25-d2e55e8623e8}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground Return Air Node, !- Name
  {bb78a4ec-da88-46fe-898b-2cd06bbb0104}, !- Inlet Port
  {763db2bf-aafb-485d-ab0a-b391a0498d4d}; !- Outlet Port

OS:Connection,
  {e3e05984-8434-4e29-82a1-0f2101fc0872}, !- Handle
  {0b911ce4-5a87-4296-80af-d66e3fba2cd9}, !- Source Object
  3,                                      !- Outlet Port
  {946e123d-2353-4de6-a137-d65d3253171d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb78a4ec-da88-46fe-898b-2cd06bbb0104}, !- Handle
  {93ec65c0-f733-4947-87dd-81b875c16b81}, !- Source Object
  2,                                      !- Outlet Port
  {b2cf2f52-74d8-4377-be25-d2e55e8623e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {763db2bf-aafb-485d-ab0a-b391a0498d4d}, !- Handle
  {b2cf2f52-74d8-4377-be25-d2e55e8623e8}, !- Source Object
  3,                                      !- Outlet Port
  {1cdd4cba-3d41-457e-b966-b7c4cb954bce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8cf0e2d-2dad-418c-85e3-a19b96a5b733}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {127e9974-9ef4-4635-a1ed-f88f017286aa}, !- Inlet Port
  {0903ab32-565b-49b6-ba97-89234e0332cc}; !- Outlet Port

OS:Connection,
  {127e9974-9ef4-4635-a1ed-f88f017286aa}, !- Handle
  {b805bd74-17c3-46be-b7b8-30955f3706eb}, !- Source Object
  3,                                      !- Outlet Port
  {b8cf0e2d-2dad-418c-85e3-a19b96a5b733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0903ab32-565b-49b6-ba97-89234e0332cc}, !- Handle
  {b8cf0e2d-2dad-418c-85e3-a19b96a5b733}, !- Source Object
  3,                                      !- Outlet Port
  {24387671-fe5e-4f87-9a74-0b455515d193}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5798896a-110f-4465-8aaf-1c489ccec85c}, !- Handle
  {24387671-fe5e-4f87-9a74-0b455515d193}, !- Source Object
  4,                                      !- Outlet Port
  {0b911ce4-5a87-4296-80af-d66e3fba2cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0f053332-fd78-4bff-9811-7bdc06fccca8}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule
  {5c4747c7-c50b-4af4-96cc-7c22a1dc5613}, !- Availability Manager List Name
  0.365728226859417,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a44f7125-5ab8-49fa-8b3f-39edde4c3c3a}, !- Supply Side Inlet Node Name
  {bd82a658-651d-45f3-a011-9fde1ec3b461}, !- Demand Side Outlet Node Name
  {a3de22a6-8450-470f-b2c9-4b1f18580f3c}, !- Demand Side Inlet Node A
  {0ab97a77-a423-479e-8c22-5194123e3c98}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {62dc9f0b-ba18-46a5-b61e-0360d46702ba}, !- Demand Mixer Name
  {0ea7b17a-5c02-4db2-8002-b56f4fb9a6dc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c26715a1-0e13-47b2-8746-549cb12d5977}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a44f7125-5ab8-49fa-8b3f-39edde4c3c3a}, !- Inlet Port
  {9dd0bfc4-143d-40cf-b643-c33bd4001eb9}; !- Outlet Port

OS:Node,
  {be9db59f-ee33-4d79-8826-bc71514dec62}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {5bad8c70-2da3-4be8-95ea-740c5d06fe07}, !- Inlet Port
  {0ab97a77-a423-479e-8c22-5194123e3c98}; !- Outlet Port

OS:Connection,
  {a44f7125-5ab8-49fa-8b3f-39edde4c3c3a}, !- Handle
  {0f053332-fd78-4bff-9811-7bdc06fccca8}, !- Source Object
  9,                                      !- Outlet Port
  {c26715a1-0e13-47b2-8746-549cb12d5977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ab97a77-a423-479e-8c22-5194123e3c98}, !- Handle
  {be9db59f-ee33-4d79-8826-bc71514dec62}, !- Source Object
  3,                                      !- Outlet Port
  {0f053332-fd78-4bff-9811-7bdc06fccca8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1b5c6272-f471-41c4-9427-ac87537a7598}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {a3de22a6-8450-470f-b2c9-4b1f18580f3c}, !- Inlet Port
  {bbfa1dcb-8447-4bee-9611-216b3a02d54c}; !- Outlet Port

OS:Node,
  {7c77f2e6-ef46-4344-b5d2-3ddbd0dd83fe}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b8f7730a-72c6-4a74-8392-77d79f5a258a}, !- Inlet Port
  {bd82a658-651d-45f3-a011-9fde1ec3b461}; !- Outlet Port

OS:Node,
  {df61068e-fa7d-423b-b4d7-ac5bb273c36f}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b0d97fae-8493-4794-9669-8bd389e54244}, !- Inlet Port
  {b06705ca-6944-4e69-9e57-4849a15d7754}; !- Outlet Port

OS:Connection,
  {a3de22a6-8450-470f-b2c9-4b1f18580f3c}, !- Handle
  {0f053332-fd78-4bff-9811-7bdc06fccca8}, !- Source Object
  11,                                     !- Outlet Port
  {1b5c6272-f471-41c4-9427-ac87537a7598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd82a658-651d-45f3-a011-9fde1ec3b461}, !- Handle
  {7c77f2e6-ef46-4344-b5d2-3ddbd0dd83fe}, !- Source Object
  3,                                      !- Outlet Port
  {0f053332-fd78-4bff-9811-7bdc06fccca8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0ea7b17a-5c02-4db2-8002-b56f4fb9a6dc}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {bbfa1dcb-8447-4bee-9611-216b3a02d54c}, !- Inlet Node Name
  {c7f247b2-a408-4011-aa71-c4597d5f80ee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {62dc9f0b-ba18-46a5-b61e-0360d46702ba}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {b8f7730a-72c6-4a74-8392-77d79f5a258a}, !- Outlet Node Name
  {398801f5-ec19-48dd-ba08-c6ea4ee4e1aa}; !- Inlet Node Name 1

OS:Connection,
  {bbfa1dcb-8447-4bee-9611-216b3a02d54c}, !- Handle
  {1b5c6272-f471-41c4-9427-ac87537a7598}, !- Source Object
  3,                                      !- Outlet Port
  {0ea7b17a-5c02-4db2-8002-b56f4fb9a6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f7730a-72c6-4a74-8392-77d79f5a258a}, !- Handle
  {62dc9f0b-ba18-46a5-b61e-0360d46702ba}, !- Source Object
  2,                                      !- Outlet Port
  {7c77f2e6-ef46-4344-b5d2-3ddbd0dd83fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3cbd2108-365d-45a9-bc30-b333d7fbf0ab}, !- Handle
  {0f053332-fd78-4bff-9811-7bdc06fccca8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.365728226859417,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4047.4,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  698.82,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5c4747c7-c50b-4af4-96cc-7c22a1dc5613}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {60d1a6fa-9c0b-407a-a420-60c1dffc0902}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {96ace5b1-ccd6-499a-8bef-dbc23ef54089}, !- Handle
  Zone RFF Restroom  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {12e690f4-710e-47b5-95bb-5aebc8bad827}, !- Control Zone Name
  {be9db59f-ee33-4d79-8826-bc71514dec62}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {31c855a7-c5a5-4710-bcd1-4bc1e162555f}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13148.212407105,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {4e41b4d1-4b59-40d3-9f05-3b3ef36b4392}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC No Heat, !- Name
  {dbb2c724-752e-49ca-aacc-c539fa8785e3}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8838d84a-ed56-4a01-b62d-61cf05fef974}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER 7kBtu/hr 14.0SEER, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  6054.10075913618,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  0.365728226859417,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {090135d1-6ba5-490b-bb8c-1ff29138e03a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bbd545e9-12d6-42a2-9b8e-b9de6000ce64}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {711f4bfb-d06c-435e-a2ab-6c1528dae895}, !- Energy Input Ratio Function of Temperature Curve Name
  {6a1a44bf-a6f2-4ee5-b7ab-e40e89f2871f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3ec79003-5769-447d-a757-58a6df5b5c9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e9caee72-2e8b-4b40-9a6a-9291b055a58f}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC Fan, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.365728226859417,                      !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fde56a11-0802-4361-b750-8a70e61eed96}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cc4308f6-5e8e-4cb7-83c8-aabc440b82bd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fde56a11-0802-4361-b750-8a70e61eed96}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cc4308f6-5e8e-4cb7-83c8-aabc440b82bd}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6f73730f-7780-4635-b4fb-b8c45d03c914}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {12e690f4-710e-47b5-95bb-5aebc8bad827}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  {191fb4ae-e994-4ef0-b4bb-416ca4569580}, !- Air Inlet Node Name
  {5bad8c70-2da3-4be8-95ea-740c5d06fe07}, !- Air Outlet Node Name
  {e9caee72-2e8b-4b40-9a6a-9291b055a58f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Supply Air Fan Operating Mode Schedule Name
  {31c855a7-c5a5-4710-bcd1-4bc1e162555f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8838d84a-ed56-4a01-b62d-61cf05fef974}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4e41b4d1-4b59-40d3-9f05-3b3ef36b4392}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.365728226859417,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.365728226859417,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5bad8c70-2da3-4be8-95ea-740c5d06fe07}, !- Handle
  {6f73730f-7780-4635-b4fb-b8c45d03c914}, !- Source Object
  7,                                      !- Outlet Port
  {be9db59f-ee33-4d79-8826-bc71514dec62}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1b7ebae9-ba57-43cf-b878-2f0ac9ceb7e6}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0102864152449037,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.365728226859417,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {62253ded-bfdf-4b01-b973-be0561008cb0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f77eb144-12dd-4b01-a355-065d91ac2d04}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f77eb144-12dd-4b01-a355-065d91ac2d04}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e93ee3d2-88a4-41b7-b46f-123995e8a2b2}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC OA System, !- Name
  {1b7ebae9-ba57-43cf-b878-2f0ac9ceb7e6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {42185f15-46f7-4f09-97d0-d955bdd0c7dd}, !- Mixed Air Node Name
  {5077e639-069c-48c9-99e4-5692e543c2e6}, !- Outdoor Air Stream Node Name
  {5ac7fde7-2a60-46c5-9d84-95e792f2ba11}, !- Relief Air Stream Node Name
  {9dd0bfc4-143d-40cf-b643-c33bd4001eb9}; !- Return Air Stream Node Name

OS:Node,
  {a2ef2e1a-c1a2-43f8-801c-30525689984f}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5077e639-069c-48c9-99e4-5692e543c2e6}; !- Outlet Port

OS:Connection,
  {5077e639-069c-48c9-99e4-5692e543c2e6}, !- Handle
  {a2ef2e1a-c1a2-43f8-801c-30525689984f}, !- Source Object
  3,                                      !- Outlet Port
  {e93ee3d2-88a4-41b7-b46f-123995e8a2b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {020ad613-e100-446a-b5b6-e15821e3f988}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC Relief Air Node, !- Name
  {5ac7fde7-2a60-46c5-9d84-95e792f2ba11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ac7fde7-2a60-46c5-9d84-95e792f2ba11}, !- Handle
  {e93ee3d2-88a4-41b7-b46f-123995e8a2b2}, !- Source Object
  7,                                      !- Outlet Port
  {020ad613-e100-446a-b5b6-e15821e3f988}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aaf54e0-61cf-49e5-8b82-70d8ba03ee59}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {42185f15-46f7-4f09-97d0-d955bdd0c7dd}, !- Inlet Port
  {191fb4ae-e994-4ef0-b4bb-416ca4569580}; !- Outlet Port

OS:Connection,
  {9dd0bfc4-143d-40cf-b643-c33bd4001eb9}, !- Handle
  {c26715a1-0e13-47b2-8746-549cb12d5977}, !- Source Object
  3,                                      !- Outlet Port
  {e93ee3d2-88a4-41b7-b46f-123995e8a2b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {42185f15-46f7-4f09-97d0-d955bdd0c7dd}, !- Handle
  {e93ee3d2-88a4-41b7-b46f-123995e8a2b2}, !- Source Object
  5,                                      !- Outlet Port
  {1aaf54e0-61cf-49e5-8b82-70d8ba03ee59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {191fb4ae-e994-4ef0-b4bb-416ca4569580}, !- Handle
  {1aaf54e0-61cf-49e5-8b82-70d8ba03ee59}, !- Source Object
  3,                                      !- Outlet Port
  {6f73730f-7780-4635-b4fb-b8c45d03c914}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {60d1a6fa-9c0b-407a-a420-60c1dffc0902}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b5db8cbc-5d99-4062-837b-ec95f8223a84}, !- Control Zone or Zone List Name
  {93f287bf-7f9a-4f15-ba87-c4f0a4d934c8}, !- Cooling Control Zone or Zone List Name
  {779bed42-c4c9-4bf4-be55-d9ea9ae9f6e2}, !- Heating Control Zone or Zone List Name
  {0df2d617-480f-4f0a-ab8c-0d55737a1a4c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b5db8cbc-5d99-4062-837b-ec95f8223a84}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {93f287bf-7f9a-4f15-ba87-c4f0a4d934c8}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {779bed42-c4c9-4bf4-be55-d9ea9ae9f6e2}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0df2d617-480f-4f0a-ab8c-0d55737a1a4c}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ef5adef8-1de5-418f-b997-74ac5f694b52}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC Diffuser, !- Name
  {5c8bb6c2-e107-42f1-8fff-31beff5c5768}, !- Availability Schedule Name
  {8deb07bf-fcb0-4a33-ab70-0f5cb0c9566c}, !- Air Inlet Node Name
  {b0d97fae-8493-4794-9669-8bd389e54244}, !- Air Outlet Node Name
  0.365728226859417;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a1a6a1e-ab1c-4c28-ba8b-60ec9d4f8e9c}, !- Handle
  Zone RFF Restroom  - Story Ground Return Air Node, !- Name
  {929b6a1e-b2a7-45a8-88c1-4bda75ba0780}, !- Inlet Port
  {398801f5-ec19-48dd-ba08-c6ea4ee4e1aa}; !- Outlet Port

OS:Connection,
  {b06705ca-6944-4e69-9e57-4849a15d7754}, !- Handle
  {df61068e-fa7d-423b-b4d7-ac5bb273c36f}, !- Source Object
  3,                                      !- Outlet Port
  {5882376a-2290-49cd-80d2-a9a6e8a3f87b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929b6a1e-b2a7-45a8-88c1-4bda75ba0780}, !- Handle
  {463b958d-4bf5-4e42-a090-ff1f70c861c8}, !- Source Object
  2,                                      !- Outlet Port
  {5a1a6a1e-ab1c-4c28-ba8b-60ec9d4f8e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398801f5-ec19-48dd-ba08-c6ea4ee4e1aa}, !- Handle
  {5a1a6a1e-ab1c-4c28-ba8b-60ec9d4f8e9c}, !- Source Object
  3,                                      !- Outlet Port
  {62dc9f0b-ba18-46a5-b61e-0360d46702ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {61641c9c-7afd-48f5-a1d9-d187c79bbb52}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c7f247b2-a408-4011-aa71-c4597d5f80ee}, !- Inlet Port
  {8deb07bf-fcb0-4a33-ab70-0f5cb0c9566c}; !- Outlet Port

OS:Connection,
  {c7f247b2-a408-4011-aa71-c4597d5f80ee}, !- Handle
  {0ea7b17a-5c02-4db2-8002-b56f4fb9a6dc}, !- Source Object
  3,                                      !- Outlet Port
  {61641c9c-7afd-48f5-a1d9-d187c79bbb52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8deb07bf-fcb0-4a33-ab70-0f5cb0c9566c}, !- Handle
  {61641c9c-7afd-48f5-a1d9-d187c79bbb52}, !- Source Object
  3,                                      !- Outlet Port
  {ef5adef8-1de5-418f-b997-74ac5f694b52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0d97fae-8493-4794-9669-8bd389e54244}, !- Handle
  {ef5adef8-1de5-418f-b997-74ac5f694b52}, !- Source Object
  4,                                      !- Outlet Port
  {df61068e-fa7d-423b-b4d7-ac5bb273c36f}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {5379685e-a4fd-4795-98f6-aa09cebad139}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {8f81a4e2-ee6f-4bd3-a905-b8e3cef2a120}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {909eb520-78af-4cea-be54-8e80024d03ae}, !- Schedule Type Limits Name
  {94513e81-088e-4e78-a2ed-b58eb2b61e28}, !- Default Day Schedule Name
  {e9c11344-993c-42b6-8b58-68ddf09a3143}, !- Summer Design Day Schedule Name
  {5f297ab4-88e7-4553-9218-47471b07da01}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94513e81-088e-4e78-a2ed-b58eb2b61e28}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {909eb520-78af-4cea-be54-8e80024d03ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e4256ca7-5377-44d2-864a-3525751dd7e3}, !- Handle
  {8f81a4e2-ee6f-4bd3-a905-b8e3cef2a120}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.026352635263521,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-08-24 00:50:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-08-24 00:50:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5f297ab4-88e7-4553-9218-47471b07da01}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {909eb520-78af-4cea-be54-8e80024d03ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9c11344-993c-42b6-8b58-68ddf09a3143}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {909eb520-78af-4cea-be54-8e80024d03ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2eced527-ba91-4ed0-adae-945184093b81}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {8f81a4e2-ee6f-4bd3-a905-b8e3cef2a120}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84caeb77-638f-485c-ab82-a9c83049a047}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84caeb77-638f-485c-ab82-a9c83049a047}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {909eb520-78af-4cea-be54-8e80024d03ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {9ce5a96b-bd5f-4670-8f7c-cb48cf28b2fd}, !- Handle
  Building Default Schedule Set,          !- Name
  {8f81a4e2-ee6f-4bd3-a905-b8e3cef2a120}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {38843d10-3dcc-4294-883c-a5be19584b5e}, !- Handle
  {e3f521a7-f2c0-4f0b-8b51-fafa57c39389}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.8125;                                 !- Feature Value 3

OS:AdditionalProperties,
  {44e63c10-7790-4768-a9d2-24158cc92130}, !- Handle
  {0ff60786-97f2-4e33-9958-98fdd5b934bc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.05 | 3.0 ~ 0.05 | 5.0 ~ 0.3 | 5.5 ~ 0.3 | 6.5 ~ 0.3395 | 7.5 ~ 0.3711 | 9.5 ~ 0.3711 | 10.5 ~ 0.5921 | 11.5 ~ 0.8125 | 21.0 ~ 0.8125 | 23.0 ~ 0.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ca69a9f7-5dc5-424d-a2a5-89fb4b38365e}, !- Handle
  {666a7bb9-27be-448a-9680-e7643c44cccd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {244b3ac5-18b8-4999-9eb6-924e8b629ab6}, !- Handle
  {54224aa5-cac4-4d3d-ada1-20cc08b9babe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.15 | hoo_start - 2.5 ~ 0.15 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.45 | hoo_start + 0.5 ~ 0.5 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.8 | mid - 3.5 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.95 | hoo_end + 0.5 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9fb6b572-7731-4078-8a80-0108d8f76240}, !- Handle
  {b481e147-d7d8-47dc-80a0-07068d64b082}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.15 | hoo_end + 4.5 ~ 0.15 | hoo_start - 5.5 ~ 0.3 | hoo_start - 4.5 ~ 0.45 | hoo_start - 3.5 ~ 0.5 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.8 | hoo_start + 0.5 ~ 1.0 | hoo_end - 2.5 ~ 1.0 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.85, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {43c28b72-f549-484e-8ea6-86221d4ff8c9}, !- Handle
  {d47d4eaa-12d5-462a-a1d2-6f5359dc891d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.48999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {2049b0f3-d67f-4f66-8a2f-9950534e8261}, !- Handle
  {a537d14d-442b-4cbc-8f04-3595a2692f66}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2.5 ~ 0.0 | 3.5 ~ 0.296 | 4.5 ~ 0.444 | 5.5 ~ 0.473 | 6.5 ~ 0.385 | 7.5 ~ 0.296 | 16.5 ~ 0.296 | 17.5 ~ 0.49 | 18.5 ~ 0.325 | 19.5 ~ 0.325 | 20.5 ~ 0.3 | 21.5 ~ 0.25 | 22.5 ~ 0.118 | 23.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {60ab4587-d7ba-4ed8-9a87-8cb4a77a47b3}, !- Handle
  {3829add7-40d4-464f-8f8a-b799d30e2fed}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {02b9db93-8716-41a0-a123-09daaca17228}, !- Handle
  {be99effd-fb4e-4ff4-8384-7a4e39617375}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.25 | hoo_start + 2.5 ~ 0.3 | hoo_start + 3.5 ~ 0.6 | mid - 3.5 ~ 0.5 | mid - 2.5 ~ 0.6 | mid - 1.5 ~ 0.6 | mid - 0.5 ~ 0.4 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.2 | mid + 2.5 ~ 0.35 | mid + 3.5 ~ 0.6 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3dda9d07-8e57-4c61-bcc0-0e60f57724fc}, !- Handle
  {0aa5e57d-52cf-4f28-afba-263bd169a9ec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.0 | hoo_end + 4.5 ~ 0.0 | hoo_start - 5.5 ~ 0.05 | hoo_start - 4.5 ~ 0.1 | hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.15 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.65 | hoo_start + 1.5 ~ 1.0 | hoo_start + 2.5 ~ 0.7 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.25 | mid ~ 0.45 | mid + 1.0 ~ 0.7 | mid + 2.0 ~ 0.45 | mid + 3.0 ~ 0.3 | hoo_end - 2.5 ~ 0.25 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {262d6fe4-2cf8-4ad7-af4d-ad2c697e1561}, !- Handle
  {e499dbbf-9e4b-47a6-88ab-18c7468d292f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  220,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  220;                                    !- Feature Value 3

OS:AdditionalProperties,
  {2927e55e-a3a2-46f8-b47c-fd4eac676f79}, !- Handle
  {56cf85e7-2673-47d7-bb6a-cf0f789177d3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6e45c406-a3ca-482e-9b45-1f9206783f3d}, !- Handle
  {f593db05-1137-448f-beda-51f4d26208c8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.8125;                                 !- Feature Value 3

OS:AdditionalProperties,
  {57cef957-baa6-4e19-935a-e454f6c44c79}, !- Handle
  {fb8f4f18-ef0b-4b8d-a0fd-3d46d1da2b2d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ 0.14 | hoo_start - 2.5 ~ 0.14 | hoo_start - 1.5 ~ 0.265 | hoo_start - 0.5 ~ 0.37 | hoo_start + 0.5 ~ 0.405 | hoo_start + 2.5 ~ 0.405 | hoo_start + 3.5 ~ 0.65 | mid - 3.5 ~ 0.8125 | hoo_end - 2.0 ~ 0.8125 | hoo_end ~ 0.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ddea0b41-f513-4c1e-b0a3-d5b518beb188}, !- Handle
  {973664d7-a1ac-48ad-9893-12ca4953b3ce}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ 0.14 | hoo_end + 4.5 ~ 0.14 | hoo_start - 5.5 ~ 0.2482 | hoo_start - 4.5 ~ 0.3563 | hoo_start - 3.5 ~ 0.3924 | hoo_start - 1.5 ~ 0.3924 | hoo_start - 0.5 ~ 0.6447 | hoo_start + 0.5 ~ 0.8125 | hoo_end - 3.0 ~ 0.8125 | hoo_end - 1.0 ~ 0.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9e4f001a-9354-492b-a953-c6656a9c0eff}, !- Handle
  {4414ce5e-58cd-48f2-ad11-8e57c9e0b2b4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {4e09c832-75de-4db9-9a98-fd6c36dbaf60}, !- Handle
  {e535d895-fe0e-432e-9aea-085cdd9c295e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.15 | hoo_start - 2.5 ~ 0.15 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.45 | hoo_start + 0.5 ~ 0.5 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.8 | mid - 3.5 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.95 | hoo_end + 0.5 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {19991852-ecce-4ae1-88a9-9f76620f219a}, !- Handle
  {d9992ef6-acc5-442a-9afa-06f19ea58845}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.15 | hoo_end + 4.5 ~ 0.15 | hoo_start - 5.5 ~ 0.3 | hoo_start - 4.5 ~ 0.45 | hoo_start - 3.5 ~ 0.5 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.8 | hoo_start + 0.5 ~ 1.0 | hoo_end - 2.5 ~ 1.0 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.85, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b55a6e77-e8eb-44e8-b697-c85b4df5c705}, !- Handle
  {c7193ecb-5acb-4f1a-9c25-8f6dc032a68d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {d53402c1-2e86-46bd-83a8-01fe551b295f}, !- Handle
  {4fa38adc-4f08-4923-8ded-b58f45188999}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.25 | hoo_start + 2.5 ~ 0.3 | hoo_start + 3.5 ~ 0.6 | mid - 3.5 ~ 0.5 | mid - 2.5 ~ 0.6 | mid - 1.5 ~ 0.6 | mid - 0.5 ~ 0.4 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.2 | mid + 2.5 ~ 0.35 | mid + 3.5 ~ 0.6 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {afe43118-b7c4-48b2-ab7c-54259778118d}, !- Handle
  {e306e5fe-4324-46d2-9994-a46e3bd4e84e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.0 | hoo_end + 4.5 ~ 0.0 | hoo_start - 5.5 ~ 0.05 | hoo_start - 4.5 ~ 0.1 | hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.15 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.65 | hoo_start + 1.5 ~ 1.0 | hoo_start + 2.5 ~ 0.7 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.25 | mid ~ 0.45 | mid + 1.0 ~ 0.7 | mid + 2.0 ~ 0.45 | mid + 3.0 ~ 0.3 | hoo_end - 2.5 ~ 0.25 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f8779cf3-1919-465e-bc49-96f962c3c824}, !- Handle
  {44d695fa-e6eb-4d23-a683-d8e1687d3846}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  161,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  161;                                    !- Feature Value 3

OS:AdditionalProperties,
  {de88f777-56f0-4520-9a81-3ce9575fee19}, !- Handle
  {472a0e78-000c-49ef-b601-0f19235ee1df}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {527abdf5-245f-455a-be36-c13311bcf7a9}, !- Handle
  {40c70222-11dd-47e3-91f5-7b7f538fbc93}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.8125;                                 !- Feature Value 3

OS:AdditionalProperties,
  {86d13b53-021e-49ba-ad12-fbc5b010fd29}, !- Handle
  {c75e0a3e-0177-453c-8ad6-ab1262080276}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ 0.14 | hoo_start - 2.5 ~ 0.14 | hoo_start - 1.5 ~ 0.265 | hoo_start - 0.5 ~ 0.37 | hoo_start + 0.5 ~ 0.405 | hoo_start + 2.5 ~ 0.405 | hoo_start + 3.5 ~ 0.65 | mid - 3.5 ~ 0.8125 | hoo_end - 2.0 ~ 0.8125 | hoo_end ~ 0.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1da48200-653e-427d-9299-f4640bc698c5}, !- Handle
  {93ea5a07-b67b-4d6e-ba2f-ecfce4640603}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ 0.14 | hoo_end + 4.5 ~ 0.14 | hoo_start - 5.5 ~ 0.2482 | hoo_start - 4.5 ~ 0.3563 | hoo_start - 3.5 ~ 0.3924 | hoo_start - 1.5 ~ 0.3924 | hoo_start - 0.5 ~ 0.6447 | hoo_start + 0.5 ~ 0.8125 | hoo_end - 3.0 ~ 0.8125 | hoo_end - 1.0 ~ 0.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {00868073-3586-4124-9efe-dd344185143e}, !- Handle
  {6ba05f3f-7c2e-410f-9522-fbb49ed1f6e3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  147,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  147;                                    !- Feature Value 3

OS:AdditionalProperties,
  {e0e1ec37-d8f1-4edd-a129-ecc08d77fa2e}, !- Handle
  {33de2426-3ee8-458c-93f0-f471f309f485}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {43eb034c-a225-4046-841e-4f9b5a26479c}, !- Handle
  {d09f09a4-7557-4fe2-af84-c764f5b65987}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.8125;                                 !- Feature Value 3

OS:AdditionalProperties,
  {5af71b46-4673-48ea-b0fb-50911b6e4b0a}, !- Handle
  {7c6f9e72-ba5a-4f27-826a-57a2019fc9a8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ 0.14 | hoo_start - 2.5 ~ 0.14 | hoo_start - 1.5 ~ 0.265 | hoo_start - 0.5 ~ 0.37 | hoo_start + 0.5 ~ 0.405 | hoo_start + 2.5 ~ 0.405 | hoo_start + 3.5 ~ 0.65 | mid - 3.5 ~ 0.8125 | hoo_end - 2.0 ~ 0.8125 | hoo_end ~ 0.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {be604cdb-6263-440e-b335-228e69c90a4f}, !- Handle
  {078dfe90-656d-4adb-b632-6b972460cb19}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ 0.14 | hoo_end + 4.5 ~ 0.14 | hoo_start - 5.5 ~ 0.2482 | hoo_start - 4.5 ~ 0.3563 | hoo_start - 3.5 ~ 0.3924 | hoo_start - 1.5 ~ 0.3924 | hoo_start - 0.5 ~ 0.6447 | hoo_start + 0.5 ~ 0.8125 | hoo_end - 3.0 ~ 0.8125 | hoo_end - 1.0 ~ 0.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7fae8ddf-29b4-441e-bad8-66cd89cdef4c}, !- Handle
  {ff08a6b9-cda1-4169-8088-ddc9bf9d4ea4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {9c824d01-f7d0-4eef-b5db-dffde4e0026d}, !- Handle
  {0929bf0d-b9b9-4d13-a979-3603cf3e0599}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5a9b595c-aaa1-49c2-88d0-d1ceb9403bce}, !- Handle
  {e33aff9c-bc45-4469-b028-704d270ddf2d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {8cdece4a-5db6-4466-bd31-70107b5394af}, !- Handle
  {1c239325-3a75-4f78-97fc-f021556ef078}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3b122dd8-3176-42c3-ba33-15f364f4a99d}, !- Handle
  {78bac3b6-9544-43f7-bd42-11e863719f9c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {7f99b6ff-47e2-4355-92e3-ae2dab8b91fd}, !- Handle
  {002a3e69-375c-4eb5-beb1-4fbbee68114e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6da44298-ee1b-403b-abcf-611edb5e4b16}, !- Handle
  {13c69b2c-4ad0-4d5c-8b9a-8c4d6fe0328d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {1a954bba-01f8-49cf-9220-f1063605b95f}, !- Handle
  {d86f1ef9-6885-474d-b94e-b32dad148ad5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.25 | hoo_start + 2.5 ~ 0.3 | hoo_start + 3.5 ~ 0.6 | mid - 3.5 ~ 0.5 | mid - 2.5 ~ 0.6 | mid - 1.5 ~ 0.6 | mid - 0.5 ~ 0.4 | mid + 0.5 ~ 0.2 | mid + 1.5 ~ 0.2 | mid + 2.5 ~ 0.35 | mid + 3.5 ~ 0.6 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {df996b3a-95df-4e36-8e63-0b52a8d64fe9}, !- Handle
  {95014c78-54cd-434b-bb6e-06892cedaa75}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.0 | hoo_end + 4.5 ~ 0.0 | hoo_start - 5.5 ~ 0.05 | hoo_start - 4.5 ~ 0.1 | hoo_start - 3.5 ~ 0.2 | hoo_start - 2.5 ~ 0.15 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.65 | hoo_start + 1.5 ~ 1.0 | hoo_start + 2.5 ~ 0.7 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.25 | mid ~ 0.45 | mid + 1.0 ~ 0.7 | mid + 2.0 ~ 0.45 | mid + 3.0 ~ 0.3 | hoo_end - 2.5 ~ 0.25 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {72126a0b-5728-47fc-8230-af893749432b}, !- Handle
  autogen D17_RFF_Ktchn_LF_Yr 0,          !- Name
  {e3f521a7-f2c0-4f0b-8b51-fafa57c39389}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {023e220e-90da-459d-b752-c50f812eed3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {023e220e-90da-459d-b752-c50f812eed3b}, !- Handle
  autogen D17_RFF_Ktchn_LF_Yr 0_day_sch,  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.314788251366118,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.259955601092893,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.205122950819669,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.150290300546444,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0954576502732193,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.040625,                               !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.040625,                               !- Value Until Time 7
  3,                                      !- Hour 8
  9,                                      !- Minute 8
  0.0617144808743169,                     !- Value Until Time 8
  3,                                      !- Hour 9
  19,                                     !- Minute 9
  0.0828039617486338,                     !- Value Until Time 9
  3,                                      !- Hour 10
  29,                                     !- Minute 10
  0.103893442622951,                      !- Value Until Time 10
  3,                                      !- Hour 11
  39,                                     !- Minute 11
  0.124982923497267,                      !- Value Until Time 11
  3,                                      !- Hour 12
  49,                                     !- Minute 12
  0.146072404371585,                      !- Value Until Time 12
  3,                                      !- Hour 13
  59,                                     !- Minute 13
  0.167161885245902,                      !- Value Until Time 13
  4,                                      !- Hour 14
  9,                                      !- Minute 14
  0.188251366120218,                      !- Value Until Time 14
  4,                                      !- Hour 15
  19,                                     !- Minute 15
  0.209340846994536,                      !- Value Until Time 15
  4,                                      !- Hour 16
  30,                                     !- Minute 16
  0.230430327868852,                      !- Value Until Time 16
  4,                                      !- Hour 17
  40,                                     !- Minute 17
  0.251519808743169,                      !- Value Until Time 17
  4,                                      !- Hour 18
  50,                                     !- Minute 18
  0.272609289617487,                      !- Value Until Time 18
  5,                                      !- Hour 19
  0,                                      !- Minute 19
  0.293698770491803,                      !- Value Until Time 19
  5,                                      !- Hour 20
  30,                                     !- Minute 20
  0.293698770491803,                      !- Value Until Time 20
  5,                                      !- Hour 21
  40,                                     !- Minute 21
  0.300363046448087,                      !- Value Until Time 21
  5,                                      !- Hour 22
  50,                                     !- Minute 22
  0.307027322404372,                      !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.313691598360656,                      !- Value Until Time 23
  6,                                      !- Hour 24
  10,                                     !- Minute 24
  0.32035587431694,                       !- Value Until Time 24
  6,                                      !- Hour 25
  20,                                     !- Minute 25
  0.327020150273224,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.333684426229508,                      !- Value Until Time 26
  6,                                      !- Hour 27
  40,                                     !- Minute 27
  0.339015846994536,                      !- Value Until Time 27
  6,                                      !- Hour 28
  50,                                     !- Minute 28
  0.344347267759562,                      !- Value Until Time 28
  7,                                      !- Hour 29
  0,                                      !- Minute 29
  0.34967868852459,                       !- Value Until Time 29
  7,                                      !- Hour 30
  10,                                     !- Minute 30
  0.355010109289618,                      !- Value Until Time 30
  7,                                      !- Hour 31
  20,                                     !- Minute 31
  0.360341530054644,                      !- Value Until Time 31
  7,                                      !- Hour 32
  30,                                     !- Minute 32
  0.365672950819672,                      !- Value Until Time 32
  9,                                      !- Hour 33
  30,                                     !- Minute 33
  0.365672950819672,                      !- Value Until Time 33
  9,                                      !- Hour 34
  39,                                     !- Minute 34
  0.402959153005464,                      !- Value Until Time 34
  9,                                      !- Hour 35
  49,                                     !- Minute 35
  0.440245355191256,                      !- Value Until Time 35
  9,                                      !- Hour 36
  59,                                     !- Minute 36
  0.477531557377048,                      !- Value Until Time 36
  10,                                     !- Hour 37
  9,                                      !- Minute 37
  0.514817759562841,                      !- Value Until Time 37
  10,                                     !- Hour 38
  19,                                     !- Minute 38
  0.552103961748633,                      !- Value Until Time 38
  10,                                     !- Hour 39
  29,                                     !- Minute 39
  0.589390163934425,                      !- Value Until Time 39
  10,                                     !- Hour 40
  30,                                     !- Minute 40
  0.589390163934426,                      !- Value Until Time 40
  10,                                     !- Hour 41
  39,                                     !- Minute 41
  0.626575136612022,                      !- Value Until Time 41
  10,                                     !- Hour 42
  49,                                     !- Minute 42
  0.663760109289617,                      !- Value Until Time 42
  10,                                     !- Hour 43
  59,                                     !- Minute 43
  0.700945081967212,                      !- Value Until Time 43
  11,                                     !- Hour 44
  9,                                      !- Minute 44
  0.738130054644808,                      !- Value Until Time 44
  11,                                     !- Hour 45
  19,                                     !- Minute 45
  0.775315027322404,                      !- Value Until Time 45
  11,                                     !- Hour 46
  29,                                     !- Minute 46
  0.812499999999999,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.8125,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8125,                                 !- Value Until Time 48
  21,                                     !- Hour 49
  10,                                     !- Minute 49
  0.803009733606557,                      !- Value Until Time 49
  21,                                     !- Hour 50
  20,                                     !- Minute 50
  0.793519467213115,                      !- Value Until Time 50
  21,                                     !- Hour 51
  30,                                     !- Minute 51
  0.784029200819672,                      !- Value Until Time 51
  21,                                     !- Hour 52
  40,                                     !- Minute 52
  0.77453893442623,                       !- Value Until Time 52
  21,                                     !- Hour 53
  50,                                     !- Minute 53
  0.765048668032787,                      !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.755558401639344,                      !- Value Until Time 54
  22,                                     !- Hour 55
  10,                                     !- Minute 55
  0.746068135245902,                      !- Value Until Time 55
  22,                                     !- Hour 56
  20,                                     !- Minute 56
  0.736577868852458,                      !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.727087602459015,                      !- Value Until Time 57
  22,                                     !- Hour 58
  40,                                     !- Minute 58
  0.717597336065573,                      !- Value Until Time 58
  22,                                     !- Hour 59
  50,                                     !- Minute 59
  0.70810706967213,                       !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.698616803278688,                      !- Value Until Time 60
  23,                                     !- Hour 61
  10,                                     !- Minute 61
  0.643784153005464,                      !- Value Until Time 61
  23,                                     !- Hour 62
  20,                                     !- Minute 62
  0.58895150273224,                       !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0.534118852459015,                      !- Value Until Time 63
  23,                                     !- Hour 64
  40,                                     !- Minute 64
  0.479286202185791,                      !- Value Until Time 64
  23,                                     !- Hour 65
  50,                                     !- Minute 65
  0.424453551912567,                      !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.369620901639342;                      !- Value Until Time 66

OS:AdditionalProperties,
  {ebbf23a6-c32e-434d-92f5-a8f229cdff2d}, !- Handle
  {023e220e-90da-459d-b752-c50f812eed3b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ 0.05 | 3.0 ~ 0.05 | 5.0 ~ 0.3 | 5.5 ~ 0.3 | 6.5 ~ 0.3395 | 7.5 ~ 0.3711 | 9.5 ~ 0.3711 | 10.5 ~ 0.5921 | 11.5 ~ 0.8125 | 21.0 ~ 0.8125 | 23.0 ~ 0.7, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {26e1d0f0-328f-497e-a564-00a68f21b960}, !- Handle
  autogen DEER Activity 147W/person 0,    !- Name
  {6ba05f3f-7c2e-410f-9522-fbb49ed1f6e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed36b5bc-b158-44bd-b34d-1a8aee92e591}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {ed36b5bc-b158-44bd-b34d-1a8aee92e591}, !- Handle
  autogen DEER Activity 147W/person 0_day_sch, !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {c3e67f93-86ac-423d-abef-7ed1810ad196}, !- Handle
  {ed36b5bc-b158-44bd-b34d-1a8aee92e591}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7424ea42-3c0c-4052-8d0c-1c3aa04e7d82}, !- Handle
  autogen DEER Activity 161W/person 0,    !- Name
  {44d695fa-e6eb-4d23-a683-d8e1687d3846}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fee78e40-0d4c-44a5-9271-9219bf0bf07c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {fee78e40-0d4c-44a5-9271-9219bf0bf07c}, !- Handle
  autogen DEER Activity 161W/person 0_day_sch, !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {9e0bd3a9-b27c-4dc5-b681-9fe261ade3a6}, !- Handle
  {fee78e40-0d4c-44a5-9271-9219bf0bf07c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e6811cc9-1bfc-4a01-92a0-b7969f277a82}, !- Handle
  autogen DEER Activity 220W/person 0,    !- Name
  {e499dbbf-9e4b-47a6-88ab-18c7468d292f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {538222f7-e7aa-4e38-a921-f2176abf0c39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {538222f7-e7aa-4e38-a921-f2176abf0c39}, !- Handle
  autogen DEER Activity 220W/person 0_day_sch, !- Name
  {03e7fb60-b931-4db5-9066-af7341f7a41b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {0524b76d-7cea-469f-a4d2-8b49b9477cfc}, !- Handle
  {538222f7-e7aa-4e38-a921-f2176abf0c39}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f162db97-aa6c-4491-99c4-ed85560b8b6f}, !- Handle
  autogen D_RFF_All_CTemp_Yr 0,           !- Name
  {e33aff9c-bc45-4469-b028-704d270ddf2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c156149d-46f0-4551-8e5b-5f74b353062b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {c156149d-46f0-4551-8e5b-5f74b353062b}, !- Handle
  autogen D_RFF_All_CTemp_Yr 0_day_sch,   !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:AdditionalProperties,
  {0b669a9c-b368-4da0-b2f6-f37dd7ca1910}, !- Handle
  {c156149d-46f0-4551-8e5b-5f74b353062b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2be51280-b386-4deb-86af-8098d9731d34}, !- Handle
  autogen D_RFF_All_Fan_Yr 0,             !- Name
  {78bac3b6-9544-43f7-bd42-11e863719f9c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b984b0d5-20e2-4ad6-af2b-c30455abbbcf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {b984b0d5-20e2-4ad6-af2b-c30455abbbcf}, !- Handle
  autogen D_RFF_All_Fan_Yr 0_day_sch,     !- Name
  {93658fb7-4c85-473b-af6d-23feef772b55}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {9f57cc42-503b-46f9-a830-cf3d3078b19a}, !- Handle
  {b984b0d5-20e2-4ad6-af2b-c30455abbbcf}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {22555236-ea93-450a-afbd-84ea13908f5a}, !- Handle
  autogen D_RFF_All_HTemp_Yr 0,           !- Name
  {ff08a6b9-cda1-4169-8088-ddc9bf9d4ea4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6bfa2e78-5477-4cfd-b1ba-feaeed12b1b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {6bfa2e78-5477-4cfd-b1ba-feaeed12b1b1}, !- Handle
  autogen D_RFF_All_HTemp_Yr 0_day_sch,   !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:AdditionalProperties,
  {0d637e64-c207-48d5-bcbe-f61ad228f389}, !- Handle
  {6bfa2e78-5477-4cfd-b1ba-feaeed12b1b1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {96e000bd-8500-40ce-9fb3-f5778fc706c3}, !- Handle
  autogen D_RFF_Ktchn_Cook_Yr 0,          !- Name
  {d47d4eaa-12d5-462a-a1d2-6f5359dc891d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4ab53bf-cc3a-4805-8b77-3c224104eaea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
