  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {a4ab53bf-cc3a-4805-8b77-3c224104eaea}, !- Handle
  autogen D_RFF_Ktchn_Cook_Yr 0_day_sch,  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.0493333333333333,                     !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0986666666666666,                     !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.148,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  9,                                      !- Minute 5
  0.197333333333333,                      !- Value Until Time 5
  3,                                      !- Hour 6
  19,                                     !- Minute 6
  0.246666666666666,                      !- Value Until Time 6
  3,                                      !- Hour 7
  29,                                     !- Minute 7
  0.296,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  30,                                     !- Minute 8
  0.296,                                  !- Value Until Time 8
  3,                                      !- Hour 9
  39,                                     !- Minute 9
  0.320666666666667,                      !- Value Until Time 9
  3,                                      !- Hour 10
  49,                                     !- Minute 10
  0.345333333333333,                      !- Value Until Time 10
  3,                                      !- Hour 11
  59,                                     !- Minute 11
  0.37,                                   !- Value Until Time 11
  4,                                      !- Hour 12
  9,                                      !- Minute 12
  0.394666666666667,                      !- Value Until Time 12
  4,                                      !- Hour 13
  19,                                     !- Minute 13
  0.419333333333333,                      !- Value Until Time 13
  4,                                      !- Hour 14
  30,                                     !- Minute 14
  0.444,                                  !- Value Until Time 14
  4,                                      !- Hour 15
  40,                                     !- Minute 15
  0.448833333333333,                      !- Value Until Time 15
  4,                                      !- Hour 16
  50,                                     !- Minute 16
  0.453666666666667,                      !- Value Until Time 16
  5,                                      !- Hour 17
  0,                                      !- Minute 17
  0.4585,                                 !- Value Until Time 17
  5,                                      !- Hour 18
  10,                                     !- Minute 18
  0.463333333333333,                      !- Value Until Time 18
  5,                                      !- Hour 19
  20,                                     !- Minute 19
  0.468166666666667,                      !- Value Until Time 19
  5,                                      !- Hour 20
  30,                                     !- Minute 20
  0.473,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  40,                                     !- Minute 21
  0.458333333333333,                      !- Value Until Time 21
  5,                                      !- Hour 22
  50,                                     !- Minute 22
  0.443666666666667,                      !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.429,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  10,                                     !- Minute 24
  0.414333333333333,                      !- Value Until Time 24
  6,                                      !- Hour 25
  20,                                     !- Minute 25
  0.399666666666667,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.385,                                  !- Value Until Time 26
  6,                                      !- Hour 27
  40,                                     !- Minute 27
  0.370166666666667,                      !- Value Until Time 27
  6,                                      !- Hour 28
  50,                                     !- Minute 28
  0.355333333333333,                      !- Value Until Time 28
  7,                                      !- Hour 29
  0,                                      !- Minute 29
  0.3405,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  10,                                     !- Minute 30
  0.325666666666667,                      !- Value Until Time 30
  7,                                      !- Hour 31
  20,                                     !- Minute 31
  0.310833333333333,                      !- Value Until Time 31
  7,                                      !- Hour 32
  30,                                     !- Minute 32
  0.296,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.296,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  40,                                     !- Minute 34
  0.328333333333334,                      !- Value Until Time 34
  16,                                     !- Hour 35
  50,                                     !- Minute 35
  0.360666666666667,                      !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.393000000000001,                      !- Value Until Time 36
  17,                                     !- Hour 37
  10,                                     !- Minute 37
  0.425333333333334,                      !- Value Until Time 37
  17,                                     !- Hour 38
  20,                                     !- Minute 38
  0.457666666666668,                      !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.49,                                   !- Value Until Time 39
  17,                                     !- Hour 40
  40,                                     !- Minute 40
  0.4625,                                 !- Value Until Time 40
  17,                                     !- Hour 41
  50,                                     !- Minute 41
  0.435,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  0,                                      !- Minute 42
  0.407499999999999,                      !- Value Until Time 42
  18,                                     !- Hour 43
  10,                                     !- Minute 43
  0.379999999999999,                      !- Value Until Time 43
  18,                                     !- Hour 44
  20,                                     !- Minute 44
  0.352499999999999,                      !- Value Until Time 44
  18,                                     !- Hour 45
  30,                                     !- Minute 45
  0.325,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.325,                                  !- Value Until Time 46
  19,                                     !- Hour 47
  40,                                     !- Minute 47
  0.320833333333333,                      !- Value Until Time 47
  19,                                     !- Hour 48
  50,                                     !- Minute 48
  0.316666666666667,                      !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.3125,                                 !- Value Until Time 49
  20,                                     !- Hour 50
  10,                                     !- Minute 50
  0.308333333333333,                      !- Value Until Time 50
  20,                                     !- Hour 51
  20,                                     !- Minute 51
  0.304166666666667,                      !- Value Until Time 51
  20,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  20,                                     !- Hour 53
  40,                                     !- Minute 53
  0.291666666666667,                      !- Value Until Time 53
  20,                                     !- Hour 54
  50,                                     !- Minute 54
  0.283333333333333,                      !- Value Until Time 54
  21,                                     !- Hour 55
  0,                                      !- Minute 55
  0.275,                                  !- Value Until Time 55
  21,                                     !- Hour 56
  10,                                     !- Minute 56
  0.266666666666666,                      !- Value Until Time 56
  21,                                     !- Hour 57
  20,                                     !- Minute 57
  0.258333333333333,                      !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  40,                                     !- Minute 59
  0.228,                                  !- Value Until Time 59
  21,                                     !- Hour 60
  50,                                     !- Minute 60
  0.206,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.184,                                  !- Value Until Time 61
  22,                                     !- Hour 62
  10,                                     !- Minute 62
  0.161999999999999,                      !- Value Until Time 62
  22,                                     !- Hour 63
  20,                                     !- Minute 63
  0.139999999999999,                      !- Value Until Time 63
  22,                                     !- Hour 64
  30,                                     !- Minute 64
  0.118,                                  !- Value Until Time 64
  22,                                     !- Hour 65
  40,                                     !- Minute 65
  0.0983333333333332,                     !- Value Until Time 65
  22,                                     !- Hour 66
  50,                                     !- Minute 66
  0.0786666666666664,                     !- Value Until Time 66
  23,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0589999999999996,                     !- Value Until Time 67
  23,                                     !- Hour 68
  10,                                     !- Minute 68
  0.0393333333333328,                     !- Value Until Time 68
  23,                                     !- Hour 69
  20,                                     !- Minute 69
  0.019666666666666,                      !- Value Until Time 69
  23,                                     !- Hour 70
  30,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0;                                      !- Value Until Time 71

OS:AdditionalProperties,
  {fbaf5ecd-e346-43ae-9cf8-0893bb6509f5}, !- Handle
  {a4ab53bf-cc3a-4805-8b77-3c224104eaea}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.5 ~ 0.0 | 3.5 ~ 0.296 | 4.5 ~ 0.444 | 5.5 ~ 0.473 | 6.5 ~ 0.385 | 7.5 ~ 0.296 | 16.5 ~ 0.296 | 17.5 ~ 0.49 | 18.5 ~ 0.325 | 19.5 ~ 0.325 | 20.5 ~ 0.3 | 21.5 ~ 0.25 | 22.5 ~ 0.118 | 23.5 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Curve:Biquadratic,
  {4da8e556-124f-48d7-b781-0e74ae1f683a}, !- Handle
  SpltAC1Sp_ClCap_fT,                     !- Name
  0.67916,                                !- Coefficient1 Constant
  0.016938,                               !- Coefficient2 x
  0.00069336,                             !- Coefficient3 x**2
  0.0045576,                              !- Coefficient4 y
  -8.42e-05,                              !- Coefficient5 y**2
  -0.00047628,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bbd545e9-12d6-42a2-9b8e-b9de6000ce64}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4da5ed9e-035d-4f45-8288-854b1c5ad424}, !- Handle
  SpltAC1Sp_EIR_fT,                       !- Name
  0.7390464,                              !- Coefficient1 Constant
  -0.00778968,                            !- Coefficient2 x
  0.000128304,                            !- Coefficient3 x**2
  -0.00027,                               !- Coefficient4 y
  0.0006642,                              !- Coefficient5 y**2
  -0.000648,                              !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6a1a44bf-a6f2-4ee5-b7ab-e40e89f2871f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3ec79003-5769-447d-a757-58a6df5b5c9b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {c8cf0329-57c3-4c15-8f6e-57ead08c1c0d}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d7033f56-d9f8-4f11-afe0-343151f5bbe9}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {c8cf0329-57c3-4c15-8f6e-57ead08c1c0d}; !- Layer 1

OS:InternalMass:Definition,
  {c6b3d9c4-932e-4937-ab35-233fc34f4ef4}, !- Handle
  Internal Mass Definition 2,             !- Name
  {d7033f56-d9f8-4f11-afe0-343151f5bbe9}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {098dbfa1-9799-47d0-8573-b9731f1b979c}, !- Handle
  RFF Dining  - Story Ground Mass,        !- Name
  {c6b3d9c4-932e-4937-ab35-233fc34f4ef4}, !- Internal Mass Definition Name
  {3cfba209-5578-42bb-9289-c4505cb23c38}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cdcc2501-aa81-4e79-8aeb-109434b9256b}, !- Handle
  RFF LobbyWaiting  - Story Ground Mass,  !- Name
  {c6b3d9c4-932e-4937-ab35-233fc34f4ef4}, !- Internal Mass Definition Name
  {77acbf45-39a7-4c46-8445-c554d9801147}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {30fc4dd0-d9fb-4669-8b1d-ee8407aa828a}, !- Handle
  RFF Restroom  - Story Ground Mass,      !- Name
  {c6b3d9c4-932e-4937-ab35-233fc34f4ef4}, !- Internal Mass Definition Name
  {b3546407-7a06-4735-9dd3-43e7b9d36a6d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b1e9bb6b-a08a-4828-83b2-049f0f6d5b6d}, !- Handle
  RFF Kitchen  - Story Ground Mass,       !- Name
  {c6b3d9c4-932e-4937-ab35-233fc34f4ef4}, !- Internal Mass Definition Name
  {4f03c1a5-7b50-49a5-9f9f-99a59597fd0f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {138ae84b-1f94-40ff-933f-f3d3f9242236}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Biquadratic,
  {090135d1-6ba5-490b-bb8c-1ff29138e03a}, !- Handle
  SpltAC2SpLoSEER_ClCap_fT,               !- Name
  1.54887488,                             !- Coefficient1 Constant
  -0.0648072,                             !- Coefficient2 x
  0.00310068,                             !- Coefficient3 x**2
  -0.000425376,                           !- Coefficient4 y
  -2.55e-05,                              !- Coefficient5 y**2
  -0.00060264,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {711f4bfb-d06c-435e-a2ab-6c1528dae895}, !- Handle
  SpltAC2SpLoSEER_EIR_fT,                 !- Name
  -0.281376,                              !- Coefficient1 Constant
  0.1343088,                              !- Coefficient2 x
  -0.0036936,                             !- Coefficient3 x**2
  -0.0173736,                             !- Coefficient4 y
  0.00096552,                             !- Coefficient5 y**2
  -0.00075168,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:RunPeriodControl:DaylightSavingTime,
  {7ce7c450-d11d-4374-8ccd-488d2bd1c41f}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {3a31be08-beca-4405-ab1c-c59d10011860}, !- Handle
  {0aab2e7e-7f5a-4125-8370-8fda6f18d654}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_without_dishwashing,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:AdditionalProperties,
  {0f6cd61b-a394-4685-baa4-33370ae99763}, !- Handle
  {ce51b221-e806-4333-bcc0-71096fe83b87}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {c4c34a36-2962-4723-abc6-dab8b525f93f}, !- Handle
  {484e5f94-1065-408d-a3d0-139069eb2ce6}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {75789989-6634-453a-99a2-caf63b4f048a}, !- Handle
  {3e8fbe59-bf63-4c4d-9afd-0b5b99377913}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom;                               !- Feature Value 2

OS:Lights:Definition,
  {a5ed39cc-bed6-4e9a-ae0e-2926c7a044e7}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.49916098407353,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {68ad0c84-e16d-427f-b203-105d24b9706a}, !- Handle
  {a5ed39cc-bed6-4e9a-ae0e-2926c7a044e7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {c436e979-40de-4d0f-b924-1a89283ef3fc}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 General Lighting, !- Name
  {a5ed39cc-bed6-4e9a-ae0e-2926c7a044e7}, !- Lights Definition Name
  {0aab2e7e-7f5a-4125-8370-8fda6f18d654}, !- Space or SpaceType Name
  {f50e1c95-85eb-4965-90d5-c64998083694}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c8b89220-8078-4886-bcd3-dbe6fc9a7f62}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.63527275950563,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4882c89a-b05c-4549-9fd1-974bd625e3bc}, !- Handle
  {c8b89220-8078-4886-bcd3-dbe6fc9a7f62}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {2e3f05be-043d-4744-ac3b-e43e80135d50}, !- Handle
  RFF Kitchen - ComStock DEER Pre-1975 Task Lighting, !- Name
  {c8b89220-8078-4886-bcd3-dbe6fc9a7f62}, !- Lights Definition Name
  {0aab2e7e-7f5a-4125-8370-8fda6f18d654}, !- Space or SpaceType Name
  {f50e1c95-85eb-4965-90d5-c64998083694}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bec98220-f171-41f2-a000-89142a957642}, !- Handle
  RFF Dining - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.72172480149204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {69c8c479-db7a-4a75-bc08-4685bf26324e}, !- Handle
  {bec98220-f171-41f2-a000-89142a957642}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3ba48ab1-dd43-4ad1-8fd9-f6620c7394a0}, !- Handle
  RFF Dining - ComStock DEER Pre-1975 General Lighting, !- Name
  {bec98220-f171-41f2-a000-89142a957642}, !- Lights Definition Name
  {ce51b221-e806-4333-bcc0-71096fe83b87}, !- Space or SpaceType Name
  {a4282ca7-f679-407c-88e5-ef204ed51552}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0636258d-5e30-4289-a089-6019f1e9da34}, !- Handle
  RFF Dining - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.492038917205406,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {dc67a19a-c742-49e8-befa-5f1b9026453e}, !- Handle
  {0636258d-5e30-4289-a089-6019f1e9da34}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {09943d53-e612-41a7-9eb5-36c75373974f}, !- Handle
  RFF Dining - ComStock DEER Pre-1975 Task Lighting, !- Name
  {0636258d-5e30-4289-a089-6019f1e9da34}, !- Lights Definition Name
  {ce51b221-e806-4333-bcc0-71096fe83b87}, !- Space or SpaceType Name
  {a4282ca7-f679-407c-88e5-ef204ed51552}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2a5de046-2a47-43fa-ae93-c73ea3a5276c}, !- Handle
  RFF Dining - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.12155929141197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {23542fe6-7ab7-411e-8785-ac2f37629a77}, !- Handle
  {2a5de046-2a47-43fa-ae93-c73ea3a5276c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {d14c7e10-e4b4-45f1-9089-5321236cb8d7}, !- Handle
  RFF Dining - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {2a5de046-2a47-43fa-ae93-c73ea3a5276c}, !- Lights Definition Name
  {ce51b221-e806-4333-bcc0-71096fe83b87}, !- Space or SpaceType Name
  {a4282ca7-f679-407c-88e5-ef204ed51552}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {110af242-2d43-4c74-817e-7c4118dc237c}, !- Handle
  RFF LobbyWaiting - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.74481306384859,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {56d26f1d-75bd-44e2-b08d-77b05820e393}, !- Handle
  {110af242-2d43-4c74-817e-7c4118dc237c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0bf6ef63-d434-4798-8483-b4e288fb329b}, !- Handle
  RFF LobbyWaiting - ComStock DEER Pre-1975 General Lighting, !- Name
  {110af242-2d43-4c74-817e-7c4118dc237c}, !- Lights Definition Name
  {484e5f94-1065-408d-a3d0-139069eb2ce6}, !- Space or SpaceType Name
  {f2013f57-091b-4524-a11f-b97aed55ad9e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {88d016c8-b02e-48a7-bfac-45bf85192372}, !- Handle
  RFF LobbyWaiting - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.190877164916568,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ca652422-1013-4713-8b1d-d728fa8f00bb}, !- Handle
  {88d016c8-b02e-48a7-bfac-45bf85192372}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {81c5b3e1-f179-48c9-8a5c-fec9f983d182}, !- Handle
  RFF LobbyWaiting - ComStock DEER Pre-1975 Task Lighting, !- Name
  {88d016c8-b02e-48a7-bfac-45bf85192372}, !- Lights Definition Name
  {484e5f94-1065-408d-a3d0-139069eb2ce6}, !- Space or SpaceType Name
  {f2013f57-091b-4524-a11f-b97aed55ad9e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e1bdb1a0-7d48-40f5-bb30-b8be885771c4}, !- Handle
  RFF LobbyWaiting - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.533707525412509,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {acf2d4d9-6b65-4e16-bceb-9ae8bec5bc5b}, !- Handle
  {e1bdb1a0-7d48-40f5-bb30-b8be885771c4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {b469495c-51a5-4d34-9b56-37362557c72d}, !- Handle
  RFF LobbyWaiting - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {e1bdb1a0-7d48-40f5-bb30-b8be885771c4}, !- Lights Definition Name
  {484e5f94-1065-408d-a3d0-139069eb2ce6}, !- Space or SpaceType Name
  {f2013f57-091b-4524-a11f-b97aed55ad9e}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0b0b8af7-3bf1-45ef-bc43-f2d9b6376ea0}, !- Handle
  RFF Restroom - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.01365138929373,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d03c71d1-be62-4ac5-b2b2-2f1ac1274571}, !- Handle
  {0b0b8af7-3bf1-45ef-bc43-f2d9b6376ea0}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8e500e79-da63-4cc6-aed2-48c115dcc6eb}, !- Handle
  RFF Restroom - ComStock DEER Pre-1975 General Lighting, !- Name
  {0b0b8af7-3bf1-45ef-bc43-f2d9b6376ea0}, !- Lights Definition Name
  {3e8fbe59-bf63-4c4d-9afd-0b5b99377913}, !- Space or SpaceType Name
  {9a6915ca-a329-4fce-a35c-d3f372b90303}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4fd2ad63-34b7-4744-a195-2d49c74724c8}, !- Handle
  RFF Restroom - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.610954667615103,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b34d6656-5ab9-4353-a0bb-72f04deaf896}, !- Handle
  {4fd2ad63-34b7-4744-a195-2d49c74724c8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {f549d268-366b-46a3-8c89-a3c89b9b8b17}, !- Handle
  RFF Restroom - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {4fd2ad63-34b7-4744-a195-2d49c74724c8}, !- Lights Definition Name
  {3e8fbe59-bf63-4c4d-9afd-0b5b99377913}, !- Space or SpaceType Name
  {9a6915ca-a329-4fce-a35c-d3f372b90303}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f50e1c95-85eb-4965-90d5-c64998083694}, !- Handle
  D17_RFF_Ktchn_LF_Yr BPR Adjusted,       !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {17405952-2bec-4580-91a1-4bb1d9cce58a}, !- Default Day Schedule Name
  {97becbc4-cc9b-4a33-bfad-18f4546e235c}, !- Summer Design Day Schedule Name
  {28fb4a90-d28c-4676-b952-f9b608c42666}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {20c80a29-f483-49d9-8bed-360d295b90f9}, !- Handle
  {f50e1c95-85eb-4965-90d5-c64998083694}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.8125;                                 !- Feature Value 3

OS:Schedule:Day,
  {17405952-2bec-4580-91a1-4bb1d9cce58a}, !- Handle
  D17_RFF_Ktchn_LF_Yr Default 1,          !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.314788251366118,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.259955601092893,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.205122950819669,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.150290300546444,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0954576502732193,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.040625,                               !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.040625,                               !- Value Until Time 7
  3,                                      !- Hour 8
  9,                                      !- Minute 8
  0.0617144808743169,                     !- Value Until Time 8
  3,                                      !- Hour 9
  19,                                     !- Minute 9
  0.0828039617486338,                     !- Value Until Time 9
  3,                                      !- Hour 10
  29,                                     !- Minute 10
  0.103893442622951,                      !- Value Until Time 10
  3,                                      !- Hour 11
  39,                                     !- Minute 11
  0.124982923497267,                      !- Value Until Time 11
  3,                                      !- Hour 12
  49,                                     !- Minute 12
  0.146072404371585,                      !- Value Until Time 12
  3,                                      !- Hour 13
  59,                                     !- Minute 13
  0.167161885245902,                      !- Value Until Time 13
  4,                                      !- Hour 14
  9,                                      !- Minute 14
  0.188251366120218,                      !- Value Until Time 14
  4,                                      !- Hour 15
  19,                                     !- Minute 15
  0.209340846994536,                      !- Value Until Time 15
  4,                                      !- Hour 16
  30,                                     !- Minute 16
  0.230430327868852,                      !- Value Until Time 16
  4,                                      !- Hour 17
  40,                                     !- Minute 17
  0.251519808743169,                      !- Value Until Time 17
  4,                                      !- Hour 18
  50,                                     !- Minute 18
  0.272609289617487,                      !- Value Until Time 18
  5,                                      !- Hour 19
  0,                                      !- Minute 19
  0.293698770491803,                      !- Value Until Time 19
  5,                                      !- Hour 20
  30,                                     !- Minute 20
  0.293698770491803,                      !- Value Until Time 20
  5,                                      !- Hour 21
  40,                                     !- Minute 21
  0.300363046448087,                      !- Value Until Time 21
  5,                                      !- Hour 22
  50,                                     !- Minute 22
  0.307027322404372,                      !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.313691598360656,                      !- Value Until Time 23
  6,                                      !- Hour 24
  10,                                     !- Minute 24
  0.32035587431694,                       !- Value Until Time 24
  6,                                      !- Hour 25
  20,                                     !- Minute 25
  0.327020150273224,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.333684426229508,                      !- Value Until Time 26
  6,                                      !- Hour 27
  40,                                     !- Minute 27
  0.339015846994536,                      !- Value Until Time 27
  6,                                      !- Hour 28
  50,                                     !- Minute 28
  0.344347267759562,                      !- Value Until Time 28
  7,                                      !- Hour 29
  0,                                      !- Minute 29
  0.34967868852459,                       !- Value Until Time 29
  7,                                      !- Hour 30
  10,                                     !- Minute 30
  0.355010109289618,                      !- Value Until Time 30
  7,                                      !- Hour 31
  20,                                     !- Minute 31
  0.360341530054644,                      !- Value Until Time 31
  7,                                      !- Hour 32
  30,                                     !- Minute 32
  0.365672950819672,                      !- Value Until Time 32
  9,                                      !- Hour 33
  30,                                     !- Minute 33
  0.365672950819672,                      !- Value Until Time 33
  9,                                      !- Hour 34
  39,                                     !- Minute 34
  0.402959153005464,                      !- Value Until Time 34
  9,                                      !- Hour 35
  49,                                     !- Minute 35
  0.440245355191256,                      !- Value Until Time 35
  9,                                      !- Hour 36
  59,                                     !- Minute 36
  0.477531557377048,                      !- Value Until Time 36
  10,                                     !- Hour 37
  9,                                      !- Minute 37
  0.514817759562841,                      !- Value Until Time 37
  10,                                     !- Hour 38
  19,                                     !- Minute 38
  0.552103961748633,                      !- Value Until Time 38
  10,                                     !- Hour 39
  29,                                     !- Minute 39
  0.589390163934425,                      !- Value Until Time 39
  10,                                     !- Hour 40
  30,                                     !- Minute 40
  0.589390163934426,                      !- Value Until Time 40
  10,                                     !- Hour 41
  39,                                     !- Minute 41
  0.626575136612022,                      !- Value Until Time 41
  10,                                     !- Hour 42
  49,                                     !- Minute 42
  0.663760109289617,                      !- Value Until Time 42
  10,                                     !- Hour 43
  59,                                     !- Minute 43
  0.700945081967212,                      !- Value Until Time 43
  11,                                     !- Hour 44
  9,                                      !- Minute 44
  0.738130054644808,                      !- Value Until Time 44
  11,                                     !- Hour 45
  19,                                     !- Minute 45
  0.775315027322404,                      !- Value Until Time 45
  11,                                     !- Hour 46
  29,                                     !- Minute 46
  0.812499999999999,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.8125,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8125,                                 !- Value Until Time 48
  21,                                     !- Hour 49
  10,                                     !- Minute 49
  0.803009733606557,                      !- Value Until Time 49
  21,                                     !- Hour 50
  20,                                     !- Minute 50
  0.793519467213115,                      !- Value Until Time 50
  21,                                     !- Hour 51
  30,                                     !- Minute 51
  0.784029200819672,                      !- Value Until Time 51
  21,                                     !- Hour 52
  40,                                     !- Minute 52
  0.77453893442623,                       !- Value Until Time 52
  21,                                     !- Hour 53
  50,                                     !- Minute 53
  0.765048668032787,                      !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.755558401639344,                      !- Value Until Time 54
  22,                                     !- Hour 55
  10,                                     !- Minute 55
  0.746068135245902,                      !- Value Until Time 55
  22,                                     !- Hour 56
  20,                                     !- Minute 56
  0.736577868852458,                      !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.727087602459015,                      !- Value Until Time 57
  22,                                     !- Hour 58
  40,                                     !- Minute 58
  0.717597336065573,                      !- Value Until Time 58
  22,                                     !- Hour 59
  50,                                     !- Minute 59
  0.70810706967213,                       !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.698616803278688,                      !- Value Until Time 60
  23,                                     !- Hour 61
  10,                                     !- Minute 61
  0.643784153005464,                      !- Value Until Time 61
  23,                                     !- Hour 62
  20,                                     !- Minute 62
  0.58895150273224,                       !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0.534118852459015,                      !- Value Until Time 63
  23,                                     !- Hour 64
  40,                                     !- Minute 64
  0.479286202185791,                      !- Value Until Time 64
  23,                                     !- Hour 65
  50,                                     !- Minute 65
  0.424453551912567,                      !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.369620901639342;                      !- Value Until Time 66

OS:AdditionalProperties,
  {cef9369e-3755-4ce4-a5f7-29c77ffced2c}, !- Handle
  {17405952-2bec-4580-91a1-4bb1d9cce58a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.05 | 3.0 ~ 0.05 | 5.0 ~ 0.3 | 5.5 ~ 0.3 | 6.5 ~ 0.3395 | 7.5 ~ 0.3711 | 9.5 ~ 0.3711 | 10.5 ~ 0.5921 | 11.5 ~ 0.8125 | 21.0 ~ 0.8125 | 23.0 ~ 0.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {97becbc4-cc9b-4a33-bfad-18f4546e235c}, !- Handle
  D17_RFF_Ktchn_LF_Yr Summer Design Day 1, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28fb4a90-d28c-4676-b952-f9b608c42666}, !- Handle
  D17_RFF_Ktchn_LF_Yr Winter Design Day 1, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fd47c06-7a78-46e1-a9c8-8fe51a49d8c0}, !- Handle
  autogen D17_RFF_Ktchn_LF_Yr 0 1,        !- Name
  {f50e1c95-85eb-4965-90d5-c64998083694}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {023e220e-90da-459d-b752-c50f812eed3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {dcfedbf2-4d04-479f-8ef9-c2ce47d8cb3f}, !- Handle
  autogen D17_RFF_Ktchn_LF_Yr 0_day_sch 1, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.320833333333331,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.266666666666664,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.212499999999997,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.158333333333329,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.104166666666662,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  9,                                      !- Minute 8
  0.0708333333333333,                     !- Value Until Time 8
  3,                                      !- Hour 9
  19,                                     !- Minute 9
  0.0916666666666666,                     !- Value Until Time 9
  3,                                      !- Hour 10
  29,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  39,                                     !- Minute 11
  0.133333333333333,                      !- Value Until Time 11
  3,                                      !- Hour 12
  49,                                     !- Minute 12
  0.154166666666667,                      !- Value Until Time 12
  3,                                      !- Hour 13
  59,                                     !- Minute 13
  0.175,                                  !- Value Until Time 13
  4,                                      !- Hour 14
  9,                                      !- Minute 14
  0.195833333333333,                      !- Value Until Time 14
  4,                                      !- Hour 15
  19,                                     !- Minute 15
  0.216666666666667,                      !- Value Until Time 15
  4,                                      !- Hour 16
  30,                                     !- Minute 16
  0.2375,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  40,                                     !- Minute 17
  0.258333333333333,                      !- Value Until Time 17
  4,                                      !- Hour 18
  50,                                     !- Minute 18
  0.279166666666667,                      !- Value Until Time 18
  5,                                      !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  5,                                      !- Hour 20
  30,                                     !- Minute 20
  0.3,                                    !- Value Until Time 20
  5,                                      !- Hour 21
  40,                                     !- Minute 21
  0.306583333333333,                      !- Value Until Time 21
  5,                                      !- Hour 22
  50,                                     !- Minute 22
  0.313166666666667,                      !- Value Until Time 22
  6,                                      !- Hour 23
  0,                                      !- Minute 23
  0.31975,                                !- Value Until Time 23
  6,                                      !- Hour 24
  10,                                     !- Minute 24
  0.326333333333333,                      !- Value Until Time 24
  6,                                      !- Hour 25
  20,                                     !- Minute 25
  0.332916666666667,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3395,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  40,                                     !- Minute 27
  0.344766666666667,                      !- Value Until Time 27
  6,                                      !- Hour 28
  50,                                     !- Minute 28
  0.350033333333333,                      !- Value Until Time 28
  7,                                      !- Hour 29
  0,                                      !- Minute 29
  0.3553,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  10,                                     !- Minute 30
  0.360566666666667,                      !- Value Until Time 30
  7,                                      !- Hour 31
  20,                                     !- Minute 31
  0.365833333333333,                      !- Value Until Time 31
  7,                                      !- Hour 32
  30,                                     !- Minute 32
  0.3711,                                 !- Value Until Time 32
  9,                                      !- Hour 33
  30,                                     !- Minute 33
  0.3711,                                 !- Value Until Time 33
  9,                                      !- Hour 34
  39,                                     !- Minute 34
  0.407933333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  49,                                     !- Minute 35
  0.444766666666666,                      !- Value Until Time 35
  9,                                      !- Hour 36
  59,                                     !- Minute 36
  0.481599999999999,                      !- Value Until Time 36
  10,                                     !- Hour 37
  9,                                      !- Minute 37
  0.518433333333333,                      !- Value Until Time 37
  10,                                     !- Hour 38
  19,                                     !- Minute 38
  0.555266666666666,                      !- Value Until Time 38
  10,                                     !- Hour 39
  29,                                     !- Minute 39
  0.592099999999999,                      !- Value Until Time 39
  10,                                     !- Hour 40
  30,                                     !- Minute 40
  0.5921,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  39,                                     !- Minute 41
  0.628833333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  49,                                     !- Minute 42
  0.665566666666666,                      !- Value Until Time 42
  10,                                     !- Hour 43
  59,                                     !- Minute 43
  0.702299999999999,                      !- Value Until Time 43
  11,                                     !- Hour 44
  9,                                      !- Minute 44
  0.739033333333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  19,                                     !- Minute 45
  0.775766666666666,                      !- Value Until Time 45
  11,                                     !- Hour 46
  29,                                     !- Minute 46
  0.812499999999999,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.8125,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  0,                                      !- Minute 48
  0.8125,                                 !- Value Until Time 48
  21,                                     !- Hour 49
  10,                                     !- Minute 49
  0.803125,                               !- Value Until Time 49
  21,                                     !- Hour 50
  20,                                     !- Minute 50
  0.79375,                                !- Value Until Time 50
  21,                                     !- Hour 51
  30,                                     !- Minute 51
  0.784375,                               !- Value Until Time 51
  21,                                     !- Hour 52
  40,                                     !- Minute 52
  0.775,                                  !- Value Until Time 52
  21,                                     !- Hour 53
  50,                                     !- Minute 53
  0.765625,                               !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.75625,                                !- Value Until Time 54
  22,                                     !- Hour 55
  10,                                     !- Minute 55
  0.746875,                               !- Value Until Time 55
  22,                                     !- Hour 56
  20,                                     !- Minute 56
  0.737499999999999,                      !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.728124999999999,                      !- Value Until Time 57
  22,                                     !- Hour 58
  40,                                     !- Minute 58
  0.718749999999999,                      !- Value Until Time 58
  22,                                     !- Hour 59
  50,                                     !- Minute 59
  0.709374999999999,                      !- Value Until Time 59
  23,                                     !- Hour 60
  0,                                      !- Minute 60
  0.7,                                    !- Value Until Time 60
  23,                                     !- Hour 61
  10,                                     !- Minute 61
  0.645833333333333,                      !- Value Until Time 61
  23,                                     !- Hour 62
  20,                                     !- Minute 62
  0.591666666666666,                      !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0.537499999999999,                      !- Value Until Time 63
  23,                                     !- Hour 64
  40,                                     !- Minute 64
  0.483333333333332,                      !- Value Until Time 64
  23,                                     !- Hour 65
  50,                                     !- Minute 65
  0.429166666666665,                      !- Value Until Time 65
  24,                                     !- Hour 66
  0,                                      !- Minute 66
  0.374999999999998;                      !- Value Until Time 66

OS:AdditionalProperties,
  {dba37d8c-c202-4629-a164-28789dd608ad}, !- Handle
  {dcfedbf2-4d04-479f-8ef9-c2ce47d8cb3f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ 0.05 | 3.0 ~ 0.05 | 5.0 ~ 0.3 | 5.5 ~ 0.3 | 6.5 ~ 0.3395 | 7.5 ~ 0.3711 | 9.5 ~ 0.3711 | 10.5 ~ 0.5921 | 11.5 ~ 0.8125 | 21.0 ~ 0.8125 | 23.0 ~ 0.7, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {a4282ca7-f679-407c-88e5-ef204ed51552}, !- Handle
  D17_RFF_Din_LF_Yr BPR Adjusted,         !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {03f6e8df-1d08-4670-b09c-b041e8746e5f}, !- Default Day Schedule Name
  {8ce29945-fe92-4eda-aac0-559234031125}, !- Summer Design Day Schedule Name
  {09b34be0-a43d-4966-9209-a3f9db5df519}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7228f619-8557-43f2-a65a-79261d833801}, !- Handle
  {a4282ca7-f679-407c-88e5-ef204ed51552}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.8125;                                 !- Feature Value 3

OS:Schedule:Day,
  {03f6e8df-1d08-4670-b09c-b041e8746e5f}, !- Handle
  D17_RFF_Din_LF_Yr Default 1,            !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.164813661710037,                      !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.185492642503098,                      !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.206171623296158,                      !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.226850604089219,                      !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.040625,                               !- Value Until Time 5
  3,                                      !- Hour 6
  9,                                      !- Minute 6
  0.24752958488228,                       !- Value Until Time 6
  3,                                      !- Hour 7
  19,                                     !- Minute 7
  0.26820856567534,                       !- Value Until Time 7
  3,                                      !- Hour 8
  29,                                     !- Minute 8
  0.288887546468401,                      !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.288887546468401,                      !- Value Until Time 9
  3,                                      !- Hour 10
  39,                                     !- Minute 10
  0.295793293060719,                      !- Value Until Time 10
  3,                                      !- Hour 11
  49,                                     !- Minute 11
  0.302699039653036,                      !- Value Until Time 11
  3,                                      !- Hour 12
  59,                                     !- Minute 12
  0.309604786245353,                      !- Value Until Time 12
  4,                                      !- Hour 13
  9,                                      !- Minute 13
  0.316510532837671,                      !- Value Until Time 13
  4,                                      !- Hour 14
  19,                                     !- Minute 14
  0.323416279429987,                      !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.330322026022305,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.330322026022305,                      !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.378585734200743,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.426849442379182,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.475113150557621,                      !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.523376858736059,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.571640566914498,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.619904275092937,                      !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.652003562577448,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.684102850061957,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.716202137546468,                      !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.748301425030979,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.780400712515489,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.8125,                                 !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.8125,                                 !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.8125,                                 !- Value Until Time 30
  19,                                     !- Hour 31
  40,                                     !- Minute 31
  0.792174914807931,                      !- Value Until Time 31
  19,                                     !- Hour 32
  50,                                     !- Minute 32
  0.771849829615861,                      !- Value Until Time 32
  20,                                     !- Hour 33
  0,                                      !- Minute 33
  0.751524744423792,                      !- Value Until Time 33
  20,                                     !- Hour 34
  10,                                     !- Minute 34
  0.731199659231722,                      !- Value Until Time 34
  20,                                     !- Hour 35
  20,                                     !- Minute 35
  0.710874574039653,                      !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.690549488847582,                      !- Value Until Time 36
  20,                                     !- Hour 37
  40,                                     !- Minute 37
  0.670224403655514,                      !- Value Until Time 37
  20,                                     !- Hour 38
  50,                                     !- Minute 38
  0.649899318463444,                      !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.629574233271374,                      !- Value Until Time 39
  21,                                     !- Hour 40
  10,                                     !- Minute 40
  0.609249148079305,                      !- Value Until Time 40
  21,                                     !- Hour 41
  20,                                     !- Minute 41
  0.588924062887235,                      !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.568598977695167,                      !- Value Until Time 42
  21,                                     !- Hour 43
  40,                                     !- Minute 43
  0.524601146220569,                      !- Value Until Time 43
  21,                                     !- Hour 44
  50,                                     !- Minute 44
  0.480603314745972,                      !- Value Until Time 44
  22,                                     !- Hour 45
  0,                                      !- Minute 45
  0.436605483271374,                      !- Value Until Time 45
  22,                                     !- Hour 46
  10,                                     !- Minute 46
  0.392607651796777,                      !- Value Until Time 46
  22,                                     !- Hour 47
  20,                                     !- Minute 47
  0.348609820322179,                      !- Value Until Time 47
  22,                                     !- Hour 48
  30,                                     !- Minute 48
  0.304611988847581,                      !- Value Until Time 48
  22,                                     !- Hour 49
  40,                                     !- Minute 49
  0.260614157372984,                      !- Value Until Time 49
  22,                                     !- Hour 50
  50,                                     !- Minute 50
  0.216616325898386,                      !- Value Until Time 50
  23,                                     !- Hour 51
  0,                                      !- Minute 51
  0.17261849442379,                       !- Value Until Time 51
  23,                                     !- Hour 52
  10,                                     !- Minute 52
  0.128620662949191,                      !- Value Until Time 52
  23,                                     !- Hour 53
  20,                                     !- Minute 53
  0.0846228314745934,                     !- Value Until Time 53
  23,                                     !- Hour 54
  30,                                     !- Minute 54
  0.040625,                               !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.040625;                               !- Value Until Time 55

OS:AdditionalProperties,
  {b9ac454b-1853-45e2-b13a-9216cf5d910b}, !- Handle
  {03f6e8df-1d08-4670-b09c-b041e8746e5f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ 0.14 | hoo_end + 4.5 ~ 0.14 | hoo_start - 5.5 ~ 0.2482 | hoo_start - 4.5 ~ 0.3563 | hoo_start - 3.5 ~ 0.3924 | hoo_start - 1.5 ~ 0.3924 | hoo_start - 0.5 ~ 0.6447 | hoo_start + 0.5 ~ 0.8125 | hoo_end - 3.0 ~ 0.8125 | hoo_end - 1.0 ~ 0.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {8ce29945-fe92-4eda-aac0-559234031125}, !- Handle
  D17_RFF_Din_LF_Yr Summer Design Day 1,  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09b34be0-a43d-4966-9209-a3f9db5df519}, !- Handle
  D17_RFF_Din_LF_Yr Winter Design Day 1,  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {11fc7cce-9cba-4f81-8cd6-2b726506b1ca}, !- Handle
  Schedule Rule 18,                       !- Name
  {a4282ca7-f679-407c-88e5-ef204ed51552}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb8f4f18-ef0b-4b8d-a0fd-3d46d1da2b2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a81f927-3262-4350-930f-345b071cc453}, !- Handle
  D17_RFF_Din_LF_Yr Wknd Day 1,           !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.14,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.160833333333333,                      !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.181666666666667,                      !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.2025,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.223333333333333,                      !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.244166666666666,                      !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.265,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.265,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.2825,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.3175,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.335,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.3525,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.37,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.37,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.375833333333333,                      !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.381666666666667,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.3875,                                 !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.393333333333333,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.399166666666667,                      !- Value Until Time 20
  11,                                     !- Hour 21
  59,                                     !- Minute 21
  0.405,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.405,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.405,                                  !- Value Until Time 23
  18,                                     !- Hour 24
  15,                                     !- Minute 24
  0.8125,                                 !- Value Until Time 24
  18,                                     !- Hour 25
  25,                                     !- Minute 25
  0.794791666666667,                      !- Value Until Time 25
  18,                                     !- Hour 26
  35,                                     !- Minute 26
  0.777083333333333,                      !- Value Until Time 26
  18,                                     !- Hour 27
  45,                                     !- Minute 27
  0.759375,                               !- Value Until Time 27
  18,                                     !- Hour 28
  55,                                     !- Minute 28
  0.741666666666666,                      !- Value Until Time 28
  19,                                     !- Hour 29
  5,                                      !- Minute 29
  0.723958333333333,                      !- Value Until Time 29
  19,                                     !- Hour 30
  15,                                     !- Minute 30
  0.706249999999999,                      !- Value Until Time 30
  19,                                     !- Hour 31
  25,                                     !- Minute 31
  0.688541666666666,                      !- Value Until Time 31
  19,                                     !- Hour 32
  35,                                     !- Minute 32
  0.670833333333333,                      !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.653124999999999,                      !- Value Until Time 33
  19,                                     !- Hour 34
  55,                                     !- Minute 34
  0.635416666666666,                      !- Value Until Time 34
  20,                                     !- Hour 35
  5,                                      !- Minute 35
  0.617708333333332,                      !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  20,                                     !- Hour 37
  25,                                     !- Minute 37
  0.561666666666666,                      !- Value Until Time 37
  20,                                     !- Hour 38
  35,                                     !- Minute 38
  0.523333333333333,                      !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.484999999999999,                      !- Value Until Time 39
  20,                                     !- Hour 40
  55,                                     !- Minute 40
  0.446666666666666,                      !- Value Until Time 40
  21,                                     !- Hour 41
  5,                                      !- Minute 41
  0.408333333333332,                      !- Value Until Time 41
  21,                                     !- Hour 42
  15,                                     !- Minute 42
  0.369999999999998,                      !- Value Until Time 42
  21,                                     !- Hour 43
  25,                                     !- Minute 43
  0.331666666666665,                      !- Value Until Time 43
  21,                                     !- Hour 44
  35,                                     !- Minute 44
  0.293333333333331,                      !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.254999999999998,                      !- Value Until Time 45
  21,                                     !- Hour 46
  55,                                     !- Minute 46
  0.216666666666664,                      !- Value Until Time 46
  22,                                     !- Hour 47
  5,                                      !- Minute 47
  0.17833333333333,                       !- Value Until Time 47
  22,                                     !- Hour 48
  15,                                     !- Minute 48
  0.14,                                   !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.14;                                   !- Value Until Time 49

OS:AdditionalProperties,
  {dc4df004-6840-4bd8-8db7-5697f7b14a12}, !- Handle
  {7a81f927-3262-4350-930f-345b071cc453}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ 0.14 | hoo_start - 2.5 ~ 0.14 | hoo_start - 1.5 ~ 0.265 | hoo_start - 0.5 ~ 0.37 | hoo_start + 0.5 ~ 0.405 | hoo_start + 2.5 ~ 0.405 | hoo_start + 3.5 ~ 0.65 | mid - 3.5 ~ 0.8125 | hoo_end - 2.0 ~ 0.8125 | hoo_end ~ 0.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {f2013f57-091b-4524-a11f-b97aed55ad9e}, !- Handle
  D17_RFF_LobWt_LF_Yr BPR Adjusted,       !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {030dbaf7-e6d7-4ad2-bd0c-6e40995718c6}, !- Default Day Schedule Name
  {a2c3d237-987d-47c0-ae1b-26ad0811f58e}, !- Summer Design Day Schedule Name
  {9016ff1d-2811-4aff-8abd-c055623d5812}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {de49e0cb-56a7-4c7c-8a57-e9ebdd52f95e}, !- Handle
  {f2013f57-091b-4524-a11f-b97aed55ad9e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.8125;                                 !- Feature Value 3

OS:Schedule:Day,
  {030dbaf7-e6d7-4ad2-bd0c-6e40995718c6}, !- Handle
  D17_RFF_LobWt_LF_Yr Default 1,          !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.164813661710037,                      !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.185492642503098,                      !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.206171623296158,                      !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.226850604089219,                      !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.040625,                               !- Value Until Time 5
  3,                                      !- Hour 6
  9,                                      !- Minute 6
  0.24752958488228,                       !- Value Until Time 6
  3,                                      !- Hour 7
  19,                                     !- Minute 7
  0.26820856567534,                       !- Value Until Time 7
  3,                                      !- Hour 8
  29,                                     !- Minute 8
  0.288887546468401,                      !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.288887546468401,                      !- Value Until Time 9
  3,                                      !- Hour 10
  39,                                     !- Minute 10
  0.295793293060719,                      !- Value Until Time 10
  3,                                      !- Hour 11
  49,                                     !- Minute 11
  0.302699039653036,                      !- Value Until Time 11
  3,                                      !- Hour 12
  59,                                     !- Minute 12
  0.309604786245353,                      !- Value Until Time 12
  4,                                      !- Hour 13
  9,                                      !- Minute 13
  0.316510532837671,                      !- Value Until Time 13
  4,                                      !- Hour 14
  19,                                     !- Minute 14
  0.323416279429987,                      !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.330322026022305,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.330322026022305,                      !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.378585734200743,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.426849442379182,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.475113150557621,                      !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.523376858736059,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.571640566914498,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.619904275092937,                      !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.652003562577448,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.684102850061957,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.716202137546468,                      !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.748301425030979,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.780400712515489,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.8125,                                 !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.8125,                                 !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.8125,                                 !- Value Until Time 30
  19,                                     !- Hour 31
  40,                                     !- Minute 31
  0.792174914807931,                      !- Value Until Time 31
  19,                                     !- Hour 32
  50,                                     !- Minute 32
  0.771849829615861,                      !- Value Until Time 32
  20,                                     !- Hour 33
  0,                                      !- Minute 33
  0.751524744423792,                      !- Value Until Time 33
  20,                                     !- Hour 34
  10,                                     !- Minute 34
  0.731199659231722,                      !- Value Until Time 34
  20,                                     !- Hour 35
  20,                                     !- Minute 35
  0.710874574039653,                      !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.690549488847582,                      !- Value Until Time 36
  20,                                     !- Hour 37
  40,                                     !- Minute 37
  0.670224403655514,                      !- Value Until Time 37
  20,                                     !- Hour 38
  50,                                     !- Minute 38
  0.649899318463444,                      !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.629574233271374,                      !- Value Until Time 39
  21,                                     !- Hour 40
  10,                                     !- Minute 40
  0.609249148079305,                      !- Value Until Time 40
  21,                                     !- Hour 41
  20,                                     !- Minute 41
  0.588924062887235,                      !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.568598977695167,                      !- Value Until Time 42
  21,                                     !- Hour 43
  40,                                     !- Minute 43
  0.524601146220569,                      !- Value Until Time 43
  21,                                     !- Hour 44
  50,                                     !- Minute 44
  0.480603314745972,                      !- Value Until Time 44
  22,                                     !- Hour 45
  0,                                      !- Minute 45
  0.436605483271374,                      !- Value Until Time 45
  22,                                     !- Hour 46
  10,                                     !- Minute 46
  0.392607651796777,                      !- Value Until Time 46
  22,                                     !- Hour 47
  20,                                     !- Minute 47
  0.348609820322179,                      !- Value Until Time 47
  22,                                     !- Hour 48
  30,                                     !- Minute 48
  0.304611988847581,                      !- Value Until Time 48
  22,                                     !- Hour 49
  40,                                     !- Minute 49
  0.260614157372984,                      !- Value Until Time 49
  22,                                     !- Hour 50
  50,                                     !- Minute 50
  0.216616325898386,                      !- Value Until Time 50
  23,                                     !- Hour 51
  0,                                      !- Minute 51
  0.17261849442379,                       !- Value Until Time 51
  23,                                     !- Hour 52
  10,                                     !- Minute 52
  0.128620662949191,                      !- Value Until Time 52
  23,                                     !- Hour 53
  20,                                     !- Minute 53
  0.0846228314745934,                     !- Value Until Time 53
  23,                                     !- Hour 54
  30,                                     !- Minute 54
  0.040625,                               !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.040625;                               !- Value Until Time 55

OS:AdditionalProperties,
  {18727557-4728-4d53-8710-2108878009af}, !- Handle
  {030dbaf7-e6d7-4ad2-bd0c-6e40995718c6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ 0.14 | hoo_end + 4.5 ~ 0.14 | hoo_start - 5.5 ~ 0.2482 | hoo_start - 4.5 ~ 0.3563 | hoo_start - 3.5 ~ 0.3924 | hoo_start - 1.5 ~ 0.3924 | hoo_start - 0.5 ~ 0.6447 | hoo_start + 0.5 ~ 0.8125 | hoo_end - 3.0 ~ 0.8125 | hoo_end - 1.0 ~ 0.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {a2c3d237-987d-47c0-ae1b-26ad0811f58e}, !- Handle
  D17_RFF_LobWt_LF_Yr Summer Design Day 1, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9016ff1d-2811-4aff-8abd-c055623d5812}, !- Handle
  D17_RFF_LobWt_LF_Yr Winter Design Day 1, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82b37be9-24ab-4736-bae0-89dbbdf7fcf6}, !- Handle
  Schedule Rule 19,                       !- Name
  {f2013f57-091b-4524-a11f-b97aed55ad9e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c75e0a3e-0177-453c-8ad6-ab1262080276}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2750890c-4786-4396-9cee-1db67df28cf0}, !- Handle
  D17_RFF_LobWt_LF_Yr Wknd Day 1,         !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.14,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.160833333333333,                      !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.181666666666667,                      !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.2025,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.223333333333333,                      !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.244166666666666,                      !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.265,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.265,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.2825,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.3175,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.335,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.3525,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.37,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.37,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.375833333333333,                      !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.381666666666667,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.3875,                                 !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.393333333333333,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.399166666666667,                      !- Value Until Time 20
  11,                                     !- Hour 21
  59,                                     !- Minute 21
  0.405,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.405,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.405,                                  !- Value Until Time 23
  18,                                     !- Hour 24
  15,                                     !- Minute 24
  0.8125,                                 !- Value Until Time 24
  18,                                     !- Hour 25
  25,                                     !- Minute 25
  0.794791666666667,                      !- Value Until Time 25
  18,                                     !- Hour 26
  35,                                     !- Minute 26
  0.777083333333333,                      !- Value Until Time 26
  18,                                     !- Hour 27
  45,                                     !- Minute 27
  0.759375,                               !- Value Until Time 27
  18,                                     !- Hour 28
  55,                                     !- Minute 28
  0.741666666666666,                      !- Value Until Time 28
  19,                                     !- Hour 29
  5,                                      !- Minute 29
  0.723958333333333,                      !- Value Until Time 29
  19,                                     !- Hour 30
  15,                                     !- Minute 30
  0.706249999999999,                      !- Value Until Time 30
  19,                                     !- Hour 31
  25,                                     !- Minute 31
  0.688541666666666,                      !- Value Until Time 31
  19,                                     !- Hour 32
  35,                                     !- Minute 32
  0.670833333333333,                      !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.653124999999999,                      !- Value Until Time 33
  19,                                     !- Hour 34
  55,                                     !- Minute 34
  0.635416666666666,                      !- Value Until Time 34
  20,                                     !- Hour 35
  5,                                      !- Minute 35
  0.617708333333332,                      !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  20,                                     !- Hour 37
  25,                                     !- Minute 37
  0.561666666666666,                      !- Value Until Time 37
  20,                                     !- Hour 38
  35,                                     !- Minute 38
  0.523333333333333,                      !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.484999999999999,                      !- Value Until Time 39
  20,                                     !- Hour 40
  55,                                     !- Minute 40
  0.446666666666666,                      !- Value Until Time 40
  21,                                     !- Hour 41
  5,                                      !- Minute 41
  0.408333333333332,                      !- Value Until Time 41
  21,                                     !- Hour 42
  15,                                     !- Minute 42
  0.369999999999998,                      !- Value Until Time 42
  21,                                     !- Hour 43
  25,                                     !- Minute 43
  0.331666666666665,                      !- Value Until Time 43
  21,                                     !- Hour 44
  35,                                     !- Minute 44
  0.293333333333331,                      !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.254999999999998,                      !- Value Until Time 45
  21,                                     !- Hour 46
  55,                                     !- Minute 46
  0.216666666666664,                      !- Value Until Time 46
  22,                                     !- Hour 47
  5,                                      !- Minute 47
  0.17833333333333,                       !- Value Until Time 47
  22,                                     !- Hour 48
  15,                                     !- Minute 48
  0.14,                                   !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.14;                                   !- Value Until Time 49

OS:AdditionalProperties,
  {22df15b0-bd7c-4f9a-9f16-1ca2a3e22c43}, !- Handle
  {2750890c-4786-4396-9cee-1db67df28cf0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ 0.14 | hoo_start - 2.5 ~ 0.14 | hoo_start - 1.5 ~ 0.265 | hoo_start - 0.5 ~ 0.37 | hoo_start + 0.5 ~ 0.405 | hoo_start + 2.5 ~ 0.405 | hoo_start + 3.5 ~ 0.65 | mid - 3.5 ~ 0.8125 | hoo_end - 2.0 ~ 0.8125 | hoo_end ~ 0.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {9a6915ca-a329-4fce-a35c-d3f372b90303}, !- Handle
  D17_RFF_Restrm_LF_Yr BPR Adjusted,      !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {ab7664a9-2a52-4772-a985-cf0ba63d7441}, !- Default Day Schedule Name
  {12ba4994-1366-441a-8988-6567ff02fe4c}, !- Summer Design Day Schedule Name
  {77580676-e964-45b0-bb9a-df46839d0538}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {582b7e52-e522-4aed-9ac0-659fb7e90c6b}, !- Handle
  {9a6915ca-a329-4fce-a35c-d3f372b90303}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.8125;                                 !- Feature Value 3

OS:Schedule:Day,
  {ab7664a9-2a52-4772-a985-cf0ba63d7441}, !- Handle
  D17_RFF_Restrm_LF_Yr Default 1,         !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.164813661710037,                      !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.185492642503098,                      !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.206171623296158,                      !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.226850604089219,                      !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.040625,                               !- Value Until Time 5
  3,                                      !- Hour 6
  9,                                      !- Minute 6
  0.24752958488228,                       !- Value Until Time 6
  3,                                      !- Hour 7
  19,                                     !- Minute 7
  0.26820856567534,                       !- Value Until Time 7
  3,                                      !- Hour 8
  29,                                     !- Minute 8
  0.288887546468401,                      !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.288887546468401,                      !- Value Until Time 9
  3,                                      !- Hour 10
  39,                                     !- Minute 10
  0.295793293060719,                      !- Value Until Time 10
  3,                                      !- Hour 11
  49,                                     !- Minute 11
  0.302699039653036,                      !- Value Until Time 11
  3,                                      !- Hour 12
  59,                                     !- Minute 12
  0.309604786245353,                      !- Value Until Time 12
  4,                                      !- Hour 13
  9,                                      !- Minute 13
  0.316510532837671,                      !- Value Until Time 13
  4,                                      !- Hour 14
  19,                                     !- Minute 14
  0.323416279429987,                      !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.330322026022305,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.330322026022305,                      !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.378585734200743,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.426849442379182,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.475113150557621,                      !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.523376858736059,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.571640566914498,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.619904275092937,                      !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.652003562577448,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.684102850061957,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.716202137546468,                      !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.748301425030979,                      !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.780400712515489,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  0.8125,                                 !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  0.8125,                                 !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.8125,                                 !- Value Until Time 30
  19,                                     !- Hour 31
  40,                                     !- Minute 31
  0.792174914807931,                      !- Value Until Time 31
  19,                                     !- Hour 32
  50,                                     !- Minute 32
  0.771849829615861,                      !- Value Until Time 32
  20,                                     !- Hour 33
  0,                                      !- Minute 33
  0.751524744423792,                      !- Value Until Time 33
  20,                                     !- Hour 34
  10,                                     !- Minute 34
  0.731199659231722,                      !- Value Until Time 34
  20,                                     !- Hour 35
  20,                                     !- Minute 35
  0.710874574039653,                      !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.690549488847582,                      !- Value Until Time 36
  20,                                     !- Hour 37
  40,                                     !- Minute 37
  0.670224403655514,                      !- Value Until Time 37
  20,                                     !- Hour 38
  50,                                     !- Minute 38
  0.649899318463444,                      !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.629574233271374,                      !- Value Until Time 39
  21,                                     !- Hour 40
  10,                                     !- Minute 40
  0.609249148079305,                      !- Value Until Time 40
  21,                                     !- Hour 41
  20,                                     !- Minute 41
  0.588924062887235,                      !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.568598977695167,                      !- Value Until Time 42
  21,                                     !- Hour 43
  40,                                     !- Minute 43
  0.524601146220569,                      !- Value Until Time 43
  21,                                     !- Hour 44
  50,                                     !- Minute 44
  0.480603314745972,                      !- Value Until Time 44
  22,                                     !- Hour 45
  0,                                      !- Minute 45
  0.436605483271374,                      !- Value Until Time 45
  22,                                     !- Hour 46
  10,                                     !- Minute 46
  0.392607651796777,                      !- Value Until Time 46
  22,                                     !- Hour 47
  20,                                     !- Minute 47
  0.348609820322179,                      !- Value Until Time 47
  22,                                     !- Hour 48
  30,                                     !- Minute 48
  0.304611988847581,                      !- Value Until Time 48
  22,                                     !- Hour 49
  40,                                     !- Minute 49
  0.260614157372984,                      !- Value Until Time 49
  22,                                     !- Hour 50
  50,                                     !- Minute 50
  0.216616325898386,                      !- Value Until Time 50
  23,                                     !- Hour 51
  0,                                      !- Minute 51
  0.17261849442379,                       !- Value Until Time 51
  23,                                     !- Hour 52
  10,                                     !- Minute 52
  0.128620662949191,                      !- Value Until Time 52
  23,                                     !- Hour 53
  20,                                     !- Minute 53
  0.0846228314745934,                     !- Value Until Time 53
  23,                                     !- Hour 54
  30,                                     !- Minute 54
  0.040625,                               !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.040625;                               !- Value Until Time 55

OS:AdditionalProperties,
  {80542cad-0625-48e0-b36a-3a61eac7b333}, !- Handle
  {ab7664a9-2a52-4772-a985-cf0ba63d7441}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ 0.14 | hoo_end + 4.5 ~ 0.14 | hoo_start - 5.5 ~ 0.2482 | hoo_start - 4.5 ~ 0.3563 | hoo_start - 3.5 ~ 0.3924 | hoo_start - 1.5 ~ 0.3924 | hoo_start - 0.5 ~ 0.6447 | hoo_start + 0.5 ~ 0.8125 | hoo_end - 3.0 ~ 0.8125 | hoo_end - 1.0 ~ 0.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {12ba4994-1366-441a-8988-6567ff02fe4c}, !- Handle
  D17_RFF_Restrm_LF_Yr Summer Design Day 1, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77580676-e964-45b0-bb9a-df46839d0538}, !- Handle
  D17_RFF_Restrm_LF_Yr Winter Design Day 1, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ecd8436-e430-4d42-8166-3a4a846c5626}, !- Handle
  Schedule Rule 20,                       !- Name
  {9a6915ca-a329-4fce-a35c-d3f372b90303}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c6f9e72-ba5a-4f27-826a-57a2019fc9a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae830fa6-89bd-4da8-903a-c7b8d6299f3c}, !- Handle
  D17_RFF_Restrm_LF_Yr Wknd Day 1,        !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.14,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.160833333333333,                      !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.181666666666667,                      !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.2025,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.223333333333333,                      !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.244166666666666,                      !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.265,                                  !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.265,                                  !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.2825,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.3,                                    !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.3175,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.335,                                  !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.3525,                                 !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.37,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.37,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.375833333333333,                      !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.381666666666667,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.3875,                                 !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.393333333333333,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.399166666666667,                      !- Value Until Time 20
  11,                                     !- Hour 21
  59,                                     !- Minute 21
  0.405,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.405,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.405,                                  !- Value Until Time 23
  18,                                     !- Hour 24
  15,                                     !- Minute 24
  0.8125,                                 !- Value Until Time 24
  18,                                     !- Hour 25
  25,                                     !- Minute 25
  0.794791666666667,                      !- Value Until Time 25
  18,                                     !- Hour 26
  35,                                     !- Minute 26
  0.777083333333333,                      !- Value Until Time 26
  18,                                     !- Hour 27
  45,                                     !- Minute 27
  0.759375,                               !- Value Until Time 27
  18,                                     !- Hour 28
  55,                                     !- Minute 28
  0.741666666666666,                      !- Value Until Time 28
  19,                                     !- Hour 29
  5,                                      !- Minute 29
  0.723958333333333,                      !- Value Until Time 29
  19,                                     !- Hour 30
  15,                                     !- Minute 30
  0.706249999999999,                      !- Value Until Time 30
  19,                                     !- Hour 31
  25,                                     !- Minute 31
  0.688541666666666,                      !- Value Until Time 31
  19,                                     !- Hour 32
  35,                                     !- Minute 32
  0.670833333333333,                      !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.653124999999999,                      !- Value Until Time 33
  19,                                     !- Hour 34
  55,                                     !- Minute 34
  0.635416666666666,                      !- Value Until Time 34
  20,                                     !- Hour 35
  5,                                      !- Minute 35
  0.617708333333332,                      !- Value Until Time 35
  20,                                     !- Hour 36
  15,                                     !- Minute 36
  0.6,                                    !- Value Until Time 36
  20,                                     !- Hour 37
  25,                                     !- Minute 37
  0.561666666666666,                      !- Value Until Time 37
  20,                                     !- Hour 38
  35,                                     !- Minute 38
  0.523333333333333,                      !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.484999999999999,                      !- Value Until Time 39
  20,                                     !- Hour 40
  55,                                     !- Minute 40
  0.446666666666666,                      !- Value Until Time 40
  21,                                     !- Hour 41
  5,                                      !- Minute 41
  0.408333333333332,                      !- Value Until Time 41
  21,                                     !- Hour 42
  15,                                     !- Minute 42
  0.369999999999998,                      !- Value Until Time 42
  21,                                     !- Hour 43
  25,                                     !- Minute 43
  0.331666666666665,                      !- Value Until Time 43
  21,                                     !- Hour 44
  35,                                     !- Minute 44
  0.293333333333331,                      !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.254999999999998,                      !- Value Until Time 45
  21,                                     !- Hour 46
  55,                                     !- Minute 46
  0.216666666666664,                      !- Value Until Time 46
  22,                                     !- Hour 47
  5,                                      !- Minute 47
  0.17833333333333,                       !- Value Until Time 47
  22,                                     !- Hour 48
  15,                                     !- Minute 48
  0.14,                                   !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.14;                                   !- Value Until Time 49

OS:AdditionalProperties,
  {992d7ce3-dda0-4619-8cac-a3593ca0278b}, !- Handle
  {ae830fa6-89bd-4da8-903a-c7b8d6299f3c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 2.0 ~ 0.14 | hoo_start - 2.5 ~ 0.14 | hoo_start - 1.5 ~ 0.265 | hoo_start - 0.5 ~ 0.37 | hoo_start + 0.5 ~ 0.405 | hoo_start + 2.5 ~ 0.405 | hoo_start + 3.5 ~ 0.65 | mid - 3.5 ~ 0.8125 | hoo_end - 2.0 ~ 0.8125 | hoo_end ~ 0.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {18e19c81-c019-4759-afed-d534e2dce554}, !- Handle
  D_RFF_Ktchn_Misc_Yr BPR Adjusted,       !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {40b6a206-df4a-4f30-a8c7-f7a536d269d5}, !- Default Day Schedule Name
  {6d10cdb2-d8ce-4d95-b2f2-e175f0249703}, !- Summer Design Day Schedule Name
  {eb8b1af6-efbb-4ada-836d-6077b063a470}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d97b6af6-ffda-4777-85d0-79f56fe22dc9}, !- Handle
  {18e19c81-c019-4759-afed-d534e2dce554}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {40b6a206-df4a-4f30-a8c7-f7a536d269d5}, !- Handle
  D_RFF_Ktchn_Misc_Yr Default 1,          !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.176470588235294,                      !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.205882352941176,                      !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.235294117647059,                      !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.264705882352941,                      !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  3,                                      !- Hour 6
  9,                                      !- Minute 6
  0.294117647058824,                      !- Value Until Time 6
  3,                                      !- Hour 7
  19,                                     !- Minute 7
  0.323529411764706,                      !- Value Until Time 7
  3,                                      !- Hour 8
  29,                                     !- Minute 8
  0.352941176470588,                      !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.352941176470588,                      !- Value Until Time 9
  3,                                      !- Hour 10
  39,                                     !- Minute 10
  0.362745098039215,                      !- Value Until Time 10
  3,                                      !- Hour 11
  49,                                     !- Minute 11
  0.372549019607844,                      !- Value Until Time 11
  3,                                      !- Hour 12
  59,                                     !- Minute 12
  0.382352941176471,                      !- Value Until Time 12
  4,                                      !- Hour 13
  9,                                      !- Minute 13
  0.392156862745098,                      !- Value Until Time 13
  4,                                      !- Hour 14
  19,                                     !- Minute 14
  0.401960784313726,                      !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.411764705882353,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.411764705882353,                      !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.470588235294118,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.529411764705882,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.588235294117647,                      !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.647058823529412,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.705882352941177,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.764705882352941,                      !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.803921568627451,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.843137254901961,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.882352941176471,                      !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.92156862745098,                       !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.960784313725489,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  1,                                      !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  1,                                      !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  1,                                      !- Value Until Time 30
  20,                                     !- Hour 31
  10,                                     !- Minute 31
  0.990196078431373,                      !- Value Until Time 31
  20,                                     !- Hour 32
  20,                                     !- Minute 32
  0.980392156862745,                      !- Value Until Time 32
  20,                                     !- Hour 33
  30,                                     !- Minute 33
  0.970588235294118,                      !- Value Until Time 33
  20,                                     !- Hour 34
  40,                                     !- Minute 34
  0.960784313725491,                      !- Value Until Time 34
  20,                                     !- Hour 35
  50,                                     !- Minute 35
  0.950980392156862,                      !- Value Until Time 35
  21,                                     !- Hour 36
  0,                                      !- Minute 36
  0.941176470588235,                      !- Value Until Time 36
  21,                                     !- Hour 37
  10,                                     !- Minute 37
  0.92156862745098,                       !- Value Until Time 37
  21,                                     !- Hour 38
  20,                                     !- Minute 38
  0.901960784313725,                      !- Value Until Time 38
  21,                                     !- Hour 39
  30,                                     !- Minute 39
  0.882352941176469,                      !- Value Until Time 39
  21,                                     !- Hour 40
  40,                                     !- Minute 40
  0.862745098039215,                      !- Value Until Time 40
  21,                                     !- Hour 41
  50,                                     !- Minute 41
  0.84313725490196,                       !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.823529411764706,                      !- Value Until Time 42
  22,                                     !- Hour 43
  10,                                     !- Minute 43
  0.68627450980392,                       !- Value Until Time 43
  22,                                     !- Hour 44
  20,                                     !- Minute 44
  0.549019607843135,                      !- Value Until Time 44
  22,                                     !- Hour 45
  30,                                     !- Minute 45
  0.411764705882351,                      !- Value Until Time 45
  22,                                     !- Hour 46
  40,                                     !- Minute 46
  0.274509803921565,                      !- Value Until Time 46
  22,                                     !- Hour 47
  50,                                     !- Minute 47
  0.13725490196078,                       !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0;                                      !- Value Until Time 49

OS:AdditionalProperties,
  {3ece69ea-9bf5-4e3a-929f-7c2d04e56099}, !- Handle
  {40b6a206-df4a-4f30-a8c7-f7a536d269d5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.15 | hoo_end + 4.5 ~ 0.15 | hoo_start - 5.5 ~ 0.3 | hoo_start - 4.5 ~ 0.45 | hoo_start - 3.5 ~ 0.5 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.8 | hoo_start + 0.5 ~ 1.0 | hoo_end - 2.5 ~ 1.0 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.85, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {6d10cdb2-d8ce-4d95-b2f2-e175f0249703}, !- Handle
  D_RFF_Ktchn_Misc_Yr Summer Design Day 1, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb8b1af6-efbb-4ada-836d-6077b063a470}, !- Handle
  D_RFF_Ktchn_Misc_Yr Winter Design Day 1, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45201b9a-abdf-49aa-8f77-02ee0e566ddb}, !- Handle
  Schedule Rule 21,                       !- Name
  {18e19c81-c019-4759-afed-d534e2dce554}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54224aa5-cac4-4d3d-ada1-20cc08b9babe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51da9605-2528-4141-84dd-72b8189d3a05}, !- Handle
  D_RFF_Ktchn_Misc_Yr Wknd Day 1,         !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.175,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.225,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.25,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.275,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.299999999999999,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.325,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.35,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.4,                                    !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.424999999999999,                      !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.449999999999999,                      !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.458333333333333,                      !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.466666666666667,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.475,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.483333333333333,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.491666666666667,                      !- Value Until Time 20
  11,                                     !- Hour 21
  59,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  18,                                     !- Hour 24
  45,                                     !- Minute 24
  1,                                      !- Value Until Time 24
  18,                                     !- Hour 25
  55,                                     !- Minute 25
  0.991666666666667,                      !- Value Until Time 25
  19,                                     !- Hour 26
  5,                                      !- Minute 26
  0.983333333333333,                      !- Value Until Time 26
  19,                                     !- Hour 27
  15,                                     !- Minute 27
  0.975,                                  !- Value Until Time 27
  19,                                     !- Hour 28
  25,                                     !- Minute 28
  0.966666666666667,                      !- Value Until Time 28
  19,                                     !- Hour 29
  35,                                     !- Minute 29
  0.958333333333333,                      !- Value Until Time 29
  19,                                     !- Hour 30
  45,                                     !- Minute 30
  0.95,                                   !- Value Until Time 30
  19,                                     !- Hour 31
  55,                                     !- Minute 31
  0.9,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  5,                                      !- Minute 32
  0.849999999999999,                      !- Value Until Time 32
  20,                                     !- Hour 33
  15,                                     !- Minute 33
  0.799999999999999,                      !- Value Until Time 33
  20,                                     !- Hour 34
  25,                                     !- Minute 34
  0.749999999999998,                      !- Value Until Time 34
  20,                                     !- Hour 35
  35,                                     !- Minute 35
  0.699999999999998,                      !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.65,                                   !- Value Until Time 36
  20,                                     !- Hour 37
  55,                                     !- Minute 37
  0.566666666666666,                      !- Value Until Time 37
  21,                                     !- Hour 38
  5,                                      !- Minute 38
  0.483333333333332,                      !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.399999999999998,                      !- Value Until Time 39
  21,                                     !- Hour 40
  25,                                     !- Minute 40
  0.316666666666664,                      !- Value Until Time 40
  21,                                     !- Hour 41
  35,                                     !- Minute 41
  0.23333333333333,                       !- Value Until Time 41
  21,                                     !- Hour 42
  45,                                     !- Minute 42
  0.15,                                   !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0.15;                                   !- Value Until Time 43

OS:AdditionalProperties,
  {f85da3b7-3565-476a-bf7f-97b2416815bc}, !- Handle
  {51da9605-2528-4141-84dd-72b8189d3a05}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.15 | hoo_start - 2.5 ~ 0.15 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.45 | hoo_start + 0.5 ~ 0.5 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.8 | mid - 3.5 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.95 | hoo_end + 0.5 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {01db6491-5624-4da3-be5f-66bd57c426fe}, !- Handle
  D_RFF_Din_Misc_Yr BPR Adjusted,         !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  {5b75574c-b8e3-43ba-a070-657f7281a5d9}, !- Default Day Schedule Name
  {2d79573a-597a-411d-a439-9040735aecfd}, !- Summer Design Day Schedule Name
  {a5318384-d7c4-4cda-a450-b4067387ca79}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d2eb1589-2fc5-4b11-9060-1b0e07cd7c36}, !- Handle
  {01db6491-5624-4da3-be5f-66bd57c426fe}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {5b75574c-b8e3-43ba-a070-657f7281a5d9}, !- Handle
  D_RFF_Din_Misc_Yr Default 1,            !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0.176470588235294,                      !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  0.205882352941176,                      !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  0.235294117647059,                      !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.264705882352941,                      !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  3,                                      !- Hour 6
  9,                                      !- Minute 6
  0.294117647058824,                      !- Value Until Time 6
  3,                                      !- Hour 7
  19,                                     !- Minute 7
  0.323529411764706,                      !- Value Until Time 7
  3,                                      !- Hour 8
  29,                                     !- Minute 8
  0.352941176470588,                      !- Value Until Time 8
  3,                                      !- Hour 9
  30,                                     !- Minute 9
  0.352941176470588,                      !- Value Until Time 9
  3,                                      !- Hour 10
  39,                                     !- Minute 10
  0.362745098039215,                      !- Value Until Time 10
  3,                                      !- Hour 11
  49,                                     !- Minute 11
  0.372549019607844,                      !- Value Until Time 11
  3,                                      !- Hour 12
  59,                                     !- Minute 12
  0.382352941176471,                      !- Value Until Time 12
  4,                                      !- Hour 13
  9,                                      !- Minute 13
  0.392156862745098,                      !- Value Until Time 13
  4,                                      !- Hour 14
  19,                                     !- Minute 14
  0.401960784313726,                      !- Value Until Time 14
  4,                                      !- Hour 15
  30,                                     !- Minute 15
  0.411764705882353,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.411764705882353,                      !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.470588235294118,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.529411764705882,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.588235294117647,                      !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.647058823529412,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.705882352941177,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.764705882352941,                      !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.803921568627451,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.843137254901961,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.882352941176471,                      !- Value Until Time 25
  8,                                      !- Hour 26
  9,                                      !- Minute 26
  0.92156862745098,                       !- Value Until Time 26
  8,                                      !- Hour 27
  19,                                     !- Minute 27
  0.960784313725489,                      !- Value Until Time 27
  8,                                      !- Hour 28
  29,                                     !- Minute 28
  1,                                      !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  1,                                      !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  1,                                      !- Value Until Time 30
  20,                                     !- Hour 31
  10,                                     !- Minute 31
  0.990196078431373,                      !- Value Until Time 31
  20,                                     !- Hour 32
  20,                                     !- Minute 32
  0.980392156862745,                      !- Value Until Time 32
  20,                                     !- Hour 33
  30,                                     !- Minute 33
  0.970588235294118,                      !- Value Until Time 33
  20,                                     !- Hour 34
  40,                                     !- Minute 34
  0.960784313725491,                      !- Value Until Time 34
  20,                                     !- Hour 35
  50,                                     !- Minute 35
  0.950980392156862,                      !- Value Until Time 35
  21,                                     !- Hour 36
  0,                                      !- Minute 36
  0.941176470588235,                      !- Value Until Time 36
  21,                                     !- Hour 37
  10,                                     !- Minute 37
  0.92156862745098,                       !- Value Until Time 37
  21,                                     !- Hour 38
  20,                                     !- Minute 38
  0.901960784313725,                      !- Value Until Time 38
  21,                                     !- Hour 39
  30,                                     !- Minute 39
  0.882352941176469,                      !- Value Until Time 39
  21,                                     !- Hour 40
  40,                                     !- Minute 40
  0.862745098039215,                      !- Value Until Time 40
  21,                                     !- Hour 41
  50,                                     !- Minute 41
  0.84313725490196,                       !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.823529411764706,                      !- Value Until Time 42
  22,                                     !- Hour 43
  10,                                     !- Minute 43
  0.68627450980392,                       !- Value Until Time 43
  22,                                     !- Hour 44
  20,                                     !- Minute 44
  0.549019607843135,                      !- Value Until Time 44
  22,                                     !- Hour 45
  30,                                     !- Minute 45
  0.411764705882351,                      !- Value Until Time 45
  22,                                     !- Hour 46
  40,                                     !- Minute 46
  0.274509803921565,                      !- Value Until Time 46
  22,                                     !- Hour 47
  50,                                     !- Minute 47
  0.13725490196078,                       !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0;                                      !- Value Until Time 49

OS:AdditionalProperties,
  {bde3fb66-7ded-457f-b72e-311771bf2705}, !- Handle
  {5b75574c-b8e3-43ba-a070-657f7281a5d9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.15 | hoo_end + 4.5 ~ 0.15 | hoo_start - 5.5 ~ 0.3 | hoo_start - 4.5 ~ 0.45 | hoo_start - 3.5 ~ 0.5 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.8 | hoo_start + 0.5 ~ 1.0 | hoo_end - 2.5 ~ 1.0 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.85, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {2d79573a-597a-411d-a439-9040735aecfd}, !- Handle
  D_RFF_Din_Misc_Yr Summer Design Day 1,  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5318384-d7c4-4cda-a450-b4067387ca79}, !- Handle
  D_RFF_Din_Misc_Yr Winter Design Day 1,  !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b597f04a-3281-49e6-924e-b4ac71dac1a0}, !- Handle
  Schedule Rule 22,                       !- Name
  {01db6491-5624-4da3-be5f-66bd57c426fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e535d895-fe0e-432e-9aea-085cdd9c295e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56a63d15-49e1-411e-8680-a96ac581ccae}, !- Handle
  D_RFF_Din_Misc_Yr Wknd Day 1,           !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  9,                                      !- Minute 2
  0.175,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  19,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  29,                                     !- Minute 4
  0.225,                                  !- Value Until Time 4
  9,                                      !- Hour 5
  39,                                     !- Minute 5
  0.25,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  49,                                     !- Minute 6
  0.275,                                  !- Value Until Time 6
  9,                                      !- Hour 7
  59,                                     !- Minute 7
  0.299999999999999,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  9,                                      !- Minute 9
  0.325,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  19,                                     !- Minute 10
  0.35,                                   !- Value Until Time 10
  10,                                     !- Hour 11
  29,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  39,                                     !- Minute 12
  0.4,                                    !- Value Until Time 12
  10,                                     !- Hour 13
  49,                                     !- Minute 13
  0.424999999999999,                      !- Value Until Time 13
  10,                                     !- Hour 14
  59,                                     !- Minute 14
  0.449999999999999,                      !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  11,                                     !- Hour 16
  9,                                      !- Minute 16
  0.458333333333333,                      !- Value Until Time 16
  11,                                     !- Hour 17
  19,                                     !- Minute 17
  0.466666666666667,                      !- Value Until Time 17
  11,                                     !- Hour 18
  29,                                     !- Minute 18
  0.475,                                  !- Value Until Time 18
  11,                                     !- Hour 19
  39,                                     !- Minute 19
  0.483333333333333,                      !- Value Until Time 19
  11,                                     !- Hour 20
  49,                                     !- Minute 20
  0.491666666666667,                      !- Value Until Time 20
  11,                                     !- Hour 21
  59,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  14,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  18,                                     !- Hour 24
  45,                                     !- Minute 24
  1,                                      !- Value Until Time 24
  18,                                     !- Hour 25
  55,                                     !- Minute 25
  0.991666666666667,                      !- Value Until Time 25
  19,                                     !- Hour 26
  5,                                      !- Minute 26
  0.983333333333333,                      !- Value Until Time 26
  19,                                     !- Hour 27
  15,                                     !- Minute 27
  0.975,                                  !- Value Until Time 27
  19,                                     !- Hour 28
  25,                                     !- Minute 28
  0.966666666666667,                      !- Value Until Time 28
  19,                                     !- Hour 29
  35,                                     !- Minute 29
  0.958333333333333,                      !- Value Until Time 29
  19,                                     !- Hour 30
  45,                                     !- Minute 30
  0.95,                                   !- Value Until Time 30
  19,                                     !- Hour 31
  55,                                     !- Minute 31
  0.9,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  5,                                      !- Minute 32
  0.849999999999999,                      !- Value Until Time 32
  20,                                     !- Hour 33
  15,                                     !- Minute 33
  0.799999999999999,                      !- Value Until Time 33
  20,                                     !- Hour 34
  25,                                     !- Minute 34
  0.749999999999998,                      !- Value Until Time 34
  20,                                     !- Hour 35
  35,                                     !- Minute 35
  0.699999999999998,                      !- Value Until Time 35
  20,                                     !- Hour 36
  45,                                     !- Minute 36
  0.65,                                   !- Value Until Time 36
  20,                                     !- Hour 37
  55,                                     !- Minute 37
  0.566666666666666,                      !- Value Until Time 37
  21,                                     !- Hour 38
  5,                                      !- Minute 38
  0.483333333333332,                      !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.399999999999998,                      !- Value Until Time 39
  21,                                     !- Hour 40
  25,                                     !- Minute 40
  0.316666666666664,                      !- Value Until Time 40
  21,                                     !- Hour 41
  35,                                     !- Minute 41
  0.23333333333333,                       !- Value Until Time 41
  21,                                     !- Hour 42
  45,                                     !- Minute 42
  0.15,                                   !- Value Until Time 42
  24,                                     !- Hour 43
  0,                                      !- Minute 43
  0.15;                                   !- Value Until Time 43

OS:AdditionalProperties,
  {0c862ae9-5d58-4915-a472-a105fa7a69da}, !- Handle
  {56a63d15-49e1-411e-8680-a96ac581ccae}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.5 ~ 0.15 | hoo_start - 2.5 ~ 0.15 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.45 | hoo_start + 0.5 ~ 0.5 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.8 | mid - 3.5 ~ 1.0 | hoo_end - 1.5 ~ 1.0 | hoo_end - 0.5 ~ 0.95 | hoo_end + 0.5 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Constant,
  {26408c53-6e59-44ed-a4de-0bd9ded93bac}, !- Handle
  Zone RFF Dining  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {416dfcd3-3421-477e-9925-096cdca64c54}, !- Handle
  Zone RFF Kitchen  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2c8dbcdd-f5a9-4f07-b152-7a46c54896d1}, !- Handle
  Zone RFF LobbyWaiting  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {62253ded-bfdf-4b01-b973-be0561008cb0}, !- Handle
  Zone RFF Restroom  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {9961833f-69ad-463c-b614-acf0d3df5937}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1630f35d-873d-45ab-bfda-95490a6547a1}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {62b34299-a3a5-4f65-8367-72d48f00e184}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {45a908c0-8d7c-4366-8bd7-25e24258ea08}, !- Handle
  RFF Dining  - Story Ground HVAC On Infiltration, !- Name
  {3cfba209-5578-42bb-9289-c4505cb23c38}, !- Space or SpaceType Name
  {9961833f-69ad-463c-b614-acf0d3df5937}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c0bdafb2-c638-402f-b842-f47e1b0ac965}, !- Handle
  RFF Dining  - Story Ground HVAC Off Infiltration, !- Name
  {3cfba209-5578-42bb-9289-c4505cb23c38}, !- Space or SpaceType Name
  {1630f35d-873d-45ab-bfda-95490a6547a1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9efcea43-c06f-4a4f-916a-69c287a69abe}, !- Handle
  RFF LobbyWaiting  - Story Ground HVAC On Infiltration, !- Name
  {77acbf45-39a7-4c46-8445-c554d9801147}, !- Space or SpaceType Name
  {9961833f-69ad-463c-b614-acf0d3df5937}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69179500-104c-4460-8922-c97c350a0902}, !- Handle
  RFF LobbyWaiting  - Story Ground HVAC Off Infiltration, !- Name
  {77acbf45-39a7-4c46-8445-c554d9801147}, !- Space or SpaceType Name
  {1630f35d-873d-45ab-bfda-95490a6547a1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7d89715-6971-4fdd-9979-61b2e177f6a6}, !- Handle
  RFF Restroom  - Story Ground HVAC On Infiltration, !- Name
  {b3546407-7a06-4735-9dd3-43e7b9d36a6d}, !- Space or SpaceType Name
  {9961833f-69ad-463c-b614-acf0d3df5937}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20f1cf1a-2aeb-476c-aeb9-6fa6300a14d4}, !- Handle
  RFF Restroom  - Story Ground HVAC Off Infiltration, !- Name
  {b3546407-7a06-4735-9dd3-43e7b9d36a6d}, !- Space or SpaceType Name
  {1630f35d-873d-45ab-bfda-95490a6547a1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {600e3685-82f2-4bdc-8b1d-cad635afba41}, !- Handle
  RFF Kitchen  - Story Ground HVAC On Infiltration, !- Name
  {4f03c1a5-7b50-49a5-9f9f-99a59597fd0f}, !- Space or SpaceType Name
  {9961833f-69ad-463c-b614-acf0d3df5937}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0037,                                 !- Constant Term Coefficient
  0.005,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.046;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f776621-aa9e-43e7-a84c-d4870ad6f95f}, !- Handle
  RFF Kitchen  - Story Ground HVAC Off Infiltration, !- Name
  {4f03c1a5-7b50-49a5-9f9f-99a59597fd0f}, !- Space or SpaceType Name
  {1630f35d-873d-45ab-bfda-95490a6547a1}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00103320543267898,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0596;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {6a507cde-dedb-4c3a-a198-ae3332a3f988}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {b8482332-5887-4a91-8a20-933a72980540}, !- Handle
  Schedule Day 2,                         !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {eef7e9d7-a91e-44d8-a8e3-b620b033ead0}, !- Handle
  Schedule Day 3,                         !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {ad600a83-60bd-4371-b306-f19d78e0ac41}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {ab282b52-88d3-47bd-b7a5-690adfb33e55}, !- Handle
  Schedule Day 5,                         !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {bcd102b7-c16d-40fb-836b-11b206420557}, !- Handle
  Schedule Day 6,                         !- Name
  {affd4607-8094-44ad-ad6c-6ee370a3a696}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:GasEquipment:Definition,
  {34a8b47c-cbb8-458d-8b9c-659cc9fea8c7}, !- Handle
  gas_griddle_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20500,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.32,                                   !- Fraction Latent
  0.05,                                   !- Fraction Radiant
  0.63;                                   !- Fraction Lost

OS:GasEquipment,
  {7fdf78a5-309c-4504-b5ef-c1f72112b941}, !- Handle
  gas_griddle_equipment_bldg_quantity=1.0, !- Name
  {34a8b47c-cbb8-458d-8b9c-659cc9fea8c7}, !- Gas Equipment Definition Name
  {0aab2e7e-7f5a-4125-8370-8fda6f18d654}, !- Space or SpaceType Name
  {d47d4eaa-12d5-462a-a1d2-6f5359dc891d}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {1cbd3197-a4ef-4803-96a0-99201c986a3f}, !- Handle
  gas_fryer_equipment_definition_bldg_quantity=10.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  481000,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.32,                                   !- Fraction Latent
  0.05,                                   !- Fraction Radiant
  0.63;                                   !- Fraction Lost

OS:GasEquipment,
  {23b1976f-5e0d-4ff0-9a32-7f958e4be10e}, !- Handle
  gas_fryer_equipment_bldg_quantity=10.0, !- Name
  {1cbd3197-a4ef-4803-96a0-99201c986a3f}, !- Gas Equipment Definition Name
  {0aab2e7e-7f5a-4125-8370-8fda6f18d654}, !- Space or SpaceType Name
  {d47d4eaa-12d5-462a-a1d2-6f5359dc891d}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bd54b8ab-71eb-4ccb-9908-d93847d1aa5e}, !- Handle
  electric_oven_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.57,                                   !- Fraction Radiant
  0.43;                                   !- Fraction Lost

OS:ElectricEquipment,
  {246b7015-5161-4a4d-aa3d-a3159ac15e32}, !- Handle
  electric_oven_equipment_bldg_quantity=1.0, !- Name
  {bd54b8ab-71eb-4ccb-9908-d93847d1aa5e}, !- Electric Equipment Definition Name
  {0aab2e7e-7f5a-4125-8370-8fda6f18d654}, !- Space or SpaceType Name
  {18e19c81-c019-4759-afed-d534e2dce554}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {79f54a3a-9df2-48f1-934f-a62d02b8eebf}, !- Handle
  electric_steamer_equipment_definition_bldg_quantity=1.0, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.57,                                   !- Fraction Radiant
  0.43;                                   !- Fraction Lost

OS:ElectricEquipment,
  {b2f41606-5648-4035-b73a-cfceebc21877}, !- Handle
  electric_steamer_equipment_bldg_quantity=1.0, !- Name
  {79f54a3a-9df2-48f1-934f-a62d02b8eebf}, !- Electric Equipment Definition Name
  {0aab2e7e-7f5a-4125-8370-8fda6f18d654}, !- Space or SpaceType Name
  {18e19c81-c019-4759-afed-d534e2dce554}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {eeeb66f1-03d7-42cf-8469-db65f221a786}, !- Handle
  Simple Glazing Double - No LowE - Tinted/Reflective - Aluminum, !- Name
  4.253019242494,                         !- U-Factor {W/m2-K}
  0.484,                                  !- Solar Heat Gain Coefficient
  0.411;                                  !- Visible Transmittance

OS:Construction,
  {fd61cc94-b96c-4d24-bf07-7bc4cd5e46ca}, !- Handle
  Window U-0.75 SHGC 0.48,                !- Name
  ,                                       !- Surface Rendering Name
  {eeeb66f1-03d7-42cf-8469-db65f221a786}; !- Layer 1

