
OS:Version,
  {8ebb5f09-7ecf-4d9a-bf28-4abf8291bbb5}, !- Handle
  3.4.0;                                  !- Version Identifier

OS:Facility,
  {7d5bc4e3-27bc-49c9-a263-0ac30d2550f5}; !- Handle

OS:Site,
  {32ff71d2-5201-41a3-893a-387472efc2cf}, !- Handle
  Birmingham_AL_USA,                      !- Name
  33.18,                                  !- Latitude {deg}
  -86.78,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  178,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {2b3892f3-73e0-4145-bcab-2888172faa74}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {fe6976a1-f2bd-487b-ae63-7351478c0692}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {5f99146f-999b-480c-9717-1ca4dd08bde3}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {7e4ad180-562d-4ba7-a70c-4dd5c7da58d2}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {bc2b817e-9d72-45f8-a123-bfdf6a6a58d3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {a0a8f715-173f-4e4e-af33-969b60390a18}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {a821579d-1926-4be6-944b-9f81a6ca8b35}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {495cea24-0ffc-4f2f-a654-8e469e411f26}, !- Handle
  Birmingham,                             !- City
  AL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722300,                                 !- WMO Number
  33.18,                                  !- Latitude {deg}
  -86.78,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  178,                                    !- Elevation {m}
  /weather/G0100210.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {96d5e94e-8e4c-4542-8d7d-a4edeb6f6da6}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.7675,                                !- Annual Average Outdoor Air Temperature {C}
  21.5;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {63847bf9-4a77-4cfd-a0d5-c107876831a3}, !- Handle
  Birmingham Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.268;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {feb75e4a-df86-4ca1-9fa6-de043b525be6}, !- Handle
  Birmingham Ann Clg .4% Condns WB=>MDB 1, !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.268;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ad9bb3a9-4415-415e-b1c5-db22c2e123ae}, !- Handle
  Birmingham Ann Clg 1% Condns DB=>MWB 1, !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.268;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {aba12d18-abfb-46da-a983-b9d48cdac35b}, !- Handle
  Birmingham Ann Clg 2% Condns DP=>MDB 1, !- Name
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.268;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {974d12d0-1ee6-4cd5-9e9f-d0fb733e1e3e}, !- Handle
  Birmingham Ann Htg 99% Condns DB 1,     !- Name
  -2.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0f3971b8-570e-4627-bd79-d7757c6b427e}, !- Handle
  Birmingham Ann Htg 99.6% Condns DB 1,   !- Name
  -5.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5f184c94-bc48-45ec-ac54-200d957ae3a8}, !- Handle
  Birmingham Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  9.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {80dd605f-b86b-4867-9578-9bc8d831ceae}, !- Handle
  Birmingham April .4% Condns DB=>MCWB 1, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.326;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fab9fe60-3b68-4c78-af08-b0c229efbc6d}, !- Handle
  Birmingham April .4% Condns WB=>MCDB 1, !- Name
  26.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.388,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.326;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {029704ab-3eb8-4ef0-af1c-bc58eb7be9c4}, !- Handle
  Birmingham August .4% Condns DB=>MCWB 1, !- Name
  37.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.268;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a883e232-87d8-4a5b-bee2-b088063f3c1f}, !- Handle
  Birmingham August .4% Condns WB=>MCDB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.431,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.268;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {75b85d91-95ca-4e9d-b368-805117ebcfae}, !- Handle
  Birmingham December .4% Condns DB=>MCWB 1, !- Name
  22.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.619;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {02b0f953-cf8a-4a5d-b997-a100a7bb0ed9}, !- Handle
  Birmingham December .4% Condns WB=>MCDB 1, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.619;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {230eb7fc-474b-42f2-a024-79fd318ffc7b}, !- Handle
  Birmingham February .4% Condns DB=>MCWB 1, !- Name
  23.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.349,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.53;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7733cedb-ead0-41f2-8b1a-508394d3e022}, !- Handle
  Birmingham February .4% Condns WB=>MCDB 1, !- Name
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.349,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.53;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4ccdd756-885e-4b1a-8cea-9c53e98b9931}, !- Handle
  Birmingham January .4% Condns DB=>MCWB 1, !- Name
  22.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.614;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {762ee89a-4d25-452e-887b-3a7d6ddf8658}, !- Handle
  Birmingham January .4% Condns WB=>MCDB 1, !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.614;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {52e5304c-3fcf-4833-91fa-f13e4dae3c3d}, !- Handle
  Birmingham July .4% Condns DB=>MCWB 1,  !- Name
  36.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.202;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {72e34e55-e190-4f6f-b5d2-4673ab7468ff}, !- Handle
  Birmingham July .4% Condns WB=>MCDB 1,  !- Name
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.444,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.202;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1f20bb8d-c582-4c6c-bc11-1f7e5ee44e39}, !- Handle
  Birmingham June .4% Condns DB=>MCWB 1,  !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.416,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.243;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ae726fe9-9569-42a8-87d3-1695e0559428}, !- Handle
  Birmingham June .4% Condns WB=>MCDB 1,  !- Name
  30.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.416,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.243;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {983dcbff-7fd0-4d69-b108-cc8821aa4525}, !- Handle
  Birmingham March .4% Condns DB=>MCWB 1, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.472;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dfa15b13-ee5f-422f-8aa6-81933529cb46}, !- Handle
  Birmingham March .4% Condns WB=>MCDB 1, !- Name
  23.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.472;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7e92aab5-154c-4eed-a916-4cf4b8a1c558}, !- Handle
  Birmingham May .4% Condns DB=>MCWB 1,   !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.317;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dd3d47d1-b22b-4a4e-b1cc-bb5ebdc368a8}, !- Handle
  Birmingham May .4% Condns WB=>MCDB 1,   !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.317;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1df9fc23-c784-48f4-b0df-503bfa0aff15}, !- Handle
  Birmingham November .4% Condns DB=>MCWB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.526;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8d4ee545-bce9-4ff5-a014-5d579a19b02c}, !- Handle
  Birmingham November .4% Condns WB=>MCDB 1, !- Name
  24,                                     !- Maximum Dry-Bulb Temperature {C}
  12.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.526;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fb567dbe-04cd-4175-8c55-65c46475e6ff}, !- Handle
  Birmingham October .4% Condns DB=>MCWB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9ac5cdf1-52a8-49ab-90b6-dc6f7cdd14d6}, !- Handle
  Birmingham October .4% Condns WB=>MCDB 1, !- Name
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.452;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4cf29620-aae1-48c9-8404-6d502ce6eca4}, !- Handle
  Birmingham September .4% Condns DB=>MCWB 1, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.421;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6fc07183-09ff-430e-9d28-ff8220b3ba1b}, !- Handle
  Birmingham September .4% Condns WB=>MCDB 1, !- Name
  29.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99205,                                  !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.421;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {e9a7a56f-7c12-4ffc-94b2-749da9f98a5a}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-3A;                     !- Climate Zone Value 1

OS:Building,
  {59469c21-71df-4c2d-93f5-0db28a53bda3}, !- Handle
  ComStock DOE Ref Pre-1980|QuickServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c33eb270-59ed-4db5-a663-ba35a979c355}, !- Default Construction Set Name
  {24429bb3-8182-4fa5-a22f-5b6958f77181}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  QuickServiceRestaurant;                 !- Standards Building Type

OS:AdditionalProperties,
  {db78f8ae-9ac0-4a8e-bf46-d86d399e687f}, !- Handle
  {59469c21-71df-4c2d-93f5-0db28a53bda3}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SRSOc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-AC with gas coil,                   !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2013,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {64bf8293-5e77-4c48-a7fd-326393448cdf}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a3daa13b-53a8-40d6-bd48-347cd088910a}, !- Default Schedule Set Name
  {7b478a6b-1572-4f24-a364-c54a9dee0c40}, !- Group Rendering Name
  {29489f78-468e-4ac6-9e0e-aace13b7c8db}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {7b478a6b-1572-4f24-a364-c54a9dee0c40}, !- Handle
  QuickServiceRestaurant Dining,          !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {fde28b96-5e61-421b-abc5-6c383b3f3f61}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {c34475e7-69a5-44c3-bd0a-86a235d0f365}, !- Default Schedule Set Name
  {c1bd6d07-6a0e-46ad-b625-ea0d6b41240d}, !- Group Rendering Name
  {4cb9971d-8196-4eef-bd94-4a7368262ec8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  QuickServiceRestaurant,                 !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {c1bd6d07-6a0e-46ad-b625-ea0d6b41240d}, !- Handle
  QuickServiceRestaurant Kitchen,         !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:BuildingStory,
  {5f28efb9-e030-492d-a96e-8623a8e79e48}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {fa37d43b-8f41-4b54-8972-d06d4cb150c7}, !- Handle
  QuickServiceRestaurant Kitchen A end_a - Story Ground, !- Name
  {fde28b96-5e61-421b-abc5-6c383b3f3f61}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.34729177637873,                      !- X Origin {m}
  -8.34729177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f28efb9-e030-492d-a96e-8623a8e79e48}, !- Building Story Name
  {cf996a81-2132-47c7-b681-4c0fc142d1af}; !- Thermal Zone Name

OS:Surface,
  {2850cf09-5bf2-4e2e-96a6-a1f22c7cf7b0}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {2b418d04-e31d-4757-82ec-46d03158fba3}, !- Construction Name
  {fa37d43b-8f41-4b54-8972-d06d4cb150c7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {995786b5-b4b4-497b-8316-0dfb5fcacfab}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa37d43b-8f41-4b54-8972-d06d4cb150c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {096695f3-08bf-45e2-8c31-3a4fcacc8a9f}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa37d43b-8f41-4b54-8972-d06d4cb150c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e00eaa0-175c-4533-868e-2c5942d9e924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae32738-4474-4071-ad0b-87e388ed2c87}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa37d43b-8f41-4b54-8972-d06d4cb150c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b02cba79-3fb2-484e-aead-2a608b5f3e94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a53e168-f175-40f1-bee4-a376cc9eab79}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa37d43b-8f41-4b54-8972-d06d4cb150c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {418d4c30-204b-40ca-a493-f5a55c1c0dcd}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa37d43b-8f41-4b54-8972-d06d4cb150c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cf996a81-2132-47c7-b681-4c0fc142d1af}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3737798c-fa95-4bc3-854b-a46ec51e0375}, !- Zone Air Inlet Port List
  {6fb05f0c-1332-4c0a-a7b2-1b4717702b71}, !- Zone Air Exhaust Port List
  {bffe0039-cfea-49cd-8c5d-38fbfd582f9c}, !- Zone Air Node Name
  {f7b99a88-c7c6-4276-8829-74e09117ac45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {966dc05c-5c9d-49d2-9f6c-efa68cef62da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dae29adb-c421-4486-ab1d-e3ecb36dd8ef}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Zone Air Node, !- Name
  {bffe0039-cfea-49cd-8c5d-38fbfd582f9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bffe0039-cfea-49cd-8c5d-38fbfd582f9c}, !- Handle
  {cf996a81-2132-47c7-b681-4c0fc142d1af}, !- Source Object
  11,                                     !- Outlet Port
  {dae29adb-c421-4486-ab1d-e3ecb36dd8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3737798c-fa95-4bc3-854b-a46ec51e0375}, !- Handle
  {cf996a81-2132-47c7-b681-4c0fc142d1af}, !- HVAC Component
  {ec990d6a-b3a1-4879-8db1-b7a6ce6be6f6}; !- Port 1

OS:PortList,
  {6fb05f0c-1332-4c0a-a7b2-1b4717702b71}, !- Handle
  {cf996a81-2132-47c7-b681-4c0fc142d1af}, !- HVAC Component
  {51a6cfd6-4c49-4314-a7ce-588e5198b757}; !- Port 1

OS:PortList,
  {f7b99a88-c7c6-4276-8829-74e09117ac45}, !- Handle
  {cf996a81-2132-47c7-b681-4c0fc142d1af}, !- HVAC Component
  {c974b727-a359-4e93-a1af-8fa210320e48}; !- Port 1

OS:Sizing:Zone,
  {f79b1352-b91b-4a5e-98ba-12ed1f5e79d1}, !- Handle
  {cf996a81-2132-47c7-b681-4c0fc142d1af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2705d1d-2c2e-4ded-8886-fe4b0f5f108a}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {cf996a81-2132-47c7-b681-4c0fc142d1af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a098802-07b5-458a-8a7a-bb8ebc501ef7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ff2c03a8-8d9a-4050-b93c-922038b807b8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c78adc14-06af-4aa4-bf72-5e185d90467a}, !- Handle
  QuickServiceRestaurant Kitchen B end_a - Story Ground, !- Name
  {fde28b96-5e61-421b-abc5-6c383b3f3f61}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.34729177637873,                      !- X Origin {m}
  -3.77529177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f28efb9-e030-492d-a96e-8623a8e79e48}, !- Building Story Name
  {e10b727e-9f63-4006-892e-c964bd9ff99b}; !- Thermal Zone Name

OS:Surface,
  {df691f1b-79ba-48e2-860a-c2d22a06f227}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {1e591c2d-a897-42a9-b9ec-3bc221367261}, !- Construction Name
  {c78adc14-06af-4aa4-bf72-5e185d90467a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1669773-e5d3-42d2-add1-94165d981a21}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c78adc14-06af-4aa4-bf72-5e185d90467a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.55058355275746, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c00a4a-f319-4e8a-8160-6426ea8758c0}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c78adc14-06af-4aa4-bf72-5e185d90467a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5a4bdb5-0067-4dad-af08-d3a7c9ced501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.55058355275746, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 7.55058355275746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fd6db91-d3d6-4758-9c9a-4305fb7359be}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c78adc14-06af-4aa4-bf72-5e185d90467a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f27eb01c-45e8-41c9-ab08-0e741b5c2013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 7.55058355275746, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e00eaa0-175c-4533-868e-2c5942d9e924}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c78adc14-06af-4aa4-bf72-5e185d90467a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {096695f3-08bf-45e2-8c31-3a4fcacc8a9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6953f65-d384-481c-856f-57fc89fa9057}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c78adc14-06af-4aa4-bf72-5e185d90467a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 7.55058355275746, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.55058355275746, 3.048, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e10b727e-9f63-4006-892e-c964bd9ff99b}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4af282ef-9478-49f7-b892-63b2a0a1e5c8}, !- Zone Air Inlet Port List
  {9970c00d-bc64-4d23-9641-10cd545b2ef7}, !- Zone Air Exhaust Port List
  {93fc7252-ab04-4453-8a9e-42420555f227}, !- Zone Air Node Name
  {b3ee879e-9e06-415a-8982-9e89563a9e47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c343c6b-572f-42c5-9b49-25938ad410fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30ad27f1-88ab-4ec0-b7f0-24a5293d9c41}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Zone Air Node, !- Name
  {93fc7252-ab04-4453-8a9e-42420555f227}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93fc7252-ab04-4453-8a9e-42420555f227}, !- Handle
  {e10b727e-9f63-4006-892e-c964bd9ff99b}, !- Source Object
  11,                                     !- Outlet Port
  {30ad27f1-88ab-4ec0-b7f0-24a5293d9c41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4af282ef-9478-49f7-b892-63b2a0a1e5c8}, !- Handle
  {e10b727e-9f63-4006-892e-c964bd9ff99b}, !- HVAC Component
  {36671149-8c84-4232-9bc9-6d0ab16e7a87}; !- Port 1

OS:PortList,
  {9970c00d-bc64-4d23-9641-10cd545b2ef7}, !- Handle
  {e10b727e-9f63-4006-892e-c964bd9ff99b}, !- HVAC Component
  {b4b5280a-cd8c-4f3f-ab9c-4bf909ff7200}; !- Port 1

OS:PortList,
  {b3ee879e-9e06-415a-8982-9e89563a9e47}, !- Handle
  {e10b727e-9f63-4006-892e-c964bd9ff99b}, !- HVAC Component
  {aa26c31e-65fe-4ac0-92ec-a6cf0665a4f5}; !- Port 1

OS:Sizing:Zone,
  {3833b88a-da65-42b9-9bf4-c401148888b2}, !- Handle
  {e10b727e-9f63-4006-892e-c964bd9ff99b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ae2e945-edfc-4f46-987e-e48de0812fad}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {e10b727e-9f63-4006-892e-c964bd9ff99b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23530108-dcb0-4f13-8496-417612a08ecd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bf855a83-4578-4ce4-ae5b-f958a2891c54}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8a3ab719-c10f-468b-be0f-7c339ae52359}, !- Handle
  QuickServiceRestaurant Kitchen C end_a - Story Ground, !- Name
  {fde28b96-5e61-421b-abc5-6c383b3f3f61}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.34729177637873,                      !- X Origin {m}
  3.77529177637873,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f28efb9-e030-492d-a96e-8623a8e79e48}, !- Building Story Name
  {af9d8794-14bf-4dd8-b29b-adca41d05c7b}; !- Thermal Zone Name

OS:Surface,
  {a0adb395-6a2c-4a14-8a1e-dd7fb00755ac}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {2b418d04-e31d-4757-82ec-46d03158fba3}, !- Construction Name
  {8a3ab719-c10f-468b-be0f-7c339ae52359}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {515ab01a-b90d-4a54-b28e-48fef280de90}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a3ab719-c10f-468b-be0f-7c339ae52359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac2d9a76-82fb-46fb-b560-0de82c52ad24}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a3ab719-c10f-468b-be0f-7c339ae52359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d90fef3b-b2c8-4009-859a-bd8c6f460063}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a3ab719-c10f-468b-be0f-7c339ae52359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e60be064-b3f9-4362-8662-a15e590b3338}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5a4bdb5-0067-4dad-af08-d3a7c9ced501}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a3ab719-c10f-468b-be0f-7c339ae52359}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11c00a4a-f319-4e8a-8160-6426ea8758c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5709a4e-fc7d-4eca-822d-7608de8a39e4}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a3ab719-c10f-468b-be0f-7c339ae52359}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {af9d8794-14bf-4dd8-b29b-adca41d05c7b}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cbcf17c-0c97-4c27-ba82-2562314d56df}, !- Zone Air Inlet Port List
  {e2173f6a-17fc-4551-9028-6a986d63e360}, !- Zone Air Exhaust Port List
  {e0930309-d9d4-4afc-a233-b54d30b3815a}, !- Zone Air Node Name
  {68f13093-3006-4d31-b1f0-511c1f1c8f55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d61bfad0-4844-4a93-8372-b8e39926c7e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b1bb9f5-c84b-40a7-a2ac-4d70f62b8d8b}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Zone Air Node, !- Name
  {e0930309-d9d4-4afc-a233-b54d30b3815a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0930309-d9d4-4afc-a233-b54d30b3815a}, !- Handle
  {af9d8794-14bf-4dd8-b29b-adca41d05c7b}, !- Source Object
  11,                                     !- Outlet Port
  {0b1bb9f5-c84b-40a7-a2ac-4d70f62b8d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cbcf17c-0c97-4c27-ba82-2562314d56df}, !- Handle
  {af9d8794-14bf-4dd8-b29b-adca41d05c7b}, !- HVAC Component
  {e381cd6b-1c07-4392-b447-1231e15c5950}; !- Port 1

OS:PortList,
  {e2173f6a-17fc-4551-9028-6a986d63e360}, !- Handle
  {af9d8794-14bf-4dd8-b29b-adca41d05c7b}, !- HVAC Component
  {bab49d76-3496-4cc4-852c-c366b3f49b77}; !- Port 1

OS:PortList,
  {68f13093-3006-4d31-b1f0-511c1f1c8f55}, !- Handle
  {af9d8794-14bf-4dd8-b29b-adca41d05c7b}, !- HVAC Component
  {932d6cfd-ae05-452e-a68c-aae586862077}; !- Port 1

OS:Sizing:Zone,
  {5405931e-e987-46da-aed6-7fbf33d0c183}, !- Handle
  {af9d8794-14bf-4dd8-b29b-adca41d05c7b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30b2e279-b969-4e9e-95fd-3b2bb9c41941}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {af9d8794-14bf-4dd8-b29b-adca41d05c7b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12332302-0eb4-4468-bb4b-eb6144c607fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {27290553-3dad-477b-885d-30f90910e98a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {5f040e7a-84e3-47de-b1c9-f86461f9c749}, !- Handle
  QuickServiceRestaurant Kitchen A  - Story Ground, !- Name
  {fde28b96-5e61-421b-abc5-6c383b3f3f61}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.77529177637873,                      !- X Origin {m}
  -8.34729177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f28efb9-e030-492d-a96e-8623a8e79e48}, !- Building Story Name
  {500443db-e39b-4d4d-84ee-41bf17d45007}; !- Thermal Zone Name

OS:Surface,
  {c31ddd96-2d36-4aa4-bcb7-880f89e07bdd}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {74340396-ee8c-40a3-b4f4-d76029bd6658}, !- Construction Name
  {5f040e7a-84e3-47de-b1c9-f86461f9c749}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b02cba79-3fb2-484e-aead-2a608b5f3e94}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f040e7a-84e3-47de-b1c9-f86461f9c749}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ae32738-4474-4071-ad0b-87e388ed2c87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d99a79-bafa-47eb-a937-c3200a14df1b}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f040e7a-84e3-47de-b1c9-f86461f9c749}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e05e8a3-9275-4347-ba74-5c8e2175bb55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {657ab0f7-705a-4add-8044-54db6c5d9710}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f040e7a-84e3-47de-b1c9-f86461f9c749}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7264be4e-3b69-49f8-b7f0-6339f30e9898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {717ffeb9-6054-4ed4-baf6-7513e5b7ff91}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f040e7a-84e3-47de-b1c9-f86461f9c749}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd44798a-9397-41d2-8469-cffa0264689b}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f040e7a-84e3-47de-b1c9-f86461f9c749}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {500443db-e39b-4d4d-84ee-41bf17d45007}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7a6ed42-ad0e-4978-b556-50629f320275}, !- Zone Air Inlet Port List
  {fd7dd4de-fd0b-4380-9e31-8efb3d3bbd18}, !- Zone Air Exhaust Port List
  {008c4a5d-8ce2-4596-88dc-b5fadb53c420}, !- Zone Air Node Name
  {9298252f-440d-41cf-84c8-87bd0ada7f4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c13644f3-7a2b-458f-9d99-b58c19fad259}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5819ef6c-b80b-4459-9564-2f1cc9f3137c}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Zone Air Node, !- Name
  {008c4a5d-8ce2-4596-88dc-b5fadb53c420}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {008c4a5d-8ce2-4596-88dc-b5fadb53c420}, !- Handle
  {500443db-e39b-4d4d-84ee-41bf17d45007}, !- Source Object
  11,                                     !- Outlet Port
  {5819ef6c-b80b-4459-9564-2f1cc9f3137c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7a6ed42-ad0e-4978-b556-50629f320275}, !- Handle
  {500443db-e39b-4d4d-84ee-41bf17d45007}, !- HVAC Component
  {67fc120b-735c-4a39-86c5-aabd43c221ce}; !- Port 1

OS:PortList,
  {fd7dd4de-fd0b-4380-9e31-8efb3d3bbd18}, !- Handle
  {500443db-e39b-4d4d-84ee-41bf17d45007}, !- HVAC Component
  {e7841c6f-9746-4500-a3b3-d07fa80761cd}; !- Port 1

OS:PortList,
  {9298252f-440d-41cf-84c8-87bd0ada7f4b}, !- Handle
  {500443db-e39b-4d4d-84ee-41bf17d45007}, !- HVAC Component
  {bd5c5797-0611-4f15-9304-a5a1754012ca}; !- Port 1

OS:Sizing:Zone,
  {3c52315e-6b93-48ee-8d64-7ce7b97166b5}, !- Handle
  {500443db-e39b-4d4d-84ee-41bf17d45007}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {60dd811d-184a-4105-b2df-23e86557c215}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {500443db-e39b-4d4d-84ee-41bf17d45007}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3204f79d-e287-4d6c-b2ed-43b4358a9853}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {299c0433-063a-4f4c-af1e-1a1f1bd85edb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {17ba70a8-8013-49da-871a-39173a2d7577}, !- Handle
  QuickServiceRestaurant Kitchen B  - Story Ground, !- Name
  {fde28b96-5e61-421b-abc5-6c383b3f3f61}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.77529177637873,                      !- X Origin {m}
  -3.77529177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f28efb9-e030-492d-a96e-8623a8e79e48}, !- Building Story Name
  {cb192c3f-b2c7-4942-a10f-c5da7449ffe9}; !- Thermal Zone Name

OS:Surface,
  {2a4e9a4e-f90a-4edb-8778-5eac05e3e656}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {5ba0daa4-0313-4fe6-a300-6ca5997a26aa}, !- Construction Name
  {17ba70a8-8013-49da-871a-39173a2d7577}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 7.55058355275746, 0,  !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27eb01c-45e8-41c9-ab08-0e741b5c2013}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17ba70a8-8013-49da-871a-39173a2d7577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fd6db91-d3d6-4758-9c9a-4305fb7359be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 7.55058355275746, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d7957cb-491b-420f-bb96-e74284687538}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17ba70a8-8013-49da-871a-39173a2d7577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b3a1f3c-3ea3-40ad-a016-1198b8172c6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 7.55058355275746, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 7.55058355275746, 0,  !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 7.55058355275746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3fe55e4-cb5c-4213-9116-9d6c68c487e4}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17ba70a8-8013-49da-871a-39173a2d7577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcf76cdb-8c18-41e7-8ef4-435ea7db8a83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 7.55058355275746, 0,  !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 7.55058355275746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e05e8a3-9275-4347-ba74-5c8e2175bb55}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17ba70a8-8013-49da-871a-39173a2d7577}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89d99a79-bafa-47eb-a937-c3200a14df1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d4f8120-3d18-4a65-bd4d-6593ace93ff3}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17ba70a8-8013-49da-871a-39173a2d7577}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 7.55058355275746, 3.048, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 7.55058355275746, 3.048, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cb192c3f-b2c7-4942-a10f-c5da7449ffe9}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f584ef8c-ec12-49c3-9c74-32bc18ed235e}, !- Zone Air Inlet Port List
  {5847f467-c525-4f29-8346-7b2e5e468a8c}, !- Zone Air Exhaust Port List
  {7fd400ff-c634-4336-8de2-8d9a97d73feb}, !- Zone Air Node Name
  {4b340d05-0296-4558-bc9c-82c5e5bebb87}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ab12998-851c-4b13-ba02-706ca58aa796}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d01bbee8-62aa-41ee-b586-39acc9beb959}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Zone Air Node, !- Name
  {7fd400ff-c634-4336-8de2-8d9a97d73feb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fd400ff-c634-4336-8de2-8d9a97d73feb}, !- Handle
  {cb192c3f-b2c7-4942-a10f-c5da7449ffe9}, !- Source Object
  11,                                     !- Outlet Port
  {d01bbee8-62aa-41ee-b586-39acc9beb959}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f584ef8c-ec12-49c3-9c74-32bc18ed235e}, !- Handle
  {cb192c3f-b2c7-4942-a10f-c5da7449ffe9}, !- HVAC Component
  {e1941fe6-b22d-4e6f-b2f0-6a8a2491be5c}; !- Port 1

OS:PortList,
  {5847f467-c525-4f29-8346-7b2e5e468a8c}, !- Handle
  {cb192c3f-b2c7-4942-a10f-c5da7449ffe9}, !- HVAC Component
  {b837584e-fd4a-46dc-a233-7f92681c804a}; !- Port 1

OS:PortList,
  {4b340d05-0296-4558-bc9c-82c5e5bebb87}, !- Handle
  {cb192c3f-b2c7-4942-a10f-c5da7449ffe9}, !- HVAC Component
  {bab16470-9682-4ae0-acff-c8b13518ccf7}; !- Port 1

OS:Sizing:Zone,
  {470b3286-f389-4cf3-9daa-b066c9897ae2}, !- Handle
  {cb192c3f-b2c7-4942-a10f-c5da7449ffe9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4e043cc-bc2f-468e-a681-72a8964fe9af}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {cb192c3f-b2c7-4942-a10f-c5da7449ffe9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de9f201d-8c24-4f4c-a028-138d94ac3f4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {954b070c-9b5f-4be1-ab8b-fa22225d89c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {a762c222-de0d-461f-a9ea-74a852541379}, !- Handle
  QuickServiceRestaurant Kitchen C  - Story Ground, !- Name
  {fde28b96-5e61-421b-abc5-6c383b3f3f61}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.77529177637873,                      !- X Origin {m}
  3.77529177637873,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f28efb9-e030-492d-a96e-8623a8e79e48}, !- Building Story Name
  {42290719-4814-41f1-b116-eec072011ca1}; !- Thermal Zone Name

OS:Surface,
  {ec937e17-16b6-4a82-a6a2-0926764b39e3}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {74340396-ee8c-40a3-b4f4-d76029bd6658}, !- Construction Name
  {a762c222-de0d-461f-a9ea-74a852541379}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e60be064-b3f9-4362-8662-a15e590b3338}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a762c222-de0d-461f-a9ea-74a852541379}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d90fef3b-b2c8-4009-859a-bd8c6f460063}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e37820a3-6630-4af2-8b06-ab5daebb3926}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a762c222-de0d-461f-a9ea-74a852541379}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63292fd1-a886-49d0-8b92-ccc7a206a6c3}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a762c222-de0d-461f-a9ea-74a852541379}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab5711b8-6d9b-41dd-a8c3-406068553b0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3a1f3c-3ea3-40ad-a016-1198b8172c6a}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a762c222-de0d-461f-a9ea-74a852541379}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d7957cb-491b-420f-bb96-e74284687538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.22044604925031e-15, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77529177637873, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c063198a-8082-4028-a922-616faa131a2f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a762c222-de0d-461f-a9ea-74a852541379}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {42290719-4814-41f1-b116-eec072011ca1}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a1c12d9-5dcd-4627-a416-7ccd148b1913}, !- Zone Air Inlet Port List
  {90d1f9a8-22a1-4336-a1a3-940feb1c00da}, !- Zone Air Exhaust Port List
  {0e9f15f9-0521-490b-b94e-4a933bd6d7ed}, !- Zone Air Node Name
  {08d9aa5f-55df-44ba-a368-6746e7c63972}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4512069-e825-4fc1-b90c-0a5a447eb6fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b96ae59f-1235-4e27-ba3f-234cac70af5e}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Zone Air Node, !- Name
  {0e9f15f9-0521-490b-b94e-4a933bd6d7ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e9f15f9-0521-490b-b94e-4a933bd6d7ed}, !- Handle
  {42290719-4814-41f1-b116-eec072011ca1}, !- Source Object
  11,                                     !- Outlet Port
  {b96ae59f-1235-4e27-ba3f-234cac70af5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a1c12d9-5dcd-4627-a416-7ccd148b1913}, !- Handle
  {42290719-4814-41f1-b116-eec072011ca1}, !- HVAC Component
  {6fcef195-171a-4df2-89b7-2e051495ca55}; !- Port 1

OS:PortList,
  {90d1f9a8-22a1-4336-a1a3-940feb1c00da}, !- Handle
  {42290719-4814-41f1-b116-eec072011ca1}, !- HVAC Component
  {2a08438a-11d5-416e-ac2c-90191d829beb}; !- Port 1

OS:PortList,
  {08d9aa5f-55df-44ba-a368-6746e7c63972}, !- Handle
  {42290719-4814-41f1-b116-eec072011ca1}, !- HVAC Component
  {fd1aebb4-a5d9-41e0-a2fe-4d882fd3ca81}; !- Port 1

OS:Sizing:Zone,
  {824d45c1-d5cf-46db-922e-9bdc7bb4957b}, !- Handle
  {42290719-4814-41f1-b116-eec072011ca1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b650636d-f11f-4dfd-925c-ccda03ac3f89}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {42290719-4814-41f1-b116-eec072011ca1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27118f79-ead6-4518-a073-9883a50a6715}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {362ff16e-bb32-4a69-98a2-ab620aed712c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {36344c52-d55d-4260-97a5-26c63974e3ab}, !- Handle
  QuickServiceRestaurant Dining A  - Story Ground, !- Name
  {64bf8293-5e77-4c48-a7fd-326393448cdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -8.34729177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f28efb9-e030-492d-a96e-8623a8e79e48}, !- Building Story Name
  {4714acd6-5c7e-4c7a-861b-43f4aa996229}; !- Thermal Zone Name

OS:Surface,
  {17538a87-1c76-4749-8816-cc94f33224e4}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {74340396-ee8c-40a3-b4f4-d76029bd6658}, !- Construction Name
  {36344c52-d55d-4260-97a5-26c63974e3ab}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7264be4e-3b69-49f8-b7f0-6339f30e9898}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36344c52-d55d-4260-97a5-26c63974e3ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {657ab0f7-705a-4add-8044-54db6c5d9710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb177416-5105-44a7-8ce6-e061d35edb6e}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36344c52-d55d-4260-97a5-26c63974e3ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05a8be3b-fbe0-4e26-b303-596cd133d93e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e08edb22-11bb-4477-a302-7361daa1fd91}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36344c52-d55d-4260-97a5-26c63974e3ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8933f7c5-ecf7-42d6-abe5-af8b3b67598a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5f4a5db-a069-436d-87a8-9a27debf4aff}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36344c52-d55d-4260-97a5-26c63974e3ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d921843-1fee-4564-88eb-5e1d78f60026}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36344c52-d55d-4260-97a5-26c63974e3ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4714acd6-5c7e-4c7a-861b-43f4aa996229}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99b255db-9878-48a1-adb8-7c6cc8828db5}, !- Zone Air Inlet Port List
  {b027d999-dfdb-4733-ae43-0b00d5fce66f}, !- Zone Air Exhaust Port List
  {c4cc7dc4-fa6c-412f-8c36-187af70770c7}, !- Zone Air Node Name
  {ad741bbc-d820-42af-bc1c-cfadb68ad5ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {610ea527-f965-46a9-98dc-0617a137a69b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e331d1c-3366-475f-9aa0-7b943c7bb529}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Zone Air Node, !- Name
  {c4cc7dc4-fa6c-412f-8c36-187af70770c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4cc7dc4-fa6c-412f-8c36-187af70770c7}, !- Handle
  {4714acd6-5c7e-4c7a-861b-43f4aa996229}, !- Source Object
  11,                                     !- Outlet Port
  {7e331d1c-3366-475f-9aa0-7b943c7bb529}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99b255db-9878-48a1-adb8-7c6cc8828db5}, !- Handle
  {4714acd6-5c7e-4c7a-861b-43f4aa996229}, !- HVAC Component
  {d934edd5-4356-445f-81c5-4316343e2320}; !- Port 1

OS:PortList,
  {b027d999-dfdb-4733-ae43-0b00d5fce66f}, !- Handle
  {4714acd6-5c7e-4c7a-861b-43f4aa996229}, !- HVAC Component
  {7c6e9442-bb71-4a02-bd37-a41b29f6ec9b}; !- Port 1

OS:PortList,
  {ad741bbc-d820-42af-bc1c-cfadb68ad5ee}, !- Handle
  {4714acd6-5c7e-4c7a-861b-43f4aa996229}, !- HVAC Component
  {4c2bf563-4256-4b05-a4eb-878f815ba924}; !- Port 1

OS:Sizing:Zone,
  {d62d2633-646d-4f0e-bd9d-8923a2da58e7}, !- Handle
  {4714acd6-5c7e-4c7a-861b-43f4aa996229}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eec98982-a747-49eb-9a2e-b37a1c5d3a3e}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {4714acd6-5c7e-4c7a-861b-43f4aa996229}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67c5e8c0-12a7-4dde-8643-cfebd693129f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7509eb88-fdd4-4cdb-9398-bfa87f62bf9d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {bd0f5607-50a7-41e5-9d40-b11346917685}, !- Handle
  QuickServiceRestaurant Dining B  - Story Ground, !- Name
  {64bf8293-5e77-4c48-a7fd-326393448cdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -3.77529177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f28efb9-e030-492d-a96e-8623a8e79e48}, !- Building Story Name
  {d93e5638-fa92-41a8-a6dc-c00db8647769}; !- Thermal Zone Name

OS:Surface,
  {15c0394d-8ac2-47f4-b93d-927a192c39bb}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {5ba0daa4-0313-4fe6-a300-6ca5997a26aa}, !- Construction Name
  {bd0f5607-50a7-41e5-9d40-b11346917685}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.22044604925031e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 7.55058355275746, 0,                 !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 7.55058355275746, 0,  !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf76cdb-8c18-41e7-8ef4-435ea7db8a83}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd0f5607-50a7-41e5-9d40-b11346917685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3fe55e4-cb5c-4213-9116-9d6c68c487e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.55058355275746, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.55058355275746, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.22044604925031e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 2.22044604925031e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32644981-ddd6-4392-8174-7058fbfbcd1a}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd0f5607-50a7-41e5-9d40-b11346917685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9de1afe0-f6c4-4737-adfc-3fabda4e03af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 7.55058355275746, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 7.55058355275746, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.55058355275746, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.55058355275746, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {679d6bb3-e844-421b-a179-bb58dfc4980d}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd0f5607-50a7-41e5-9d40-b11346917685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fc0dedc-22a5-414a-851f-e17ee0c277ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 7.55058355275746, 0,  !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 7.55058355275746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a8be3b-fbe0-4e26-b303-596cd133d93e}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd0f5607-50a7-41e5-9d40-b11346917685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb177416-5105-44a7-8ce6-e061d35edb6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.22044604925031e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 2.22044604925031e-15, 0,             !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85a6bd34-b1a7-4e59-9988-9132c5907de5}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd0f5607-50a7-41e5-9d40-b11346917685}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 7.55058355275746, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 7.55058355275746, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 2.22044604925031e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d93e5638-fa92-41a8-a6dc-c00db8647769}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c48c5ed5-ccdf-402f-948b-083e8ebbbbf7}, !- Zone Air Inlet Port List
  {3602eff2-2864-43d9-98c8-58e4c5da20d6}, !- Zone Air Exhaust Port List
  {13dc78de-dbc9-4f7d-aee1-9de43094a9d2}, !- Zone Air Node Name
  {82a385ce-4ee8-44d5-a2c4-f071d2605820}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b15f966-5279-4866-ab2d-db763eedf90f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2516240b-b064-4e53-817d-3b2f13792573}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Zone Air Node, !- Name
  {13dc78de-dbc9-4f7d-aee1-9de43094a9d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13dc78de-dbc9-4f7d-aee1-9de43094a9d2}, !- Handle
  {d93e5638-fa92-41a8-a6dc-c00db8647769}, !- Source Object
  11,                                     !- Outlet Port
  {2516240b-b064-4e53-817d-3b2f13792573}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c48c5ed5-ccdf-402f-948b-083e8ebbbbf7}, !- Handle
  {d93e5638-fa92-41a8-a6dc-c00db8647769}, !- HVAC Component
  {b0d697b6-cf60-4fc2-a24f-e15b019e1edf}; !- Port 1

OS:PortList,
  {3602eff2-2864-43d9-98c8-58e4c5da20d6}, !- Handle
  {d93e5638-fa92-41a8-a6dc-c00db8647769}, !- HVAC Component
  {71d50f0e-7514-49b1-8b84-a84df5404d2b}; !- Port 1

OS:PortList,
  {82a385ce-4ee8-44d5-a2c4-f071d2605820}, !- Handle
  {d93e5638-fa92-41a8-a6dc-c00db8647769}, !- HVAC Component
  {2df86523-0af8-4cce-a01a-e52deea927d2}; !- Port 1

OS:Sizing:Zone,
  {0ff1b9dc-8ff1-4829-b6c0-11b89e13b3d1}, !- Handle
  {d93e5638-fa92-41a8-a6dc-c00db8647769}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86eabaf2-4fb5-40a6-a559-fedd69912e12}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {d93e5638-fa92-41a8-a6dc-c00db8647769}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {295667e2-a29e-4dcc-ab85-f2761f2e59da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e87898ef-5c09-4a90-9694-5881a4eba376}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {27297378-e645-4acd-84b9-473673d022dd}, !- Handle
  QuickServiceRestaurant Dining C  - Story Ground, !- Name
  {64bf8293-5e77-4c48-a7fd-326393448cdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  3.77529177637873,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f28efb9-e030-492d-a96e-8623a8e79e48}, !- Building Story Name
  {2d906eff-b19f-4f3b-8797-32cb353d63ab}; !- Thermal Zone Name

OS:Surface,
  {63771849-4003-4a85-9d27-28c59a7bc992}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {74340396-ee8c-40a3-b4f4-d76029bd6658}, !- Construction Name
  {27297378-e645-4acd-84b9-473673d022dd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.22044604925031e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, -2.22044604925031e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab5711b8-6d9b-41dd-a8c3-406068553b0f}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27297378-e645-4acd-84b9-473673d022dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63292fd1-a886-49d0-8b92-ccc7a206a6c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -2.22044604925031e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8cdc76c-48da-43e5-9287-0b4f3372c03e}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27297378-e645-4acd-84b9-473673d022dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0f46d5f-c338-4ccd-a700-33bf9e038947}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27297378-e645-4acd-84b9-473673d022dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7265cb13-a557-429e-b108-98314fbdfe96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.77529177637873, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.77529177637873, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9de1afe0-f6c4-4737-adfc-3fabda4e03af}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27297378-e645-4acd-84b9-473673d022dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32644981-ddd6-4392-8174-7058fbfbcd1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.22044604925031e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925031e-15, 0,            !- X,Y,Z Vertex 2 {m}
  3.77529177637873, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.77529177637873, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9487ea0-19db-45eb-af7a-c7d34d90f079}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27297378-e645-4acd-84b9-473673d022dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.77529177637873, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.77529177637873, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2d906eff-b19f-4f3b-8797-32cb353d63ab}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e470171-d3e9-4e55-bc6b-2411d23fd1fc}, !- Zone Air Inlet Port List
  {beeb8b3f-21f1-4aa8-8b20-9db5880a626c}, !- Zone Air Exhaust Port List
  {b18ba888-ac70-49a6-ab93-21c72e7486b2}, !- Zone Air Node Name
  {383a19e8-50be-4d89-ad97-c045c6080c69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d1a7f3d-bf84-49b7-845c-395bd69989d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {360f8228-3533-4916-9115-7f0c36eab53a}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Zone Air Node, !- Name
  {b18ba888-ac70-49a6-ab93-21c72e7486b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b18ba888-ac70-49a6-ab93-21c72e7486b2}, !- Handle
  {2d906eff-b19f-4f3b-8797-32cb353d63ab}, !- Source Object
  11,                                     !- Outlet Port
  {360f8228-3533-4916-9115-7f0c36eab53a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e470171-d3e9-4e55-bc6b-2411d23fd1fc}, !- Handle
  {2d906eff-b19f-4f3b-8797-32cb353d63ab}, !- HVAC Component
  {4000f71b-ea20-43df-85c5-986b018c9193}; !- Port 1

OS:PortList,
  {beeb8b3f-21f1-4aa8-8b20-9db5880a626c}, !- Handle
  {2d906eff-b19f-4f3b-8797-32cb353d63ab}, !- HVAC Component
  {1fc26a8d-7fae-4bdc-a19f-514dc12c942a}; !- Port 1

OS:PortList,
  {383a19e8-50be-4d89-ad97-c045c6080c69}, !- Handle
  {2d906eff-b19f-4f3b-8797-32cb353d63ab}, !- HVAC Component
  {58883435-ada9-4d70-9ba8-54d0e625b561}; !- Port 1

OS:Sizing:Zone,
  {bd00d580-03b9-4532-8c27-4072b3c1d5f8}, !- Handle
  {2d906eff-b19f-4f3b-8797-32cb353d63ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0b7ded1-4858-4ff9-bb34-618a1979940d}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {2d906eff-b19f-4f3b-8797-32cb353d63ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b468cab-6ef8-4fa5-a319-7b70489c15f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7b964358-38fe-4965-bb41-f3a90f087ae9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {8451a0a1-a367-4873-b5b9-0b571adde669}, !- Handle
  QuickServiceRestaurant Dining A end_b - Story Ground, !- Name
  {64bf8293-5e77-4c48-a7fd-326393448cdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.77529177637873,                       !- X Origin {m}
  -8.34729177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f28efb9-e030-492d-a96e-8623a8e79e48}, !- Building Story Name
  {209eda57-97e0-4357-90a2-f62c69e55201}; !- Thermal Zone Name

OS:Surface,
  {2886361c-6e8c-44cd-aaaa-d27117a6d0b7}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {2b418d04-e31d-4757-82ec-46d03158fba3}, !- Construction Name
  {8451a0a1-a367-4873-b5b9-0b571adde669}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8933f7c5-ecf7-42d6-abe5-af8b3b67598a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8451a0a1-a367-4873-b5b9-0b571adde669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e08edb22-11bb-4477-a302-7361daa1fd91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78275d62-c8d1-4d1e-9eb4-24f137a001a2}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8451a0a1-a367-4873-b5b9-0b571adde669}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbf65756-d62b-4e69-805c-484af2b16581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a254d581-4c1d-4a21-a205-d8ac0f194e91}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8451a0a1-a367-4873-b5b9-0b571adde669}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43410d9d-9c08-4495-9b62-bc083c6303ea}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8451a0a1-a367-4873-b5b9-0b571adde669}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7c035b0-f1ee-4bf3-9807-731f24e89020}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8451a0a1-a367-4873-b5b9-0b571adde669}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {209eda57-97e0-4357-90a2-f62c69e55201}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8bb2350-8130-4eb8-89c6-5d3c9bce73a7}, !- Zone Air Inlet Port List
  {b187d926-3c9b-4557-ba2d-333cc4aebf42}, !- Zone Air Exhaust Port List
  {b8c4e93c-1553-40d5-b02c-3e0971d016af}, !- Zone Air Node Name
  {dd1a29ac-fa8c-4f3d-8fc4-83dab3f0ee63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {43b1ba7b-5143-479f-9704-0ca0f834c1d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b96993dc-0aab-4b4a-86e1-5c29d875d03c}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Zone Air Node, !- Name
  {b8c4e93c-1553-40d5-b02c-3e0971d016af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8c4e93c-1553-40d5-b02c-3e0971d016af}, !- Handle
  {209eda57-97e0-4357-90a2-f62c69e55201}, !- Source Object
  11,                                     !- Outlet Port
  {b96993dc-0aab-4b4a-86e1-5c29d875d03c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8bb2350-8130-4eb8-89c6-5d3c9bce73a7}, !- Handle
  {209eda57-97e0-4357-90a2-f62c69e55201}, !- HVAC Component
  {4b3bcf26-5635-4c6a-98b5-4244001b1e4d}; !- Port 1

OS:PortList,
  {b187d926-3c9b-4557-ba2d-333cc4aebf42}, !- Handle
  {209eda57-97e0-4357-90a2-f62c69e55201}; !- HVAC Component

OS:PortList,
  {dd1a29ac-fa8c-4f3d-8fc4-83dab3f0ee63}, !- Handle
  {209eda57-97e0-4357-90a2-f62c69e55201}, !- HVAC Component
  {544991cb-9714-4a7e-b354-308b61944051}; !- Port 1

OS:Sizing:Zone,
  {ae175b8f-86c8-4d3a-ac87-ea25f5c3d14e}, !- Handle
  {209eda57-97e0-4357-90a2-f62c69e55201}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5194a18c-59eb-4724-ac4d-5d7da696be61}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {209eda57-97e0-4357-90a2-f62c69e55201}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {569fd1fa-fc25-4d71-a854-380a019333b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e1fb097d-7bea-4f82-8c4f-1ad3e46d14af}, !- Handle
  QuickServiceRestaurant Dining B end_b - Story Ground, !- Name
  {64bf8293-5e77-4c48-a7fd-326393448cdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.77529177637873,                       !- X Origin {m}
  -3.77529177637873,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f28efb9-e030-492d-a96e-8623a8e79e48}, !- Building Story Name
  {f0c97e8d-55b6-4201-a348-d9205726b635}; !- Thermal Zone Name

OS:Surface,
  {a5ea2529-0436-421c-88f4-805520a77c8f}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {1e591c2d-a897-42a9-b9ec-3bc221367261}, !- Construction Name
  {e1fb097d-7bea-4f82-8c4f-1ad3e46d14af}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fc0dedc-22a5-414a-851f-e17ee0c277ea}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1fb097d-7bea-4f82-8c4f-1ad3e46d14af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {679d6bb3-e844-421b-a179-bb58dfc4980d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 7.55058355275746, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {941e6002-dc28-4205-8629-6ac19d01be38}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1fb097d-7bea-4f82-8c4f-1ad3e46d14af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1862218c-233e-45df-a6d0-e08a532b7fd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.55058355275746, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 7.55058355275746, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 7.55058355275746, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d52b816-956a-4cb5-975e-721b9cb7bd6c}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1fb097d-7bea-4f82-8c4f-1ad3e46d14af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 7.55058355275746, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 7.55058355275746, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbf65756-d62b-4e69-805c-484af2b16581}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1fb097d-7bea-4f82-8c4f-1ad3e46d14af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78275d62-c8d1-4d1e-9eb4-24f137a001a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.22044604925031e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 2.22044604925031e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6d2ba2a-0ca3-4262-a175-090cfaf5cd35}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1fb097d-7bea-4f82-8c4f-1ad3e46d14af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.22044604925031e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 7.55058355275746, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 7.55058355275746, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f0c97e8d-55b6-4201-a348-d9205726b635}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ee7c11d-b214-463c-8995-de7b13d2d68d}, !- Zone Air Inlet Port List
  {be27e297-2937-44a7-9fd1-545efdad8190}, !- Zone Air Exhaust Port List
  {d2a5a68c-5f7d-4988-9e91-8ec5d75725bc}, !- Zone Air Node Name
  {447d49a8-aaec-49f6-923c-1ca7b9e33489}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {52d53c2e-04ef-4e21-b174-b808a31c04ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47aea972-f544-41f6-a2a7-ccda42a07445}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Zone Air Node, !- Name
  {d2a5a68c-5f7d-4988-9e91-8ec5d75725bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2a5a68c-5f7d-4988-9e91-8ec5d75725bc}, !- Handle
  {f0c97e8d-55b6-4201-a348-d9205726b635}, !- Source Object
  11,                                     !- Outlet Port
  {47aea972-f544-41f6-a2a7-ccda42a07445}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ee7c11d-b214-463c-8995-de7b13d2d68d}, !- Handle
  {f0c97e8d-55b6-4201-a348-d9205726b635}, !- HVAC Component
  {0124a677-4ff6-4b47-9f46-209bec4c9a69}; !- Port 1

OS:PortList,
  {be27e297-2937-44a7-9fd1-545efdad8190}, !- Handle
  {f0c97e8d-55b6-4201-a348-d9205726b635}; !- HVAC Component

OS:PortList,
  {447d49a8-aaec-49f6-923c-1ca7b9e33489}, !- Handle
  {f0c97e8d-55b6-4201-a348-d9205726b635}, !- HVAC Component
  {86f9b65a-ae82-49dc-a584-90fe5c0b8518}; !- Port 1

OS:Sizing:Zone,
  {fcb53369-f255-4ff3-b682-d87883d6405f}, !- Handle
  {f0c97e8d-55b6-4201-a348-d9205726b635}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d9d48661-4438-49d5-9cc4-0446f67d0edd}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {f0c97e8d-55b6-4201-a348-d9205726b635}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e8d3777-4ed8-4e27-87cb-dd2df861114b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6fd3ae3a-c50c-4e08-99e5-ef5653792919}, !- Handle
  QuickServiceRestaurant Dining C end_b - Story Ground, !- Name
  {64bf8293-5e77-4c48-a7fd-326393448cdf}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.77529177637873,                       !- X Origin {m}
  3.77529177637873,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5f28efb9-e030-492d-a96e-8623a8e79e48}, !- Building Story Name
  {403d511e-884f-4927-a87d-81365ce88861}; !- Thermal Zone Name

OS:Surface,
  {30b46887-f486-4357-9f22-263b586be3fd}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {2b418d04-e31d-4757-82ec-46d03158fba3}, !- Construction Name
  {6fd3ae3a-c50c-4e08-99e5-ef5653792919}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7265cb13-a557-429e-b108-98314fbdfe96}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fd3ae3a-c50c-4e08-99e5-ef5653792919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0f46d5f-c338-4ccd-a700-33bf9e038947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99625754-d319-40a4-a532-778b350b6dc6}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fd3ae3a-c50c-4e08-99e5-ef5653792919}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e7f6388-8a43-4918-ac13-71045dd02614}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fd3ae3a-c50c-4e08-99e5-ef5653792919}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1862218c-233e-45df-a6d0-e08a532b7fd4}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fd3ae3a-c50c-4e08-99e5-ef5653792919}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {941e6002-dc28-4205-8629-6ac19d01be38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, -2.22044604925031e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, -2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.22044604925031e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -2.22044604925031e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c49c946a-833b-494e-951c-29fc15146e13}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fd3ae3a-c50c-4e08-99e5-ef5653792919}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.22044604925031e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, -2.22044604925031e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {403d511e-884f-4927-a87d-81365ce88861}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abe04eca-bf8b-46e3-9e79-1bf76c37acee}, !- Zone Air Inlet Port List
  {a066aadc-62ed-483e-a51c-bd9b5517eef5}, !- Zone Air Exhaust Port List
  {ef64c415-3a4b-4348-aeb8-4333992278f0}, !- Zone Air Node Name
  {5f8aa219-0d8a-4d82-bc7a-c5c055463f90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2cc25bb-20ff-45a5-8b77-8f6661a3b031}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b864b02-97ee-413b-b47e-d59209194140}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Zone Air Node, !- Name
  {ef64c415-3a4b-4348-aeb8-4333992278f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef64c415-3a4b-4348-aeb8-4333992278f0}, !- Handle
  {403d511e-884f-4927-a87d-81365ce88861}, !- Source Object
  11,                                     !- Outlet Port
  {8b864b02-97ee-413b-b47e-d59209194140}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abe04eca-bf8b-46e3-9e79-1bf76c37acee}, !- Handle
  {403d511e-884f-4927-a87d-81365ce88861}, !- HVAC Component
  {63474622-5e8b-4ac4-adc6-c8983cc41027}; !- Port 1

OS:PortList,
  {a066aadc-62ed-483e-a51c-bd9b5517eef5}, !- Handle
  {403d511e-884f-4927-a87d-81365ce88861}; !- HVAC Component

OS:PortList,
  {5f8aa219-0d8a-4d82-bc7a-c5c055463f90}, !- Handle
  {403d511e-884f-4927-a87d-81365ce88861}, !- HVAC Component
  {807a9d47-520c-4f6e-9d96-3fc4d4e299f1}; !- Port 1

OS:Sizing:Zone,
  {28643cb1-8e28-4a68-b8c1-b94e3a819f14}, !- Handle
  {403d511e-884f-4927-a87d-81365ce88861}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5907135a-da72-4da5-8f11-904ffa2b4d25}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {403d511e-884f-4927-a87d-81365ce88861}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6ccfa0a-5ecc-4f14-b423-6cdaf17dddca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {2fdbebd6-e279-44dd-a151-380d4f1c6997}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Construction Name
  {e37820a3-6630-4af2-8b06-ab5daebb3926}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.74989177637873, 4.572, 0.947374381665418, !- X,Y,Z Vertex 1 {m}
  3.74989177637873, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000025, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000025, 4.572, 0.947374381665418; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3db8df01-33ea-44d9-829a-163615a992e9}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Construction Name
  {d1669773-e5d3-42d2-add1-94165d981a21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.52518355275746, 0.946118742949666, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.52518355275746, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0254000000000012, 0.946118742949666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fb1b5a9-8c6f-45e4-a8fc-ba28054963bf}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Construction Name
  {717ffeb9-6054-4ed4-baf6-7513e5b7ff91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000022, 1.77635683940025e-15, 0.947374381665418, !- X,Y,Z Vertex 1 {m}
  0.0254000000000022, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.74989177637873, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.74989177637873, 1.77635683940025e-15, 0.947374381665418; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2804f32b-0cf6-414d-885e-9734f8e396c9}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Construction Name
  {515ab01a-b90d-4a54-b28e-48fef280de90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0253999999999976, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d38c420-38ad-43cd-8178-3dcd34c8ce0e}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Construction Name
  {ac2d9a76-82fb-46fb-b560-0de82c52ad24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.946934831460674,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6207f05-0535-4115-879a-e29eb32e4786}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Construction Name
  {0a53e168-f175-40f1-bee4-a376cc9eab79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, 1.77635683940025e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 1.77635683940025e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24f18297-8bb4-4863-a9a6-df981241e088}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Construction Name
  {995786b5-b4b4-497b-8316-0dfb5fcacfab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 0.0254000000000012, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cd70d59-c88e-442a-a25b-a71ee1de9bf5}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Construction Name
  {c5f4a5db-a069-436d-87a8-9a27debf4aff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 1.77635683940025e-15, 0.947374381665418, !- X,Y,Z Vertex 1 {m}
  0.0254, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 2 {m}
  3.74989177637873, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.74989177637873, 1.77635683940025e-15, 0.947374381665418; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d50a2019-c68c-438c-845f-85ccd6d51215}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Construction Name
  {43410d9d-9c08-4495-9b62-bc083c6303ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999978, 1.77635683940025e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0253999999999978, 1.77635683940025e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 1.77635683940025e-15, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, 1.77635683940025e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b9cb5fc-7d8b-46d3-ab06-d0365c8568d9}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Construction Name
  {a254d581-4c1d-4a21-a205-d8ac0f194e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000018, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000018, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.946934831460674;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b96aea46-4e6b-46dc-a835-81ce21480ca7}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Construction Name
  {b8cdc76c-48da-43e5-9287-0b4f3372c03e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.74989177637873, 4.572, 0.947374381665418, !- X,Y,Z Vertex 1 {m}
  3.74989177637873, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.572, 0.947374381665418; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b49b505f-86e2-4c25-87bb-0033d60f10e2}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Construction Name
  {1d52b816-956a-4cb5-975e-721b9cb7bd6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000022, 0.946118742949666, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000022, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 7.52518355275746, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 7.52518355275746, 0.946118742949666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14bbd2ec-413c-4653-a59b-8e1607ccfe88}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Construction Name
  {99625754-d319-40a4-a532-778b350b6dc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.946934831460674,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7f875fa-8c7e-4e4b-ab27-a2463ed4e0a4}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Construction Name
  {7e7f6388-8a43-4918-ac13-71045dd02614}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999978, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999978, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 0.946934831460674;       !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {c053c4ff-51e3-4402-adf4-f55c747be919}, !- Handle
  QuickServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {109d109f-1256-4230-8cc6-0a549b8339f8}, !- Handle
  QuickServiceRestaurant Dining People,   !- Name
  {c053c4ff-51e3-4402-adf4-f55c747be919}, !- People Definition Name
  {64bf8293-5e77-4c48-a7fd-326393448cdf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d9309c29-448b-4a5d-85af-6538cca0252a}, !- Work Efficiency Schedule Name
  {3a41e64e-8a26-4838-9e0c-08bfca76b392}, !- Clothing Insulation Schedule Name
  {630baf2a-b9b6-4094-8187-53089114db0d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3a41e64e-8a26-4838-9e0c-08bfca76b392}, !- Handle
  Clothing Schedule,                      !- Name
  {5167a5be-b221-4317-a912-0a4a222e3e00}, !- Schedule Type Limits Name
  {39783d3e-a712-4bea-8d69-2dd69a5c85fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39783d3e-a712-4bea-8d69-2dd69a5c85fe}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {5167a5be-b221-4317-a912-0a4a222e3e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {430c5dce-9727-4678-b6e1-22cff38fbe3b}, !- Handle
  Schedule Rule 1,                        !- Name
  {3a41e64e-8a26-4838-9e0c-08bfca76b392}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a754a22-1e81-46c5-8642-1689fe20119e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1a754a22-1e81-46c5-8642-1689fe20119e}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {5167a5be-b221-4317-a912-0a4a222e3e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5167a5be-b221-4317-a912-0a4a222e3e00}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {630baf2a-b9b6-4094-8187-53089114db0d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {a3a4b282-71af-4170-9c3f-774ecbb7f67a}, !- Schedule Type Limits Name
  {13a87f73-1027-4ff4-aea8-9263c330608b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13a87f73-1027-4ff4-aea8-9263c330608b}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {a3a4b282-71af-4170-9c3f-774ecbb7f67a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a3a4b282-71af-4170-9c3f-774ecbb7f67a}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {d9309c29-448b-4a5d-85af-6538cca0252a}, !- Handle
  Work Efficiency Schedule,               !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  {347e1baf-1938-43e2-bb82-be28b5ded518}; !- Default Day Schedule Name

OS:Schedule:Day,
  {347e1baf-1938-43e2-bb82-be28b5ded518}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {d216c6bd-4f76-4a46-ba7d-8ca3f46be75a}, !- Handle
  QuickServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  39.826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.543583,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4417f05d-8613-4610-b478-fa06febaf666}, !- Handle
  {d216c6bd-4f76-4a46-ba7d-8ca3f46be75a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.437778,                               !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25469999999999998,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.21562200000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.081000000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0109;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {40f1251a-bb5f-4cc0-9fbe-461951b8c0c3}, !- Handle
  QuickServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  59.847341916906,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c16f0113-c061-4322-9003-ed93c5a2a3d8}, !- Handle
  QuickServiceRestaurant Dining Elec Equip, !- Name
  {40f1251a-bb5f-4cc0-9fbe-461951b8c0c3}, !- Electric Equipment Definition Name
  {64bf8293-5e77-4c48-a7fd-326393448cdf}, !- Space or SpaceType Name
  {823831fe-6a64-4b87-a368-b96567b0a271}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {29489f78-468e-4ac6-9e0e-aace13b7c8db}, !- Handle
  QuickServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a3daa13b-53a8-40d6-bd48-347cd088910a}, !- Handle
  QuickServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b28a824f-60ee-4f2a-8392-829cdb9ed42a}, !- Number of People Schedule Name
  {2ca728a3-6824-47e0-a8af-ccef07b912de}, !- People Activity Level Schedule Name
  {09600851-1d1f-4af3-b161-e3933c9d078c}, !- Lighting Schedule Name
  {b781ccd3-77b4-420f-a4b7-e9e25a62a4bd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {616dab27-3426-45c3-b95b-4590815cd15f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b28a824f-60ee-4f2a-8392-829cdb9ed42a}, !- Handle
  QuickServiceRestaurant Bldg Occ,        !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  {ee4ffc31-6806-4e51-8cc4-0bc9aa4d2b93}, !- Default Day Schedule Name
  {3e88120d-e095-46c6-8697-d38d52e8c38d}, !- Summer Design Day Schedule Name
  {02739717-47ac-4933-8d56-110cf4f2ff2c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee4ffc31-6806-4e51-8cc4-0bc9aa4d2b93}, !- Handle
  QuickServiceRestaurant Bldg Occ Default, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  24,                                     !- Minute 2
  0.00833333333333333,                    !- Value Until Time 2
  2,                                      !- Hour 3
  34,                                     !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  2,                                      !- Hour 4
  44,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  2,                                      !- Hour 5
  54,                                     !- Minute 5
  0.0333333333333333,                     !- Value Until Time 5
  3,                                      !- Hour 6
  4,                                      !- Minute 6
  0.0416666666666666,                     !- Value Until Time 6
  3,                                      !- Hour 7
  14,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  15,                                     !- Minute 8
  0.05,                                   !- Value Until Time 8
  3,                                      !- Hour 9
  24,                                     !- Minute 9
  0.0583333333333333,                     !- Value Until Time 9
  3,                                      !- Hour 10
  34,                                     !- Minute 10
  0.0666666666666667,                     !- Value Until Time 10
  3,                                      !- Hour 11
  44,                                     !- Minute 11
  0.075,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  54,                                     !- Minute 12
  0.0833333333333333,                     !- Value Until Time 12
  4,                                      !- Hour 13
  4,                                      !- Minute 13
  0.0916666666666667,                     !- Value Until Time 13
  4,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1,                                    !- Value Until Time 14
  4,                                      !- Hour 15
  25,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  35,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  4,                                      !- Hour 17
  45,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  4,                                      !- Hour 18
  55,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  5,                                      !- Hour 19
  5,                                      !- Minute 19
  0.35,                                   !- Value Until Time 19
  5,                                      !- Hour 20
  15,                                     !- Minute 20
  0.4,                                    !- Value Until Time 20
  6,                                      !- Hour 21
  15,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  6,                                      !- Hour 22
  25,                                     !- Minute 22
  0.383333333333333,                      !- Value Until Time 22
  6,                                      !- Hour 23
  35,                                     !- Minute 23
  0.366666666666667,                      !- Value Until Time 23
  6,                                      !- Hour 24
  45,                                     !- Minute 24
  0.35,                                   !- Value Until Time 24
  6,                                      !- Hour 25
  55,                                     !- Minute 25
  0.333333333333333,                      !- Value Until Time 25
  7,                                      !- Hour 26
  5,                                      !- Minute 26
  0.316666666666667,                      !- Value Until Time 26
  7,                                      !- Hour 27
  15,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  25,                                     !- Minute 28
  0.275757575757576,                      !- Value Until Time 28
  7,                                      !- Hour 29
  35,                                     !- Minute 29
  0.251515151515151,                      !- Value Until Time 29
  7,                                      !- Hour 30
  45,                                     !- Minute 30
  0.227272727272727,                      !- Value Until Time 30
  7,                                      !- Hour 31
  55,                                     !- Minute 31
  0.203030303030303,                      !- Value Until Time 31
  7,                                      !- Hour 32
  56,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  8,                                      !- Hour 33
  6,                                      !- Minute 33
  0.572727272727273,                      !- Value Until Time 33
  8,                                      !- Hour 34
  16,                                     !- Minute 34
  0.645454545454545,                      !- Value Until Time 34
  8,                                      !- Hour 35
  26,                                     !- Minute 35
  0.718181818181817,                      !- Value Until Time 35
  8,                                      !- Hour 36
  36,                                     !- Minute 36
  0.79090909090909,                       !- Value Until Time 36
  8,                                      !- Hour 37
  37,                                     !- Minute 37
  0.8,                                    !- Value Until Time 37
  8,                                      !- Hour 38
  47,                                     !- Minute 38
  0.783333333333333,                      !- Value Until Time 38
  8,                                      !- Hour 39
  57,                                     !- Minute 39
  0.766666666666667,                      !- Value Until Time 39
  9,                                      !- Hour 40
  7,                                      !- Minute 40
  0.75,                                   !- Value Until Time 40
  9,                                      !- Hour 41
  17,                                     !- Minute 41
  0.733333333333334,                      !- Value Until Time 41
  9,                                      !- Hour 42
  27,                                     !- Minute 42
  0.716666666666667,                      !- Value Until Time 42
  9,                                      !- Hour 43
  37,                                     !- Minute 43
  0.7,                                    !- Value Until Time 43
  9,                                      !- Hour 44
  47,                                     !- Minute 44
  0.65,                                   !- Value Until Time 44
  9,                                      !- Hour 45
  57,                                     !- Minute 45
  0.6,                                    !- Value Until Time 45
  10,                                     !- Hour 46
  7,                                      !- Minute 46
  0.55,                                   !- Value Until Time 46
  10,                                     !- Hour 47
  17,                                     !- Minute 47
  0.500000000000001,                      !- Value Until Time 47
  10,                                     !- Hour 48
  27,                                     !- Minute 48
  0.450000000000001,                      !- Value Until Time 48
  10,                                     !- Hour 49
  37,                                     !- Minute 49
  0.4,                                    !- Value Until Time 49
  10,                                     !- Hour 50
  47,                                     !- Minute 50
  0.366666666666667,                      !- Value Until Time 50
  10,                                     !- Hour 51
  57,                                     !- Minute 51
  0.333333333333334,                      !- Value Until Time 51
  11,                                     !- Hour 52
  7,                                      !- Minute 52
  0.3,                                    !- Value Until Time 52
  11,                                     !- Hour 53
  17,                                     !- Minute 53
  0.266666666666667,                      !- Value Until Time 53
  11,                                     !- Hour 54
  27,                                     !- Minute 54
  0.233333333333334,                      !- Value Until Time 54
  11,                                     !- Hour 55
  37,                                     !- Minute 55
  0.2,                                    !- Value Until Time 55
  11,                                     !- Hour 56
  47,                                     !- Minute 56
  0.208333333333333,                      !- Value Until Time 56
  11,                                     !- Hour 57
  57,                                     !- Minute 57
  0.216666666666667,                      !- Value Until Time 57
  12,                                     !- Hour 58
  7,                                      !- Minute 58
  0.225,                                  !- Value Until Time 58
  12,                                     !- Hour 59
  17,                                     !- Minute 59
  0.233333333333333,                      !- Value Until Time 59
  12,                                     !- Hour 60
  27,                                     !- Minute 60
  0.241666666666667,                      !- Value Until Time 60
  12,                                     !- Hour 61
  37,                                     !- Minute 61
  0.25,                                   !- Value Until Time 61
  12,                                     !- Hour 62
  47,                                     !- Minute 62
  0.291666666666667,                      !- Value Until Time 62
  12,                                     !- Hour 63
  57,                                     !- Minute 63
  0.333333333333333,                      !- Value Until Time 63
  13,                                     !- Hour 64
  7,                                      !- Minute 64
  0.375,                                  !- Value Until Time 64
  13,                                     !- Hour 65
  17,                                     !- Minute 65
  0.416666666666666,                      !- Value Until Time 65
  13,                                     !- Hour 66
  27,                                     !- Minute 66
  0.458333333333333,                      !- Value Until Time 66
  13,                                     !- Hour 67
  37,                                     !- Minute 67
  0.5,                                    !- Value Until Time 67
  13,                                     !- Hour 68
  47,                                     !- Minute 68
  0.508333333333333,                      !- Value Until Time 68
  13,                                     !- Hour 69
  57,                                     !- Minute 69
  0.516666666666667,                      !- Value Until Time 69
  14,                                     !- Hour 70
  7,                                      !- Minute 70
  0.525,                                  !- Value Until Time 70
  14,                                     !- Hour 71
  17,                                     !- Minute 71
  0.533333333333333,                      !- Value Until Time 71
  14,                                     !- Hour 72
  27,                                     !- Minute 72
  0.541666666666667,                      !- Value Until Time 72
  14,                                     !- Hour 73
  37,                                     !- Minute 73
  0.55,                                   !- Value Until Time 73
  15,                                     !- Hour 74
  0,                                      !- Minute 74
  0.55,                                   !- Value Until Time 74
  15,                                     !- Hour 75
  9,                                      !- Minute 75
  0.541666666666667,                      !- Value Until Time 75
  15,                                     !- Hour 76
  19,                                     !- Minute 76
  0.533333333333333,                      !- Value Until Time 76
  15,                                     !- Hour 77
  29,                                     !- Minute 77
  0.525,                                  !- Value Until Time 77
  15,                                     !- Hour 78
  39,                                     !- Minute 78
  0.516666666666667,                      !- Value Until Time 78
  15,                                     !- Hour 79
  49,                                     !- Minute 79
  0.508333333333334,                      !- Value Until Time 79
  15,                                     !- Hour 80
  59,                                     !- Minute 80
  0.5,                                    !- Value Until Time 80
  16,                                     !- Hour 81
  0,                                      !- Minute 81
  0.5,                                    !- Value Until Time 81
  16,                                     !- Hour 82
  10,                                     !- Minute 82
  0.475,                                  !- Value Until Time 82
  16,                                     !- Hour 83
  20,                                     !- Minute 83
  0.45,                                   !- Value Until Time 83
  16,                                     !- Hour 84
  30,                                     !- Minute 84
  0.424999999999999,                      !- Value Until Time 84
  16,                                     !- Hour 85
  40,                                     !- Minute 85
  0.399999999999999,                      !- Value Until Time 85
  16,                                     !- Hour 86
  50,                                     !- Minute 86
  0.374999999999999,                      !- Value Until Time 86
  17,                                     !- Hour 87
  0,                                      !- Minute 87
  0.35,                                   !- Value Until Time 87
  17,                                     !- Hour 88
  10,                                     !- Minute 88
  0.325,                                  !- Value Until Time 88
  17,                                     !- Hour 89
  20,                                     !- Minute 89
  0.3,                                    !- Value Until Time 89
  17,                                     !- Hour 90
  30,                                     !- Minute 90
  0.274999999999999,                      !- Value Until Time 90
  17,                                     !- Hour 91
  40,                                     !- Minute 91
  0.249999999999999,                      !- Value Until Time 91
  17,                                     !- Hour 92
  50,                                     !- Minute 92
  0.224999999999999,                      !- Value Until Time 92
  18,                                     !- Hour 93
  0,                                      !- Minute 93
  0.2,                                    !- Value Until Time 93
  18,                                     !- Hour 94
  10,                                     !- Minute 94
  0.175,                                  !- Value Until Time 94
  18,                                     !- Hour 95
  20,                                     !- Minute 95
  0.15,                                   !- Value Until Time 95
  18,                                     !- Hour 96
  30,                                     !- Minute 96
  0.124999999999999,                      !- Value Until Time 96
  18,                                     !- Hour 97
  40,                                     !- Minute 97
  0.0999999999999993,                     !- Value Until Time 97
  18,                                     !- Hour 98
  50,                                     !- Minute 98
  0.0749999999999991,                     !- Value Until Time 98
  19,                                     !- Hour 99
  0,                                      !- Minute 99
  0.05,                                   !- Value Until Time 99
  19,                                     !- Hour 100
  10,                                     !- Minute 100
  0.0416666666666666,                     !- Value Until Time 100
  19,                                     !- Hour 101
  20,                                     !- Minute 101
  0.0333333333333332,                     !- Value Until Time 101
  19,                                     !- Hour 102
  30,                                     !- Minute 102
  0.0249999999999998,                     !- Value Until Time 102
  19,                                     !- Hour 103
  40,                                     !- Minute 103
  0.0166666666666664,                     !- Value Until Time 103
  19,                                     !- Hour 104
  50,                                     !- Minute 104
  0.00833333333333304,                    !- Value Until Time 104
  20,                                     !- Hour 105
  0,                                      !- Minute 105
  0,                                      !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0;                                      !- Value Until Time 106

OS:Schedule:Day,
  {3e88120d-e095-46c6-8697-d38d52e8c38d}, !- Handle
  QuickServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a94a560-7a4a-45ad-8cda-204c13c394fa}, !- Handle
  Schedule Rule 2,                        !- Name
  {b28a824f-60ee-4f2a-8392-829cdb9ed42a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {765e99c5-87f6-4273-a8d6-b0a7ef48b87a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {765e99c5-87f6-4273-a8d6-b0a7ef48b87a}, !- Handle
  QuickServiceRestaurant Bldg Occ Wknd Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  24,                                     !- Minute 2
  0.00416666666666666,                    !- Value Until Time 2
  2,                                      !- Hour 3
  34,                                     !- Minute 3
  0.00833333333333333,                    !- Value Until Time 3
  2,                                      !- Hour 4
  44,                                     !- Minute 4
  0.0125,                                 !- Value Until Time 4
  2,                                      !- Hour 5
  54,                                     !- Minute 5
  0.0166666666666667,                     !- Value Until Time 5
  3,                                      !- Hour 6
  4,                                      !- Minute 6
  0.0208333333333333,                     !- Value Until Time 6
  3,                                      !- Hour 7
  14,                                     !- Minute 7
  0.025,                                  !- Value Until Time 7
  3,                                      !- Hour 8
  24,                                     !- Minute 8
  0.0291666666666666,                     !- Value Until Time 8
  3,                                      !- Hour 9
  34,                                     !- Minute 9
  0.0333333333333333,                     !- Value Until Time 9
  3,                                      !- Hour 10
  44,                                     !- Minute 10
  0.0375,                                 !- Value Until Time 10
  3,                                      !- Hour 11
  54,                                     !- Minute 11
  0.0416666666666666,                     !- Value Until Time 11
  4,                                      !- Hour 12
  4,                                      !- Minute 12
  0.0458333333333333,                     !- Value Until Time 12
  4,                                      !- Hour 13
  14,                                     !- Minute 13
  0.05,                                   !- Value Until Time 13
  4,                                      !- Hour 14
  15,                                     !- Minute 14
  0.05,                                   !- Value Until Time 14
  4,                                      !- Hour 15
  25,                                     !- Minute 15
  0.0708333333333334,                     !- Value Until Time 15
  4,                                      !- Hour 16
  35,                                     !- Minute 16
  0.0916666666666667,                     !- Value Until Time 16
  4,                                      !- Hour 17
  45,                                     !- Minute 17
  0.1125,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  55,                                     !- Minute 18
  0.133333333333333,                      !- Value Until Time 18
  5,                                      !- Hour 19
  5,                                      !- Minute 19
  0.154166666666667,                      !- Value Until Time 19
  5,                                      !- Hour 20
  15,                                     !- Minute 20
  0.175,                                  !- Value Until Time 20
  5,                                      !- Hour 21
  25,                                     !- Minute 21
  0.195833333333334,                      !- Value Until Time 21
  5,                                      !- Hour 22
  35,                                     !- Minute 22
  0.216666666666667,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2375,                                 !- Value Until Time 23
  5,                                      !- Hour 24
  55,                                     !- Minute 24
  0.258333333333334,                      !- Value Until Time 24
  6,                                      !- Hour 25
  5,                                      !- Minute 25
  0.279166666666667,                      !- Value Until Time 25
  6,                                      !- Hour 26
  15,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  7,                                      !- Hour 27
  45,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  55,                                     !- Minute 28
  0.283333333333333,                      !- Value Until Time 28
  8,                                      !- Hour 29
  5,                                      !- Minute 29
  0.266666666666667,                      !- Value Until Time 29
  8,                                      !- Hour 30
  15,                                     !- Minute 30
  0.25,                                   !- Value Until Time 30
  8,                                      !- Hour 31
  24,                                     !- Minute 31
  0.233333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  34,                                     !- Minute 32
  0.216666666666667,                      !- Value Until Time 32
  8,                                      !- Hour 33
  44,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  8,                                      !- Hour 34
  45,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  8,                                      !- Hour 35
  54,                                     !- Minute 35
  0.366666666666666,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.45,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  9,                                      !- Minute 37
  0.475,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  19,                                     !- Minute 38
  0.5,                                    !- Value Until Time 38
  9,                                      !- Hour 39
  29,                                     !- Minute 39
  0.525,                                  !- Value Until Time 39
  9,                                      !- Hour 40
  39,                                     !- Minute 40
  0.55,                                   !- Value Until Time 40
  9,                                      !- Hour 41
  49,                                     !- Minute 41
  0.575,                                  !- Value Until Time 41
  9,                                      !- Hour 42
  59,                                     !- Minute 42
  0.599999999999999,                      !- Value Until Time 42
  10,                                     !- Hour 43
  0,                                      !- Minute 43
  0.6,                                    !- Value Until Time 43
  10,                                     !- Hour 44
  9,                                      !- Minute 44
  0.583333333333333,                      !- Value Until Time 44
  10,                                     !- Hour 45
  19,                                     !- Minute 45
  0.566666666666667,                      !- Value Until Time 45
  10,                                     !- Hour 46
  29,                                     !- Minute 46
  0.55,                                   !- Value Until Time 46
  10,                                     !- Hour 47
  39,                                     !- Minute 47
  0.533333333333334,                      !- Value Until Time 47
  10,                                     !- Hour 48
  49,                                     !- Minute 48
  0.516666666666667,                      !- Value Until Time 48
  10,                                     !- Hour 49
  59,                                     !- Minute 49
  0.5,                                    !- Value Until Time 49
  11,                                     !- Hour 50
  0,                                      !- Minute 50
  0.5,                                    !- Value Until Time 50
  11,                                     !- Hour 51
  9,                                      !- Minute 51
  0.475,                                  !- Value Until Time 51
  11,                                     !- Hour 52
  19,                                     !- Minute 52
  0.45,                                   !- Value Until Time 52
  11,                                     !- Hour 53
  29,                                     !- Minute 53
  0.425,                                  !- Value Until Time 53
  11,                                     !- Hour 54
  39,                                     !- Minute 54
  0.4,                                    !- Value Until Time 54
  11,                                     !- Hour 55
  49,                                     !- Minute 55
  0.375,                                  !- Value Until Time 55
  11,                                     !- Hour 56
  59,                                     !- Minute 56
  0.35,                                   !- Value Until Time 56
  12,                                     !- Hour 57
  0,                                      !- Minute 57
  0.35,                                   !- Value Until Time 57
  12,                                     !- Hour 58
  9,                                      !- Minute 58
  0.341666666666667,                      !- Value Until Time 58
  12,                                     !- Hour 59
  19,                                     !- Minute 59
  0.333333333333333,                      !- Value Until Time 59
  12,                                     !- Hour 60
  29,                                     !- Minute 60
  0.325,                                  !- Value Until Time 60
  12,                                     !- Hour 61
  39,                                     !- Minute 61
  0.316666666666667,                      !- Value Until Time 61
  12,                                     !- Hour 62
  49,                                     !- Minute 62
  0.308333333333333,                      !- Value Until Time 62
  12,                                     !- Hour 63
  59,                                     !- Minute 63
  0.3,                                    !- Value Until Time 63
  13,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3,                                    !- Value Until Time 64
  14,                                     !- Hour 65
  0,                                      !- Minute 65
  0.3,                                    !- Value Until Time 65
  14,                                     !- Hour 66
  9,                                      !- Minute 66
  0.313888888888889,                      !- Value Until Time 66
  14,                                     !- Hour 67
  19,                                     !- Minute 67
  0.327777777777778,                      !- Value Until Time 67
  14,                                     !- Hour 68
  29,                                     !- Minute 68
  0.341666666666667,                      !- Value Until Time 68
  14,                                     !- Hour 69
  39,                                     !- Minute 69
  0.355555555555555,                      !- Value Until Time 69
  14,                                     !- Hour 70
  49,                                     !- Minute 70
  0.369444444444444,                      !- Value Until Time 70
  14,                                     !- Hour 71
  59,                                     !- Minute 71
  0.383333333333333,                      !- Value Until Time 71
  15,                                     !- Hour 72
  9,                                      !- Minute 72
  0.397222222222222,                      !- Value Until Time 72
  15,                                     !- Hour 73
  19,                                     !- Minute 73
  0.411111111111111,                      !- Value Until Time 73
  15,                                     !- Hour 74
  29,                                     !- Minute 74
  0.425,                                  !- Value Until Time 74
  15,                                     !- Hour 75
  39,                                     !- Minute 75
  0.438888888888888,                      !- Value Until Time 75
  15,                                     !- Hour 76
  49,                                     !- Minute 76
  0.452777777777777,                      !- Value Until Time 76
  15,                                     !- Hour 77
  59,                                     !- Minute 77
  0.466666666666666,                      !- Value Until Time 77
  16,                                     !- Hour 78
  9,                                      !- Minute 78
  0.480555555555555,                      !- Value Until Time 78
  16,                                     !- Hour 79
  19,                                     !- Minute 79
  0.494444444444444,                      !- Value Until Time 79
  16,                                     !- Hour 80
  29,                                     !- Minute 80
  0.508333333333333,                      !- Value Until Time 80
  16,                                     !- Hour 81
  39,                                     !- Minute 81
  0.522222222222222,                      !- Value Until Time 81
  16,                                     !- Hour 82
  49,                                     !- Minute 82
  0.536111111111111,                      !- Value Until Time 82
  17,                                     !- Hour 83
  0,                                      !- Minute 83
  0.55,                                   !- Value Until Time 83
  17,                                     !- Hour 84
  15,                                     !- Minute 84
  0.55,                                   !- Value Until Time 84
  17,                                     !- Hour 85
  25,                                     !- Minute 85
  0.541666666666667,                      !- Value Until Time 85
  17,                                     !- Hour 86
  35,                                     !- Minute 86
  0.533333333333333,                      !- Value Until Time 86
  17,                                     !- Hour 87
  45,                                     !- Minute 87
  0.525,                                  !- Value Until Time 87
  17,                                     !- Hour 88
  55,                                     !- Minute 88
  0.516666666666666,                      !- Value Until Time 88
  18,                                     !- Hour 89
  5,                                      !- Minute 89
  0.508333333333333,                      !- Value Until Time 89
  18,                                     !- Hour 90
  15,                                     !- Minute 90
  0.5,                                    !- Value Until Time 90
  18,                                     !- Hour 91
  25,                                     !- Minute 91
  0.475,                                  !- Value Until Time 91
  18,                                     !- Hour 92
  35,                                     !- Minute 92
  0.45,                                   !- Value Until Time 92
  18,                                     !- Hour 93
  45,                                     !- Minute 93
  0.424999999999999,                      !- Value Until Time 93
  18,                                     !- Hour 94
  55,                                     !- Minute 94
  0.399999999999999,                      !- Value Until Time 94
  19,                                     !- Hour 95
  5,                                      !- Minute 95
  0.374999999999999,                      !- Value Until Time 95
  19,                                     !- Hour 96
  15,                                     !- Minute 96
  0.35,                                   !- Value Until Time 96
  19,                                     !- Hour 97
  25,                                     !- Minute 97
  0.325,                                  !- Value Until Time 97
  19,                                     !- Hour 98
  35,                                     !- Minute 98
  0.3,                                    !- Value Until Time 98
  19,                                     !- Hour 99
  45,                                     !- Minute 99
  0.274999999999999,                      !- Value Until Time 99
  19,                                     !- Hour 100
  55,                                     !- Minute 100
  0.249999999999999,                      !- Value Until Time 100
  20,                                     !- Hour 101
  5,                                      !- Minute 101
  0.224999999999999,                      !- Value Until Time 101
  20,                                     !- Hour 102
  15,                                     !- Minute 102
  0.2,                                    !- Value Until Time 102
  20,                                     !- Hour 103
  25,                                     !- Minute 103
  0.175,                                  !- Value Until Time 103
  20,                                     !- Hour 104
  35,                                     !- Minute 104
  0.15,                                   !- Value Until Time 104
  20,                                     !- Hour 105
  45,                                     !- Minute 105
  0.124999999999999,                      !- Value Until Time 105
  20,                                     !- Hour 106
  55,                                     !- Minute 106
  0.0999999999999993,                     !- Value Until Time 106
  21,                                     !- Hour 107
  5,                                      !- Minute 107
  0.0749999999999991,                     !- Value Until Time 107
  21,                                     !- Hour 108
  15,                                     !- Minute 108
  0.05,                                   !- Value Until Time 108
  21,                                     !- Hour 109
  25,                                     !- Minute 109
  0.0416666666666666,                     !- Value Until Time 109
  21,                                     !- Hour 110
  35,                                     !- Minute 110
  0.0333333333333332,                     !- Value Until Time 110
  21,                                     !- Hour 111
  45,                                     !- Minute 111
  0.0249999999999998,                     !- Value Until Time 111
  21,                                     !- Hour 112
  55,                                     !- Minute 112
  0.0166666666666664,                     !- Value Until Time 112
  22,                                     !- Hour 113
  5,                                      !- Minute 113
  0.00833333333333304,                    !- Value Until Time 113
  22,                                     !- Hour 114
  15,                                     !- Minute 114
  0,                                      !- Value Until Time 114
  24,                                     !- Hour 115
  0,                                      !- Minute 115
  0;                                      !- Value Until Time 115

OS:Schedule:Day,
  {02739717-47ac-4933-8d56-110cf4f2ff2c}, !- Handle
  QuickServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ca728a3-6824-47e0-a8af-ccef07b912de}, !- Handle
  QuickServiceRestaurant Activity,        !- Name
  {fc299ffa-6f32-49f2-8bf1-9225be84bb37}, !- Schedule Type Limits Name
  {986bfeca-542a-4341-ba2d-e3aa5090e0fa}, !- Default Day Schedule Name
  {3b49d31e-d625-4c80-8767-e08646a7d2e3}, !- Summer Design Day Schedule Name
  {808f6a4e-05a6-4d00-a25e-22d4e6aee2b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {986bfeca-542a-4341-ba2d-e3aa5090e0fa}, !- Handle
  QuickServiceRestaurant Activity Default, !- Name
  {fc299ffa-6f32-49f2-8bf1-9225be84bb37}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {808f6a4e-05a6-4d00-a25e-22d4e6aee2b9}, !- Handle
  QuickServiceRestaurant Activity Winter Design Day, !- Name
  {fc299ffa-6f32-49f2-8bf1-9225be84bb37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3b49d31e-d625-4c80-8767-e08646a7d2e3}, !- Handle
  QuickServiceRestaurant Activity Summer Design Day, !- Name
  {fc299ffa-6f32-49f2-8bf1-9225be84bb37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fc299ffa-6f32-49f2-8bf1-9225be84bb37}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {09600851-1d1f-4af3-b161-e3933c9d078c}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  {bf2a774d-0227-493c-be0a-c7a571f9e95c}, !- Default Day Schedule Name
  {11a3dc57-3486-4b28-b1db-94a3409ad8cc}, !- Summer Design Day Schedule Name
  {19b52adb-a094-45d2-9b7a-95f872addf42}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf2a774d-0227-493c-be0a-c7a571f9e95c}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:Schedule:Day,
  {11a3dc57-3486-4b28-b1db-94a3409ad8cc}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19b52adb-a094-45d2-9b7a-95f872addf42}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b781ccd3-77b4-420f-a4b7-e9e25a62a4bd}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  {6b739b23-05a7-4f39-b9b6-9a4c4d8beba3}, !- Default Day Schedule Name
  {43222742-9b53-4ca8-b80d-8602cf376f75}, !- Summer Design Day Schedule Name
  {6d7fbc26-d249-46ad-a2c8-a29f99e9c73a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b739b23-05a7-4f39-b9b6-9a4c4d8beba3}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0594169803921571,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0608791372549022,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0623412941176473,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0638034509803924,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0652656078431375,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0667277647058826,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0681899215686277,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.068921,                               !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.083074,                               !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.097227,                               !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.11138,                                !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.125533,                               !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.139686,                               !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.153839,                               !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.157646333333333,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.161453666666667,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.165261,                               !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.169068333333333,                      !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.172875666666667,                      !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.176683,                               !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.176683,                               !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.1799315,                              !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.18318,                                !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.1864285,                              !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.189677,                               !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.1929255,                              !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.196174,                               !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.20807,                                !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.219966,                               !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.231862,                               !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.243758,                               !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.255654,                               !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.26755,                                !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.287207,                               !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.306864,                               !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.326521,                               !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.346178,                               !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.365835,                               !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.385492,                               !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.399311666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.413131333333333,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.426951,                               !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.440770666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.454590333333333,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.46841,                                !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.474840303030303,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.481270606060606,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.487700909090909,                      !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.494131212121212,                      !- Value Until Time 49
  7,                                      !- Hour 50
  56,                                     !- Minute 50
  0.494935,                               !- Value Until Time 50
  8,                                      !- Hour 51
  6,                                      !- Minute 51
  0.525422090909091,                      !- Value Until Time 51
  8,                                      !- Hour 52
  16,                                     !- Minute 52
  0.528443181818182,                      !- Value Until Time 52
  8,                                      !- Hour 53
  26,                                     !- Minute 53
  0.531464272727273,                      !- Value Until Time 53
  8,                                      !- Hour 54
  36,                                     !- Minute 54
  0.534485363636364,                      !- Value Until Time 54
  8,                                      !- Hour 55
  37,                                     !- Minute 55
  0.534863,                               !- Value Until Time 55
  8,                                      !- Hour 56
  47,                                     !- Minute 56
  0.533816333333333,                      !- Value Until Time 56
  8,                                      !- Hour 57
  57,                                     !- Minute 57
  0.532769666666667,                      !- Value Until Time 57
  9,                                      !- Hour 58
  7,                                      !- Minute 58
  0.531723,                               !- Value Until Time 58
  9,                                      !- Hour 59
  17,                                     !- Minute 59
  0.530676333333333,                      !- Value Until Time 59
  9,                                      !- Hour 60
  27,                                     !- Minute 60
  0.529629666666667,                      !- Value Until Time 60
  9,                                      !- Hour 61
  37,                                     !- Minute 61
  0.528583,                               !- Value Until Time 61
  9,                                      !- Hour 62
  47,                                     !- Minute 62
  0.530125666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  57,                                     !- Minute 63
  0.531668333333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  7,                                      !- Minute 64
  0.533211,                               !- Value Until Time 64
  10,                                     !- Hour 65
  17,                                     !- Minute 65
  0.534753666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  27,                                     !- Minute 66
  0.536296333333333,                      !- Value Until Time 66
  10,                                     !- Hour 67
  37,                                     !- Minute 67
  0.537839,                               !- Value Until Time 67
  10,                                     !- Hour 68
  47,                                     !- Minute 68
  0.537229666666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  57,                                     !- Minute 69
  0.536620333333333,                      !- Value Until Time 69
  11,                                     !- Hour 70
  7,                                      !- Minute 70
  0.536011,                               !- Value Until Time 70
  11,                                     !- Hour 71
  17,                                     !- Minute 71
  0.535401666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  27,                                     !- Minute 72
  0.534792333333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  37,                                     !- Minute 73
  0.534183,                               !- Value Until Time 73
  11,                                     !- Hour 74
  47,                                     !- Minute 74
  0.534722833333333,                      !- Value Until Time 74
  11,                                     !- Hour 75
  57,                                     !- Minute 75
  0.535262666666667,                      !- Value Until Time 75
  12,                                     !- Hour 76
  7,                                      !- Minute 76
  0.5358025,                              !- Value Until Time 76
  12,                                     !- Hour 77
  17,                                     !- Minute 77
  0.536342333333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  27,                                     !- Minute 78
  0.536882166666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  37,                                     !- Minute 79
  0.537422,                               !- Value Until Time 79
  12,                                     !- Hour 80
  47,                                     !- Minute 80
  0.539096,                               !- Value Until Time 80
  12,                                     !- Hour 81
  57,                                     !- Minute 81
  0.54077,                                !- Value Until Time 81
  13,                                     !- Hour 82
  7,                                      !- Minute 82
  0.542444,                               !- Value Until Time 82
  13,                                     !- Hour 83
  17,                                     !- Minute 83
  0.544118,                               !- Value Until Time 83
  13,                                     !- Hour 84
  27,                                     !- Minute 84
  0.545792,                               !- Value Until Time 84
  13,                                     !- Hour 85
  37,                                     !- Minute 85
  0.547466,                               !- Value Until Time 85
  13,                                     !- Hour 86
  47,                                     !- Minute 86
  0.5472065,                              !- Value Until Time 86
  13,                                     !- Hour 87
  57,                                     !- Minute 87
  0.546947,                               !- Value Until Time 87
  14,                                     !- Hour 88
  7,                                      !- Minute 88
  0.5466875,                              !- Value Until Time 88
  14,                                     !- Hour 89
  17,                                     !- Minute 89
  0.546428,                               !- Value Until Time 89
  14,                                     !- Hour 90
  27,                                     !- Minute 90
  0.5461685,                              !- Value Until Time 90
  14,                                     !- Hour 91
  37,                                     !- Minute 91
  0.545909,                               !- Value Until Time 91
  14,                                     !- Hour 92
  47,                                     !- Minute 92
  0.540748272727273,                      !- Value Until Time 92
  14,                                     !- Hour 93
  57,                                     !- Minute 93
  0.535587545454546,                      !- Value Until Time 93
  15,                                     !- Hour 94
  7,                                      !- Minute 94
  0.530426818181818,                      !- Value Until Time 94
  15,                                     !- Hour 95
  17,                                     !- Minute 95
  0.525266090909091,                      !- Value Until Time 95
  15,                                     !- Hour 96
  18,                                     !- Minute 96
  0.524621,                               !- Value Until Time 96
  15,                                     !- Hour 97
  28,                                     !- Minute 97
  0.466448727272727,                      !- Value Until Time 97
  15,                                     !- Hour 98
  38,                                     !- Minute 98
  0.449913454545455,                      !- Value Until Time 98
  15,                                     !- Hour 99
  48,                                     !- Minute 99
  0.433378181818182,                      !- Value Until Time 99
  15,                                     !- Hour 100
  58,                                     !- Minute 100
  0.416842909090909,                      !- Value Until Time 100
  16,                                     !- Hour 101
  0,                                      !- Minute 101
  0.414776,                               !- Value Until Time 101
  16,                                     !- Hour 102
  10,                                     !- Minute 102
  0.387793666666666,                      !- Value Until Time 102
  16,                                     !- Hour 103
  20,                                     !- Minute 103
  0.360811333333333,                      !- Value Until Time 103
  16,                                     !- Hour 104
  30,                                     !- Minute 104
  0.333828999999999,                      !- Value Until Time 104
  16,                                     !- Hour 105
  40,                                     !- Minute 105
  0.306846666666666,                      !- Value Until Time 105
  16,                                     !- Hour 106
  50,                                     !- Minute 106
  0.279864333333332,                      !- Value Until Time 106
  17,                                     !- Hour 107
  0,                                      !- Minute 107
  0.252882,                               !- Value Until Time 107
  17,                                     !- Hour 108
  10,                                     !- Minute 108
  0.228609333333333,                      !- Value Until Time 108
  17,                                     !- Hour 109
  20,                                     !- Minute 109
  0.204336666666666,                      !- Value Until Time 109
  17,                                     !- Hour 110
  30,                                     !- Minute 110
  0.180064,                               !- Value Until Time 110
  17,                                     !- Hour 111
  40,                                     !- Minute 111
  0.155791333333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  50,                                     !- Minute 112
  0.131518666666666,                      !- Value Until Time 112
  18,                                     !- Hour 113
  0,                                      !- Minute 113
  0.107246,                               !- Value Until Time 113
  18,                                     !- Hour 114
  10,                                     !- Minute 114
  0.0978933333333333,                     !- Value Until Time 114
  18,                                     !- Hour 115
  20,                                     !- Minute 115
  0.0885406666666665,                     !- Value Until Time 115
  18,                                     !- Hour 116
  30,                                     !- Minute 116
  0.0791879999999998,                     !- Value Until Time 116
  18,                                     !- Hour 117
  40,                                     !- Minute 117
  0.0698353333333331,                     !- Value Until Time 117
  18,                                     !- Hour 118
  50,                                     !- Minute 118
  0.0604826666666663,                     !- Value Until Time 118
  19,                                     !- Hour 119
  0,                                      !- Minute 119
  0.05113,                                !- Value Until Time 119
  19,                                     !- Hour 120
  10,                                     !- Minute 120
  0.048624,                               !- Value Until Time 120
  19,                                     !- Hour 121
  20,                                     !- Minute 121
  0.046118,                               !- Value Until Time 121
  19,                                     !- Hour 122
  30,                                     !- Minute 122
  0.0436119999999999,                     !- Value Until Time 122
  19,                                     !- Hour 123
  40,                                     !- Minute 123
  0.0411059999999999,                     !- Value Until Time 123
  19,                                     !- Hour 124
  50,                                     !- Minute 124
  0.0385999999999999,                     !- Value Until Time 124
  20,                                     !- Hour 125
  0,                                      !- Minute 125
  0.036094,                               !- Value Until Time 125
  20,                                     !- Hour 126
  10,                                     !- Minute 126
  0.035351,                               !- Value Until Time 126
  20,                                     !- Hour 127
  20,                                     !- Minute 127
  0.034608,                               !- Value Until Time 127
  20,                                     !- Hour 128
  30,                                     !- Minute 128
  0.033865,                               !- Value Until Time 128
  20,                                     !- Hour 129
  40,                                     !- Minute 129
  0.033122,                               !- Value Until Time 129
  20,                                     !- Hour 130
  50,                                     !- Minute 130
  0.032379,                               !- Value Until Time 130
  21,                                     !- Hour 131
  0,                                      !- Minute 131
  0.031636,                               !- Value Until Time 131
  21,                                     !- Hour 132
  10,                                     !- Minute 132
  0.0330981568627451,                     !- Value Until Time 132
  21,                                     !- Hour 133
  20,                                     !- Minute 133
  0.0345603137254902,                     !- Value Until Time 133
  21,                                     !- Hour 134
  30,                                     !- Minute 134
  0.0360224705882353,                     !- Value Until Time 134
  21,                                     !- Hour 135
  40,                                     !- Minute 135
  0.0374846274509804,                     !- Value Until Time 135
  21,                                     !- Hour 136
  50,                                     !- Minute 136
  0.0389467843137255,                     !- Value Until Time 136
  22,                                     !- Hour 137
  0,                                      !- Minute 137
  0.0404089411764706,                     !- Value Until Time 137
  22,                                     !- Hour 138
  10,                                     !- Minute 138
  0.0418710980392158,                     !- Value Until Time 138
  22,                                     !- Hour 139
  20,                                     !- Minute 139
  0.0433332549019609,                     !- Value Until Time 139
  22,                                     !- Hour 140
  30,                                     !- Minute 140
  0.044795411764706,                      !- Value Until Time 140
  22,                                     !- Hour 141
  40,                                     !- Minute 141
  0.0462575686274511,                     !- Value Until Time 141
  22,                                     !- Hour 142
  50,                                     !- Minute 142
  0.0477197254901962,                     !- Value Until Time 142
  23,                                     !- Hour 143
  0,                                      !- Minute 143
  0.0491818823529413,                     !- Value Until Time 143
  23,                                     !- Hour 144
  10,                                     !- Minute 144
  0.0506440392156864,                     !- Value Until Time 144
  23,                                     !- Hour 145
  20,                                     !- Minute 145
  0.0521061960784315,                     !- Value Until Time 145
  23,                                     !- Hour 146
  30,                                     !- Minute 146
  0.0535683529411766,                     !- Value Until Time 146
  23,                                     !- Hour 147
  40,                                     !- Minute 147
  0.0550305098039217,                     !- Value Until Time 147
  23,                                     !- Hour 148
  50,                                     !- Minute 148
  0.0564926666666668,                     !- Value Until Time 148
  24,                                     !- Hour 149
  0,                                      !- Minute 149
  0.057954823529412;                      !- Value Until Time 149

OS:Schedule:Rule,
  {f8d42f4c-8caa-47f5-89f4-3055ced1eb1a}, !- Handle
  Schedule Rule 5,                        !- Name
  {b781ccd3-77b4-420f-a4b7-e9e25a62a4bd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {95740e39-6da3-452c-b700-70305ede0872}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95740e39-6da3-452c-b700-70305ede0872}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0297923736805268,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0313603933479231,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0329284130153192,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0344964326827153,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0360644523501115,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0376324720175076,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0392004916849037,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0399845015186016,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0549425397042039,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0699005778898061,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0848586160754083,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.099816654261011,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.114774692446612,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.129732730632215,                      !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.133882437886489,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.138032145140763,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.142181852395037,                      !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.14633155964931,                       !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.150481266903585,                      !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.154630974157859,                      !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.154630974157859,                      !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.158019640495121,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.161408306832382,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.164796973169645,                      !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.168185639506907,                      !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.171574305844168,                      !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.174962972181431,                      !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.18732737728582,                       !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.199691782390211,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.212056187494601,                      !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.224420592598991,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.236784997703382,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.249149402807772,                      !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.272935233828937,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.296721064850104,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.32050689587127,                       !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.344292726892435,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.368078557913602,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.391864388934767,                      !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.408126288705336,                      !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.424388188475905,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.440650088246473,                      !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.456911988017042,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.47317388778761,                       !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.489435787558179,                      !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.503678817787077,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.517921848015975,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.532164878244874,                      !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.546407908473773,                      !- Value Until Time 49
  7,                                      !- Hour 50
  56,                                     !- Minute 50
  0.548188287252385,                      !- Value Until Time 50
  8,                                      !- Hour 51
  6,                                      !- Minute 51
  0.611158430844548,                      !- Value Until Time 51
  8,                                      !- Hour 52
  16,                                     !- Minute 52
  0.611323412974292,                      !- Value Until Time 52
  8,                                      !- Hour 53
  26,                                     !- Minute 53
  0.611488395104038,                      !- Value Until Time 53
  8,                                      !- Hour 54
  36,                                     !- Minute 54
  0.611653377233782,                      !- Value Until Time 54
  8,                                      !- Hour 55
  37,                                     !- Minute 55
  0.611674,                               !- Value Until Time 55
  8,                                      !- Hour 56
  47,                                     !- Minute 56
  0.607483959866764,                      !- Value Until Time 56
  8,                                      !- Hour 57
  57,                                     !- Minute 57
  0.603293919733528,                      !- Value Until Time 57
  9,                                      !- Hour 58
  7,                                      !- Minute 58
  0.599103879600292,                      !- Value Until Time 58
  9,                                      !- Hour 59
  17,                                     !- Minute 59
  0.594913839467055,                      !- Value Until Time 59
  9,                                      !- Hour 60
  27,                                     !- Minute 60
  0.590723799333819,                      !- Value Until Time 60
  9,                                      !- Hour 61
  37,                                     !- Minute 61
  0.586533759200583,                      !- Value Until Time 61
  9,                                      !- Hour 62
  47,                                     !- Minute 62
  0.582997499183975,                      !- Value Until Time 62
  9,                                      !- Hour 63
  57,                                     !- Minute 63
  0.579461239167366,                      !- Value Until Time 63
  10,                                     !- Hour 64
  7,                                      !- Minute 64
  0.575924979150758,                      !- Value Until Time 64
  10,                                     !- Hour 65
  17,                                     !- Minute 65
  0.57238871913415,                       !- Value Until Time 65
  10,                                     !- Hour 66
  27,                                     !- Minute 66
  0.568852459117541,                      !- Value Until Time 66
  10,                                     !- Hour 67
  37,                                     !- Minute 67
  0.565316199100933,                      !- Value Until Time 67
  10,                                     !- Hour 68
  47,                                     !- Minute 68
  0.563867561854364,                      !- Value Until Time 68
  10,                                     !- Hour 69
  57,                                     !- Minute 69
  0.562418924607795,                      !- Value Until Time 69
  11,                                     !- Hour 70
  7,                                      !- Minute 70
  0.560970287361227,                      !- Value Until Time 70
  11,                                     !- Hour 71
  17,                                     !- Minute 71
  0.559521650114658,                      !- Value Until Time 71
  11,                                     !- Hour 72
  27,                                     !- Minute 72
  0.558073012868089,                      !- Value Until Time 72
  11,                                     !- Hour 73
  37,                                     !- Minute 73
  0.556624375621521,                      !- Value Until Time 73
  11,                                     !- Hour 74
  47,                                     !- Minute 74
  0.556194804041657,                      !- Value Until Time 74
  11,                                     !- Hour 75
  57,                                     !- Minute 75
  0.555765232461793,                      !- Value Until Time 75
  12,                                     !- Hour 76
  7,                                      !- Minute 76
  0.555335660881929,                      !- Value Until Time 76
  12,                                     !- Hour 77
  17,                                     !- Minute 77
  0.554906089302065,                      !- Value Until Time 77
  12,                                     !- Hour 78
  27,                                     !- Minute 78
  0.554476517722201,                      !- Value Until Time 78
  12,                                     !- Hour 79
  37,                                     !- Minute 79
  0.554046946142337,                      !- Value Until Time 79
  12,                                     !- Hour 80
  47,                                     !- Minute 80
  0.558437241661513,                      !- Value Until Time 80
  12,                                     !- Hour 81
  57,                                     !- Minute 81
  0.562827537180688,                      !- Value Until Time 81
  13,                                     !- Hour 82
  7,                                      !- Minute 82
  0.567217832699863,                      !- Value Until Time 82
  13,                                     !- Hour 83
  17,                                     !- Minute 83
  0.571608128219038,                      !- Value Until Time 83
  13,                                     !- Hour 84
  27,                                     !- Minute 84
  0.575998423738213,                      !- Value Until Time 84
  13,                                     !- Hour 85
  37,                                     !- Minute 85
  0.580388719257388,                      !- Value Until Time 85
  13,                                     !- Hour 86
  47,                                     !- Minute 86
  0.580047386858136,                      !- Value Until Time 86
  13,                                     !- Hour 87
  57,                                     !- Minute 87
  0.579706054458884,                      !- Value Until Time 87
  14,                                     !- Hour 88
  7,                                      !- Minute 88
  0.579364722059631,                      !- Value Until Time 88
  14,                                     !- Hour 89
  17,                                     !- Minute 89
  0.579023389660379,                      !- Value Until Time 89
  14,                                     !- Hour 90
  27,                                     !- Minute 90
  0.578682057261127,                      !- Value Until Time 90
  14,                                     !- Hour 91
  37,                                     !- Minute 91
  0.578340724861875,                      !- Value Until Time 91
  14,                                     !- Hour 92
  47,                                     !- Minute 92
  0.573200148129801,                      !- Value Until Time 92
  14,                                     !- Hour 93
  57,                                     !- Minute 93
  0.568059571397728,                      !- Value Until Time 93
  15,                                     !- Hour 94
  7,                                      !- Minute 94
  0.562918994665654,                      !- Value Until Time 94
  15,                                     !- Hour 95
  17,                                     !- Minute 95
  0.557778417933582,                      !- Value Until Time 95
  15,                                     !- Hour 96
  18,                                     !- Minute 96
  0.557135845842072,                      !- Value Until Time 96
  15,                                     !- Hour 97
  28,                                     !- Minute 97
  0.505667441672392,                      !- Value Until Time 97
  15,                                     !- Hour 98
  38,                                     !- Minute 98
  0.491181293367208,                      !- Value Until Time 98
  15,                                     !- Hour 99
  48,                                     !- Minute 99
  0.476695145062025,                      !- Value Until Time 99
  15,                                     !- Hour 100
  58,                                     !- Minute 100
  0.46220899675684,                       !- Value Until Time 100
  16,                                     !- Hour 101
  0,                                      !- Minute 101
  0.460398228218692,                      !- Value Until Time 101
  16,                                     !- Hour 102
  10,                                     !- Minute 102
  0.444867604052714,                      !- Value Until Time 102
  16,                                     !- Hour 103
  20,                                     !- Minute 103
  0.429336979886735,                      !- Value Until Time 103
  16,                                     !- Hour 104
  30,                                     !- Minute 104
  0.413806355720757,                      !- Value Until Time 104
  16,                                     !- Hour 105
  40,                                     !- Minute 105
  0.398275731554779,                      !- Value Until Time 105
  16,                                     !- Hour 106
  50,                                     !- Minute 106
  0.382745107388799,                      !- Value Until Time 106
  17,                                     !- Hour 107
  0,                                      !- Minute 107
  0.367214483222822,                      !- Value Until Time 107
  17,                                     !- Hour 108
  10,                                     !- Minute 108
  0.340706799313088,                      !- Value Until Time 108
  17,                                     !- Hour 109
  20,                                     !- Minute 109
  0.314199115403354,                      !- Value Until Time 109
  17,                                     !- Hour 110
  30,                                     !- Minute 110
  0.287691431493619,                      !- Value Until Time 110
  17,                                     !- Hour 111
  40,                                     !- Minute 111
  0.261183747583885,                      !- Value Until Time 111
  17,                                     !- Hour 112
  50,                                     !- Minute 112
  0.234676063674151,                      !- Value Until Time 112
  18,                                     !- Hour 113
  0,                                      !- Minute 113
  0.208168379764418,                      !- Value Until Time 113
  18,                                     !- Hour 114
  10,                                     !- Minute 114
  0.177231476465418,                      !- Value Until Time 114
  18,                                     !- Hour 115
  20,                                     !- Minute 115
  0.146294573166419,                      !- Value Until Time 115
  18,                                     !- Hour 116
  30,                                     !- Minute 116
  0.115357669867419,                      !- Value Until Time 116
  18,                                     !- Hour 117
  40,                                     !- Minute 117
  0.0844207665684204,                     !- Value Until Time 117
  18,                                     !- Hour 118
  50,                                     !- Minute 118
  0.0534838632694208,                     !- Value Until Time 118
  19,                                     !- Hour 119
  0,                                      !- Minute 119
  0.0225469599704227,                     !- Value Until Time 119
  19,                                     !- Hour 120
  10,                                     !- Minute 120
  0.0195852233213895,                     !- Value Until Time 120
  19,                                     !- Hour 121
  20,                                     !- Minute 121
  0.0166234866723563,                     !- Value Until Time 121
  19,                                     !- Hour 122
  30,                                     !- Minute 122
  0.0136617500233231,                     !- Value Until Time 122
  19,                                     !- Hour 123
  40,                                     !- Minute 123
  0.01070001337429,                       !- Value Until Time 123
  19,                                     !- Hour 124
  50,                                     !- Minute 124
  0.00773827672525686,                    !- Value Until Time 124
  20,                                     !- Hour 125
  0,                                      !- Minute 125
  0.00477654007622378,                    !- Value Until Time 125
  20,                                     !- Hour 126
  10,                                     !- Minute 126
  0.00398045006351985,                    !- Value Until Time 126
  20,                                     !- Hour 127
  20,                                     !- Minute 127
  0.00318436005081581,                    !- Value Until Time 127
  20,                                     !- Hour 128
  30,                                     !- Minute 128
  0.00238827003811189,                    !- Value Until Time 128
  20,                                     !- Hour 129
  40,                                     !- Minute 129
  0.00159218002540786,                    !- Value Until Time 129
  20,                                     !- Hour 130
  50,                                     !- Minute 130
  0.000796090012703927,                   !- Value Until Time 130
  21,                                     !- Hour 131
  0,                                      !- Minute 131
  0,                                      !- Value Until Time 131
  21,                                     !- Hour 132
  10,                                     !- Minute 132
  0.00156801966739611,                    !- Value Until Time 132
  21,                                     !- Hour 133
  20,                                     !- Minute 133
  0.00313603933479233,                    !- Value Until Time 133
  21,                                     !- Hour 134
  30,                                     !- Minute 134
  0.00470405900218843,                    !- Value Until Time 134
  21,                                     !- Hour 135
  40,                                     !- Minute 135
  0.00627207866958466,                    !- Value Until Time 135
  21,                                     !- Hour 136
  50,                                     !- Minute 136
  0.00784009833698077,                    !- Value Until Time 136
  22,                                     !- Hour 137
  0,                                      !- Minute 137
  0.00940811800437688,                    !- Value Until Time 137
  22,                                     !- Hour 138
  10,                                     !- Minute 138
  0.0109761376717731,                     !- Value Until Time 138
  22,                                     !- Hour 139
  20,                                     !- Minute 139
  0.0125441573391692,                     !- Value Until Time 139
  22,                                     !- Hour 140
  30,                                     !- Minute 140
  0.0141121770065654,                     !- Value Until Time 140
  22,                                     !- Hour 141
  40,                                     !- Minute 141
  0.0156801966739615,                     !- Value Until Time 141
  22,                                     !- Hour 142
  50,                                     !- Minute 142
  0.0172482163413576,                     !- Value Until Time 142
  23,                                     !- Hour 143
  0,                                      !- Minute 143
  0.0188162360087539,                     !- Value Until Time 143
  23,                                     !- Hour 144
  10,                                     !- Minute 144
  0.02038425567615,                       !- Value Until Time 144
  23,                                     !- Hour 145
  20,                                     !- Minute 145
  0.0219522753435462,                     !- Value Until Time 145
  23,                                     !- Hour 146
  30,                                     !- Minute 146
  0.0235202950109423,                     !- Value Until Time 146
  23,                                     !- Hour 147
  40,                                     !- Minute 147
  0.0250883146783384,                     !- Value Until Time 147
  23,                                     !- Hour 148
  50,                                     !- Minute 148
  0.0266563343457346,                     !- Value Until Time 148
  24,                                     !- Hour 149
  0,                                      !- Minute 149
  0.0282243540131307;                     !- Value Until Time 149

OS:Schedule:Rule,
  {905c2e6a-67b2-4d03-921c-e2e574747ddf}, !- Handle
  Schedule Rule 6,                        !- Name
  {b781ccd3-77b4-420f-a4b7-e9e25a62a4bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {575cbd69-b8f9-48b4-97d8-80660bd9f369}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {575cbd69-b8f9-48b4-97d8-80660bd9f369}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0103268691742626,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0123922430091151,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0144576168439676,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0165229906788201,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0185883645136726,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0206537383485251,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0227191121833776,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0247844860182302,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0268498598530827,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0289152336879352,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0309806075227875,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0455506184734281,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0601206294240688,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0746906403747094,                     !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.0892606513253497,                     !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.103830662275991,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.118400673226631,                      !- Value Until Time 17
  2,                                      !- Hour 18
  45,                                     !- Minute 18
  0.118400673226631,                      !- Value Until Time 18
  2,                                      !- Hour 19
  54,                                     !- Minute 19
  0.122557845843046,                      !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.126715018459461,                      !- Value Until Time 20
  3,                                      !- Hour 21
  14,                                     !- Minute 21
  0.130872191075876,                      !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.135029363692291,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.139186536308706,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.143343708925121,                      !- Value Until Time 24
  3,                                      !- Hour 25
  45,                                     !- Minute 25
  0.143343708925121,                      !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.14570046183903,                       !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.148057214752937,                      !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.150413967666845,                      !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.152770720580753,                      !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.155127473494661,                      !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.157484226408569,                      !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.17003202427065,                       !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.182579822132731,                      !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.195127619994812,                      !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.207675417856894,                      !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.220223215718974,                      !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.232771013581056,                      !- Value Until Time 37
  5,                                      !- Hour 38
  55,                                     !- Minute 38
  0.259443121625935,                      !- Value Until Time 38
  6,                                      !- Hour 39
  5,                                      !- Minute 39
  0.286115229670816,                      !- Value Until Time 39
  6,                                      !- Hour 40
  15,                                     !- Minute 40
  0.312787337715696,                      !- Value Until Time 40
  6,                                      !- Hour 41
  25,                                     !- Minute 41
  0.339459445760575,                      !- Value Until Time 41
  6,                                      !- Hour 42
  35,                                     !- Minute 42
  0.366131553805456,                      !- Value Until Time 42
  6,                                      !- Hour 43
  45,                                     !- Minute 43
  0.392803661850336,                      !- Value Until Time 43
  6,                                      !- Hour 44
  55,                                     !- Minute 44
  0.409854270631799,                      !- Value Until Time 44
  7,                                      !- Hour 45
  5,                                      !- Minute 45
  0.426904879413261,                      !- Value Until Time 45
  7,                                      !- Hour 46
  15,                                     !- Minute 46
  0.443955488194724,                      !- Value Until Time 46
  7,                                      !- Hour 47
  25,                                     !- Minute 47
  0.461006096976187,                      !- Value Until Time 47
  7,                                      !- Hour 48
  35,                                     !- Minute 48
  0.47805670575765,                       !- Value Until Time 48
  7,                                      !- Hour 49
  45,                                     !- Minute 49
  0.495107314539112,                      !- Value Until Time 49
  7,                                      !- Hour 50
  55,                                     !- Minute 50
  0.509828123852311,                      !- Value Until Time 50
  8,                                      !- Hour 51
  5,                                      !- Minute 51
  0.52454893316551,                       !- Value Until Time 51
  8,                                      !- Hour 52
  15,                                     !- Minute 52
  0.539269742478709,                      !- Value Until Time 52
  8,                                      !- Hour 53
  24,                                     !- Minute 53
  0.553990551791908,                      !- Value Until Time 53
  8,                                      !- Hour 54
  34,                                     !- Minute 54
  0.568711361105107,                      !- Value Until Time 54
  8,                                      !- Hour 55
  44,                                     !- Minute 55
  0.583432170418306,                      !- Value Until Time 55
  8,                                      !- Hour 56
  45,                                     !- Minute 56
  0.583432170418306,                      !- Value Until Time 56
  8,                                      !- Hour 57
  54,                                     !- Minute 57
  0.613451614546095,                      !- Value Until Time 57
  9,                                      !- Hour 58
  0,                                      !- Minute 58
  0.62846133660999,                       !- Value Until Time 58
  9,                                      !- Hour 59
  9,                                      !- Minute 59
  0.629668780508325,                      !- Value Until Time 59
  9,                                      !- Hour 60
  19,                                     !- Minute 60
  0.630876224406661,                      !- Value Until Time 60
  9,                                      !- Hour 61
  29,                                     !- Minute 61
  0.632083668304995,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.63329111220333,                       !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.634498556101665,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.635706,                               !- Value Until Time 64
  10,                                     !- Hour 65
  0,                                      !- Minute 65
  0.635706,                               !- Value Until Time 65
  10,                                     !- Hour 66
  9,                                      !- Minute 66
  0.633156697307732,                      !- Value Until Time 66
  10,                                     !- Hour 67
  19,                                     !- Minute 67
  0.630607394615464,                      !- Value Until Time 67
  10,                                     !- Hour 68
  29,                                     !- Minute 68
  0.628058091923196,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.625508789230928,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.62295948653866,                       !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.620410183846392,                      !- Value Until Time 71
  11,                                     !- Hour 72
  0,                                      !- Minute 72
  0.620410183846392,                      !- Value Until Time 72
  11,                                     !- Hour 73
  9,                                      !- Minute 73
  0.61631889743044,                       !- Value Until Time 73
  11,                                     !- Hour 74
  19,                                     !- Minute 74
  0.612227611014489,                      !- Value Until Time 74
  11,                                     !- Hour 75
  29,                                     !- Minute 75
  0.608136324598538,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.604045038182586,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.599953751766635,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.595862465350683,                      !- Value Until Time 78
  12,                                     !- Hour 79
  0,                                      !- Minute 79
  0.595862465350683,                      !- Value Until Time 79
  12,                                     !- Hour 80
  9,                                      !- Minute 80
  0.592221107694047,                      !- Value Until Time 80
  12,                                     !- Hour 81
  19,                                     !- Minute 81
  0.588579750037411,                      !- Value Until Time 81
  12,                                     !- Hour 82
  29,                                     !- Minute 82
  0.584938392380775,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.581297034724139,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.577655677067503,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.574014319410867,                      !- Value Until Time 85
  13,                                     !- Hour 86
  0,                                      !- Minute 86
  0.574014319410867,                      !- Value Until Time 86
  13,                                     !- Hour 87
  9,                                      !- Minute 87
  0.573456576868974,                      !- Value Until Time 87
  13,                                     !- Hour 88
  19,                                     !- Minute 88
  0.572898834327083,                      !- Value Until Time 88
  13,                                     !- Hour 89
  29,                                     !- Minute 89
  0.572341091785191,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.571783349243298,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.571225606701407,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.570667864159514,                      !- Value Until Time 92
  14,                                     !- Hour 93
  0,                                      !- Minute 93
  0.570667864159514,                      !- Value Until Time 93
  14,                                     !- Hour 94
  9,                                      !- Minute 94
  0.570015167975778,                      !- Value Until Time 94
  14,                                     !- Hour 95
  19,                                     !- Minute 95
  0.569362471792041,                      !- Value Until Time 95
  14,                                     !- Hour 96
  29,                                     !- Minute 96
  0.568709775608304,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.568057079424568,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.567404383240831,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.566751687057094,                      !- Value Until Time 99
  15,                                     !- Hour 100
  0,                                      !- Minute 100
  0.566751687057094,                      !- Value Until Time 100
  15,                                     !- Hour 101
  9,                                      !- Minute 101
  0.565478180791985,                      !- Value Until Time 101
  15,                                     !- Hour 102
  19,                                     !- Minute 102
  0.564204674526874,                      !- Value Until Time 102
  15,                                     !- Hour 103
  29,                                     !- Minute 103
  0.562931168261764,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.561657661996655,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.560384155731544,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.559110649466435,                      !- Value Until Time 106
  16,                                     !- Hour 107
  0,                                      !- Minute 107
  0.559110649466435,                      !- Value Until Time 107
  16,                                     !- Hour 108
  10,                                     !- Minute 108
  0.555860909520041,                      !- Value Until Time 108
  16,                                     !- Hour 109
  20,                                     !- Minute 109
  0.552611169573647,                      !- Value Until Time 109
  16,                                     !- Hour 110
  30,                                     !- Minute 110
  0.549361429627253,                      !- Value Until Time 110
  16,                                     !- Hour 111
  40,                                     !- Minute 111
  0.546111689680858,                      !- Value Until Time 111
  16,                                     !- Hour 112
  50,                                     !- Minute 112
  0.542861949734464,                      !- Value Until Time 112
  17,                                     !- Hour 113
  0,                                      !- Minute 113
  0.53961220978807,                       !- Value Until Time 113
  17,                                     !- Hour 114
  10,                                     !- Minute 114
  0.516323728086248,                      !- Value Until Time 114
  17,                                     !- Hour 115
  15,                                     !- Minute 115
  0.504679487235337,                      !- Value Until Time 115
  17,                                     !- Hour 116
  25,                                     !- Minute 116
  0.494599427063346,                      !- Value Until Time 116
  17,                                     !- Hour 117
  35,                                     !- Minute 117
  0.484519366891355,                      !- Value Until Time 117
  17,                                     !- Hour 118
  45,                                     !- Minute 118
  0.474439306719364,                      !- Value Until Time 118
  17,                                     !- Hour 119
  55,                                     !- Minute 119
  0.464359246547372,                      !- Value Until Time 119
  18,                                     !- Hour 120
  5,                                      !- Minute 120
  0.454279186375381,                      !- Value Until Time 120
  18,                                     !- Hour 121
  15,                                     !- Minute 121
  0.44419912620339,                       !- Value Until Time 121
  18,                                     !- Hour 122
  25,                                     !- Minute 122
  0.430103178796727,                      !- Value Until Time 122
  18,                                     !- Hour 123
  35,                                     !- Minute 123
  0.416007231390063,                      !- Value Until Time 123
  18,                                     !- Hour 124
  45,                                     !- Minute 124
  0.401911283983399,                      !- Value Until Time 124
  18,                                     !- Hour 125
  55,                                     !- Minute 125
  0.387815336576735,                      !- Value Until Time 125
  19,                                     !- Hour 126
  5,                                      !- Minute 126
  0.373719389170072,                      !- Value Until Time 126
  19,                                     !- Hour 127
  15,                                     !- Minute 127
  0.359623441763409,                      !- Value Until Time 127
  19,                                     !- Hour 128
  25,                                     !- Minute 128
  0.332759840938037,                      !- Value Until Time 128
  19,                                     !- Hour 129
  35,                                     !- Minute 129
  0.305896240112666,                      !- Value Until Time 129
  19,                                     !- Hour 130
  45,                                     !- Minute 130
  0.279032639287293,                      !- Value Until Time 130
  19,                                     !- Hour 131
  55,                                     !- Minute 131
  0.252169038461921,                      !- Value Until Time 131
  20,                                     !- Hour 132
  5,                                      !- Minute 132
  0.225305437636549,                      !- Value Until Time 132
  20,                                     !- Hour 133
  15,                                     !- Minute 133
  0.198441836811179,                      !- Value Until Time 133
  20,                                     !- Hour 134
  25,                                     !- Minute 134
  0.175648734777013,                      !- Value Until Time 134
  20,                                     !- Hour 135
  35,                                     !- Minute 135
  0.152855632742848,                      !- Value Until Time 135
  20,                                     !- Hour 136
  45,                                     !- Minute 136
  0.130062530708682,                      !- Value Until Time 136
  20,                                     !- Hour 137
  55,                                     !- Minute 137
  0.107269428674516,                      !- Value Until Time 137
  21,                                     !- Hour 138
  5,                                      !- Minute 138
  0.0844763266403504,                     !- Value Until Time 138
  21,                                     !- Hour 139
  15,                                     !- Minute 139
  0.061683224606186,                      !- Value Until Time 139
  21,                                     !- Hour 140
  25,                                     !- Minute 140
  0.0527855927163108,                     !- Value Until Time 140
  21,                                     !- Hour 141
  35,                                     !- Minute 141
  0.0438879608264357,                     !- Value Until Time 141
  21,                                     !- Hour 142
  45,                                     !- Minute 142
  0.0349903289365606,                     !- Value Until Time 142
  21,                                     !- Hour 143
  55,                                     !- Minute 143
  0.0260926970466854,                     !- Value Until Time 143
  22,                                     !- Hour 144
  5,                                      !- Minute 144
  0.0171950651568103,                     !- Value Until Time 144
  22,                                     !- Hour 145
  15,                                     !- Minute 145
  0.00829743326693559,                    !- Value Until Time 145
  22,                                     !- Hour 146
  25,                                     !- Minute 146
  0.00691452772244636,                    !- Value Until Time 146
  22,                                     !- Hour 147
  35,                                     !- Minute 147
  0.00553162217795702,                    !- Value Until Time 147
  22,                                     !- Hour 148
  45,                                     !- Minute 148
  0.0041487166334678,                     !- Value Until Time 148
  22,                                     !- Hour 149
  55,                                     !- Minute 149
  0.00276581108897846,                    !- Value Until Time 149
  23,                                     !- Hour 150
  5,                                      !- Minute 150
  0.00138290554448924,                    !- Value Until Time 150
  23,                                     !- Hour 151
  15,                                     !- Minute 151
  0,                                      !- Value Until Time 151
  23,                                     !- Hour 152
  25,                                     !- Minute 152
  0.00206537383485251,                    !- Value Until Time 152
  23,                                     !- Hour 153
  35,                                     !- Minute 153
  0.004130747669705,                      !- Value Until Time 153
  23,                                     !- Hour 154
  45,                                     !- Minute 154
  0.00619612150455751,                    !- Value Until Time 154
  23,                                     !- Hour 155
  55,                                     !- Minute 155
  0.00826149533941011,                    !- Value Until Time 155
  24,                                     !- Hour 156
  0,                                      !- Minute 156
  0.0103268691742626;                     !- Value Until Time 156

OS:Schedule:Day,
  {43222742-9b53-4ca8-b80d-8602cf376f75}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da7ba342-0b7c-46d2-8dd0-dafbd8514f18}, !- Handle
  Schedule Rule 7,                        !- Name
  {b781ccd3-77b4-420f-a4b7-e9e25a62a4bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16c3c936-d270-41be-afd8-a36357823d3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16c3c936-d270-41be-afd8-a36357823d3e}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.00880148331461371,                    !- Value Until Time 1
