  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0105617799775365,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0123220766404592,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.014082373303382,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0158426699663047,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0176029666292275,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0193632632921502,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0211235599550729,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0228838566179957,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0246441532809184,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.026404449943841,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0394497446021195,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0524950392603979,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0655403339186763,                     !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.0785856285769548,                     !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.0916309232352332,                     !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.104676217893512,                      !- Value Until Time 17
  2,                                      !- Hour 18
  45,                                     !- Minute 18
  0.104676217893512,                      !- Value Until Time 18
  2,                                      !- Hour 19
  54,                                     !- Minute 19
  0.109656773908293,                      !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.114637329923074,                      !- Value Until Time 20
  3,                                      !- Hour 21
  14,                                     !- Minute 21
  0.119617885937855,                      !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.124598441952636,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.129578997967418,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.134559553982199,                      !- Value Until Time 24
  3,                                      !- Hour 25
  45,                                     !- Minute 25
  0.134559553982199,                      !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.136608806731049,                      !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.138658059479898,                      !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.140707312228749,                      !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.142756564977599,                      !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.144805817726448,                      !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.146855070475299,                      !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.156545825567218,                      !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.166236580659135,                      !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.175927335751054,                      !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.185618090842973,                      !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.195308845934891,                      !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.20499960102681,                       !- Value Until Time 37
  5,                                      !- Hour 38
  55,                                     !- Minute 38
  0.229272370178272,                      !- Value Until Time 38
  6,                                      !- Hour 39
  5,                                      !- Minute 39
  0.253545139329735,                      !- Value Until Time 39
  6,                                      !- Hour 40
  15,                                     !- Minute 40
  0.277817908481196,                      !- Value Until Time 40
  6,                                      !- Hour 41
  25,                                     !- Minute 41
  0.302090677632659,                      !- Value Until Time 41
  6,                                      !- Hour 42
  35,                                     !- Minute 42
  0.32636344678412,                       !- Value Until Time 42
  6,                                      !- Hour 43
  45,                                     !- Minute 43
  0.350636215935582,                      !- Value Until Time 43
  6,                                      !- Hour 44
  55,                                     !- Minute 44
  0.37269540463603,                       !- Value Until Time 44
  7,                                      !- Hour 45
  5,                                      !- Minute 45
  0.394754593336477,                      !- Value Until Time 45
  7,                                      !- Hour 46
  15,                                     !- Minute 46
  0.416813782036926,                      !- Value Until Time 46
  7,                                      !- Hour 47
  25,                                     !- Minute 47
  0.438872970737374,                      !- Value Until Time 47
  7,                                      !- Hour 48
  35,                                     !- Minute 48
  0.460932159437823,                      !- Value Until Time 48
  7,                                      !- Hour 49
  45,                                     !- Minute 49
  0.48299134813827,                       !- Value Until Time 49
  7,                                      !- Hour 50
  55,                                     !- Minute 50
  0.498159693302319,                      !- Value Until Time 50
  8,                                      !- Hour 51
  5,                                      !- Minute 51
  0.513328038466367,                      !- Value Until Time 51
  8,                                      !- Hour 52
  15,                                     !- Minute 52
  0.528496383630416,                      !- Value Until Time 52
  8,                                      !- Hour 53
  24,                                     !- Minute 53
  0.543664728794465,                      !- Value Until Time 53
  8,                                      !- Hour 54
  34,                                     !- Minute 54
  0.558833073958514,                      !- Value Until Time 54
  8,                                      !- Hour 55
  44,                                     !- Minute 55
  0.574001419122562,                      !- Value Until Time 55
  8,                                      !- Hour 56
  45,                                     !- Minute 56
  0.574001419122562,                      !- Value Until Time 56
  8,                                      !- Hour 57
  54,                                     !- Minute 57
  0.603979159979052,                      !- Value Until Time 57
  9,                                      !- Hour 58
  0,                                      !- Minute 58
  0.618968030407297,                      !- Value Until Time 58
  9,                                      !- Hour 59
  9,                                      !- Minute 59
  0.619616358672747,                      !- Value Until Time 59
  9,                                      !- Hour 60
  19,                                     !- Minute 60
  0.620264686938198,                      !- Value Until Time 60
  9,                                      !- Hour 61
  29,                                     !- Minute 61
  0.620913015203648,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.621561343469099,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.622209671734549,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.622858,                               !- Value Until Time 64
  10,                                     !- Hour 65
  0,                                      !- Minute 65
  0.622858,                               !- Value Until Time 65
  10,                                     !- Hour 66
  9,                                      !- Minute 66
  0.620627158975769,                      !- Value Until Time 66
  10,                                     !- Hour 67
  19,                                     !- Minute 67
  0.618396317951537,                      !- Value Until Time 67
  10,                                     !- Hour 68
  29,                                     !- Minute 68
  0.616165476927305,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.613934635903074,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.611703794878843,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.609472953854611,                      !- Value Until Time 71
  11,                                     !- Hour 72
  0,                                      !- Minute 72
  0.609472953854611,                      !- Value Until Time 72
  11,                                     !- Hour 73
  9,                                      !- Minute 73
  0.605399634703545,                      !- Value Until Time 73
  11,                                     !- Hour 74
  19,                                     !- Minute 74
  0.601326315552479,                      !- Value Until Time 74
  11,                                     !- Hour 75
  29,                                     !- Minute 75
  0.597252996401413,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.593179677250347,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.589106358099281,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.585033038948215,                      !- Value Until Time 78
  12,                                     !- Hour 79
  0,                                      !- Minute 79
  0.585033038948215,                      !- Value Until Time 79
  12,                                     !- Hour 80
  9,                                      !- Minute 80
  0.581767620300714,                      !- Value Until Time 80
  12,                                     !- Hour 81
  19,                                     !- Minute 81
  0.578502201653212,                      !- Value Until Time 81
  12,                                     !- Hour 82
  29,                                     !- Minute 82
  0.575236783005711,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.57197136435821,                       !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.568705945710708,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.565440527063207,                      !- Value Until Time 85
  13,                                     !- Hour 86
  0,                                      !- Minute 86
  0.565440527063207,                      !- Value Until Time 86
  13,                                     !- Hour 87
  9,                                      !- Minute 87
  0.562226537878763,                      !- Value Until Time 87
  13,                                     !- Hour 88
  19,                                     !- Minute 88
  0.559012548694317,                      !- Value Until Time 88
  13,                                     !- Hour 89
  29,                                     !- Minute 89
  0.555798559509873,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.552584570325429,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.549370581140983,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.546156591956539,                      !- Value Until Time 92
  14,                                     !- Hour 93
  0,                                      !- Minute 93
  0.546156591956539,                      !- Value Until Time 93
  14,                                     !- Hour 94
  9,                                      !- Minute 94
  0.54611484954988,                       !- Value Until Time 94
  14,                                     !- Hour 95
  19,                                     !- Minute 95
  0.546073107143221,                      !- Value Until Time 95
  14,                                     !- Hour 96
  29,                                     !- Minute 96
  0.546031364736562,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.545989622329903,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.545947879923244,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.545906137516585,                      !- Value Until Time 99
  15,                                     !- Hour 100
  0,                                      !- Minute 100
  0.545906137516585,                      !- Value Until Time 100
  15,                                     !- Hour 101
  9,                                      !- Minute 101
  0.543934028962319,                      !- Value Until Time 101
  15,                                     !- Hour 102
  19,                                     !- Minute 102
  0.541961920408055,                      !- Value Until Time 102
  15,                                     !- Hour 103
  29,                                     !- Minute 103
  0.53998981185379,                       !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.538017703299524,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.53604559474526,                       !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.534073486190995,                      !- Value Until Time 106
  16,                                     !- Hour 107
  0,                                      !- Minute 107
  0.534073486190995,                      !- Value Until Time 107
  16,                                     !- Hour 108
  10,                                     !- Minute 108
  0.52970568052544,                       !- Value Until Time 108
  16,                                     !- Hour 109
  20,                                     !- Minute 109
  0.525337874859886,                      !- Value Until Time 109
  16,                                     !- Hour 110
  30,                                     !- Minute 110
  0.52097006919433,                       !- Value Until Time 110
  16,                                     !- Hour 111
  40,                                     !- Minute 111
  0.516602263528775,                      !- Value Until Time 111
  16,                                     !- Hour 112
  50,                                     !- Minute 112
  0.51223445786322,                       !- Value Until Time 112
  17,                                     !- Hour 113
  0,                                      !- Minute 113
  0.507866652197666,                      !- Value Until Time 113
  17,                                     !- Hour 114
  10,                                     !- Minute 114
  0.480585787842284,                      !- Value Until Time 114
  17,                                     !- Hour 115
  15,                                     !- Minute 115
  0.466945355664593,                      !- Value Until Time 115
  17,                                     !- Hour 116
  25,                                     !- Minute 116
  0.454817865567918,                      !- Value Until Time 116
  17,                                     !- Hour 117
  35,                                     !- Minute 117
  0.442690375471244,                      !- Value Until Time 117
  17,                                     !- Hour 118
  45,                                     !- Minute 118
  0.430562885374569,                      !- Value Until Time 118
  17,                                     !- Hour 119
  55,                                     !- Minute 119
  0.418435395277894,                      !- Value Until Time 119
  18,                                     !- Hour 120
  5,                                      !- Minute 120
  0.406307905181219,                      !- Value Until Time 120
  18,                                     !- Hour 121
  15,                                     !- Minute 121
  0.394180415084544,                      !- Value Until Time 121
  18,                                     !- Hour 122
  25,                                     !- Minute 122
  0.365589332319304,                      !- Value Until Time 122
  18,                                     !- Hour 123
  35,                                     !- Minute 123
  0.336998249554064,                      !- Value Until Time 123
  18,                                     !- Hour 124
  45,                                     !- Minute 124
  0.308407166788824,                      !- Value Until Time 124
  18,                                     !- Hour 125
  55,                                     !- Minute 125
  0.279816084023585,                      !- Value Until Time 125
  19,                                     !- Hour 126
  5,                                      !- Minute 126
  0.251225001258345,                      !- Value Until Time 126
  19,                                     !- Hour 127
  15,                                     !- Minute 127
  0.222633918493107,                      !- Value Until Time 127
  19,                                     !- Hour 128
  25,                                     !- Minute 128
  0.198066486698857,                      !- Value Until Time 128
  19,                                     !- Hour 129
  35,                                     !- Minute 129
  0.173499054904608,                      !- Value Until Time 129
  19,                                     !- Hour 130
  45,                                     !- Minute 130
  0.148931623110359,                      !- Value Until Time 130
  19,                                     !- Hour 131
  55,                                     !- Minute 131
  0.124364191316111,                      !- Value Until Time 131
  20,                                     !- Hour 132
  5,                                      !- Minute 132
  0.0997967595218617,                     !- Value Until Time 132
  20,                                     !- Hour 133
  15,                                     !- Minute 133
  0.0752293277276136,                     !- Value Until Time 133
  20,                                     !- Hour 134
  25,                                     !- Minute 134
  0.0730518535777183,                     !- Value Until Time 134
  20,                                     !- Hour 135
  35,                                     !- Minute 135
  0.070874379427823,                      !- Value Until Time 135
  20,                                     !- Hour 136
  45,                                     !- Minute 136
  0.0686969052779277,                     !- Value Until Time 136
  20,                                     !- Hour 137
  55,                                     !- Minute 137
  0.0665194311280323,                     !- Value Until Time 137
  21,                                     !- Hour 138
  5,                                      !- Minute 138
  0.0643419569781369,                     !- Value Until Time 138
  21,                                     !- Hour 139
  15,                                     !- Minute 139
  0.0621644828282417,                     !- Value Until Time 139
  21,                                     !- Hour 140
  25,                                     !- Minute 140
  0.0535533942039164,                     !- Value Until Time 140
  21,                                     !- Hour 141
  35,                                     !- Minute 141
  0.0449423055795913,                     !- Value Until Time 141
  21,                                     !- Hour 142
  45,                                     !- Minute 142
  0.036331216955266,                      !- Value Until Time 142
  21,                                     !- Hour 143
  55,                                     !- Minute 143
  0.0277201283309409,                     !- Value Until Time 143
  22,                                     !- Hour 144
  5,                                      !- Minute 144
  0.0191090397066156,                     !- Value Until Time 144
  22,                                     !- Hour 145
  15,                                     !- Minute 145
  0.0104979510822907,                     !- Value Until Time 145
  22,                                     !- Hour 146
  25,                                     !- Minute 146
  0.00874829256857559,                    !- Value Until Time 146
  22,                                     !- Hour 147
  35,                                     !- Minute 147
  0.00699863405486043,                    !- Value Until Time 147
  22,                                     !- Hour 148
  45,                                     !- Minute 148
  0.00524897554114537,                    !- Value Until Time 148
  22,                                     !- Hour 149
  55,                                     !- Minute 149
  0.00349931702743021,                    !- Value Until Time 149
  23,                                     !- Hour 150
  5,                                      !- Minute 150
  0.00174965851371506,                    !- Value Until Time 150
  23,                                     !- Hour 151
  15,                                     !- Minute 151
  0,                                      !- Value Until Time 151
  23,                                     !- Hour 152
  25,                                     !- Minute 152
  0.0017602966629227,                     !- Value Until Time 152
  23,                                     !- Hour 153
  35,                                     !- Minute 153
  0.00352059332584551,                    !- Value Until Time 153
  23,                                     !- Hour 154
  45,                                     !- Minute 154
  0.0052808899887682,                     !- Value Until Time 154
  23,                                     !- Hour 155
  55,                                     !- Minute 155
  0.007041186651691,                      !- Value Until Time 155
  24,                                     !- Hour 156
  0,                                      !- Minute 156
  0.00880148331461371;                    !- Value Until Time 156

OS:Schedule:Day,
  {6d7fbc26-d249-46ad-a2c8-a29f99e9c73a}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {616dab27-3426-45c3-b95b-4590815cd15f}, !- Handle
  QuickServiceRestaurant Infil Half On,   !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  {f220fb01-5e6f-46a2-9929-2a1530c2d173}, !- Default Day Schedule Name
  {1f9d7429-76e1-4b15-831d-098353ccac9b}, !- Summer Design Day Schedule Name
  {b959d4f9-88f9-41e2-b75a-deb701101e1c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f220fb01-5e6f-46a2-9929-2a1530c2d173}, !- Handle
  QuickServiceRestaurant Infil Half On Default, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {b959d4f9-88f9-41e2-b75a-deb701101e1c}, !- Handle
  QuickServiceRestaurant Infil Half On Winter Design Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {1f9d7429-76e1-4b15-831d-098353ccac9b}, !- Handle
  QuickServiceRestaurant Infil Half On Summer Design Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {176d2ee6-a357-4d92-9a82-648709aaf1fd}, !- Handle
  Schedule Rule 8,                        !- Name
  {616dab27-3426-45c3-b95b-4590815cd15f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5208f5ef-b53a-4b96-81f5-c5b246380f36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5208f5ef-b53a-4b96-81f5-c5b246380f36}, !- Handle
  QuickServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {e8d23cb3-bc59-494c-ac29-16f1710db9d5}, !- Handle
  QuickServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7cc6c4c3-e0dd-4d27-af77-070aa6e55507}, !- Handle
  QuickServiceRestaurant Kitchen People,  !- Name
  {e8d23cb3-bc59-494c-ac29-16f1710db9d5}, !- People Definition Name
  {fde28b96-5e61-421b-abc5-6c383b3f3f61}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d9309c29-448b-4a5d-85af-6538cca0252a}, !- Work Efficiency Schedule Name
  {3a41e64e-8a26-4838-9e0c-08bfca76b392}, !- Clothing Insulation Schedule Name
  {630baf2a-b9b6-4094-8187-53089114db0d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c85d1fcd-4eb2-4c07-8141-5c3e2dd942e8}, !- Handle
  QuickServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.1111593334298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.61125,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {23cc2c31-b067-4143-99aa-1d740934fa1b}, !- Handle
  {c85d1fcd-4eb2-4c07-8141-5c3e2dd942e8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.11,                                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.014999999999999999;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {b1bc39b7-8867-47b9-9275-80e597f5310c}, !- Handle
  QuickServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  138.854444375555,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {50a8601f-20ec-4a58-a6ea-110b3f902433}, !- Handle
  QuickServiceRestaurant Kitchen Elec Equip, !- Name
  {b1bc39b7-8867-47b9-9275-80e597f5310c}, !- Electric Equipment Definition Name
  {fde28b96-5e61-421b-abc5-6c383b3f3f61}, !- Space or SpaceType Name
  {823831fe-6a64-4b87-a368-b96567b0a271}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {206a9c92-333a-4b3b-a37f-9727e3b0b614}, !- Handle
  QuickServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1292.12036917782,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {b9e6a2b6-5583-405a-98a7-3143753b33e6}, !- Handle
  QuickServiceRestaurant Kitchen Gas Equip, !- Name
  {206a9c92-333a-4b3b-a37f-9727e3b0b614}, !- Gas Equipment Definition Name
  {fde28b96-5e61-421b-abc5-6c383b3f3f61}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4cb9971d-8196-4eef-bd94-4a7368262ec8}, !- Handle
  QuickServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c34475e7-69a5-44c3-bd0a-86a235d0f365}, !- Handle
  QuickServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b28a824f-60ee-4f2a-8392-829cdb9ed42a}, !- Number of People Schedule Name
  {2ca728a3-6824-47e0-a8af-ccef07b912de}, !- People Activity Level Schedule Name
  {09600851-1d1f-4af3-b161-e3933c9d078c}, !- Lighting Schedule Name
  {b781ccd3-77b4-420f-a4b7-e9e25a62a4bd}, !- Electric Equipment Schedule Name
  {6d8cbd7b-4faf-412a-9d0b-aceff117a2ae}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {616dab27-3426-45c3-b95b-4590815cd15f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6d8cbd7b-4faf-412a-9d0b-aceff117a2ae}, !- Handle
  QuickServiceRestaurant Gas Equip,       !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  {11adb336-9b9b-414c-96c7-ed1542d0e8b8}, !- Default Day Schedule Name
  {2310c8be-ac86-4aec-9875-e4abf81d3e17}, !- Summer Design Day Schedule Name
  {f2674645-7571-4879-ab61-1a65258445d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11adb336-9b9b-414c-96c7-ed1542d0e8b8}, !- Handle
  QuickServiceRestaurant Gas Equip Default, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0216666666666667,                     !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0233333333333333,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.025,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0266666666666667,                     !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0283333333333333,                     !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.03,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.04,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0600000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0700000000000001,                     !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0800000000000001,                     !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.09,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.0983333333333333,                     !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.106666666666667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.115,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.123333333333333,                      !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.131666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.14,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.126666666666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.12,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  9,                                      !- Minute 23
  0.113333333333333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  19,                                     !- Minute 24
  0.106666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  29,                                     !- Minute 25
  0.1,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.1,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  39,                                     !- Minute 28
  0.12,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  49,                                     !- Minute 29
  0.14,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  59,                                     !- Minute 30
  0.16,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  9,                                      !- Minute 31
  0.18,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  19,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  10,                                     !- Hour 33
  29,                                     !- Minute 33
  0.22,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  30,                                     !- Minute 34
  0.22,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  39,                                     !- Minute 35
  0.228333333333333,                      !- Value Until Time 35
  10,                                     !- Hour 36
  49,                                     !- Minute 36
  0.236666666666667,                      !- Value Until Time 36
  10,                                     !- Hour 37
  59,                                     !- Minute 37
  0.245,                                  !- Value Until Time 37
  11,                                     !- Hour 38
  9,                                      !- Minute 38
  0.253333333333333,                      !- Value Until Time 38
  11,                                     !- Hour 39
  19,                                     !- Minute 39
  0.261666666666667,                      !- Value Until Time 39
  11,                                     !- Hour 40
  29,                                     !- Minute 40
  0.27,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  30,                                     !- Minute 41
  0.27,                                   !- Value Until Time 41
  11,                                     !- Hour 42
  39,                                     !- Minute 42
  0.265,                                  !- Value Until Time 42
  11,                                     !- Hour 43
  49,                                     !- Minute 43
  0.26,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  59,                                     !- Minute 44
  0.255,                                  !- Value Until Time 44
  12,                                     !- Hour 45
  9,                                      !- Minute 45
  0.25,                                   !- Value Until Time 45
  12,                                     !- Hour 46
  19,                                     !- Minute 46
  0.245,                                  !- Value Until Time 46
  12,                                     !- Hour 47
  29,                                     !- Minute 47
  0.24,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  30,                                     !- Minute 48
  0.24,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  39,                                     !- Minute 49
  0.235,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  49,                                     !- Minute 50
  0.23,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  59,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  9,                                      !- Minute 52
  0.22,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  19,                                     !- Minute 53
  0.215,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  29,                                     !- Minute 54
  0.21,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.21,                                   !- Value Until Time 55
  13,                                     !- Hour 56
  39,                                     !- Minute 56
  0.198333333333333,                      !- Value Until Time 56
  13,                                     !- Hour 57
  49,                                     !- Minute 57
  0.186666666666667,                      !- Value Until Time 57
  13,                                     !- Hour 58
  59,                                     !- Minute 58
  0.175,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  9,                                      !- Minute 59
  0.163333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  19,                                     !- Minute 60
  0.151666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  29,                                     !- Minute 61
  0.14,                                   !- Value Until Time 61
  14,                                     !- Hour 62
  30,                                     !- Minute 62
  0.14,                                   !- Value Until Time 62
  14,                                     !- Hour 63
  39,                                     !- Minute 63
  0.138333333333333,                      !- Value Until Time 63
  14,                                     !- Hour 64
  49,                                     !- Minute 64
  0.136666666666667,                      !- Value Until Time 64
  14,                                     !- Hour 65
  59,                                     !- Minute 65
  0.135,                                  !- Value Until Time 65
  15,                                     !- Hour 66
  9,                                      !- Minute 66
  0.133333333333333,                      !- Value Until Time 66
  15,                                     !- Hour 67
  19,                                     !- Minute 67
  0.131666666666667,                      !- Value Until Time 67
  15,                                     !- Hour 68
  29,                                     !- Minute 68
  0.13,                                   !- Value Until Time 68
  15,                                     !- Hour 69
  30,                                     !- Minute 69
  0.13,                                   !- Value Until Time 69
  15,                                     !- Hour 70
  39,                                     !- Minute 70
  0.133333333333333,                      !- Value Until Time 70
  15,                                     !- Hour 71
  49,                                     !- Minute 71
  0.136666666666667,                      !- Value Until Time 71
  15,                                     !- Hour 72
  59,                                     !- Minute 72
  0.14,                                   !- Value Until Time 72
  16,                                     !- Hour 73
  9,                                      !- Minute 73
  0.143333333333333,                      !- Value Until Time 73
  16,                                     !- Hour 74
  19,                                     !- Minute 74
  0.146666666666667,                      !- Value Until Time 74
  16,                                     !- Hour 75
  30,                                     !- Minute 75
  0.15,                                   !- Value Until Time 75
  16,                                     !- Hour 76
  40,                                     !- Minute 76
  0.153333333333333,                      !- Value Until Time 76
  16,                                     !- Hour 77
  50,                                     !- Minute 77
  0.156666666666667,                      !- Value Until Time 77
  17,                                     !- Hour 78
  0,                                      !- Minute 78
  0.16,                                   !- Value Until Time 78
  17,                                     !- Hour 79
  10,                                     !- Minute 79
  0.163333333333333,                      !- Value Until Time 79
  17,                                     !- Hour 80
  20,                                     !- Minute 80
  0.166666666666667,                      !- Value Until Time 80
  17,                                     !- Hour 81
  30,                                     !- Minute 81
  0.17,                                   !- Value Until Time 81
  19,                                     !- Hour 82
  30,                                     !- Minute 82
  0.17,                                   !- Value Until Time 82
  19,                                     !- Hour 83
  40,                                     !- Minute 83
  0.166666666666667,                      !- Value Until Time 83
  19,                                     !- Hour 84
  50,                                     !- Minute 84
  0.163333333333333,                      !- Value Until Time 84
  20,                                     !- Hour 85
  0,                                      !- Minute 85
  0.16,                                   !- Value Until Time 85
  20,                                     !- Hour 86
  10,                                     !- Minute 86
  0.156666666666667,                      !- Value Until Time 86
  20,                                     !- Hour 87
  20,                                     !- Minute 87
  0.153333333333333,                      !- Value Until Time 87
  20,                                     !- Hour 88
  30,                                     !- Minute 88
  0.15,                                   !- Value Until Time 88
  20,                                     !- Hour 89
  40,                                     !- Minute 89
  0.148333333333333,                      !- Value Until Time 89
  20,                                     !- Hour 90
  50,                                     !- Minute 90
  0.146666666666667,                      !- Value Until Time 90
  21,                                     !- Hour 91
  0,                                      !- Minute 91
  0.145,                                  !- Value Until Time 91
  21,                                     !- Hour 92
  10,                                     !- Minute 92
  0.143333333333333,                      !- Value Until Time 92
  21,                                     !- Hour 93
  20,                                     !- Minute 93
  0.141666666666667,                      !- Value Until Time 93
  21,                                     !- Hour 94
  30,                                     !- Minute 94
  0.14,                                   !- Value Until Time 94
  21,                                     !- Hour 95
  40,                                     !- Minute 95
  0.136666666666667,                      !- Value Until Time 95
  21,                                     !- Hour 96
  50,                                     !- Minute 96
  0.133333333333333,                      !- Value Until Time 96
  22,                                     !- Hour 97
  0,                                      !- Minute 97
  0.13,                                   !- Value Until Time 97
  22,                                     !- Hour 98
  10,                                     !- Minute 98
  0.126666666666667,                      !- Value Until Time 98
  22,                                     !- Hour 99
  20,                                     !- Minute 99
  0.123333333333333,                      !- Value Until Time 99
  22,                                     !- Hour 100
  30,                                     !- Minute 100
  0.12,                                   !- Value Until Time 100
  22,                                     !- Hour 101
  40,                                     !- Minute 101
  0.103333333333333,                      !- Value Until Time 101
  22,                                     !- Hour 102
  50,                                     !- Minute 102
  0.0866666666666664,                     !- Value Until Time 102
  23,                                     !- Hour 103
  0,                                      !- Minute 103
  0.0699999999999996,                     !- Value Until Time 103
  23,                                     !- Hour 104
  10,                                     !- Minute 104
  0.0533333333333329,                     !- Value Until Time 104
  23,                                     !- Hour 105
  20,                                     !- Minute 105
  0.0366666666666661,                     !- Value Until Time 105
  23,                                     !- Hour 106
  30,                                     !- Minute 106
  0.02,                                   !- Value Until Time 106
  24,                                     !- Hour 107
  0,                                      !- Minute 107
  0.02;                                   !- Value Until Time 107

OS:Schedule:Day,
  {2310c8be-ac86-4aec-9875-e4abf81d3e17}, !- Handle
  QuickServiceRestaurant Gas Equip Summer Design Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f2674645-7571-4879-ab61-1a65258445d3}, !- Handle
  QuickServiceRestaurant Gas Equip Winter Design Day, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {2b418d04-e31d-4757-82ec-46d03158fba3}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {74340396-ee8c-40a3-b4f4-d76029bd6658}, !- Handle
  Foundation F 126 Perim 378 Area 1726,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.2606340016036,                       !- Area {m2}
  3.77529177637873;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1e591c2d-a897-42a9-b9ec-3bc221367261}, !- Handle
  Foundation F 126 Perim 755 Area 3452,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  34.5212680032071,                       !- Area {m2}
  7.55058355275746;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5ba0daa4-0313-4fe6-a300-6ca5997a26aa}, !- Handle
  Foundation F 126 Perim 0 Area 2851,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  28.5056559935857,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {c33eb270-59ed-4db5-a663-ba35a979c355}, !- Handle
  ComStock DOE Ref Pre-1980 - QckSrvRest - ASHRAE 169-2013-3A, !- Name
  {959926c6-1879-4f1f-91b8-5df201c6915f}, !- Default Exterior Surface Constructions Name
  {3aba3781-a89e-4936-9f96-329eb2d377a0}, !- Default Interior Surface Constructions Name
  {2ff13d9e-ad5d-4827-a204-6664f45a3849}, !- Default Ground Contact Surface Constructions Name
  {dab99af3-623d-444f-923e-513dbed6c7ff}, !- Default Exterior SubSurface Constructions Name
  {826644b6-a043-4c30-adc5-44fb337ad0c6}, !- Default Interior SubSurface Constructions Name
  {95396cb0-469c-4438-a352-e52cace8f13f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {959926c6-1879-4f1f-91b8-5df201c6915f}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f3e084e3-ba77-4ef7-92ed-c6977bf4d528}, !- Floor Construction Name
  {125639eb-1e3e-4c72-bb45-f71f2f6707d7}, !- Wall Construction Name
  {5c19d68e-c6a5-43aa-b949-a44e4c067a9e}; !- Roof Ceiling Construction Name

OS:Construction,
  {f3e084e3-ba77-4ef7-92ed-c6977bf4d528}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {b0d1d5f0-3a6c-47d7-93dd-ed20bdca8cd7}, !- Layer 1
  {1f6f65c0-f231-45a1-b165-0d064dca6e86}; !- Layer 2

OS:StandardsInformation:Construction,
  {e68b7e74-5278-4e4e-a84d-eeffd97e74dc}, !- Handle
  {f3e084e3-ba77-4ef7-92ed-c6977bf4d528}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {b0d1d5f0-3a6c-47d7-93dd-ed20bdca8cd7}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1f6f65c0-f231-45a1-b165-0d064dca6e86}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {5c19d68e-c6a5-43aa-b949-a44e4c067a9e}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {df95e438-e38c-4b59-8d50-956cce7cae7c}, !- Layer 1
  {709fd55f-f2bf-476c-bc61-a1df472149e8}, !- Layer 2
  {2354508f-4d9c-4c9c-9ad1-709d0217f67a}; !- Layer 3

OS:StandardsInformation:Construction,
  {3ad1eb22-dd77-4e27-b190-ac24394a10fb}, !- Handle
  {5c19d68e-c6a5-43aa-b949-a44e4c067a9e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {df95e438-e38c-4b59-8d50-956cce7cae7c}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {709fd55f-f2bf-476c-bc61-a1df472149e8}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2354508f-4d9c-4c9c-9ad1-709d0217f67a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {3aba3781-a89e-4936-9f96-329eb2d377a0}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a64732ee-3cae-40a5-9d77-35ffb1360ed1}, !- Floor Construction Name
  {1dfbace3-a2c2-4214-bd12-205a25ad352f}, !- Wall Construction Name
  {b110f59e-7db9-4086-91d5-d5a8b1806a01}; !- Roof Ceiling Construction Name

OS:Construction,
  {a64732ee-3cae-40a5-9d77-35ffb1360ed1}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {898cc563-bffc-4cc5-be5c-21d4df984e79}, !- Layer 1
  {c6d7f0e7-75b6-421c-aed1-df5e39d5581f}; !- Layer 2

OS:StandardsInformation:Construction,
  {1a6b65f4-8d84-418d-93c4-7930064aef65}, !- Handle
  {a64732ee-3cae-40a5-9d77-35ffb1360ed1}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {898cc563-bffc-4cc5-be5c-21d4df984e79}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c6d7f0e7-75b6-421c-aed1-df5e39d5581f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {1dfbace3-a2c2-4214-bd12-205a25ad352f}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {8ab8f848-dd7b-4f19-baf0-7782a18a9101}, !- Layer 1
  {8ab8f848-dd7b-4f19-baf0-7782a18a9101}; !- Layer 2

OS:StandardsInformation:Construction,
  {12a78d0a-3f1a-4c77-b2c9-e81674f8b126}, !- Handle
  {1dfbace3-a2c2-4214-bd12-205a25ad352f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8ab8f848-dd7b-4f19-baf0-7782a18a9101}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b110f59e-7db9-4086-91d5-d5a8b1806a01}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {c6d7f0e7-75b6-421c-aed1-df5e39d5581f}, !- Layer 1
  {898cc563-bffc-4cc5-be5c-21d4df984e79}; !- Layer 2

OS:StandardsInformation:Construction,
  {05cf0e51-77b1-4537-aebe-d99987ed56d0}, !- Handle
  {b110f59e-7db9-4086-91d5-d5a8b1806a01}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2ff13d9e-ad5d-4827-a204-6664f45a3849}, !- Handle
  Default Surface Constructions 3,        !- Name
  {59bb4cb1-0a7f-4858-975b-2de788ae13f3}, !- Floor Construction Name
  {e44ae68c-8561-4896-be6f-c9a38d6a927a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {59bb4cb1-0a7f-4858-975b-2de788ae13f3}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {ad916516-6205-4224-805a-fb3671683557}, !- Layer 1
  {1f6f65c0-f231-45a1-b165-0d064dca6e86}; !- Layer 2

OS:StandardsInformation:Construction,
  {abb1e965-4fff-4c49-bf88-f3888e44060b}, !- Handle
  {59bb4cb1-0a7f-4858-975b-2de788ae13f3}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {cf9bc5bb-a615-448f-9b04-ac8c65ad0ae9}, !- Handle
  Typical Insulation R-2.27,              !- Name
  Smooth,                                 !- Roughness
  0.398990493569176,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ad916516-6205-4224-805a-fb3671683557}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e44ae68c-8561-4896-be6f-c9a38d6a927a}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {9316b664-e77c-47f1-b20a-bd7b596126ef}; !- Layer 1

OS:StandardsInformation:Construction,
  {e1f7c0c2-3378-4b11-8fe8-0baa0b1e90f1}, !- Handle
  {e44ae68c-8561-4896-be6f-c9a38d6a927a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {9316b664-e77c-47f1-b20a-bd7b596126ef}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {dab99af3-623d-444f-923e-513dbed6c7ff}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {3c875b01-f74f-42fa-bbfe-95206ed18827}, !- Fixed Window Construction Name
  {883e27b8-bd0c-4ac8-8bcd-e23f4d5ba5f4}, !- Operable Window Construction Name
  {c61a8578-a201-486e-bc66-ef512e5e0ecc}, !- Door Construction Name
  {13baac9c-2f68-4822-b227-fcbfe8c5cc22}, !- Glass Door Construction Name
  {8fd4e8a2-4a6c-4841-8d8f-81ed7bb6c585}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2e513567-4b11-4f5c-95de-e411117d6f61}, !- Tubular Daylight Dome Construction Name
  {2e513567-4b11-4f5c-95de-e411117d6f61}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3c875b01-f74f-42fa-bbfe-95206ed18827}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {cb23fb5d-fb9b-4ac9-923c-0590fcc0c42a}; !- Layer 1

OS:StandardsInformation:Construction,
  {d23c1f3d-bed6-4a5b-90a7-549838edfbef}, !- Handle
  {3c875b01-f74f-42fa-bbfe-95206ed18827}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {cb23fb5d-fb9b-4ac9-923c-0590fcc0c42a}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {883e27b8-bd0c-4ac8-8bcd-e23f4d5ba5f4}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {247f4849-8e3b-4424-a6da-217cc30b4846}; !- Layer 1

OS:StandardsInformation:Construction,
  {8f8a80f2-07d9-4778-b89a-8c87a55baddf}, !- Handle
  {883e27b8-bd0c-4ac8-8bcd-e23f4d5ba5f4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {247f4849-8e3b-4424-a6da-217cc30b4846}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {c61a8578-a201-486e-bc66-ef512e5e0ecc}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {e9adc504-2327-4e1b-bb8d-a5805dce9eae}, !- Layer 1
  {cf9bc5bb-a615-448f-9b04-ac8c65ad0ae9}; !- Layer 2

OS:StandardsInformation:Construction,
  {9371a1a6-718a-4209-b58d-7475bd15f0ce}, !- Handle
  {c61a8578-a201-486e-bc66-ef512e5e0ecc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e9adc504-2327-4e1b-bb8d-a5805dce9eae}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {13baac9c-2f68-4822-b227-fcbfe8c5cc22}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {762f5bc2-7dcc-4336-baf9-b6ab1931d62c}; !- Layer 1

OS:StandardsInformation:Construction,
  {ba8284d9-bd90-4723-adcb-073a675556df}, !- Handle
  {13baac9c-2f68-4822-b227-fcbfe8c5cc22}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {762f5bc2-7dcc-4336-baf9-b6ab1931d62c}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {8fd4e8a2-4a6c-4841-8d8f-81ed7bb6c585}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {cf9bc5bb-a615-448f-9b04-ac8c65ad0ae9}; !- Layer 1

OS:StandardsInformation:Construction,
  {18d52b20-2933-40ee-87df-e4411eeff7a3}, !- Handle
  {8fd4e8a2-4a6c-4841-8d8f-81ed7bb6c585}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {2e513567-4b11-4f5c-95de-e411117d6f61}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {fe3a2fe2-7a6a-4f28-997b-94afc45dd980}; !- Layer 1

OS:StandardsInformation:Construction,
  {39e556f1-0f17-4ba8-8ead-9b51be3fb200}, !- Handle
  {2e513567-4b11-4f5c-95de-e411117d6f61}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {fe3a2fe2-7a6a-4f28-997b-94afc45dd980}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {826644b6-a043-4c30-adc5-44fb337ad0c6}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2e513567-4b11-4f5c-95de-e411117d6f61}, !- Fixed Window Construction Name
  {2e513567-4b11-4f5c-95de-e411117d6f61}, !- Operable Window Construction Name
  {18276f71-9c39-423a-9c0c-03dc97155932}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {18276f71-9c39-423a-9c0c-03dc97155932}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {394aedfd-47ba-4d1c-b6bc-43360a235e3a}; !- Layer 1

OS:StandardsInformation:Construction,
  {b553f798-6927-4125-a915-2521acfb851a}, !- Handle
  {18276f71-9c39-423a-9c0c-03dc97155932}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {394aedfd-47ba-4d1c-b6bc-43360a235e3a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {95396cb0-469c-4438-a352-e52cace8f13f}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {394aedfd-47ba-4d1c-b6bc-43360a235e3a}; !- Layer 1

OS:StandardsInformation:Construction,
  {d9c33b93-65b9-4faf-9cce-e5ccc0016637}, !- Handle
  {95396cb0-469c-4438-a352-e52cace8f13f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {125639eb-1e3e-4c72-bb45-f71f2f6707d7}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-4.44, !- Name
  ,                                       !- Surface Rendering Name
  {911f9bb6-cec6-4295-8244-9dd13b7abecf}, !- Layer 1
  {054537e8-bb58-430c-b37d-04a1f9b1af1f}, !- Layer 2
  {cf9bc5bb-a615-448f-9b04-ac8c65ad0ae9}, !- Layer 3
  {054537e8-bb58-430c-b37d-04a1f9b1af1f}; !- Layer 4

OS:StandardsInformation:Construction,
  {5cfc85b3-826c-4572-b57f-040930414eab}, !- Handle
  {125639eb-1e3e-4c72-bb45-f71f2f6707d7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {911f9bb6-cec6-4295-8244-9dd13b7abecf}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {054537e8-bb58-430c-b37d-04a1f9b1af1f}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Constant,
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Handle
  Always On Discrete,                     !- Name
  {d34786fd-7e48-489c-b6ac-46d2aa2ddbe9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d34786fd-7e48-489c-b6ac-46d2aa2ddbe9}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {bed10a82-405e-49c9-8e79-86d440ae050d}, !- Handle
  QuickServiceRestaurant Dining A  - Story Ground Infiltration, !- Name
  {36344c52-d55d-4260-97a5-26c63974e3ab}, !- Space or SpaceType Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90efbd73-755b-4cb5-aedf-9c6341ac58b4}, !- Handle
  QuickServiceRestaurant Dining A end_b - Story Ground Infiltration, !- Name
  {8451a0a1-a367-4873-b5b9-0b571adde669}, !- Space or SpaceType Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {125aa9ee-459c-4150-853d-e3393415677d}, !- Handle
  QuickServiceRestaurant Dining B end_b - Story Ground Infiltration, !- Name
  {e1fb097d-7bea-4f82-8c4f-1ad3e46d14af}, !- Space or SpaceType Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ee5530a-1df7-4ace-8260-5ec0493fd009}, !- Handle
  QuickServiceRestaurant Dining C  - Story Ground Infiltration, !- Name
  {27297378-e645-4acd-84b9-473673d022dd}, !- Space or SpaceType Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0f728fd4-04d9-4466-a70f-7ed841fab159}, !- Handle
  QuickServiceRestaurant Dining C end_b - Story Ground Infiltration, !- Name
  {6fd3ae3a-c50c-4e08-99e5-ef5653792919}, !- Space or SpaceType Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37e14833-076f-4f74-947d-87fee84a0573}, !- Handle
  QuickServiceRestaurant Kitchen A  - Story Ground Infiltration, !- Name
  {5f040e7a-84e3-47de-b1c9-f86461f9c749}, !- Space or SpaceType Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b3698a9-2dba-4817-98a0-ccca13373992}, !- Handle
  QuickServiceRestaurant Kitchen A end_a - Story Ground Infiltration, !- Name
  {fa37d43b-8f41-4b54-8972-d06d4cb150c7}, !- Space or SpaceType Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ac102eb-3030-496e-bb24-c89ac77e0117}, !- Handle
  QuickServiceRestaurant Kitchen B end_a - Story Ground Infiltration, !- Name
  {c78adc14-06af-4aa4-bf72-5e185d90467a}, !- Space or SpaceType Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {88156be9-e284-49ac-895d-e15ac237267f}, !- Handle
  QuickServiceRestaurant Kitchen C  - Story Ground Infiltration, !- Name
  {a762c222-de0d-461f-a9ea-74a852541379}, !- Space or SpaceType Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d96f5984-ea09-4a00-8eaf-63088319dcf8}, !- Handle
  QuickServiceRestaurant Kitchen C end_a - Story Ground Infiltration, !- Name
  {8a3ab719-c10f-468b-be0f-7c339ae52359}, !- Space or SpaceType Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {381a09eb-83c6-481b-b9cd-acf3e73b6e4c}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {2d656cb1-d340-4108-99fa-25f486280708}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {b4a17575-e3b8-48f8-a302-b850834c0715}, !- Handle
  Parking Areas and Drives,               !- Name
  {2d656cb1-d340-4108-99fa-25f486280708}, !- Exterior Lights Definition Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12150,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a8f930d5-9be3-4e0e-9365-3d84bd5f72c4}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {cd93f6fb-cde9-4aaf-93cf-a094b5435337}, !- Handle
  Building Facades,                       !- Name
  {a8f930d5-9be3-4e0e-9365-3d84bd5f72c4}, !- Exterior Lights Definition Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2190.89023002066,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b24e55d0-adb9-465a-a260-e4bed935a946}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e4896c5f-625c-491f-8e43-87c6c3a34dd1}, !- Handle
  Main Entries,                           !- Name
  {b24e55d0-adb9-465a-a260-e4bed935a946}, !- Exterior Lights Definition Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c9fccda3-7671-4065-9193-9b4c7c897ce2}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {5c8e5213-cbdb-4819-a9e2-e24a045814c5}, !- Handle
  Other Doors,                            !- Name
  {c9fccda3-7671-4065-9193-9b4c7c897ce2}, !- Exterior Lights Definition Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.2,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3c5aa4c1-cdcd-4ab9-bcc5-182b2139a0f6}, !- Handle
  Drive Through Windows Def (W/ft^2),     !- Name
  400;                                    !- Design Level {W}

OS:Exterior:Lights,
  {79da4410-3ada-400b-8ee4-773a68d36de3}, !- Handle
  Drive Through Windows,                  !- Name
  {3c5aa4c1-cdcd-4ab9-bcc5-182b2139a0f6}, !- Exterior Lights Definition Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.2,                                    !- Multiplier
  Drive Through Windows;                  !- End-Use Subcategory

OS:Schedule:Ruleset,
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Handle
  QuickServiceRestaurant Kitchen Exhaust, !- Name
  {d34786fd-7e48-489c-b6ac-46d2aa2ddbe9}, !- Schedule Type Limits Name
  {caacb0d8-01e8-478b-a11b-fef6eb9b4af0}, !- Default Day Schedule Name
  {8b949913-652d-4fc0-9deb-879ebc2855e3}, !- Summer Design Day Schedule Name
  {c7b9ad2c-52d0-4fe4-9c6d-419d6324831e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {caacb0d8-01e8-478b-a11b-fef6eb9b4af0}, !- Handle
  QuickServiceRestaurant Kitchen Exhaust Default, !- Name
  {d34786fd-7e48-489c-b6ac-46d2aa2ddbe9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c7b9ad2c-52d0-4fe4-9c6d-419d6324831e}, !- Handle
  QuickServiceRestaurant Kitchen Exhaust Winter Design Day, !- Name
  {d34786fd-7e48-489c-b6ac-46d2aa2ddbe9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8b949913-652d-4fc0-9deb-879ebc2855e3}, !- Handle
  QuickServiceRestaurant Kitchen Exhaust Summer Design Day, !- Name
  {d34786fd-7e48-489c-b6ac-46d2aa2ddbe9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {3204f79d-e287-4d6c-b2ed-43b4358a9853}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0613788145097022,                     !- Maximum Flow Rate {m3/s}
  {ed199415-c06c-4ffb-851c-0b6b062e597c}, !- Air Inlet Node Name
  {882d24c2-8eb6-4669-8634-2e4ceb44d26d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {a643f6e6-06e1-42a1-8c1b-21e7498d03d4}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {cde2900f-66dd-45c2-9c91-9174768bc46c}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {e7841c6f-9746-4500-a3b3-d07fa80761cd}, !- Inlet Port
  {ed199415-c06c-4ffb-851c-0b6b062e597c}; !- Outlet Port

OS:Connection,
  {e7841c6f-9746-4500-a3b3-d07fa80761cd}, !- Handle
  {fd7dd4de-fd0b-4380-9e31-8efb3d3bbd18}, !- Source Object
  2,                                      !- Outlet Port
  {cde2900f-66dd-45c2-9c91-9174768bc46c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed199415-c06c-4ffb-851c-0b6b062e597c}, !- Handle
  {cde2900f-66dd-45c2-9c91-9174768bc46c}, !- Source Object
  3,                                      !- Outlet Port
  {3204f79d-e287-4d6c-b2ed-43b4358a9853}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7a4f286-6a9b-4056-a962-2348554e7d06}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {882d24c2-8eb6-4669-8634-2e4ceb44d26d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {882d24c2-8eb6-4669-8634-2e4ceb44d26d}, !- Handle
  {3204f79d-e287-4d6c-b2ed-43b4358a9853}, !- Source Object
  7,                                      !- Outlet Port
  {d7a4f286-6a9b-4056-a962-2348554e7d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a643f6e6-06e1-42a1-8c1b-21e7498d03d4}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004, !- Name
  {527e6e10-6851-4402-b0d8-88a10f2147b4}, !- Schedule Type Limits Name
  {bddb4a26-3ac7-4f49-94c3-03e3de55d5be}, !- Default Day Schedule Name
  {09927fa9-7937-41ab-b240-23e0e9b15b98}, !- Summer Design Day Schedule Name
  {a2602751-9f6c-45d9-a804-f7761c60de02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bddb4a26-3ac7-4f49-94c3-03e3de55d5be}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Default, !- Name
  {527e6e10-6851-4402-b0d8-88a10f2147b4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  0.530511470386799,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a2602751-9f6c-45d9-a804-f7761c60de02}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Winter Design Day, !- Name
  {527e6e10-6851-4402-b0d8-88a10f2147b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:Schedule:Day,
  {09927fa9-7937-41ab-b240-23e0e9b15b98}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Summer Design Day, !- Name
  {527e6e10-6851-4402-b0d8-88a10f2147b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:Schedule:Rule,
  {33fe2995-57a0-41c0-81cb-f8fa06cb99e2}, !- Handle
  Schedule Rule 9,                        !- Name
  {a643f6e6-06e1-42a1-8c1b-21e7498d03d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fb90501-f974-4242-bbae-a4cdd2aa34ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fb90501-f974-4242-bbae-a4cdd2aa34ef}, !- Handle
  RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004 Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {527e6e10-6851-4402-b0d8-88a10f2147b4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {527e6e10-6851-4402-b0d8-88a10f2147b4}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {67c5e8c0-12a7-4dde-8643-cfebd693129f}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Transfer Air Source, !- Name
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0325621651361407,                     !- Maximum Flow Rate {m3/s}
  {eefd30d2-4298-4de3-8415-525bc14e9ec6}, !- Air Inlet Node Name
  {b4d7a4e4-4a69-4647-b379-4ef3d0a2f8a3}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {ae897139-eb21-4c9c-9479-44f2ee7ee817}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {7c6e9442-bb71-4a02-bd37-a41b29f6ec9b}, !- Inlet Port
  {eefd30d2-4298-4de3-8415-525bc14e9ec6}; !- Outlet Port

OS:Connection,
  {7c6e9442-bb71-4a02-bd37-a41b29f6ec9b}, !- Handle
  {b027d999-dfdb-4733-ae43-0b00d5fce66f}, !- Source Object
  2,                                      !- Outlet Port
  {ae897139-eb21-4c9c-9479-44f2ee7ee817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eefd30d2-4298-4de3-8415-525bc14e9ec6}, !- Handle
  {ae897139-eb21-4c9c-9479-44f2ee7ee817}, !- Source Object
  3,                                      !- Outlet Port
  {67c5e8c0-12a7-4dde-8643-cfebd693129f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4b4a5ec9-05e5-40f3-b807-f1e29b45eeb3}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {b4d7a4e4-4a69-4647-b379-4ef3d0a2f8a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4d7a4e4-4a69-4647-b379-4ef3d0a2f8a3}, !- Handle
  {67c5e8c0-12a7-4dde-8643-cfebd693129f}, !- Source Object
  7,                                      !- Outlet Port
  {4b4a5ec9-05e5-40f3-b807-f1e29b45eeb3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {a601171c-2054-4ef8-a2ff-c06a79141dff}, !- Handle
  Zone Mixing 1,                          !- Name
  {500443db-e39b-4d4d-84ee-41bf17d45007}, !- Zone Name
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0325621651361407,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {4714acd6-5c7e-4c7a-861b-43f4aa996229}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {1a098802-07b5-458a-8a7a-bb8ebc501ef7}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Exhaust Fan, !- Name
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0743317223039999,                     !- Maximum Flow Rate {m3/s}
  {2b055d6b-2202-4778-9a06-600a7b564996}, !- Air Inlet Node Name
  {39cf7f0c-8356-476d-be18-d5b6a716b565}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {faa82888-875c-4c01-be48-bc2ac4ad583b}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {51a6cfd6-4c49-4314-a7ce-588e5198b757}, !- Inlet Port
  {2b055d6b-2202-4778-9a06-600a7b564996}; !- Outlet Port

OS:Connection,
  {51a6cfd6-4c49-4314-a7ce-588e5198b757}, !- Handle
  {6fb05f0c-1332-4c0a-a7b2-1b4717702b71}, !- Source Object
  2,                                      !- Outlet Port
  {faa82888-875c-4c01-be48-bc2ac4ad583b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b055d6b-2202-4778-9a06-600a7b564996}, !- Handle
  {faa82888-875c-4c01-be48-bc2ac4ad583b}, !- Source Object
  3,                                      !- Outlet Port
  {1a098802-07b5-458a-8a7a-bb8ebc501ef7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {601c8847-e1c4-41af-89e8-df61f10ab25c}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {39cf7f0c-8356-476d-be18-d5b6a716b565}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39cf7f0c-8356-476d-be18-d5b6a716b565}, !- Handle
  {1a098802-07b5-458a-8a7a-bb8ebc501ef7}, !- Source Object
  7,                                      !- Outlet Port
  {601c8847-e1c4-41af-89e8-df61f10ab25c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {de9f201d-8c24-4f4c-a028-138d94ac3f4c}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.101366112713191,                      !- Maximum Flow Rate {m3/s}
  {4671e91b-c1dc-4225-8b88-a89bca35f890}, !- Air Inlet Node Name
  {dd7d17ec-e6ad-4d67-8246-34f6ef5acb6d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {a643f6e6-06e1-42a1-8c1b-21e7498d03d4}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {7a329542-7eb8-4985-aa42-c887d6c96f0d}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {b837584e-fd4a-46dc-a233-7f92681c804a}, !- Inlet Port
  {4671e91b-c1dc-4225-8b88-a89bca35f890}; !- Outlet Port

OS:Connection,
  {b837584e-fd4a-46dc-a233-7f92681c804a}, !- Handle
  {5847f467-c525-4f29-8346-7b2e5e468a8c}, !- Source Object
  2,                                      !- Outlet Port
  {7a329542-7eb8-4985-aa42-c887d6c96f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4671e91b-c1dc-4225-8b88-a89bca35f890}, !- Handle
  {7a329542-7eb8-4985-aa42-c887d6c96f0d}, !- Source Object
  3,                                      !- Outlet Port
  {de9f201d-8c24-4f4c-a028-138d94ac3f4c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f7b0617-483a-41f8-99b3-17e6d5c70b4b}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {dd7d17ec-e6ad-4d67-8246-34f6ef5acb6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd7d17ec-e6ad-4d67-8246-34f6ef5acb6d}, !- Handle
  {de9f201d-8c24-4f4c-a028-138d94ac3f4c}, !- Source Object
  7,                                      !- Outlet Port
  {9f7b0617-483a-41f8-99b3-17e6d5c70b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {295667e2-a29e-4dcc-ab85-f2761f2e59da}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Transfer Air Source, !- Name
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0537758855028688,                     !- Maximum Flow Rate {m3/s}
  {3b2270e4-a87b-4480-9e03-de7ecba6efc3}, !- Air Inlet Node Name
  {0bc7b9dd-dce1-457f-848f-1afdfed3e2a1}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {2b9e918c-602d-42c1-88d7-9ae9420cdb8b}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {71d50f0e-7514-49b1-8b84-a84df5404d2b}, !- Inlet Port
  {3b2270e4-a87b-4480-9e03-de7ecba6efc3}; !- Outlet Port

OS:Connection,
  {71d50f0e-7514-49b1-8b84-a84df5404d2b}, !- Handle
  {3602eff2-2864-43d9-98c8-58e4c5da20d6}, !- Source Object
  2,                                      !- Outlet Port
  {2b9e918c-602d-42c1-88d7-9ae9420cdb8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b2270e4-a87b-4480-9e03-de7ecba6efc3}, !- Handle
  {2b9e918c-602d-42c1-88d7-9ae9420cdb8b}, !- Source Object
  3,                                      !- Outlet Port
  {295667e2-a29e-4dcc-ab85-f2761f2e59da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {90a77d1c-b080-415f-a3ec-3d025d150051}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {0bc7b9dd-dce1-457f-848f-1afdfed3e2a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bc7b9dd-dce1-457f-848f-1afdfed3e2a1}, !- Handle
  {295667e2-a29e-4dcc-ab85-f2761f2e59da}, !- Source Object
  7,                                      !- Outlet Port
  {90a77d1c-b080-415f-a3ec-3d025d150051}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {ff0841cb-2bed-46ae-b780-c358a68006b5}, !- Handle
  Zone Mixing 2,                          !- Name
  {cb192c3f-b2c7-4942-a10f-c5da7449ffe9}, !- Zone Name
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0537758855028688,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d93e5638-fa92-41a8-a6dc-c00db8647769}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {23530108-dcb0-4f13-8496-417612a08ecd}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Exhaust Fan, !- Name
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.122757629019404,                      !- Maximum Flow Rate {m3/s}
  {f61603c9-8556-4bd7-a8dc-1489f648a9dc}, !- Air Inlet Node Name
  {dec46310-24e6-4c6a-a189-a17454cee137}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d9b8ae8e-6124-4852-98f3-d63d17130157}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {b4b5280a-cd8c-4f3f-ab9c-4bf909ff7200}, !- Inlet Port
  {f61603c9-8556-4bd7-a8dc-1489f648a9dc}; !- Outlet Port

OS:Connection,
  {b4b5280a-cd8c-4f3f-ab9c-4bf909ff7200}, !- Handle
  {9970c00d-bc64-4d23-9641-10cd545b2ef7}, !- Source Object
  2,                                      !- Outlet Port
  {d9b8ae8e-6124-4852-98f3-d63d17130157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f61603c9-8556-4bd7-a8dc-1489f648a9dc}, !- Handle
  {d9b8ae8e-6124-4852-98f3-d63d17130157}, !- Source Object
  3,                                      !- Outlet Port
  {23530108-dcb0-4f13-8496-417612a08ecd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1a8200da-df26-4d96-892d-7da66bb6bd55}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {dec46310-24e6-4c6a-a189-a17454cee137}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dec46310-24e6-4c6a-a189-a17454cee137}, !- Handle
  {23530108-dcb0-4f13-8496-417612a08ecd}, !- Source Object
  7,                                      !- Outlet Port
  {1a8200da-df26-4d96-892d-7da66bb6bd55}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {27118f79-ead6-4518-a073-9883a50a6715}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0613788145097022,                     !- Maximum Flow Rate {m3/s}
  {d459ce07-7fc6-4005-a476-b981d055dc52}, !- Air Inlet Node Name
  {5ea5d72f-a5b4-4b95-967b-31b27149ef58}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {a643f6e6-06e1-42a1-8c1b-21e7498d03d4}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b356251c-f1b4-4acf-90c4-f99de5df9577}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {2a08438a-11d5-416e-ac2c-90191d829beb}, !- Inlet Port
  {d459ce07-7fc6-4005-a476-b981d055dc52}; !- Outlet Port

OS:Connection,
  {2a08438a-11d5-416e-ac2c-90191d829beb}, !- Handle
  {90d1f9a8-22a1-4336-a1a3-940feb1c00da}, !- Source Object
  2,                                      !- Outlet Port
  {b356251c-f1b4-4acf-90c4-f99de5df9577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d459ce07-7fc6-4005-a476-b981d055dc52}, !- Handle
  {b356251c-f1b4-4acf-90c4-f99de5df9577}, !- Source Object
  3,                                      !- Outlet Port
  {27118f79-ead6-4518-a073-9883a50a6715}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ae7ea6e-2fcf-4b19-8c5b-fb2b69daa810}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {5ea5d72f-a5b4-4b95-967b-31b27149ef58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ea5d72f-a5b4-4b95-967b-31b27149ef58}, !- Handle
  {27118f79-ead6-4518-a073-9883a50a6715}, !- Source Object
  7,                                      !- Outlet Port
  {1ae7ea6e-2fcf-4b19-8c5b-fb2b69daa810}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3b468cab-6ef8-4fa5-a319-7b70489c15f7}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Transfer Air Source, !- Name
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0325621651361407,                     !- Maximum Flow Rate {m3/s}
  {fa79f45b-012e-4f2d-99a9-ef04fdabf60a}, !- Air Inlet Node Name
  {87489f5b-a316-4760-9173-3eb14bec7497}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d8126032-9f95-4291-bd3b-e10c41c46522}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {1fc26a8d-7fae-4bdc-a19f-514dc12c942a}, !- Inlet Port
  {fa79f45b-012e-4f2d-99a9-ef04fdabf60a}; !- Outlet Port

OS:Connection,
  {1fc26a8d-7fae-4bdc-a19f-514dc12c942a}, !- Handle
  {beeb8b3f-21f1-4aa8-8b20-9db5880a626c}, !- Source Object
  2,                                      !- Outlet Port
  {d8126032-9f95-4291-bd3b-e10c41c46522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa79f45b-012e-4f2d-99a9-ef04fdabf60a}, !- Handle
  {d8126032-9f95-4291-bd3b-e10c41c46522}, !- Source Object
  3,                                      !- Outlet Port
  {3b468cab-6ef8-4fa5-a319-7b70489c15f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93837303-3ec5-4aaf-a449-04e451fd0c13}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {87489f5b-a316-4760-9173-3eb14bec7497}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87489f5b-a316-4760-9173-3eb14bec7497}, !- Handle
  {3b468cab-6ef8-4fa5-a319-7b70489c15f7}, !- Source Object
  7,                                      !- Outlet Port
  {93837303-3ec5-4aaf-a449-04e451fd0c13}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {fb1fb75b-b804-445d-9022-a6b0442cc1db}, !- Handle
  Zone Mixing 3,                          !- Name
  {42290719-4814-41f1-b116-eec072011ca1}, !- Zone Name
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0325621651361407,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {2d906eff-b19f-4f3b-8797-32cb353d63ab}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {12332302-0eb4-4468-bb4b-eb6144c607fe}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Exhaust Fan, !- Name
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.074331722304,                         !- Maximum Flow Rate {m3/s}
  {d60ce730-fb5b-4b37-9c17-8098b405596a}, !- Air Inlet Node Name
  {f71a8b40-0189-43f4-90f2-5f9eede85497}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {049f8ad4-c676-464b-8a2c-ded99b65153d}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {bab49d76-3496-4cc4-852c-c366b3f49b77}, !- Inlet Port
  {d60ce730-fb5b-4b37-9c17-8098b405596a}; !- Outlet Port

OS:Connection,
  {bab49d76-3496-4cc4-852c-c366b3f49b77}, !- Handle
  {e2173f6a-17fc-4551-9028-6a986d63e360}, !- Source Object
  2,                                      !- Outlet Port
  {049f8ad4-c676-464b-8a2c-ded99b65153d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d60ce730-fb5b-4b37-9c17-8098b405596a}, !- Handle
  {049f8ad4-c676-464b-8a2c-ded99b65153d}, !- Source Object
  3,                                      !- Outlet Port
  {12332302-0eb4-4468-bb4b-eb6144c607fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {102ea52d-2957-4245-8a09-28b831636b76}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {f71a8b40-0189-43f4-90f2-5f9eede85497}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f71a8b40-0189-43f4-90f2-5f9eede85497}, !- Handle
  {12332302-0eb4-4468-bb4b-eb6144c607fe}, !- Source Object
  7,                                      !- Outlet Port
  {102ea52d-2957-4245-8a09-28b831636b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {12343ece-5465-46a9-9e88-fe8f3f477006}, !- Handle
  QuickServiceRestaurant Bldg Swh,        !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  {9ee5a23a-1367-495c-bc0e-b26f487f7838}, !- Default Day Schedule Name
  {5c647c03-6c69-4245-a9d4-5f0ac6b7db89}, !- Summer Design Day Schedule Name
  {1a468986-7665-4a63-b017-cb239660a2aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ee5a23a-1367-495c-bc0e-b26f487f7838}, !- Handle
  QuickServiceRestaurant Bldg Swh Default, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  24,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  34,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  44,                                     !- Minute 4
  0.0749999999999999,                     !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.0999999999999999,                     !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.125,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.15,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.450000000000001,                      !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.525000000000001,                      !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.591666666666667,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.583333333333333,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.575,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.566666666666667,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.558333333333333,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.55,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  25,                                     !- Minute 20
  0.533333333333333,                      !- Value Until Time 20
  6,                                      !- Hour 21
  35,                                     !- Minute 21
  0.516666666666667,                      !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  6,                                      !- Hour 23
  55,                                     !- Minute 23
  0.483333333333333,                      !- Value Until Time 23
  7,                                      !- Hour 24
  5,                                      !- Minute 24
  0.466666666666667,                      !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.45,                                   !- Value Until Time 25
  7,                                      !- Hour 26
  25,                                     !- Minute 26
  0.437878787878788,                      !- Value Until Time 26
  7,                                      !- Hour 27
  35,                                     !- Minute 27
  0.425757575757576,                      !- Value Until Time 27
  7,                                      !- Hour 28
  45,                                     !- Minute 28
  0.413636363636364,                      !- Value Until Time 28
  7,                                      !- Hour 29
  55,                                     !- Minute 29
  0.401515151515151,                      !- Value Until Time 29
  7,                                      !- Hour 30
  56,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  8,                                      !- Hour 31
  6,                                      !- Minute 31
  0.437878787878788,                      !- Value Until Time 31
  8,                                      !- Hour 32
  16,                                     !- Minute 32
  0.425757575757576,                      !- Value Until Time 32
  8,                                      !- Hour 33
  26,                                     !- Minute 33
  0.413636363636364,                      !- Value Until Time 33
  8,                                      !- Hour 34
  36,                                     !- Minute 34
  0.401515151515152,                      !- Value Until Time 34
  8,                                      !- Hour 35
  37,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  8,                                      !- Hour 36
  47,                                     !- Minute 36
  0.391666666666667,                      !- Value Until Time 36
  8,                                      !- Hour 37
  57,                                     !- Minute 37
  0.383333333333333,                      !- Value Until Time 37
  9,                                      !- Hour 38
  7,                                      !- Minute 38
  0.375,                                  !- Value Until Time 38
  9,                                      !- Hour 39
  17,                                     !- Minute 39
  0.366666666666667,                      !- Value Until Time 39
  9,                                      !- Hour 40
  27,                                     !- Minute 40
  0.358333333333333,                      !- Value Until Time 40
  9,                                      !- Hour 41
  37,                                     !- Minute 41
  0.35,                                   !- Value Until Time 41
  9,                                      !- Hour 42
  47,                                     !- Minute 42
  0.341666666666667,                      !- Value Until Time 42
  9,                                      !- Hour 43
  57,                                     !- Minute 43
  0.333333333333333,                      !- Value Until Time 43
  10,                                     !- Hour 44
  7,                                      !- Minute 44
  0.325,                                  !- Value Until Time 44
  10,                                     !- Hour 45
  17,                                     !- Minute 45
  0.316666666666667,                      !- Value Until Time 45
  10,                                     !- Hour 46
  27,                                     !- Minute 46
  0.308333333333333,                      !- Value Until Time 46
  10,                                     !- Hour 47
  37,                                     !- Minute 47
  0.3,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  37,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  47,                                     !- Minute 49
  0.316666666666667,                      !- Value Until Time 49
  12,                                     !- Hour 50
  57,                                     !- Minute 50
  0.333333333333333,                      !- Value Until Time 50
  13,                                     !- Hour 51
  7,                                      !- Minute 51
  0.35,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  17,                                     !- Minute 52
  0.366666666666666,                      !- Value Until Time 52
  13,                                     !- Hour 53
  27,                                     !- Minute 53
  0.383333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  37,                                     !- Minute 54
  0.4,                                    !- Value Until Time 54
  13,                                     !- Hour 55
  47,                                     !- Minute 55
  0.425,                                  !- Value Until Time 55
  13,                                     !- Hour 56
  57,                                     !- Minute 56
  0.45,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.475,                                  !- Value Until Time 57
  14,                                     !- Hour 58
  17,                                     !- Minute 58
  0.5,                                    !- Value Until Time 58
  14,                                     !- Hour 59
  27,                                     !- Minute 59
  0.525,                                  !- Value Until Time 59
  14,                                     !- Hour 60
  37,                                     !- Minute 60
  0.55,                                   !- Value Until Time 60
  14,                                     !- Hour 61
  47,                                     !- Minute 61
  0.562121212121212,                      !- Value Until Time 61
  14,                                     !- Hour 62
  57,                                     !- Minute 62
  0.574242424242424,                      !- Value Until Time 62
  15,                                     !- Hour 63
  7,                                      !- Minute 63
  0.586363636363636,                      !- Value Until Time 63
  15,                                     !- Hour 64
  17,                                     !- Minute 64
  0.598484848484848,                      !- Value Until Time 64
  15,                                     !- Hour 65
  18,                                     !- Minute 65
  0.6,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  28,                                     !- Minute 66
  0.512121212121212,                      !- Value Until Time 66
  15,                                     !- Hour 67
  38,                                     !- Minute 67
  0.524242424242424,                      !- Value Until Time 67
  15,                                     !- Hour 68
  48,                                     !- Minute 68
  0.536363636363636,                      !- Value Until Time 68
  15,                                     !- Hour 69
  58,                                     !- Minute 69
  0.548484848484848,                      !- Value Until Time 69
  16,                                     !- Hour 70
  0,                                      !- Minute 70
  0.55,                                   !- Value Until Time 70
  16,                                     !- Hour 71
  10,                                     !- Minute 71
  0.533333333333333,                      !- Value Until Time 71
  16,                                     !- Hour 72
  20,                                     !- Minute 72
  0.516666666666666,                      !- Value Until Time 72
  16,                                     !- Hour 73
  30,                                     !- Minute 73
  0.5,                                    !- Value Until Time 73
  16,                                     !- Hour 74
  40,                                     !- Minute 74
  0.483333333333333,                      !- Value Until Time 74
  16,                                     !- Hour 75
  50,                                     !- Minute 75
  0.466666666666666,                      !- Value Until Time 75
  17,                                     !- Hour 76
  0,                                      !- Minute 76
  0.45,                                   !- Value Until Time 76
  17,                                     !- Hour 77
  10,                                     !- Minute 77
  0.416666666666666,                      !- Value Until Time 77
  17,                                     !- Hour 78
  20,                                     !- Minute 78
  0.383333333333333,                      !- Value Until Time 78
  17,                                     !- Hour 79
  30,                                     !- Minute 79
  0.349999999999999,                      !- Value Until Time 79
  17,                                     !- Hour 80
  40,                                     !- Minute 80
  0.316666666666666,                      !- Value Until Time 80
  17,                                     !- Hour 81
  50,                                     !- Minute 81
  0.283333333333332,                      !- Value Until Time 81
  18,                                     !- Hour 82
  0,                                      !- Minute 82
  0.25,                                   !- Value Until Time 82
  18,                                     !- Hour 83
  10,                                     !- Minute 83
  0.241666666666667,                      !- Value Until Time 83
  18,                                     !- Hour 84
  20,                                     !- Minute 84
  0.233333333333333,                      !- Value Until Time 84
  18,                                     !- Hour 85
  30,                                     !- Minute 85
  0.225,                                  !- Value Until Time 85
  18,                                     !- Hour 86
  40,                                     !- Minute 86
  0.216666666666666,                      !- Value Until Time 86
  18,                                     !- Hour 87
  50,                                     !- Minute 87
  0.208333333333333,                      !- Value Until Time 87
  19,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2,                                    !- Value Until Time 88
  19,                                     !- Hour 89
  10,                                     !- Minute 89
  0.166666666666666,                      !- Value Until Time 89
  19,                                     !- Hour 90
  20,                                     !- Minute 90
  0.133333333333333,                      !- Value Until Time 90
  19,                                     !- Hour 91
  30,                                     !- Minute 91
  0.0999999999999993,                     !- Value Until Time 91
  19,                                     !- Hour 92
  40,                                     !- Minute 92
  0.0666666666666657,                     !- Value Until Time 92
  19,                                     !- Hour 93
  50,                                     !- Minute 93
  0.0333333333333321,                     !- Value Until Time 93
  20,                                     !- Hour 94
  0,                                      !- Minute 94
  0,                                      !- Value Until Time 94
  24,                                     !- Hour 95
  0,                                      !- Minute 95
  0;                                      !- Value Until Time 95

OS:Schedule:Day,
  {5c647c03-6c69-4245-a9d4-5f0ac6b7db89}, !- Handle
  QuickServiceRestaurant Bldg Swh Summer Design Day, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {bcc2c1c3-201a-470f-8d19-6028499bd0cd}, !- Handle
  Schedule Rule 10,                       !- Name
  {12343ece-5465-46a9-9e88-fe8f3f477006}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {951d8fde-7538-4b6c-a06e-c53bea9ee212}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {951d8fde-7538-4b6c-a06e-c53bea9ee212}, !- Handle
  QuickServiceRestaurant Bldg Swh Sun Day, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  24,                                     !- Minute 2
  0.00624999999999999,                    !- Value Until Time 2
  2,                                      !- Hour 3
  34,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  2,                                      !- Hour 4
  44,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  2,                                      !- Hour 5
  54,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  3,                                      !- Hour 6
  4,                                      !- Minute 6
  0.03125,                                !- Value Until Time 6
  3,                                      !- Hour 7
  14,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  3,                                      !- Hour 8
  24,                                     !- Minute 8
  0.04375,                                !- Value Until Time 8
  3,                                      !- Hour 9
  34,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  3,                                      !- Hour 10
  44,                                     !- Minute 10
  0.05625,                                !- Value Until Time 10
  3,                                      !- Hour 11
  54,                                     !- Minute 11
  0.0625,                                 !- Value Until Time 11
  4,                                      !- Hour 12
  4,                                      !- Minute 12
  0.06875,                                !- Value Until Time 12
  4,                                      !- Hour 13
  14,                                     !- Minute 13
  0.075,                                  !- Value Until Time 13
  4,                                      !- Hour 14
  24,                                     !- Minute 14
  0.08125,                                !- Value Until Time 14
  4,                                      !- Hour 15
  34,                                     !- Minute 15
  0.0875,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  45,                                     !- Minute 16
  0.09375,                                !- Value Until Time 16
  4,                                      !- Hour 17
  55,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  5,                                      !- Hour 18
  5,                                      !- Minute 18
  0.10625,                                !- Value Until Time 18
  5,                                      !- Hour 19
  15,                                     !- Minute 19
  0.1125,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  25,                                     !- Minute 20
  0.11875,                                !- Value Until Time 20
  5,                                      !- Hour 21
  35,                                     !- Minute 21
  0.125,                                  !- Value Until Time 21
  5,                                      !- Hour 22
  45,                                     !- Minute 22
  0.13125,                                !- Value Until Time 22
  5,                                      !- Hour 23
  55,                                     !- Minute 23
  0.1375,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  5,                                      !- Minute 24
  0.14375,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.15,                                   !- Value Until Time 25
  7,                                      !- Hour 26
  15,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  7,                                      !- Hour 27
  25,                                     !- Minute 27
  0.179166666666667,                      !- Value Until Time 27
  7,                                      !- Hour 28
  35,                                     !- Minute 28
  0.208333333333333,                      !- Value Until Time 28
  7,                                      !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  55,                                     !- Minute 30
  0.266666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  5,                                      !- Minute 31
  0.295833333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  15,                                     !- Minute 32
  0.325,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  24,                                     !- Minute 33
  0.354166666666667,                      !- Value Until Time 33
  8,                                      !- Hour 34
  34,                                     !- Minute 34
  0.383333333333333,                      !- Value Until Time 34
  8,                                      !- Hour 35
  44,                                     !- Minute 35
  0.4125,                                 !- Value Until Time 35
  8,                                      !- Hour 36
  54,                                     !- Minute 36
  0.441666666666666,                      !- Value Until Time 36
  9,                                      !- Hour 37
  4,                                      !- Minute 37
  0.470833333333333,                      !- Value Until Time 37
  9,                                      !- Hour 38
  14,                                     !- Minute 38
  0.499999999999999,                      !- Value Until Time 38
  9,                                      !- Hour 39
  15,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  9,                                      !- Hour 40
  24,                                     !- Minute 40
  0.486666666666667,                      !- Value Until Time 40
  9,                                      !- Hour 41
  34,                                     !- Minute 41
  0.473333333333333,                      !- Value Until Time 41
  9,                                      !- Hour 42
  44,                                     !- Minute 42
  0.46,                                   !- Value Until Time 42
  9,                                      !- Hour 43
  54,                                     !- Minute 43
  0.446666666666667,                      !- Value Until Time 43
  10,                                     !- Hour 44
  4,                                      !- Minute 44
  0.433333333333334,                      !- Value Until Time 44
  10,                                     !- Hour 45
  14,                                     !- Minute 45
  0.42,                                   !- Value Until Time 45
  10,                                     !- Hour 46
  24,                                     !- Minute 46
  0.406666666666667,                      !- Value Until Time 46
  10,                                     !- Hour 47
  30,                                     !- Minute 47
  0.4,                                    !- Value Until Time 47
  10,                                     !- Hour 48
  39,                                     !- Minute 48
  0.391666666666667,                      !- Value Until Time 48
  10,                                     !- Hour 49
  49,                                     !- Minute 49
  0.383333333333333,                      !- Value Until Time 49
  10,                                     !- Hour 50
  59,                                     !- Minute 50
  0.375,                                  !- Value Until Time 50
  11,                                     !- Hour 51
  9,                                      !- Minute 51
  0.366666666666667,                      !- Value Until Time 51
  11,                                     !- Hour 52
  19,                                     !- Minute 52
  0.358333333333333,                      !- Value Until Time 52
  11,                                     !- Hour 53
  29,                                     !- Minute 53
  0.35,                                   !- Value Until Time 53
  11,                                     !- Hour 54
  39,                                     !- Minute 54
  0.341666666666667,                      !- Value Until Time 54
  11,                                     !- Hour 55
  49,                                     !- Minute 55
  0.333333333333334,                      !- Value Until Time 55
  11,                                     !- Hour 56
  59,                                     !- Minute 56
  0.325,                                  !- Value Until Time 56
  12,                                     !- Hour 57
  9,                                      !- Minute 57
  0.316666666666667,                      !- Value Until Time 57
  12,                                     !- Hour 58
  19,                                     !- Minute 58
  0.308333333333334,                      !- Value Until Time 58
  12,                                     !- Hour 59
  29,                                     !- Minute 59
  0.3,                                    !- Value Until Time 59
  12,                                     !- Hour 60
  30,                                     !- Minute 60
  0.3,                                    !- Value Until Time 60
  14,                                     !- Hour 61
  0,                                      !- Minute 61
  0.3,                                    !- Value Until Time 61
  14,                                     !- Hour 62
  9,                                      !- Minute 62
  0.316666666666667,                      !- Value Until Time 62
  14,                                     !- Hour 63
  19,                                     !- Minute 63
  0.333333333333333,                      !- Value Until Time 63
  14,                                     !- Hour 64
  29,                                     !- Minute 64
  0.35,                                   !- Value Until Time 64
  14,                                     !- Hour 65
  39,                                     !- Minute 65
  0.366666666666666,                      !- Value Until Time 65
  14,                                     !- Hour 66
  49,                                     !- Minute 66
  0.383333333333333,                      !- Value Until Time 66
  14,                                     !- Hour 67
  59,                                     !- Minute 67
  0.4,                                    !- Value Until Time 67
  15,                                     !- Hour 68
  0,                                      !- Minute 68
  0.4,                                    !- Value Until Time 68
  15,                                     !- Hour 69
  9,                                      !- Minute 69
  0.416666666666667,                      !- Value Until Time 69
  15,                                     !- Hour 70
  19,                                     !- Minute 70
  0.433333333333333,                      !- Value Until Time 70
  15,                                     !- Hour 71
  29,                                     !- Minute 71
  0.45,                                   !- Value Until Time 71
  15,                                     !- Hour 72
  39,                                     !- Minute 72
  0.466666666666666,                      !- Value Until Time 72
  15,                                     !- Hour 73
  49,                                     !- Minute 73
  0.483333333333333,                      !- Value Until Time 73
  15,                                     !- Hour 74
  59,                                     !- Minute 74
  0.5,                                    !- Value Until Time 74
  16,                                     !- Hour 75
  0,                                      !- Minute 75
  0.5,                                    !- Value Until Time 75
  17,                                     !- Hour 76
  0,                                      !- Minute 76
  0.5,                                    !- Value Until Time 76
  17,                                     !- Hour 77
  10,                                     !- Minute 77
  0.433333333333333,                      !- Value Until Time 77
  17,                                     !- Hour 78
  15,                                     !- Minute 78
  0.4,                                    !- Value Until Time 78
  17,                                     !- Hour 79
  25,                                     !- Minute 79
  0.416666666666667,                      !- Value Until Time 79
  17,                                     !- Hour 80
  35,                                     !- Minute 80
  0.433333333333334,                      !- Value Until Time 80
  17,                                     !- Hour 81
  45,                                     !- Minute 81
  0.45,                                   !- Value Until Time 81
  17,                                     !- Hour 82
  55,                                     !- Minute 82
  0.466666666666667,                      !- Value Until Time 82
  18,                                     !- Hour 83
  5,                                      !- Minute 83
  0.483333333333334,                      !- Value Until Time 83
  18,                                     !- Hour 84
  15,                                     !- Minute 84
  0.5,                                    !- Value Until Time 84
  18,                                     !- Hour 85
  25,                                     !- Minute 85
  0.483333333333333,                      !- Value Until Time 85
  18,                                     !- Hour 86
  35,                                     !- Minute 86
  0.466666666666666,                      !- Value Until Time 86
  18,                                     !- Hour 87
  45,                                     !- Minute 87
  0.45,                                   !- Value Until Time 87
  18,                                     !- Hour 88
  55,                                     !- Minute 88
  0.433333333333333,                      !- Value Until Time 88
  19,                                     !- Hour 89
  5,                                      !- Minute 89
  0.416666666666666,                      !- Value Until Time 89
  19,                                     !- Hour 90
  15,                                     !- Minute 90
  0.4,                                    !- Value Until Time 90
  19,                                     !- Hour 91
  25,                                     !- Minute 91
  0.366666666666666,                      !- Value Until Time 91
  19,                                     !- Hour 92
  35,                                     !- Minute 92
  0.333333333333333,                      !- Value Until Time 92
  19,                                     !- Hour 93
  45,                                     !- Minute 93
  0.299999999999999,                      !- Value Until Time 93
  19,                                     !- Hour 94
  55,                                     !- Minute 94
  0.266666666666666,                      !- Value Until Time 94
  20,                                     !- Hour 95
  5,                                      !- Minute 95
  0.233333333333332,                      !- Value Until Time 95
  20,                                     !- Hour 96
  15,                                     !- Minute 96
  0.2,                                    !- Value Until Time 96
  20,                                     !- Hour 97
  25,                                     !- Minute 97
  0.208333333333333,                      !- Value Until Time 97
  20,                                     !- Hour 98
  35,                                     !- Minute 98
  0.216666666666667,                      !- Value Until Time 98
  20,                                     !- Hour 99
  45,                                     !- Minute 99
  0.225,                                  !- Value Until Time 99
  20,                                     !- Hour 100
  55,                                     !- Minute 100
  0.233333333333334,                      !- Value Until Time 100
  21,                                     !- Hour 101
  5,                                      !- Minute 101
  0.241666666666667,                      !- Value Until Time 101
  21,                                     !- Hour 102
  15,                                     !- Minute 102
  0.25,                                   !- Value Until Time 102
  21,                                     !- Hour 103
  25,                                     !- Minute 103
  0.208333333333333,                      !- Value Until Time 103
  21,                                     !- Hour 104
  35,                                     !- Minute 104
  0.166666666666666,                      !- Value Until Time 104
  21,                                     !- Hour 105
  45,                                     !- Minute 105
  0.124999999999999,                      !- Value Until Time 105
  21,                                     !- Hour 106
  55,                                     !- Minute 106
  0.0833333333333321,                     !- Value Until Time 106
  22,                                     !- Hour 107
  5,                                      !- Minute 107
  0.0416666666666652,                     !- Value Until Time 107
  22,                                     !- Hour 108
  15,                                     !- Minute 108
  0,                                      !- Value Until Time 108
  24,                                     !- Hour 109
  0,                                      !- Minute 109
  0;                                      !- Value Until Time 109

OS:Schedule:Day,
  {1a468986-7665-4a63-b017-cb239660a2aa}, !- Handle
  QuickServiceRestaurant Bldg Swh Winter Design Day, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {bdfc8bf5-8e7d-44ae-b45d-7765ad1811bc}, !- Handle
  Schedule Rule 11,                       !- Name
  {12343ece-5465-46a9-9e88-fe8f3f477006}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {204e0264-b615-4cdc-a3b9-6198cc8999ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {204e0264-b615-4cdc-a3b9-6198cc8999ae}, !- Handle
  QuickServiceRestaurant Bldg Swh WntrDsn|Sat Day, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  54,                                     !- Minute 2
  0.00833333333333333,                    !- Value Until Time 2
  3,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0166666666666666,                     !- Value Until Time 3
  3,                                      !- Hour 4
  14,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  24,                                     !- Minute 5
  0.0333333333333333,                     !- Value Until Time 5
  3,                                      !- Hour 6
  34,                                     !- Minute 6
  0.0416666666666666,                     !- Value Until Time 6
  3,                                      !- Hour 7
  44,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  54,                                     !- Minute 8
  0.0583333333333333,                     !- Value Until Time 8
  4,                                      !- Hour 9
  4,                                      !- Minute 9
  0.0666666666666666,                     !- Value Until Time 9
  4,                                      !- Hour 10
  14,                                     !- Minute 10
  0.0749999999999999,                     !- Value Until Time 10
  4,                                      !- Hour 11
  24,                                     !- Minute 11
  0.0833333333333333,                     !- Value Until Time 11
  4,                                      !- Hour 12
  34,                                     !- Minute 12
  0.0916666666666666,                     !- Value Until Time 12
  4,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  4,                                      !- Hour 14
  55,                                     !- Minute 14
  0.108333333333333,                      !- Value Until Time 14
  5,                                      !- Hour 15
  5,                                      !- Minute 15
  0.116666666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  15,                                     !- Minute 16
  0.125,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  25,                                     !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  5,                                      !- Hour 18
  35,                                     !- Minute 18
  0.141666666666667,                      !- Value Until Time 18
  5,                                      !- Hour 19
  45,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  6,                                      !- Hour 21
  55,                                     !- Minute 21
  0.208333333333333,                      !- Value Until Time 21
  7,                                      !- Hour 22
  5,                                      !- Minute 22
  0.266666666666667,                      !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.325,                                  !- Value Until Time 23
  7,                                      !- Hour 24
  25,                                     !- Minute 24
  0.383333333333334,                      !- Value Until Time 24
  7,                                      !- Hour 25
  35,                                     !- Minute 25
  0.441666666666667,                      !- Value Until Time 25
  7,                                      !- Hour 26
  45,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  7,                                      !- Hour 27
  55,                                     !- Minute 27
  0.491666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  5,                                      !- Minute 28
  0.483333333333333,                      !- Value Until Time 28
  8,                                      !- Hour 29
  15,                                     !- Minute 29
  0.475,                                  !- Value Until Time 29
  8,                                      !- Hour 30
  24,                                     !- Minute 30
  0.466666666666667,                      !- Value Until Time 30
  8,                                      !- Hour 31
  34,                                     !- Minute 31
  0.458333333333333,                      !- Value Until Time 31
  8,                                      !- Hour 32
  44,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  45,                                     !- Minute 33
  0.45,                                   !- Value Until Time 33
  8,                                      !- Hour 34
  54,                                     !- Minute 34
  0.483333333333333,                      !- Value Until Time 34
  9,                                      !- Hour 35
  0,                                      !- Minute 35
  0.5,                                    !- Value Until Time 35
  10,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5,                                    !- Value Until Time 36
  10,                                     !- Hour 37
  9,                                      !- Minute 37
  0.491666666666667,                      !- Value Until Time 37
  10,                                     !- Hour 38
  19,                                     !- Minute 38
  0.483333333333333,                      !- Value Until Time 38
  10,                                     !- Hour 39
  29,                                     !- Minute 39
  0.475,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  39,                                     !- Minute 40
  0.466666666666667,                      !- Value Until Time 40
  10,                                     !- Hour 41
  49,                                     !- Minute 41
  0.458333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  59,                                     !- Minute 42
  0.45,                                   !- Value Until Time 42
  11,                                     !- Hour 43
  0,                                      !- Minute 43
  0.45,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  9,                                      !- Minute 44
  0.441666666666667,                      !- Value Until Time 44
  11,                                     !- Hour 45
  19,                                     !- Minute 45
  0.433333333333333,                      !- Value Until Time 45
  11,                                     !- Hour 46
  29,                                     !- Minute 46
  0.425,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  39,                                     !- Minute 47
  0.416666666666667,                      !- Value Until Time 47
  11,                                     !- Hour 48
  49,                                     !- Minute 48
  0.408333333333334,                      !- Value Until Time 48
  11,                                     !- Hour 49
  59,                                     !- Minute 49
  0.4,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  0,                                      !- Minute 50
  0.4,                                    !- Value Until Time 50
  13,                                     !- Hour 51
  0,                                      !- Minute 51
  0.4,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  9,                                      !- Minute 52
  0.391666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  19,                                     !- Minute 53
  0.383333333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  29,                                     !- Minute 54
  0.375,                                  !- Value Until Time 54
  13,                                     !- Hour 55
  39,                                     !- Minute 55
  0.366666666666667,                      !- Value Until Time 55
  13,                                     !- Hour 56
  49,                                     !- Minute 56
  0.358333333333333,                      !- Value Until Time 56
  13,                                     !- Hour 57
  59,                                     !- Minute 57
  0.35,                                   !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.35,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  9,                                      !- Minute 59
  0.358333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  19,                                     !- Minute 60
  0.366666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  29,                                     !- Minute 61
  0.375,                                  !- Value Until Time 61
  14,                                     !- Hour 62
  39,                                     !- Minute 62
  0.383333333333333,                      !- Value Until Time 62
  14,                                     !- Hour 63
  49,                                     !- Minute 63
  0.391666666666666,                      !- Value Until Time 63
  14,                                     !- Hour 64
  59,                                     !- Minute 64
  0.4,                                    !- Value Until Time 64
  15,                                     !- Hour 65
  0,                                      !- Minute 65
  0.4,                                    !- Value Until Time 65
  15,                                     !- Hour 66
  9,                                      !- Minute 66
  0.425,                                  !- Value Until Time 66
  15,                                     !- Hour 67
  19,                                     !- Minute 67
  0.45,                                   !- Value Until Time 67
  15,                                     !- Hour 68
  29,                                     !- Minute 68
  0.475,                                  !- Value Until Time 68
  15,                                     !- Hour 69
  39,                                     !- Minute 69
  0.5,                                    !- Value Until Time 69
  15,                                     !- Hour 70
  49,                                     !- Minute 70
  0.525,                                  !- Value Until Time 70
  15,                                     !- Hour 71
  59,                                     !- Minute 71
  0.55,                                   !- Value Until Time 71
  16,                                     !- Hour 72
  0,                                      !- Minute 72
  0.55,                                   !- Value Until Time 72
  17,                                     !- Hour 73
  0,                                      !- Minute 73
  0.55,                                   !- Value Until Time 73
  17,                                     !- Hour 74
  10,                                     !- Minute 74
  0.516666666666666,                      !- Value Until Time 74
  17,                                     !- Hour 75
  15,                                     !- Minute 75
  0.5,                                    !- Value Until Time 75
  17,                                     !- Hour 76
  25,                                     !- Minute 76
  0.508333333333333,                      !- Value Until Time 76
  17,                                     !- Hour 77
  35,                                     !- Minute 77
  0.516666666666667,                      !- Value Until Time 77
  17,                                     !- Hour 78
  45,                                     !- Minute 78
  0.525,                                  !- Value Until Time 78
  17,                                     !- Hour 79
  55,                                     !- Minute 79
  0.533333333333334,                      !- Value Until Time 79
  18,                                     !- Hour 80
  5,                                      !- Minute 80
  0.541666666666667,                      !- Value Until Time 80
  18,                                     !- Hour 81
  15,                                     !- Minute 81
  0.55,                                   !- Value Until Time 81
  18,                                     !- Hour 82
  25,                                     !- Minute 82
  0.525,                                  !- Value Until Time 82
  18,                                     !- Hour 83
  35,                                     !- Minute 83
  0.5,                                    !- Value Until Time 83
  18,                                     !- Hour 84
  45,                                     !- Minute 84
  0.474999999999999,                      !- Value Until Time 84
  18,                                     !- Hour 85
  55,                                     !- Minute 85
  0.449999999999999,                      !- Value Until Time 85
  19,                                     !- Hour 86
  5,                                      !- Minute 86
  0.424999999999999,                      !- Value Until Time 86
  19,                                     !- Hour 87
  15,                                     !- Minute 87
  0.4,                                    !- Value Until Time 87
  19,                                     !- Hour 88
  25,                                     !- Minute 88
  0.383333333333333,                      !- Value Until Time 88
  19,                                     !- Hour 89
  35,                                     !- Minute 89
  0.366666666666666,                      !- Value Until Time 89
  19,                                     !- Hour 90
  45,                                     !- Minute 90
  0.35,                                   !- Value Until Time 90
  19,                                     !- Hour 91
  55,                                     !- Minute 91
  0.333333333333333,                      !- Value Until Time 91
  20,                                     !- Hour 92
  5,                                      !- Minute 92
  0.316666666666666,                      !- Value Until Time 92
  20,                                     !- Hour 93
  15,                                     !- Minute 93
  0.3,                                    !- Value Until Time 93
  20,                                     !- Hour 94
  25,                                     !- Minute 94
  0.283333333333333,                      !- Value Until Time 94
  20,                                     !- Hour 95
  35,                                     !- Minute 95
  0.266666666666666,                      !- Value Until Time 95
  20,                                     !- Hour 96
  45,                                     !- Minute 96
  0.25,                                   !- Value Until Time 96
  20,                                     !- Hour 97
  55,                                     !- Minute 97
  0.233333333333333,                      !- Value Until Time 97
  21,                                     !- Hour 98
  5,                                      !- Minute 98
  0.216666666666666,                      !- Value Until Time 98
  21,                                     !- Hour 99
  15,                                     !- Minute 99
  0.2,                                    !- Value Until Time 99
  21,                                     !- Hour 100
  25,                                     !- Minute 100
  0.166666666666666,                      !- Value Until Time 100
  21,                                     !- Hour 101
  35,                                     !- Minute 101
  0.133333333333333,                      !- Value Until Time 101
  21,                                     !- Hour 102
  45,                                     !- Minute 102
  0.0999999999999993,                     !- Value Until Time 102
  21,                                     !- Hour 103
  55,                                     !- Minute 103
  0.0666666666666657,                     !- Value Until Time 103
  22,                                     !- Hour 104
  5,                                      !- Minute 104
  0.0333333333333321,                     !- Value Until Time 104
  22,                                     !- Hour 105
  15,                                     !- Minute 105
  0,                                      !- Value Until Time 105
  24,                                     !- Hour 106
  0,                                      !- Minute 106
  0;                                      !- Value Until Time 106

OS:WaterUse:Connections,
  {c3bd20b2-5b2e-4580-a39b-5da7c16c970b}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.8gpm at 140F, !- Name
  {2b83260c-b836-4bec-a5bc-61346ddb291a}, !- Inlet Node Name
  {99edc729-12e0-4c05-8143-dc73abc481f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f0d326a6-d2ae-4640-83ef-c212103bcee2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c9074949-2572-4d29-8191-0d9e0616fb1d}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.8gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.0472157119598e-05,                    !- Peak Flow Rate {m3/s}
  {65945203-88f6-432f-a391-b8cf161bf674}, !- Target Temperature Schedule Name
  {66c8703e-d8ba-490a-8d2d-aadfe7bc4d26}, !- Sensible Fraction Schedule Name
  {d146d5e7-3766-4c11-9102-0cb4ff86aa94}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {66c8703e-d8ba-490a-8d2d-aadfe7bc4d26}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  {9503363c-379b-4889-b7df-e699cd27141a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9503363c-379b-4889-b7df-e699cd27141a}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d146d5e7-3766-4c11-9102-0cb4ff86aa94}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  {b226e1a9-ab6b-4d1d-a97a-b668ad2f64f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b226e1a9-ab6b-4d1d-a97a-b668ad2f64f0}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {65945203-88f6-432f-a391-b8cf161bf674}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  {78214466-62c6-46f4-bb76-37f0aad94457}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78214466-62c6-46f4-bb76-37f0aad94457}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {f0d326a6-d2ae-4640-83ef-c212103bcee2}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.8gpm at 140F, !- Name
  {c9074949-2572-4d29-8191-0d9e0616fb1d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {12343ece-5465-46a9-9e88-fe8f3f477006}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {cb470f20-0c27-4904-83ec-7a3e3dd94a15}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {184a4320-ffd7-4394-8ae5-f61a2611a6d4}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6ddbd2f3-ee62-4a10-a258-069eb5d46f57}, !- Plant Side Inlet Node Name
  {d9b1f2bb-5dc8-4904-a2e2-c89059e7639c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1bab92e4-bc7c-4dbf-9c44-df10556878b0}, !- Demand Side Inlet Node Name
  {1fa6f769-a7f3-4149-a558-dd4aa5319626}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b47d07ec-5b98-4d95-a9d4-fd905e728173}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d5c2a0c1-4dc1-4e96-99b2-af5170ecba93}, !- Demand Mixer Name
  {8c8db997-9257-4d9d-9776-5d3cb9c3e27c}, !- Demand Splitter Name
  {e16f8365-af72-47eb-9c0e-ed557b40d1fb}, !- Supply Mixer Name
  {eabe4337-aa28-4974-a5ff-0c5b84ea2d64}; !- Supply Splitter Name

OS:Node,
  {23d6fd3f-ea09-4d48-9d89-021e104e9673}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {6ddbd2f3-ee62-4a10-a258-069eb5d46f57}, !- Inlet Port
  {960e386f-da90-4064-bdc8-f6229c0e38fc}; !- Outlet Port

OS:Node,
  {184a4320-ffd7-4394-8ae5-f61a2611a6d4}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {f663da93-bcd2-4462-a62a-63ec7344bb69}, !- Inlet Port
  {d9b1f2bb-5dc8-4904-a2e2-c89059e7639c}; !- Outlet Port

OS:Node,
  {ec2c7bce-a5fb-418f-a571-7c7bed314bc8}, !- Handle
  40gal Electricity Water Heater - 30kBtu/hr Supply Inlet Water Node, !- Name
  {7e3219d0-59c5-4c7c-b1ee-69400100217c}, !- Inlet Port
  {ea25cf55-5cb7-4712-b524-263251e5b224}; !- Outlet Port

OS:Connector:Mixer,
  {e16f8365-af72-47eb-9c0e-ed557b40d1fb}, !- Handle
  Connector Mixer 1,                      !- Name
  {3cc9e642-579c-40af-97dd-4362ffd3e738}, !- Outlet Branch Name
  {e110f32d-5a90-49df-af29-ee6d71bad2a5}, !- Inlet Branch Name 1
  {4d23d785-990a-4c8d-8a50-40af0afba0d7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {eabe4337-aa28-4974-a5ff-0c5b84ea2d64}, !- Handle
  Connector Splitter 1,                   !- Name
  {4dcae7c7-aab5-4862-a1db-bb5e151347ad}, !- Inlet Branch Name
  {7e3219d0-59c5-4c7c-b1ee-69400100217c}, !- Outlet Branch Name 1
  {b9551976-5702-4d86-b99d-6134120d520f}; !- Outlet Branch Name 2

OS:Connection,
  {6ddbd2f3-ee62-4a10-a258-069eb5d46f57}, !- Handle
  {cb470f20-0c27-4904-83ec-7a3e3dd94a15}, !- Source Object
  14,                                     !- Outlet Port
  {23d6fd3f-ea09-4d48-9d89-021e104e9673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e3219d0-59c5-4c7c-b1ee-69400100217c}, !- Handle
  {eabe4337-aa28-4974-a5ff-0c5b84ea2d64}, !- Source Object
  3,                                      !- Outlet Port
  {ec2c7bce-a5fb-418f-a571-7c7bed314bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b1f2bb-5dc8-4904-a2e2-c89059e7639c}, !- Handle
  {184a4320-ffd7-4394-8ae5-f61a2611a6d4}, !- Source Object
  3,                                      !- Outlet Port
  {cb470f20-0c27-4904-83ec-7a3e3dd94a15}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4c06d46f-d894-476a-9470-86d66cfb9910}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {1bab92e4-bc7c-4dbf-9c44-df10556878b0}, !- Inlet Port
  {c4da2db4-0b7d-4d16-98b8-1df74e32168b}; !- Outlet Port

OS:Node,
  {4dd1ccd3-101a-4327-80ac-793f4eaa410a}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {9d615313-fca1-4433-9225-41770a866f7c}, !- Inlet Port
  {1fa6f769-a7f3-4149-a558-dd4aa5319626}; !- Outlet Port

OS:Node,
  {66d83ae0-d314-44da-9c47-e470c6d513a0}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {d4a58d2b-fcc0-4a6a-968c-0a3b70feb59c}, !- Inlet Port
  {6c78904e-dbfa-4dd6-bf97-4735dcfd6068}; !- Outlet Port

OS:Connector:Mixer,
  {d5c2a0c1-4dc1-4e96-99b2-af5170ecba93}, !- Handle
  Connector Mixer 2,                      !- Name
  {2ae2f22a-c2d9-4d86-b1f3-6790349a54b1}, !- Outlet Branch Name
  {3b947b63-b94a-4ecf-be54-ff554d5856d0}, !- Inlet Branch Name 1
  {7887932e-4d91-416a-8182-13a48d922624}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8c8db997-9257-4d9d-9776-5d3cb9c3e27c}, !- Handle
  Connector Splitter 2,                   !- Name
  {989ffeff-bad4-49bc-9d0c-aa265e4d4d10}, !- Inlet Branch Name
  {d4a58d2b-fcc0-4a6a-968c-0a3b70feb59c}, !- Outlet Branch Name 1
  {1c966d3b-a537-4429-a0fb-2607fbb3a909}; !- Outlet Branch Name 2

OS:Connection,
  {1bab92e4-bc7c-4dbf-9c44-df10556878b0}, !- Handle
  {cb470f20-0c27-4904-83ec-7a3e3dd94a15}, !- Source Object
  17,                                     !- Outlet Port
  {4c06d46f-d894-476a-9470-86d66cfb9910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a58d2b-fcc0-4a6a-968c-0a3b70feb59c}, !- Handle
  {8c8db997-9257-4d9d-9776-5d3cb9c3e27c}, !- Source Object
  3,                                      !- Outlet Port
  {66d83ae0-d314-44da-9c47-e470c6d513a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa6f769-a7f3-4149-a558-dd4aa5319626}, !- Handle
  {4dd1ccd3-101a-4327-80ac-793f4eaa410a}, !- Source Object
  3,                                      !- Outlet Port
  {cb470f20-0c27-4904-83ec-7a3e3dd94a15}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c6d0cd60-4bb0-4c65-9133-98f07fdf9a3c}, !- Handle
  {cb470f20-0c27-4904-83ec-7a3e3dd94a15}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b47d07ec-5b98-4d95-a9d4-fd905e728173}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {3b6c241d-3bb4-494b-9c2b-a0df7dda33ed}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9cfbac53-7c8d-4f3e-b77c-e8a8d9efbd2c}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {3b6c241d-3bb4-494b-9c2b-a0df7dda33ed}, !- Schedule Type Limits Name
  {af6d62a7-767f-4153-a9a6-9001a61dda71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af6d62a7-767f-4153-a9a6-9001a61dda71}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {3b6c241d-3bb4-494b-9c2b-a0df7dda33ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {37c3e032-f304-4a39-9408-67fefc3eda79}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {9cfbac53-7c8d-4f3e-b77c-e8a8d9efbd2c}, !- Schedule Name
  {184a4320-ffd7-4394-8ae5-f61a2611a6d4}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {8b105bf4-4986-4ce9-9757-33abfbe95b64}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {960e386f-da90-4064-bdc8-f6229c0e38fc}, !- Inlet Node Name
  {f19e1c74-26c7-4876-a837-4e03580ff57d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {855f2620-73f5-4293-bc24-c325251d8fd5}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {f19e1c74-26c7-4876-a837-4e03580ff57d}, !- Inlet Port
  {4dcae7c7-aab5-4862-a1db-bb5e151347ad}; !- Outlet Port

OS:Connection,
  {960e386f-da90-4064-bdc8-f6229c0e38fc}, !- Handle
  {23d6fd3f-ea09-4d48-9d89-021e104e9673}, !- Source Object
  3,                                      !- Outlet Port
  {8b105bf4-4986-4ce9-9757-33abfbe95b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f19e1c74-26c7-4876-a837-4e03580ff57d}, !- Handle
  {8b105bf4-4986-4ce9-9757-33abfbe95b64}, !- Source Object
  3,                                      !- Outlet Port
  {855f2620-73f5-4293-bc24-c325251d8fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dcae7c7-aab5-4862-a1db-bb5e151347ad}, !- Handle
  {855f2620-73f5-4293-bc24-c325251d8fd5}, !- Source Object
  3,                                      !- Outlet Port
  {eabe4337-aa28-4974-a5ff-0c5b84ea2d64}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {9e9fc708-ecf9-40da-8e3f-010ea0b76292}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b7bfa2fc-aad7-4e3e-a078-f6cf0350d4d5}, !- Handle
  40gal Electricity Water Heater - 30kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {9cfbac53-7c8d-4f3e-b77c-e8a8d9efbd2c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8862.469162008,                         !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {8589feda-590e-43f1-8849-f98d83bafc58}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ea25cf55-5cb7-4712-b524-263251e5b224}, !- Use Side Inlet Node Name
  {b899f9b9-46c6-4aff-99a0-3a380a9b8b8b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {29d77fcc-1287-4390-92e8-2b04f7d49711}, !- Handle
  {b7bfa2fc-aad7-4e3e-a078-f6cf0350d4d5}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {8589feda-590e-43f1-8849-f98d83bafc58}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {9e9fc708-ecf9-40da-8e3f-010ea0b76292}, !- Schedule Type Limits Name
  {6fd39c56-7842-4b17-b4c0-8028117e64d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fd39c56-7842-4b17-b4c0-8028117e64d0}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {9e9fc708-ecf9-40da-8e3f-010ea0b76292}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {e5ca2219-d233-421f-aa83-296ee9a31b7b}, !- Handle
  40gal Electricity Water Heater - 30kBtu/hr Supply Outlet Water Node, !- Name
  {b899f9b9-46c6-4aff-99a0-3a380a9b8b8b}, !- Inlet Port
  {e110f32d-5a90-49df-af29-ee6d71bad2a5}; !- Outlet Port

OS:Connection,
  {ea25cf55-5cb7-4712-b524-263251e5b224}, !- Handle
  {ec2c7bce-a5fb-418f-a571-7c7bed314bc8}, !- Source Object
  3,                                      !- Outlet Port
  {b7bfa2fc-aad7-4e3e-a078-f6cf0350d4d5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b899f9b9-46c6-4aff-99a0-3a380a9b8b8b}, !- Handle
  {b7bfa2fc-aad7-4e3e-a078-f6cf0350d4d5}, !- Source Object
  32,                                     !- Outlet Port
  {e5ca2219-d233-421f-aa83-296ee9a31b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e110f32d-5a90-49df-af29-ee6d71bad2a5}, !- Handle
  {e5ca2219-d233-421f-aa83-296ee9a31b7b}, !- Source Object
  3,                                      !- Outlet Port
  {e16f8365-af72-47eb-9c0e-ed557b40d1fb}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {751116d1-e288-47d7-8b99-dec179eb4229}, !- Handle
  {b7bfa2fc-aad7-4e3e-a078-f6cf0350d4d5}; !- Object Name

OS:Schedule:Ruleset,
  {063b83b6-b8f8-4f2c-b4b5-2c3918e7f9e0}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  {c9115ec3-d399-4185-877f-8ae9854faccd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9115ec3-d399-4185-877f-8ae9854faccd}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {65722cd9-e1df-404e-b939-308ec5ae5810}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a9c8f6cd-283c-4a3b-9df2-3bfdf6eb121e}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {65722cd9-e1df-404e-b939-308ec5ae5810}; !- Layer 1

OS:Pipe:Indoor,
  {3dab97c0-15dc-4fd7-97b0-035190211708}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {a9c8f6cd-283c-4a3b-9df2-3bfdf6eb121e}, !- Construction
  {c4da2db4-0b7d-4d16-98b8-1df74e32168b}, !- Fluid Inlet Node
  {63e18882-f45b-4607-9d86-e6d2cf235af0}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {46fcc0fc-0e17-4e89-9053-263644361a30}, !- Ambient Temperature Schedule
  {063b83b6-b8f8-4f2c-b4b5-2c3918e7f9e0}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {1c620d5c-4a7c-45de-9651-5bd42948dc3f}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {63e18882-f45b-4607-9d86-e6d2cf235af0}, !- Inlet Port
  {989ffeff-bad4-49bc-9d0c-aa265e4d4d10}; !- Outlet Port

OS:Connection,
  {c4da2db4-0b7d-4d16-98b8-1df74e32168b}, !- Handle
  {4c06d46f-d894-476a-9470-86d66cfb9910}, !- Source Object
  3,                                      !- Outlet Port
  {3dab97c0-15dc-4fd7-97b0-035190211708}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63e18882-f45b-4607-9d86-e6d2cf235af0}, !- Handle
  {3dab97c0-15dc-4fd7-97b0-035190211708}, !- Source Object
  4,                                      !- Outlet Port
  {1c620d5c-4a7c-45de-9651-5bd42948dc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989ffeff-bad4-49bc-9d0c-aa265e4d4d10}, !- Handle
  {1c620d5c-4a7c-45de-9651-5bd42948dc3f}, !- Source Object
  3,                                      !- Outlet Port
  {8c8db997-9257-4d9d-9776-5d3cb9c3e27c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7022ce96-0b31-464b-98e5-da44bee896bb}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a036322e-4f79-410c-b4b4-61d18b020bb4}, !- Inlet Node Name
  {c958da08-6116-4f7d-8b2f-fa3418f0bef0}; !- Outlet Node Name

OS:Node,
  {4570054a-7985-47ba-83ad-a6ca17bf3c7d}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {b9551976-5702-4d86-b99d-6134120d520f}, !- Inlet Port
  {a036322e-4f79-410c-b4b4-61d18b020bb4}; !- Outlet Port

OS:Connection,
  {b9551976-5702-4d86-b99d-6134120d520f}, !- Handle
  {eabe4337-aa28-4974-a5ff-0c5b84ea2d64}, !- Source Object
  4,                                      !- Outlet Port
  {4570054a-7985-47ba-83ad-a6ca17bf3c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dfed07f-6cb9-4e9f-a25d-81b6ff247d13}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {c958da08-6116-4f7d-8b2f-fa3418f0bef0}, !- Inlet Port
  {4d23d785-990a-4c8d-8a50-40af0afba0d7}; !- Outlet Port

OS:Connection,
  {a036322e-4f79-410c-b4b4-61d18b020bb4}, !- Handle
  {4570054a-7985-47ba-83ad-a6ca17bf3c7d}, !- Source Object
  3,                                      !- Outlet Port
  {7022ce96-0b31-464b-98e5-da44bee896bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c958da08-6116-4f7d-8b2f-fa3418f0bef0}, !- Handle
  {7022ce96-0b31-464b-98e5-da44bee896bb}, !- Source Object
  3,                                      !- Outlet Port
  {7dfed07f-6cb9-4e9f-a25d-81b6ff247d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d23d785-990a-4c8d-8a50-40af0afba0d7}, !- Handle
  {7dfed07f-6cb9-4e9f-a25d-81b6ff247d13}, !- Source Object
  3,                                      !- Outlet Port
  {e16f8365-af72-47eb-9c0e-ed557b40d1fb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5df6a698-e5de-465e-91a4-4198c55e9022}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {6c78904e-dbfa-4dd6-bf97-4735dcfd6068}, !- Inlet Node Name
  {319672b2-d998-4e3f-98d0-6bcbeeb8de6b}; !- Outlet Node Name

OS:Node,
  {8151dcd5-fd56-4954-a03e-adcaeeb633fc}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {319672b2-d998-4e3f-98d0-6bcbeeb8de6b}, !- Inlet Port
  {3b947b63-b94a-4ecf-be54-ff554d5856d0}; !- Outlet Port

OS:Connection,
  {6c78904e-dbfa-4dd6-bf97-4735dcfd6068}, !- Handle
  {66d83ae0-d314-44da-9c47-e470c6d513a0}, !- Source Object
  3,                                      !- Outlet Port
  {5df6a698-e5de-465e-91a4-4198c55e9022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {319672b2-d998-4e3f-98d0-6bcbeeb8de6b}, !- Handle
  {5df6a698-e5de-465e-91a4-4198c55e9022}, !- Source Object
  3,                                      !- Outlet Port
  {8151dcd5-fd56-4954-a03e-adcaeeb633fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b947b63-b94a-4ecf-be54-ff554d5856d0}, !- Handle
  {8151dcd5-fd56-4954-a03e-adcaeeb633fc}, !- Source Object
  3,                                      !- Outlet Port
  {d5c2a0c1-4dc1-4e96-99b2-af5170ecba93}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d8665d4-26c6-4c73-8bfd-e7396e8f65be}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {82579734-9bf0-4719-abed-10c5402252cf}, !- Inlet Node Name
  {f663da93-bcd2-4462-a62a-63ec7344bb69}; !- Outlet Node Name

OS:Node,
  {2d0cd645-85ea-426d-be09-5855643e8a23}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {3cc9e642-579c-40af-97dd-4362ffd3e738}, !- Inlet Port
  {82579734-9bf0-4719-abed-10c5402252cf}; !- Outlet Port

OS:Connection,
  {3cc9e642-579c-40af-97dd-4362ffd3e738}, !- Handle
  {e16f8365-af72-47eb-9c0e-ed557b40d1fb}, !- Source Object
  2,                                      !- Outlet Port
  {2d0cd645-85ea-426d-be09-5855643e8a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82579734-9bf0-4719-abed-10c5402252cf}, !- Handle
  {2d0cd645-85ea-426d-be09-5855643e8a23}, !- Source Object
  3,                                      !- Outlet Port
  {9d8665d4-26c6-4c73-8bfd-e7396e8f65be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f663da93-bcd2-4462-a62a-63ec7344bb69}, !- Handle
  {9d8665d4-26c6-4c73-8bfd-e7396e8f65be}, !- Source Object
  3,                                      !- Outlet Port
  {184a4320-ffd7-4394-8ae5-f61a2611a6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {63d59994-bddd-495c-9187-8fd678034089}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {60a5bc33-90e6-437e-9d64-95458d8d3b14}, !- Inlet Node Name
  {9d615313-fca1-4433-9225-41770a866f7c}; !- Outlet Node Name

OS:Node,
  {eabbeb28-2c37-4916-8fbf-a72dd70baaef}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {2ae2f22a-c2d9-4d86-b1f3-6790349a54b1}, !- Inlet Port
  {60a5bc33-90e6-437e-9d64-95458d8d3b14}; !- Outlet Port

OS:Connection,
  {2ae2f22a-c2d9-4d86-b1f3-6790349a54b1}, !- Handle
  {d5c2a0c1-4dc1-4e96-99b2-af5170ecba93}, !- Source Object
  2,                                      !- Outlet Port
  {eabbeb28-2c37-4916-8fbf-a72dd70baaef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a5bc33-90e6-437e-9d64-95458d8d3b14}, !- Handle
  {eabbeb28-2c37-4916-8fbf-a72dd70baaef}, !- Source Object
  3,                                      !- Outlet Port
  {63d59994-bddd-495c-9187-8fd678034089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d615313-fca1-4433-9225-41770a866f7c}, !- Handle
  {63d59994-bddd-495c-9187-8fd678034089}, !- Source Object
  3,                                      !- Outlet Port
  {4dd1ccd3-101a-4327-80ac-793f4eaa410a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {635e9c3c-1888-49c9-89c2-0f2fe4d0e7ee}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.8gpm at 140F Inlet Water Node, !- Name
  {1c966d3b-a537-4429-a0fb-2607fbb3a909}, !- Inlet Port
  {2b83260c-b836-4bec-a5bc-61346ddb291a}; !- Outlet Port

OS:Connection,
  {1c966d3b-a537-4429-a0fb-2607fbb3a909}, !- Handle
  {8c8db997-9257-4d9d-9776-5d3cb9c3e27c}, !- Source Object
  4,                                      !- Outlet Port
  {635e9c3c-1888-49c9-89c2-0f2fe4d0e7ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1318d3fe-9953-4eb1-a425-9ae00d6e28b8}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.8gpm at 140F Outlet Water Node, !- Name
  {99edc729-12e0-4c05-8143-dc73abc481f0}, !- Inlet Port
  {7887932e-4d91-416a-8182-13a48d922624}; !- Outlet Port

OS:Connection,
  {2b83260c-b836-4bec-a5bc-61346ddb291a}, !- Handle
  {635e9c3c-1888-49c9-89c2-0f2fe4d0e7ee}, !- Source Object
  3,                                      !- Outlet Port
  {c3bd20b2-5b2e-4580-a39b-5da7c16c970b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99edc729-12e0-4c05-8143-dc73abc481f0}, !- Handle
  {c3bd20b2-5b2e-4580-a39b-5da7c16c970b}, !- Source Object
  3,                                      !- Outlet Port
  {1318d3fe-9953-4eb1-a425-9ae00d6e28b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7887932e-4d91-416a-8182-13a48d922624}, !- Handle
  {1318d3fe-9953-4eb1-a425-9ae00d6e28b8}, !- Source Object
  3,                                      !- Outlet Port
  {d5c2a0c1-4dc1-4e96-99b2-af5170ecba93}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {46fcc0fc-0e17-4e89-9053-263644361a30}, !- Handle
  Temporary Pipe Indoor Ambient Temp 88.7F, !- Name
  ,                                       !- Schedule Type Limits Name
  31.5;                                   !- Value

OS:Refrigeration:WalkIn,
  {cf2c11f8-9f2e-4269-b84e-665040eb0c1f}, !- Handle
  Quick Service Restaurant Cooler,        !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  2256.64724032611,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  200,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  100,                                    !- Rated Total Lighting Power {W}
  {9d441a16-959d-4db6-b702-d8899e969b76}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {dbcba1b9-f1c1-4cdd-8280-9c81a2e15d46}, !- Defrost Schedule Name
  {e4952d60-734b-47db-8ac7-b9311d463f79}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  9.290304,                               !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {d30ba02d-2303-461b-8c11-bf58f4ca5b30}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {d30ba02d-2303-461b-8c11-bf58f4ca5b30}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {f0c97e8d-55b6-4201-a348-d9205726b635}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {ecb1a76a-60b1-4891-9616-6fbd1b22720c}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {9d441a16-959d-4db6-b702-d8899e969b76}, !- Handle
  Always On,                              !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  {e329a937-42af-4d54-b17c-0a49a996470e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e329a937-42af-4d54-b17c-0a49a996470e}, !- Handle
  Always On Default,                      !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ecb1a76a-60b1-4891-9616-6fbd1b22720c}, !- Handle
  door_wi_sched,                          !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  {f77d62e3-ff2d-43c2-973e-eb17ed1b26cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f77d62e3-ff2d-43c2-973e-eb17ed1b26cc}, !- Handle
  door_wi_sched Default,                  !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9940d3b4-1c66-4ed9-91b2-d9eced44e36c}, !- Handle
  {cf2c11f8-9f2e-4269-b84e-665040eb0c1f}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {dbcba1b9-f1c1-4cdd-8280-9c81a2e15d46}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  {4cd56187-e8fe-4a8f-9429-1830b4ceccb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cd56187-e8fe-4a8f-9429-1830b4ceccb6}, !- Handle
  Refrigeration Defrost Schedule Default - Quick Service Restaurant Cooler, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {e4952d60-734b-47db-8ac7-b9311d463f79}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  {738aca5b-b4b2-48ea-b2db-a3e97479685d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {738aca5b-b4b2-48ea-b2db-a3e97479685d}, !- Handle
  Refrigeration Dripdown Schedule Default - Quick Service Restaurant Cooler, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {ab2362ca-d7a4-416e-85d2-8464c5328559}, !- Handle
  Medium Temperature,                     !- Name
  {f8b37975-e625-450d-bb0f-9e92ff997223}, !- Refrigerated CaseAndWalkInList Name
  {be4ccd59-110d-4b73-a271-08a9a3952934}, !- Refrigeration TransferLoad List Name
  {4e30621b-a380-4260-acce-ff76e3a20a38}, !- Refrigeration Condenser Name
  {f42209fc-1bb0-4d1d-a457-bcfcf0863cdc}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {ede950bf-1dc3-4e8e-b2b2-717a51d1acbc}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {f8b37975-e625-450d-bb0f-9e92ff997223}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {cf2c11f8-9f2e-4269-b84e-665040eb0c1f}; !- Model Object 1

OS:ModelObjectList,
  {be4ccd59-110d-4b73-a271-08a9a3952934}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {f42209fc-1bb0-4d1d-a457-bcfcf0863cdc}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {bbe511ec-0bc7-4a51-99c9-d9da161f0a9f}; !- Model Object 1

OS:ModelObjectList,
  {ede950bf-1dc3-4e8e-b2b2-717a51d1acbc}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {bbe511ec-0bc7-4a51-99c9-d9da161f0a9f}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {920b876e-3619-4a74-aca1-a69f5e0fe723}, !- Refrigeration Compressor Power Curve Name
  {13689afc-a547-414d-b4db-2e0c3c13106a}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {920b876e-3619-4a74-aca1-a69f5e0fe723}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {13689afc-a547-414d-b4db-2e0c3c13106a}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {f0e9b65b-3ba7-4bd2-b6d3-101c52a84509}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {4e30621b-a380-4260-acce-ff76e3a20a38}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {f0e9b65b-3ba7-4bd2-b6d3-101c52a84509}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  96.7134531632809,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {2aeccbde-7e93-4930-b574-3f7096eea780}, !- Handle
  Quick Service Restaurant Freezer,       !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  1670.50509998167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80,                                     !- Rated Total Lighting Power {W}
  {9d441a16-959d-4db6-b702-d8899e969b76}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {53de2a8f-e1e3-4b79-bb0a-d4c5ccba6257}, !- Defrost Schedule Name
  {6359402b-04b5-43e0-8670-92607ea1ba96}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {ba90f36d-5d08-4d42-a1e5-fcabd9a61cb8}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {ba90f36d-5d08-4d42-a1e5-fcabd9a61cb8}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {f0c97e8d-55b6-4201-a348-d9205726b635}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {ecb1a76a-60b1-4891-9616-6fbd1b22720c}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {dc9c47e1-3bfe-4edc-9f7d-47ab785a4ffc}, !- Handle
  {2aeccbde-7e93-4930-b574-3f7096eea780}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {53de2a8f-e1e3-4b79-bb0a-d4c5ccba6257}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  {d73d9379-0bfd-404f-bfae-040c6c8a97a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d73d9379-0bfd-404f-bfae-040c6c8a97a9}, !- Handle
  Refrigeration Defrost Schedule Default - Quick Service Restaurant Freezer, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {6359402b-04b5-43e0-8670-92607ea1ba96}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  {748b16af-7e05-40b6-b85a-b5484cb5f6b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {748b16af-7e05-40b6-b85a-b5484cb5f6b2}, !- Handle
  Refrigeration Dripdown Schedule Default - Quick Service Restaurant Freezer, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {64101fe6-7608-4de7-9b29-c988953c05f5}, !- Handle
  Low Temperature,                        !- Name
  {a856b3be-ff96-4acd-81a5-818cbc0e01c7}, !- Refrigerated CaseAndWalkInList Name
  {2f759a1d-443c-48cc-996f-e91e3fd48f9f}, !- Refrigeration TransferLoad List Name
  {4768aadf-b294-4d35-8ccc-487cadddb021}, !- Refrigeration Condenser Name
  {b925b7ec-5ba0-4fe3-b655-570626d26201}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {5ed660c1-3eda-4ef1-a135-bb47579f0237}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {a856b3be-ff96-4acd-81a5-818cbc0e01c7}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {2aeccbde-7e93-4930-b574-3f7096eea780}; !- Model Object 1

OS:ModelObjectList,
  {2f759a1d-443c-48cc-996f-e91e3fd48f9f}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {b925b7ec-5ba0-4fe3-b655-570626d26201}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {79e7ac9a-c8b6-4db2-813a-4e7021846a1c}; !- Model Object 1

OS:ModelObjectList,
  {5ed660c1-3eda-4ef1-a135-bb47579f0237}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {79e7ac9a-c8b6-4db2-813a-4e7021846a1c}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {e73e66d7-e567-4a89-b7b3-ee692d269593}, !- Refrigeration Compressor Power Curve Name
  {e5803c22-828c-4fce-8bc0-10d0a3fa5d0b}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {e73e66d7-e567-4a89-b7b3-ee692d269593}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {e5803c22-828c-4fce-8bc0-10d0a3fa5d0b}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {bf5b18d7-62b1-4c9d-a438-8398fe8428cd}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {4768aadf-b294-4d35-8ccc-487cadddb021}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {bf5b18d7-62b1-4c9d-a438-8398fe8428cd}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  71.593075718273,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {610ea527-f965-46a9-98dc-0617a137a69b}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {0a5a7b62-225a-4956-b2c8-d69a39e4bbb3}, !- Heating Setpoint Temperature Schedule Name
  {93e99345-bea8-4a55-bc26-f9fa1c337775}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0a5a7b62-225a-4956-b2c8-d69a39e4bbb3}, !- Handle
  QuickServiceRestaurant HtgSetp,         !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  {df1156e2-ccf5-4d16-bc18-44f41b51aa8d}, !- Default Day Schedule Name
  {24fc97c5-4b9a-41d3-81ad-130838654032}, !- Summer Design Day Schedule Name
  {0697d117-9c9a-42c8-b875-4f63d630b6e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df1156e2-ccf5-4d16-bc18-44f41b51aa8d}, !- Handle
  QuickServiceRestaurant HtgSetp Default, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {9c2f34d3-b981-49fb-a86a-469ed3fa8f75}, !- Handle
  QuickServiceRestaurant HtgSetp Winter Design Day, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {93e99345-bea8-4a55-bc26-f9fa1c337775}, !- Handle
  QuickServiceRestaurant ClgSetp,         !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  {e474c855-96fb-465d-9b2d-50250be55e13}, !- Default Day Schedule Name
  {a4ef5c5e-2e2e-4622-a3fd-ef2398f692c8}, !- Summer Design Day Schedule Name
  {849e0754-d8b5-4567-954a-1132908a3104}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e474c855-96fb-465d-9b2d-50250be55e13}, !- Handle
  QuickServiceRestaurant ClgSetp Default, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:Schedule:Day,
  {5bd1e50c-3341-470d-bce8-d4d850bc61c8}, !- Handle
  QuickServiceRestaurant ClgSetp Winter Design Day, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {43b1ba7b-5143-479f-9704-0ca0f834c1d5}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {0a5a7b62-225a-4956-b2c8-d69a39e4bbb3}, !- Heating Setpoint Temperature Schedule Name
  {93e99345-bea8-4a55-bc26-f9fa1c337775}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b15f966-5279-4866-ab2d-db763eedf90f}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {0a5a7b62-225a-4956-b2c8-d69a39e4bbb3}, !- Heating Setpoint Temperature Schedule Name
  {93e99345-bea8-4a55-bc26-f9fa1c337775}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52d53c2e-04ef-4e21-b174-b808a31c04ae}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {0a5a7b62-225a-4956-b2c8-d69a39e4bbb3}, !- Heating Setpoint Temperature Schedule Name
  {93e99345-bea8-4a55-bc26-f9fa1c337775}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d1a7f3d-bf84-49b7-845c-395bd69989d7}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {0a5a7b62-225a-4956-b2c8-d69a39e4bbb3}, !- Heating Setpoint Temperature Schedule Name
  {93e99345-bea8-4a55-bc26-f9fa1c337775}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2cc25bb-20ff-45a5-8b77-8f6661a3b031}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {0a5a7b62-225a-4956-b2c8-d69a39e4bbb3}, !- Heating Setpoint Temperature Schedule Name
  {93e99345-bea8-4a55-bc26-f9fa1c337775}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c13644f3-7a2b-458f-9d99-b58c19fad259}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {8f2a74bd-6101-4262-868e-38fcc393f546}, !- Heating Setpoint Temperature Schedule Name
  {03edbb15-1a53-4f3e-8220-bf0676b3675e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8f2a74bd-6101-4262-868e-38fcc393f546}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  {24549014-1483-4396-af5b-d7332456ca9f}, !- Default Day Schedule Name
  {f6ad4eac-8756-46d1-a064-0d445c2e8eac}, !- Summer Design Day Schedule Name
  {6069afce-11a6-4f43-9d84-d092ad6170e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24549014-1483-4396-af5b-d7332456ca9f}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen Default, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Day,
  {c933e7ba-efda-4d5d-9ba2-765d0f5b8c15}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen Winter Design Day, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {03edbb15-1a53-4f3e-8220-bf0676b3675e}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  {4513aa68-4349-4a46-9f2b-061fe313216d}, !- Default Day Schedule Name
  {6234940d-3d0a-4ccf-a276-13703d0f8da5}, !- Summer Design Day Schedule Name
  {ce0b122b-ddb5-430b-a5f3-d631122f43eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4513aa68-4349-4a46-9f2b-061fe313216d}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen Default, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:Schedule:Day,
  {178b53e8-1bb3-4801-8e5c-7586bf765377}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen Winter Design Day, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {966dc05c-5c9d-49d2-9f6c-efa68cef62da}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {8f2a74bd-6101-4262-868e-38fcc393f546}, !- Heating Setpoint Temperature Schedule Name
  {03edbb15-1a53-4f3e-8220-bf0676b3675e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ab12998-851c-4b13-ba02-706ca58aa796}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {8f2a74bd-6101-4262-868e-38fcc393f546}, !- Heating Setpoint Temperature Schedule Name
  {03edbb15-1a53-4f3e-8220-bf0676b3675e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c343c6b-572f-42c5-9b49-25938ad410fd}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {8f2a74bd-6101-4262-868e-38fcc393f546}, !- Heating Setpoint Temperature Schedule Name
  {03edbb15-1a53-4f3e-8220-bf0676b3675e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4512069-e825-4fc1-b90c-0a5a447eb6fc}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {8f2a74bd-6101-4262-868e-38fcc393f546}, !- Heating Setpoint Temperature Schedule Name
  {03edbb15-1a53-4f3e-8220-bf0676b3675e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d61bfad0-4844-4a93-8372-b8e39926c7e9}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {8f2a74bd-6101-4262-868e-38fcc393f546}, !- Heating Setpoint Temperature Schedule Name
  {03edbb15-1a53-4f3e-8220-bf0676b3675e}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {26ea6a9c-52b9-4c79-8e8f-3b7eeb232dfe}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7a75db83-9a9b-4e1d-8b05-74fb6c59071d}, !- Availability Schedule
  {4231193e-11ef-4ed9-9fb6-23e9cc5fd5d8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f30373a5-7f17-44ee-a8a2-8984afbbdeda}, !- Supply Side Inlet Node Name
  {d7fa39dd-4a2c-4f08-9441-312c7c6de827}, !- Demand Side Outlet Node Name
  {8e7c2fc7-f6e9-47d3-9276-ed644abe94ab}, !- Demand Side Inlet Node A
  {79a5c185-6071-48f2-9dd0-1070c71dc4f9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0bd8ee29-2519-4686-97a5-21ca4298c146}, !- Demand Mixer Name
  {21bd2034-6d2f-46ab-af10-b4d2e97912da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {534ee448-2092-4a93-84fe-4fb9fa60f7b9}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f30373a5-7f17-44ee-a8a2-8984afbbdeda}, !- Inlet Port
  {9cc35ee0-9e84-4403-b3db-55ca4223f84d}; !- Outlet Port

OS:Node,
  {c798c2e4-43a5-4daa-a767-f6099fe30633}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1d42319a-a6f4-4cd8-ba2a-77ca23f9b124}, !- Inlet Port
  {79a5c185-6071-48f2-9dd0-1070c71dc4f9}; !- Outlet Port

OS:Connection,
  {f30373a5-7f17-44ee-a8a2-8984afbbdeda}, !- Handle
  {26ea6a9c-52b9-4c79-8e8f-3b7eeb232dfe}, !- Source Object
  9,                                      !- Outlet Port
  {534ee448-2092-4a93-84fe-4fb9fa60f7b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a5c185-6071-48f2-9dd0-1070c71dc4f9}, !- Handle
  {c798c2e4-43a5-4daa-a767-f6099fe30633}, !- Source Object
  3,                                      !- Outlet Port
  {26ea6a9c-52b9-4c79-8e8f-3b7eeb232dfe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2aed4f87-95ca-4a60-b7d0-99623977fab4}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8e7c2fc7-f6e9-47d3-9276-ed644abe94ab}, !- Inlet Port
  {f1a2af56-f812-4e8b-8f13-58105014f642}; !- Outlet Port

OS:Node,
  {68d3faf1-7fcf-4a19-89da-0cbfb655f2d4}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {5f9d60c1-94c6-47c7-a9ee-49016d17d00c}, !- Inlet Port
  {d7fa39dd-4a2c-4f08-9441-312c7c6de827}; !- Outlet Port

OS:Node,
  {2087c7fb-6b1f-4fc2-beac-7e557e6ab9ce}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b5a430fb-46a1-4f88-b896-8dc4cf5ec897}, !- Inlet Port
  {d934edd5-4356-445f-81c5-4316343e2320}; !- Outlet Port

OS:Connection,
  {8e7c2fc7-f6e9-47d3-9276-ed644abe94ab}, !- Handle
  {26ea6a9c-52b9-4c79-8e8f-3b7eeb232dfe}, !- Source Object
  11,                                     !- Outlet Port
  {2aed4f87-95ca-4a60-b7d0-99623977fab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7fa39dd-4a2c-4f08-9441-312c7c6de827}, !- Handle
  {68d3faf1-7fcf-4a19-89da-0cbfb655f2d4}, !- Source Object
  3,                                      !- Outlet Port
  {26ea6a9c-52b9-4c79-8e8f-3b7eeb232dfe}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {21bd2034-6d2f-46ab-af10-b4d2e97912da}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f1a2af56-f812-4e8b-8f13-58105014f642}, !- Inlet Node Name
  {c64fda59-f70c-46b3-875f-4c1770ccb21b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0bd8ee29-2519-4686-97a5-21ca4298c146}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5f9d60c1-94c6-47c7-a9ee-49016d17d00c}, !- Outlet Node Name
  {4fafbabb-d6cf-4244-a335-47a6ea8ce662}; !- Inlet Node Name 1

OS:Connection,
  {f1a2af56-f812-4e8b-8f13-58105014f642}, !- Handle
  {2aed4f87-95ca-4a60-b7d0-99623977fab4}, !- Source Object
  3,                                      !- Outlet Port
  {21bd2034-6d2f-46ab-af10-b4d2e97912da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9d60c1-94c6-47c7-a9ee-49016d17d00c}, !- Handle
  {0bd8ee29-2519-4686-97a5-21ca4298c146}, !- Source Object
  2,                                      !- Outlet Port
  {68d3faf1-7fcf-4a19-89da-0cbfb655f2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fad42477-1fd3-43c4-9d9a-9f7dcebe4ae1}, !- Handle
  {26ea6a9c-52b9-4c79-8e8f-3b7eeb232dfe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4231193e-11ef-4ed9-9fb6-23e9cc5fd5d8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {94cbd50a-e635-4273-a881-117d2072d588}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9a4f6595-c443-49b7-8aac-cff477cfc0bd}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4714acd6-5c7e-4c7a-861b-43f4aa996229}, !- Control Zone Name
  {c798c2e4-43a5-4daa-a767-f6099fe30633}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {44b34657-d871-4b0e-82a3-815ced4a679b}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Gas Htg Coil 48kBtu/hr 0.8 Thermal Eff, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Schedule:Constant,
  {358b64c0-9641-4d6f-98b2-288f4e819c02}, !- Handle
  Always Off Discrete,                    !- Name
  {bafa636b-3e0a-4406-b54d-b979d748e7e6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {bafa636b-3e0a-4406-b54d-b979d748e7e6}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {79d66b4f-56a9-4b88-9de5-50c262fb6faa}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC No Heat, !- Name
  {358b64c0-9641-4d6f-98b2-288f4e819c02}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {77b10ac8-12ca-42bd-8185-525229a91066}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 25kBtu/hr 11.06SEER 25kBtu/hr 9.7SEER, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7529ff8-d997-445a-b24c-72c239785edd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93ba359e-1dc7-452d-84e4-75eda8c9cefa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4838f01b-0bcb-4232-8479-a50589bbd248}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c5c8c2a-48d4-45a4-a983-c5427af13e68}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cce469b8-1869-42f9-92b3-923e51677f7e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {86225410-9e2b-4f1f-8e35-8c6d3d99c93e}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Fan, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {97f6612f-3e63-4a26-a3a1-4a84a2f44f29}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b93265b5-2150-45c6-bf2c-d69b306af833}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {97f6612f-3e63-4a26-a3a1-4a84a2f44f29}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b93265b5-2150-45c6-bf2c-d69b306af833}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2e416971-23c8-404c-87c4-900638f2f892}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4714acd6-5c7e-4c7a-861b-43f4aa996229}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {541097e1-dc86-4fdd-bc73-5d7d52273dad}, !- Air Inlet Node Name
  {1d42319a-a6f4-4cd8-ba2a-77ca23f9b124}, !- Air Outlet Node Name
  {86225410-9e2b-4f1f-8e35-8c6d3d99c93e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7a75db83-9a9b-4e1d-8b05-74fb6c59071d}, !- Supply Air Fan Operating Mode Schedule Name
  {44b34657-d871-4b0e-82a3-815ced4a679b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {77b10ac8-12ca-42bd-8185-525229a91066}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {79d66b4f-56a9-4b88-9de5-50c262fb6faa}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1d42319a-a6f4-4cd8-ba2a-77ca23f9b124}, !- Handle
  {2e416971-23c8-404c-87c4-900638f2f892}, !- Source Object
  7,                                      !- Outlet Port
  {c798c2e4-43a5-4daa-a767-f6099fe30633}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7c86318b-beca-4274-af58-6dcfba1ed2d9}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {43927372-4370-4d61-9772-8dcf1f00e0c1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9ce91856-ef9c-4cca-9706-44d1fa887d04}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9ce91856-ef9c-4cca-9706-44d1fa887d04}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e807ff1b-380a-46e9-84a7-1cec25641fbe}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC OA System, !- Name
  {7c86318b-beca-4274-af58-6dcfba1ed2d9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {954160b0-a312-499e-84bf-c91025d99807}, !- Mixed Air Node Name
  {bd1782ff-a057-449b-9e95-25a898fe3e25}, !- Outdoor Air Stream Node Name
  {2807bdfe-09cb-4a8a-a9d9-d074038a66ba}, !- Relief Air Stream Node Name
  {9cc35ee0-9e84-4403-b3db-55ca4223f84d}; !- Return Air Stream Node Name

OS:Node,
  {fcc0e762-a421-4f69-ac0d-2a16a9236e00}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bd1782ff-a057-449b-9e95-25a898fe3e25}; !- Outlet Port

OS:Connection,
  {bd1782ff-a057-449b-9e95-25a898fe3e25}, !- Handle
  {fcc0e762-a421-4f69-ac0d-2a16a9236e00}, !- Source Object
  3,                                      !- Outlet Port
  {e807ff1b-380a-46e9-84a7-1cec25641fbe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b00b7712-4bb0-4003-a249-e2a0c219741a}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {2807bdfe-09cb-4a8a-a9d9-d074038a66ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2807bdfe-09cb-4a8a-a9d9-d074038a66ba}, !- Handle
  {e807ff1b-380a-46e9-84a7-1cec25641fbe}, !- Source Object
  7,                                      !- Outlet Port
  {b00b7712-4bb0-4003-a249-e2a0c219741a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f77ab0f-a3db-4407-8f1a-09c9062dc5af}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {954160b0-a312-499e-84bf-c91025d99807}, !- Inlet Port
  {541097e1-dc86-4fdd-bc73-5d7d52273dad}; !- Outlet Port

OS:Connection,
  {9cc35ee0-9e84-4403-b3db-55ca4223f84d}, !- Handle
  {534ee448-2092-4a93-84fe-4fb9fa60f7b9}, !- Source Object
  3,                                      !- Outlet Port
  {e807ff1b-380a-46e9-84a7-1cec25641fbe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {954160b0-a312-499e-84bf-c91025d99807}, !- Handle
  {e807ff1b-380a-46e9-84a7-1cec25641fbe}, !- Source Object
  5,                                      !- Outlet Port
  {4f77ab0f-a3db-4407-8f1a-09c9062dc5af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {541097e1-dc86-4fdd-bc73-5d7d52273dad}, !- Handle
  {4f77ab0f-a3db-4407-8f1a-09c9062dc5af}, !- Source Object
  3,                                      !- Outlet Port
  {2e416971-23c8-404c-87c4-900638f2f892}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {94cbd50a-e635-4273-a881-117d2072d588}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9820509d-f17c-42f3-afe3-619cbd7e21ee}, !- Control Zone or Zone List Name
  {956c228e-4136-45c5-89fb-bf4d1356a359}, !- Cooling Control Zone or Zone List Name
  {3a2152e0-7f0c-44a5-ac18-57d9e70e7ff2}, !- Heating Control Zone or Zone List Name
  {029cf698-10b4-4e69-b663-d1811124f55d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9820509d-f17c-42f3-afe3-619cbd7e21ee}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {956c228e-4136-45c5-89fb-bf4d1356a359}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3a2152e0-7f0c-44a5-ac18-57d9e70e7ff2}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {029cf698-10b4-4e69-b663-d1811124f55d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7509eb88-fdd4-4cdb-9398-bfa87f62bf9d}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {ccb5fdab-0d72-4a1b-87a4-850066fe7a8b}, !- Air Inlet Node Name
  {b5a430fb-46a1-4f88-b896-8dc4cf5ec897}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {755994b5-b359-4a38-beed-cb735f77655f}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground Return Air Node, !- Name
  {4c2bf563-4256-4b05-a4eb-878f815ba924}, !- Inlet Port
  {4fafbabb-d6cf-4244-a335-47a6ea8ce662}; !- Outlet Port

OS:Connection,
  {d934edd5-4356-445f-81c5-4316343e2320}, !- Handle
  {2087c7fb-6b1f-4fc2-beac-7e557e6ab9ce}, !- Source Object
  3,                                      !- Outlet Port
  {99b255db-9878-48a1-adb8-7c6cc8828db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c2bf563-4256-4b05-a4eb-878f815ba924}, !- Handle
  {ad741bbc-d820-42af-bc1c-cfadb68ad5ee}, !- Source Object
  2,                                      !- Outlet Port
  {755994b5-b359-4a38-beed-cb735f77655f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fafbabb-d6cf-4244-a335-47a6ea8ce662}, !- Handle
  {755994b5-b359-4a38-beed-cb735f77655f}, !- Source Object
  3,                                      !- Outlet Port
  {0bd8ee29-2519-4686-97a5-21ca4298c146}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95fb305e-cbd5-4d9d-b1a4-844e23045cd8}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c64fda59-f70c-46b3-875f-4c1770ccb21b}, !- Inlet Port
  {ccb5fdab-0d72-4a1b-87a4-850066fe7a8b}; !- Outlet Port

OS:Connection,
  {c64fda59-f70c-46b3-875f-4c1770ccb21b}, !- Handle
  {21bd2034-6d2f-46ab-af10-b4d2e97912da}, !- Source Object
  3,                                      !- Outlet Port
  {95fb305e-cbd5-4d9d-b1a4-844e23045cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb5fdab-0d72-4a1b-87a4-850066fe7a8b}, !- Handle
  {95fb305e-cbd5-4d9d-b1a4-844e23045cd8}, !- Source Object
  3,                                      !- Outlet Port
  {7509eb88-fdd4-4cdb-9398-bfa87f62bf9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5a430fb-46a1-4f88-b896-8dc4cf5ec897}, !- Handle
  {7509eb88-fdd4-4cdb-9398-bfa87f62bf9d}, !- Source Object
  4,                                      !- Outlet Port
  {2087c7fb-6b1f-4fc2-beac-7e557e6ab9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {53c466e7-6621-4802-b84b-bc1a5d2a10ee}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1839fe69-ab49-4091-9b34-37d89cbd883d}, !- Availability Schedule
  {be8d2b30-b3d7-4f27-98cb-bcf6046fa03c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f7526c10-8b3c-4c3c-a30e-c90964260d26}, !- Supply Side Inlet Node Name
  {ec7a9130-1965-4dd8-b970-751c7fca7bd4}, !- Demand Side Outlet Node Name
  {74605858-7b54-483b-80d5-fe5976476730}, !- Demand Side Inlet Node A
  {b54d9e44-9ece-448e-aa57-5c39fd00d1e2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {90ec4c94-28d8-4290-bb3c-566650ce6823}, !- Demand Mixer Name
  {bb930d8d-e33b-4535-827a-b5ee8d0e2e8a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3870a9ab-9c1d-4e4c-9834-ee359b91f260}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f7526c10-8b3c-4c3c-a30e-c90964260d26}, !- Inlet Port
  {fafe10c4-db01-4e29-b5e4-9e3fc2e650ba}; !- Outlet Port

OS:Node,
  {41468afe-7874-4374-a798-ef64c71ddaec}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f0abb506-d361-4de3-bf5f-875e2a01e2ff}, !- Inlet Port
  {b54d9e44-9ece-448e-aa57-5c39fd00d1e2}; !- Outlet Port

OS:Connection,
  {f7526c10-8b3c-4c3c-a30e-c90964260d26}, !- Handle
  {53c466e7-6621-4802-b84b-bc1a5d2a10ee}, !- Source Object
  9,                                      !- Outlet Port
  {3870a9ab-9c1d-4e4c-9834-ee359b91f260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b54d9e44-9ece-448e-aa57-5c39fd00d1e2}, !- Handle
  {41468afe-7874-4374-a798-ef64c71ddaec}, !- Source Object
  3,                                      !- Outlet Port
  {53c466e7-6621-4802-b84b-bc1a5d2a10ee}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2c96bc95-3841-4019-8259-35e27e06cab5}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {74605858-7b54-483b-80d5-fe5976476730}, !- Inlet Port
  {c05cf78d-1376-4b3e-910b-f8da4901b761}; !- Outlet Port

OS:Node,
  {c2f4aaf5-c31d-45ee-8b51-83ea0a8561ff}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8cc5c2e2-4e2a-4888-a497-c4592e487f0d}, !- Inlet Port
  {ec7a9130-1965-4dd8-b970-751c7fca7bd4}; !- Outlet Port

OS:Node,
  {4f638388-ec6a-4ebf-80a5-d0a3c60aa910}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {88947d20-4b42-4d13-b74f-f5e5bb4a3eeb}, !- Inlet Port
  {4b3bcf26-5635-4c6a-98b5-4244001b1e4d}; !- Outlet Port

OS:Connection,
  {74605858-7b54-483b-80d5-fe5976476730}, !- Handle
  {53c466e7-6621-4802-b84b-bc1a5d2a10ee}, !- Source Object
  11,                                     !- Outlet Port
  {2c96bc95-3841-4019-8259-35e27e06cab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec7a9130-1965-4dd8-b970-751c7fca7bd4}, !- Handle
  {c2f4aaf5-c31d-45ee-8b51-83ea0a8561ff}, !- Source Object
  3,                                      !- Outlet Port
  {53c466e7-6621-4802-b84b-bc1a5d2a10ee}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb930d8d-e33b-4535-827a-b5ee8d0e2e8a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {c05cf78d-1376-4b3e-910b-f8da4901b761}, !- Inlet Node Name
  {7e78c4a2-c238-43eb-b39b-f08b01ff39c4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {90ec4c94-28d8-4290-bb3c-566650ce6823}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {8cc5c2e2-4e2a-4888-a497-c4592e487f0d}, !- Outlet Node Name
  {ea58d18a-4195-4195-9d46-039d6080b915}; !- Inlet Node Name 1

OS:Connection,
  {c05cf78d-1376-4b3e-910b-f8da4901b761}, !- Handle
  {2c96bc95-3841-4019-8259-35e27e06cab5}, !- Source Object
  3,                                      !- Outlet Port
  {bb930d8d-e33b-4535-827a-b5ee8d0e2e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cc5c2e2-4e2a-4888-a497-c4592e487f0d}, !- Handle
  {90ec4c94-28d8-4290-bb3c-566650ce6823}, !- Source Object
  2,                                      !- Outlet Port
  {c2f4aaf5-c31d-45ee-8b51-83ea0a8561ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {73cc7b47-9458-4edc-aaee-24bc0d494cc8}, !- Handle
  {53c466e7-6621-4802-b84b-bc1a5d2a10ee}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {be8d2b30-b3d7-4f27-98cb-bcf6046fa03c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {c793a62d-473a-4f05-8fff-45c75b6c83cf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c5140037-e3d5-40b7-880d-d6c2c48c6c05}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {209eda57-97e0-4357-90a2-f62c69e55201}, !- Control Zone Name
  {41468afe-7874-4374-a798-ef64c71ddaec}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {5c0dbf1f-ecee-4b08-9ff0-40b28a983101}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Gas Htg Coil 58kBtu/hr 0.8 Thermal Eff, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {4cb04d0a-762a-4650-826b-6a6aa4441235}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC No Heat, !- Name
  {358b64c0-9641-4d6f-98b2-288f4e819c02}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a1532ebe-3ef7-4bf1-99c5-42adb2021060}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 31kBtu/hr 11.06SEER 32kBtu/hr 9.7SEER, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7529ff8-d997-445a-b24c-72c239785edd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93ba359e-1dc7-452d-84e4-75eda8c9cefa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4838f01b-0bcb-4232-8479-a50589bbd248}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c5c8c2a-48d4-45a4-a983-c5427af13e68}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cce469b8-1869-42f9-92b3-923e51677f7e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {29916598-46f3-4e18-b01f-9691c0d79efa}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Fan, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b184697b-240a-474f-b122-c581e5a0fae9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {24aaecb9-1aa0-4bf1-95c3-5b439559e7ea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b184697b-240a-474f-b122-c581e5a0fae9}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {24aaecb9-1aa0-4bf1-95c3-5b439559e7ea}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a77aa284-7000-4a19-8074-ece57d900489}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {209eda57-97e0-4357-90a2-f62c69e55201}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {23fbb389-cc8e-4407-8544-cc71d73c0a79}, !- Air Inlet Node Name
  {f0abb506-d361-4de3-bf5f-875e2a01e2ff}, !- Air Outlet Node Name
  {29916598-46f3-4e18-b01f-9691c0d79efa}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1839fe69-ab49-4091-9b34-37d89cbd883d}, !- Supply Air Fan Operating Mode Schedule Name
  {5c0dbf1f-ecee-4b08-9ff0-40b28a983101}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a1532ebe-3ef7-4bf1-99c5-42adb2021060}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4cb04d0a-762a-4650-826b-6a6aa4441235}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f0abb506-d361-4de3-bf5f-875e2a01e2ff}, !- Handle
  {a77aa284-7000-4a19-8074-ece57d900489}, !- Source Object
  7,                                      !- Outlet Port
  {41468afe-7874-4374-a798-ef64c71ddaec}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7b7fb8e1-1230-4ae1-a3d0-a2c77e18a134}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e2e1a762-3339-4015-8a10-501b5ad4c698}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f772aea4-9b56-46cc-aa61-24ecac2f5e09}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f772aea4-9b56-46cc-aa61-24ecac2f5e09}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f96fef0-806b-4a51-8b0d-926f06eb8afa}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC OA System, !- Name
  {7b7fb8e1-1230-4ae1-a3d0-a2c77e18a134}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3d2c07e6-75c5-42dc-8465-54a17d4c103b}, !- Mixed Air Node Name
  {01eafab5-8d6e-4415-adfa-e49c53fa1022}, !- Outdoor Air Stream Node Name
  {e2da18a2-98e4-40f5-991e-2641e351625e}, !- Relief Air Stream Node Name
  {fafe10c4-db01-4e29-b5e4-9e3fc2e650ba}; !- Return Air Stream Node Name

OS:Node,
  {26c58f4e-25f9-4171-a907-1d3a577b2720}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {01eafab5-8d6e-4415-adfa-e49c53fa1022}; !- Outlet Port

OS:Connection,
  {01eafab5-8d6e-4415-adfa-e49c53fa1022}, !- Handle
  {26c58f4e-25f9-4171-a907-1d3a577b2720}, !- Source Object
  3,                                      !- Outlet Port
  {7f96fef0-806b-4a51-8b0d-926f06eb8afa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7c30657c-1895-4c3f-8ee1-5d639ecf95ce}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {e2da18a2-98e4-40f5-991e-2641e351625e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2da18a2-98e4-40f5-991e-2641e351625e}, !- Handle
  {7f96fef0-806b-4a51-8b0d-926f06eb8afa}, !- Source Object
  7,                                      !- Outlet Port
  {7c30657c-1895-4c3f-8ee1-5d639ecf95ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e1c6c32-73ee-45c2-9701-6d45a0c7075a}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {3d2c07e6-75c5-42dc-8465-54a17d4c103b}, !- Inlet Port
  {23fbb389-cc8e-4407-8544-cc71d73c0a79}; !- Outlet Port

OS:Connection,
  {fafe10c4-db01-4e29-b5e4-9e3fc2e650ba}, !- Handle
  {3870a9ab-9c1d-4e4c-9834-ee359b91f260}, !- Source Object
  3,                                      !- Outlet Port
  {7f96fef0-806b-4a51-8b0d-926f06eb8afa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3d2c07e6-75c5-42dc-8465-54a17d4c103b}, !- Handle
  {7f96fef0-806b-4a51-8b0d-926f06eb8afa}, !- Source Object
  5,                                      !- Outlet Port
  {3e1c6c32-73ee-45c2-9701-6d45a0c7075a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23fbb389-cc8e-4407-8544-cc71d73c0a79}, !- Handle
  {3e1c6c32-73ee-45c2-9701-6d45a0c7075a}, !- Source Object
  3,                                      !- Outlet Port
  {a77aa284-7000-4a19-8074-ece57d900489}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c793a62d-473a-4f05-8fff-45c75b6c83cf}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8ec0a9f4-55b9-46e5-a081-7e09ee9d93bc}, !- Control Zone or Zone List Name
  {cd6e7df1-099e-45e0-8a71-68d36f7ccbd8}, !- Cooling Control Zone or Zone List Name
  {e65faf7a-b6ec-422a-abd5-e3eaa9f74da8}, !- Heating Control Zone or Zone List Name
  {8a4f8ca3-d432-482f-b355-fb87bdb3eade}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8ec0a9f4-55b9-46e5-a081-7e09ee9d93bc}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {cd6e7df1-099e-45e0-8a71-68d36f7ccbd8}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e65faf7a-b6ec-422a-abd5-e3eaa9f74da8}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8a4f8ca3-d432-482f-b355-fb87bdb3eade}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {569fd1fa-fc25-4d71-a854-380a019333b0}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {070070ce-4aa3-4723-8b5f-fb0713906854}, !- Air Inlet Node Name
  {88947d20-4b42-4d13-b74f-f5e5bb4a3eeb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {efc71216-1ea8-4aaf-8c35-24715a1f1296}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground Return Air Node, !- Name
  {544991cb-9714-4a7e-b354-308b61944051}, !- Inlet Port
  {ea58d18a-4195-4195-9d46-039d6080b915}; !- Outlet Port

OS:Connection,
  {4b3bcf26-5635-4c6a-98b5-4244001b1e4d}, !- Handle
  {4f638388-ec6a-4ebf-80a5-d0a3c60aa910}, !- Source Object
  3,                                      !- Outlet Port
  {c8bb2350-8130-4eb8-89c6-5d3c9bce73a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {544991cb-9714-4a7e-b354-308b61944051}, !- Handle
  {dd1a29ac-fa8c-4f3d-8fc4-83dab3f0ee63}, !- Source Object
  2,                                      !- Outlet Port
  {efc71216-1ea8-4aaf-8c35-24715a1f1296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea58d18a-4195-4195-9d46-039d6080b915}, !- Handle
  {efc71216-1ea8-4aaf-8c35-24715a1f1296}, !- Source Object
  3,                                      !- Outlet Port
  {90ec4c94-28d8-4290-bb3c-566650ce6823}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83d4064b-e25c-4a0e-a14a-5c9814da6a82}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7e78c4a2-c238-43eb-b39b-f08b01ff39c4}, !- Inlet Port
  {070070ce-4aa3-4723-8b5f-fb0713906854}; !- Outlet Port

OS:Connection,
  {7e78c4a2-c238-43eb-b39b-f08b01ff39c4}, !- Handle
  {bb930d8d-e33b-4535-827a-b5ee8d0e2e8a}, !- Source Object
  3,                                      !- Outlet Port
  {83d4064b-e25c-4a0e-a14a-5c9814da6a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {070070ce-4aa3-4723-8b5f-fb0713906854}, !- Handle
  {83d4064b-e25c-4a0e-a14a-5c9814da6a82}, !- Source Object
  3,                                      !- Outlet Port
  {569fd1fa-fc25-4d71-a854-380a019333b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88947d20-4b42-4d13-b74f-f5e5bb4a3eeb}, !- Handle
  {569fd1fa-fc25-4d71-a854-380a019333b0}, !- Source Object
  4,                                      !- Outlet Port
  {4f638388-ec6a-4ebf-80a5-d0a3c60aa910}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b390b056-aca1-462e-a313-6114c322ffb3}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {62d7f7ae-57a1-4d56-b4eb-435cfb21fccd}, !- Availability Schedule
  {147062a0-0860-4c8d-90fc-2b1d4d5473c7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2d358b53-87dd-409d-bab8-1d896d62017f}, !- Supply Side Inlet Node Name
  {93295813-f978-4b0f-8889-705fa2782706}, !- Demand Side Outlet Node Name
  {3314eb8f-dc38-467f-ae02-3dd6d0cea600}, !- Demand Side Inlet Node A
  {0666ef17-24fb-47ea-b599-8a8c52f0e845}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cb666f9b-e3f6-46fe-89f6-362a4b34d9d6}, !- Demand Mixer Name
  {fb3d2cd1-583e-41f4-99dc-697c6dd8a0df}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {92564c11-a85b-4925-915f-bc865b298203}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {2d358b53-87dd-409d-bab8-1d896d62017f}, !- Inlet Port
  {64a02044-8fb7-4823-8099-3a839695b36f}; !- Outlet Port

OS:Node,
  {a0e18ba0-0114-47ef-b0d0-b0beb31f918c}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ac2b3fe8-a804-4363-9320-14b2c545c142}, !- Inlet Port
  {0666ef17-24fb-47ea-b599-8a8c52f0e845}; !- Outlet Port

OS:Connection,
  {2d358b53-87dd-409d-bab8-1d896d62017f}, !- Handle
  {b390b056-aca1-462e-a313-6114c322ffb3}, !- Source Object
  9,                                      !- Outlet Port
  {92564c11-a85b-4925-915f-bc865b298203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0666ef17-24fb-47ea-b599-8a8c52f0e845}, !- Handle
  {a0e18ba0-0114-47ef-b0d0-b0beb31f918c}, !- Source Object
  3,                                      !- Outlet Port
  {b390b056-aca1-462e-a313-6114c322ffb3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f568f155-01b0-4f6d-ab2d-0e7c2b637da1}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {3314eb8f-dc38-467f-ae02-3dd6d0cea600}, !- Inlet Port
  {2fa478b7-b39e-4c79-acde-1a9f108c2d25}; !- Outlet Port

OS:Node,
  {f0cb5b30-ec00-48d9-8204-978133224893}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b4470879-0f38-41e8-acea-4b7514bc592a}, !- Inlet Port
  {93295813-f978-4b0f-8889-705fa2782706}; !- Outlet Port

OS:Node,
  {f28e7778-47f6-495e-b864-4cedb0a831db}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d274e4b6-e1ca-4f51-b2bf-4ae78c220f29}, !- Inlet Port
  {b0d697b6-cf60-4fc2-a24f-e15b019e1edf}; !- Outlet Port

OS:Connection,
  {3314eb8f-dc38-467f-ae02-3dd6d0cea600}, !- Handle
  {b390b056-aca1-462e-a313-6114c322ffb3}, !- Source Object
  11,                                     !- Outlet Port
  {f568f155-01b0-4f6d-ab2d-0e7c2b637da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93295813-f978-4b0f-8889-705fa2782706}, !- Handle
  {f0cb5b30-ec00-48d9-8204-978133224893}, !- Source Object
  3,                                      !- Outlet Port
  {b390b056-aca1-462e-a313-6114c322ffb3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fb3d2cd1-583e-41f4-99dc-697c6dd8a0df}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2fa478b7-b39e-4c79-acde-1a9f108c2d25}, !- Inlet Node Name
  {ac6e62fb-112d-4321-9937-e4c504b606f8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cb666f9b-e3f6-46fe-89f6-362a4b34d9d6}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {b4470879-0f38-41e8-acea-4b7514bc592a}, !- Outlet Node Name
  {66dac26b-70ff-4e3a-b4a6-5174bacfc829}; !- Inlet Node Name 1

OS:Connection,
  {2fa478b7-b39e-4c79-acde-1a9f108c2d25}, !- Handle
  {f568f155-01b0-4f6d-ab2d-0e7c2b637da1}, !- Source Object
  3,                                      !- Outlet Port
  {fb3d2cd1-583e-41f4-99dc-697c6dd8a0df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4470879-0f38-41e8-acea-4b7514bc592a}, !- Handle
  {cb666f9b-e3f6-46fe-89f6-362a4b34d9d6}, !- Source Object
  2,                                      !- Outlet Port
  {f0cb5b30-ec00-48d9-8204-978133224893}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4d2d8588-ff63-40f0-a760-24eca49a6214}, !- Handle
  {b390b056-aca1-462e-a313-6114c322ffb3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {147062a0-0860-4c8d-90fc-2b1d4d5473c7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {6fb67e50-3695-4474-90a5-5b2fd0224498}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {67fb8366-d5a1-41c9-921d-24866ff0b835}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d93e5638-fa92-41a8-a6dc-c00db8647769}, !- Control Zone Name
  {a0e18ba0-0114-47ef-b0d0-b0beb31f918c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {06a5b5f5-24f4-4737-aca9-e399a9bd01cf}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Gas Htg Coil 71kBtu/hr 0.8 Thermal Eff, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {e16158c0-f33e-4b14-bbff-9696d050f7ae}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC No Heat, !- Name
  {358b64c0-9641-4d6f-98b2-288f4e819c02}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5630f176-ab03-4cda-b2b7-5154f0a2e110}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 36kBtu/hr 11.06SEER 36kBtu/hr 9.7SEER, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7529ff8-d997-445a-b24c-72c239785edd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93ba359e-1dc7-452d-84e4-75eda8c9cefa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4838f01b-0bcb-4232-8479-a50589bbd248}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c5c8c2a-48d4-45a4-a983-c5427af13e68}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cce469b8-1869-42f9-92b3-923e51677f7e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {420cc016-26d7-41c0-8888-78c0f06e8d1b}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Fan, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c79af097-4fb0-4436-b380-b40e71bfbea9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8137ac60-2aa9-4c54-bbaf-687a6f0cde5d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c79af097-4fb0-4436-b380-b40e71bfbea9}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8137ac60-2aa9-4c54-bbaf-687a6f0cde5d}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bcb33840-79e9-4ae8-9ef1-79677a3abc7a}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d93e5638-fa92-41a8-a6dc-c00db8647769}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {46a8cf2a-c73a-4e35-b8b4-92440722122b}, !- Air Inlet Node Name
  {ac2b3fe8-a804-4363-9320-14b2c545c142}, !- Air Outlet Node Name
  {420cc016-26d7-41c0-8888-78c0f06e8d1b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {62d7f7ae-57a1-4d56-b4eb-435cfb21fccd}, !- Supply Air Fan Operating Mode Schedule Name
  {06a5b5f5-24f4-4737-aca9-e399a9bd01cf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5630f176-ab03-4cda-b2b7-5154f0a2e110}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e16158c0-f33e-4b14-bbff-9696d050f7ae}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ac2b3fe8-a804-4363-9320-14b2c545c142}, !- Handle
  {bcb33840-79e9-4ae8-9ef1-79677a3abc7a}, !- Source Object
  7,                                      !- Outlet Port
  {a0e18ba0-0114-47ef-b0d0-b0beb31f918c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e28c9942-fdd9-400f-82f4-4d8f5b8681b4}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ea0528a9-2442-40c6-bb85-aedf796f7c6f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {846dcd53-aec4-461a-9310-d17d7cbc5390}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {846dcd53-aec4-461a-9310-d17d7cbc5390}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2e42aaf7-3212-4f2e-b4a7-08556d372863}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC OA System, !- Name
  {e28c9942-fdd9-400f-82f4-4d8f5b8681b4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3e5fbf58-018c-47fe-b899-19b9155ae9b5}, !- Mixed Air Node Name
  {82018588-7629-4c0f-b90c-ace5d8059ef8}, !- Outdoor Air Stream Node Name
  {4d6428c8-8409-4667-81a4-99995f9fc1d9}, !- Relief Air Stream Node Name
  {64a02044-8fb7-4823-8099-3a839695b36f}; !- Return Air Stream Node Name

OS:Node,
  {5f4b29a0-888f-480d-951e-65e59fd1ebbc}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {82018588-7629-4c0f-b90c-ace5d8059ef8}; !- Outlet Port

OS:Connection,
  {82018588-7629-4c0f-b90c-ace5d8059ef8}, !- Handle
  {5f4b29a0-888f-480d-951e-65e59fd1ebbc}, !- Source Object
  3,                                      !- Outlet Port
  {2e42aaf7-3212-4f2e-b4a7-08556d372863}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b060058c-a584-4408-a86d-3c3d212ad610}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {4d6428c8-8409-4667-81a4-99995f9fc1d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d6428c8-8409-4667-81a4-99995f9fc1d9}, !- Handle
  {2e42aaf7-3212-4f2e-b4a7-08556d372863}, !- Source Object
  7,                                      !- Outlet Port
  {b060058c-a584-4408-a86d-3c3d212ad610}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d2664e9-ecfa-46cb-b181-ced31dcaa8a9}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {3e5fbf58-018c-47fe-b899-19b9155ae9b5}, !- Inlet Port
  {46a8cf2a-c73a-4e35-b8b4-92440722122b}; !- Outlet Port

OS:Connection,
  {64a02044-8fb7-4823-8099-3a839695b36f}, !- Handle
  {92564c11-a85b-4925-915f-bc865b298203}, !- Source Object
  3,                                      !- Outlet Port
  {2e42aaf7-3212-4f2e-b4a7-08556d372863}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e5fbf58-018c-47fe-b899-19b9155ae9b5}, !- Handle
  {2e42aaf7-3212-4f2e-b4a7-08556d372863}, !- Source Object
  5,                                      !- Outlet Port
  {5d2664e9-ecfa-46cb-b181-ced31dcaa8a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a8cf2a-c73a-4e35-b8b4-92440722122b}, !- Handle
  {5d2664e9-ecfa-46cb-b181-ced31dcaa8a9}, !- Source Object
  3,                                      !- Outlet Port
  {bcb33840-79e9-4ae8-9ef1-79677a3abc7a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6fb67e50-3695-4474-90a5-5b2fd0224498}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {dddbf090-0fbf-4cfd-8cad-b9eef22f7afa}, !- Control Zone or Zone List Name
  {e056607a-7e60-482b-bb3d-4dfa18dc43c6}, !- Cooling Control Zone or Zone List Name
  {44081cc8-2475-41e9-aa79-5b9824d0e10c}, !- Heating Control Zone or Zone List Name
  {06d57f34-8e3b-4597-9ec2-06ef37e87f07}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dddbf090-0fbf-4cfd-8cad-b9eef22f7afa}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {e056607a-7e60-482b-bb3d-4dfa18dc43c6}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {44081cc8-2475-41e9-aa79-5b9824d0e10c}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {06d57f34-8e3b-4597-9ec2-06ef37e87f07}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e87898ef-5c09-4a90-9694-5881a4eba376}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {bc9d9f6f-642b-43ae-a310-4696d3e88c62}, !- Air Inlet Node Name
  {d274e4b6-e1ca-4f51-b2bf-4ae78c220f29}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {25ee735f-b1bc-4132-9b54-3ac416764f28}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground Return Air Node, !- Name
  {2df86523-0af8-4cce-a01a-e52deea927d2}, !- Inlet Port
  {66dac26b-70ff-4e3a-b4a6-5174bacfc829}; !- Outlet Port

OS:Connection,
  {b0d697b6-cf60-4fc2-a24f-e15b019e1edf}, !- Handle
  {f28e7778-47f6-495e-b864-4cedb0a831db}, !- Source Object
  3,                                      !- Outlet Port
  {c48c5ed5-ccdf-402f-948b-083e8ebbbbf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df86523-0af8-4cce-a01a-e52deea927d2}, !- Handle
  {82a385ce-4ee8-44d5-a2c4-f071d2605820}, !- Source Object
  2,                                      !- Outlet Port
  {25ee735f-b1bc-4132-9b54-3ac416764f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66dac26b-70ff-4e3a-b4a6-5174bacfc829}, !- Handle
  {25ee735f-b1bc-4132-9b54-3ac416764f28}, !- Source Object
  3,                                      !- Outlet Port
  {cb666f9b-e3f6-46fe-89f6-362a4b34d9d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b931cf6b-86c8-4148-8190-ccf1d0edfe1c}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ac6e62fb-112d-4321-9937-e4c504b606f8}, !- Inlet Port
  {bc9d9f6f-642b-43ae-a310-4696d3e88c62}; !- Outlet Port

OS:Connection,
  {ac6e62fb-112d-4321-9937-e4c504b606f8}, !- Handle
  {fb3d2cd1-583e-41f4-99dc-697c6dd8a0df}, !- Source Object
  3,                                      !- Outlet Port
  {b931cf6b-86c8-4148-8190-ccf1d0edfe1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc9d9f6f-642b-43ae-a310-4696d3e88c62}, !- Handle
  {b931cf6b-86c8-4148-8190-ccf1d0edfe1c}, !- Source Object
  3,                                      !- Outlet Port
  {e87898ef-5c09-4a90-9694-5881a4eba376}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d274e4b6-e1ca-4f51-b2bf-4ae78c220f29}, !- Handle
  {e87898ef-5c09-4a90-9694-5881a4eba376}, !- Source Object
  4,                                      !- Outlet Port
  {f28e7778-47f6-495e-b864-4cedb0a831db}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d52d2f3a-4192-4961-93bc-3fd1e85b2d45}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6917c600-1b40-4ec3-bcff-6c85d485f4bd}, !- Availability Schedule
  {20c632ce-f191-4142-8868-e7cb67c7b212}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {02ee1d00-55d6-4f56-a5dc-929e6c705e9d}, !- Supply Side Inlet Node Name
  {f8a97221-c454-4670-a9f5-c6362d4b83c3}, !- Demand Side Outlet Node Name
  {aa2d51ca-6c95-4cbe-b3af-095d91422bf6}, !- Demand Side Inlet Node A
  {b314b952-6c09-4271-ad63-9169194efa1e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {43c38bcc-2711-4304-9317-f06f3dc93010}, !- Demand Mixer Name
  {7b7a3160-8b2f-447a-aaf9-ca11802844c7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4930078c-a13c-43fb-b6ea-fe36bdbd658d}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {02ee1d00-55d6-4f56-a5dc-929e6c705e9d}, !- Inlet Port
  {40dd2e90-3976-4f97-857a-802fca13fef1}; !- Outlet Port

OS:Node,
  {e529934f-f826-43e3-8c7e-8056c2fe4acd}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {68c07e07-1edf-45f9-b2c9-bf469ac43096}, !- Inlet Port
  {b314b952-6c09-4271-ad63-9169194efa1e}; !- Outlet Port

OS:Connection,
  {02ee1d00-55d6-4f56-a5dc-929e6c705e9d}, !- Handle
  {d52d2f3a-4192-4961-93bc-3fd1e85b2d45}, !- Source Object
  9,                                      !- Outlet Port
  {4930078c-a13c-43fb-b6ea-fe36bdbd658d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b314b952-6c09-4271-ad63-9169194efa1e}, !- Handle
  {e529934f-f826-43e3-8c7e-8056c2fe4acd}, !- Source Object
  3,                                      !- Outlet Port
  {d52d2f3a-4192-4961-93bc-3fd1e85b2d45}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f671f40e-eeba-4b80-8699-1481b58880de}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {aa2d51ca-6c95-4cbe-b3af-095d91422bf6}, !- Inlet Port
  {c14341f0-ba85-4094-8e97-c7215508ab99}; !- Outlet Port

OS:Node,
  {c8885c77-dee7-4e2b-a25e-cb344a8426ba}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {0a9286ee-0906-4deb-8f82-c3794b1d8f73}, !- Inlet Port
  {f8a97221-c454-4670-a9f5-c6362d4b83c3}; !- Outlet Port

OS:Node,
  {9a204a37-ec40-43ba-8f99-72cba3dfbe7a}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5f35db91-e2d7-457b-b589-9f19d0982047}, !- Inlet Port
  {0124a677-4ff6-4b47-9f46-209bec4c9a69}; !- Outlet Port

OS:Connection,
  {aa2d51ca-6c95-4cbe-b3af-095d91422bf6}, !- Handle
  {d52d2f3a-4192-4961-93bc-3fd1e85b2d45}, !- Source Object
  11,                                     !- Outlet Port
  {f671f40e-eeba-4b80-8699-1481b58880de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8a97221-c454-4670-a9f5-c6362d4b83c3}, !- Handle
  {c8885c77-dee7-4e2b-a25e-cb344a8426ba}, !- Source Object
  3,                                      !- Outlet Port
  {d52d2f3a-4192-4961-93bc-3fd1e85b2d45}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7b7a3160-8b2f-447a-aaf9-ca11802844c7}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {c14341f0-ba85-4094-8e97-c7215508ab99}, !- Inlet Node Name
  {48059aee-2e66-4bf1-b300-578c047da5d2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {43c38bcc-2711-4304-9317-f06f3dc93010}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {0a9286ee-0906-4deb-8f82-c3794b1d8f73}, !- Outlet Node Name
  {45a605d8-2f14-4534-a2be-6bdfbecba76d}; !- Inlet Node Name 1

OS:Connection,
  {c14341f0-ba85-4094-8e97-c7215508ab99}, !- Handle
  {f671f40e-eeba-4b80-8699-1481b58880de}, !- Source Object
  3,                                      !- Outlet Port
  {7b7a3160-8b2f-447a-aaf9-ca11802844c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9286ee-0906-4deb-8f82-c3794b1d8f73}, !- Handle
  {43c38bcc-2711-4304-9317-f06f3dc93010}, !- Source Object
  2,                                      !- Outlet Port
  {c8885c77-dee7-4e2b-a25e-cb344a8426ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c8736726-72f9-4b54-8e62-fbefd9452c10}, !- Handle
  {d52d2f3a-4192-4961-93bc-3fd1e85b2d45}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {20c632ce-f191-4142-8868-e7cb67c7b212}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {52f47f95-e42d-4a70-8ca9-7576100cb088}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0b9f1af6-e5af-48a4-a137-9244d51ceddf}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f0c97e8d-55b6-4201-a348-d9205726b635}, !- Control Zone Name
  {e529934f-f826-43e3-8c7e-8056c2fe4acd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b7350f2f-3bec-40d0-918d-1ace050bdeac}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Gas Htg Coil 69kBtu/hr 0.8 Thermal Eff, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {bedeee36-3353-42b2-9069-6e48f172cacf}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC No Heat, !- Name
  {358b64c0-9641-4d6f-98b2-288f4e819c02}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f8b55434-1949-4786-b83a-5469fe248a1e}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 31kBtu/hr 11.06SEER 34kBtu/hr 9.7SEER, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7529ff8-d997-445a-b24c-72c239785edd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93ba359e-1dc7-452d-84e4-75eda8c9cefa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4838f01b-0bcb-4232-8479-a50589bbd248}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c5c8c2a-48d4-45a4-a983-c5427af13e68}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cce469b8-1869-42f9-92b3-923e51677f7e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {b9bac9b7-4ee9-47a0-9b53-f3c2bf301ae7}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Fan, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9bfb7aa-1081-4491-8405-b16e0eb9dd8d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80acf9bf-1810-44c5-930a-de6d0dec7a18}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f9bfb7aa-1081-4491-8405-b16e0eb9dd8d}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80acf9bf-1810-44c5-930a-de6d0dec7a18}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {eacb05b8-b337-4db7-9281-c93a39593fd5}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f0c97e8d-55b6-4201-a348-d9205726b635}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {479fa4af-5faa-43fe-9af9-f46cdd1b175d}, !- Air Inlet Node Name
  {68c07e07-1edf-45f9-b2c9-bf469ac43096}, !- Air Outlet Node Name
  {b9bac9b7-4ee9-47a0-9b53-f3c2bf301ae7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6917c600-1b40-4ec3-bcff-6c85d485f4bd}, !- Supply Air Fan Operating Mode Schedule Name
  {b7350f2f-3bec-40d0-918d-1ace050bdeac}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f8b55434-1949-4786-b83a-5469fe248a1e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bedeee36-3353-42b2-9069-6e48f172cacf}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {68c07e07-1edf-45f9-b2c9-bf469ac43096}, !- Handle
  {eacb05b8-b337-4db7-9281-c93a39593fd5}, !- Source Object
  7,                                      !- Outlet Port
  {e529934f-f826-43e3-8c7e-8056c2fe4acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dd45e64f-dcb1-453c-b7b8-0ddfc563e36f}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a67c6269-8648-4912-9146-a2f181ec3159}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {060be038-c426-41ba-b5dd-9a07c625cf57}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {060be038-c426-41ba-b5dd-9a07c625cf57}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f0e3931-cf89-441e-964e-adac6d5d2e19}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC OA System, !- Name
  {dd45e64f-dcb1-453c-b7b8-0ddfc563e36f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {873e0b3c-d9e2-47d2-9494-646eba9003ae}, !- Mixed Air Node Name
  {c8ea31d5-b8cb-4c88-8ae6-b2a34edbbbdb}, !- Outdoor Air Stream Node Name
  {c6506010-7433-4070-8dc7-e6731cc76bef}, !- Relief Air Stream Node Name
  {40dd2e90-3976-4f97-857a-802fca13fef1}; !- Return Air Stream Node Name

OS:Node,
  {03e5b4ff-a2ce-4b8f-bdcc-2aec90bf136d}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c8ea31d5-b8cb-4c88-8ae6-b2a34edbbbdb}; !- Outlet Port

OS:Connection,
  {c8ea31d5-b8cb-4c88-8ae6-b2a34edbbbdb}, !- Handle
  {03e5b4ff-a2ce-4b8f-bdcc-2aec90bf136d}, !- Source Object
  3,                                      !- Outlet Port
  {7f0e3931-cf89-441e-964e-adac6d5d2e19}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0996887e-9414-4316-ba21-7965e46cf43d}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {c6506010-7433-4070-8dc7-e6731cc76bef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6506010-7433-4070-8dc7-e6731cc76bef}, !- Handle
  {7f0e3931-cf89-441e-964e-adac6d5d2e19}, !- Source Object
  7,                                      !- Outlet Port
  {0996887e-9414-4316-ba21-7965e46cf43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {649ee8f3-fccf-4272-8e17-61a5363d9d5d}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {873e0b3c-d9e2-47d2-9494-646eba9003ae}, !- Inlet Port
  {479fa4af-5faa-43fe-9af9-f46cdd1b175d}; !- Outlet Port

OS:Connection,
  {40dd2e90-3976-4f97-857a-802fca13fef1}, !- Handle
  {4930078c-a13c-43fb-b6ea-fe36bdbd658d}, !- Source Object
  3,                                      !- Outlet Port
  {7f0e3931-cf89-441e-964e-adac6d5d2e19}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {873e0b3c-d9e2-47d2-9494-646eba9003ae}, !- Handle
  {7f0e3931-cf89-441e-964e-adac6d5d2e19}, !- Source Object
  5,                                      !- Outlet Port
  {649ee8f3-fccf-4272-8e17-61a5363d9d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479fa4af-5faa-43fe-9af9-f46cdd1b175d}, !- Handle
  {649ee8f3-fccf-4272-8e17-61a5363d9d5d}, !- Source Object
  3,                                      !- Outlet Port
  {eacb05b8-b337-4db7-9281-c93a39593fd5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {52f47f95-e42d-4a70-8ca9-7576100cb088}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {386bcc99-45af-424c-a0e1-70d0e534a383}, !- Control Zone or Zone List Name
  {b0ffd7e9-1889-4941-9927-c2524f8cacfa}, !- Cooling Control Zone or Zone List Name
  {be1ffb16-c915-4928-ad5c-f9f593227647}, !- Heating Control Zone or Zone List Name
  {51e1ebc4-fd02-43fa-b845-c03fdb535752}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {386bcc99-45af-424c-a0e1-70d0e534a383}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {b0ffd7e9-1889-4941-9927-c2524f8cacfa}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {be1ffb16-c915-4928-ad5c-f9f593227647}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {51e1ebc4-fd02-43fa-b845-c03fdb535752}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e8d3777-4ed8-4e27-87cb-dd2df861114b}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {6253b07b-755b-42be-a5b1-f5de321baa5f}, !- Air Inlet Node Name
  {5f35db91-e2d7-457b-b589-9f19d0982047}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7831fe93-b6ff-4042-8675-3b5fc817d164}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground Return Air Node, !- Name
  {86f9b65a-ae82-49dc-a584-90fe5c0b8518}, !- Inlet Port
  {45a605d8-2f14-4534-a2be-6bdfbecba76d}; !- Outlet Port

OS:Connection,
  {0124a677-4ff6-4b47-9f46-209bec4c9a69}, !- Handle
  {9a204a37-ec40-43ba-8f99-72cba3dfbe7a}, !- Source Object
  3,                                      !- Outlet Port
  {7ee7c11d-b214-463c-8995-de7b13d2d68d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86f9b65a-ae82-49dc-a584-90fe5c0b8518}, !- Handle
  {447d49a8-aaec-49f6-923c-1ca7b9e33489}, !- Source Object
  2,                                      !- Outlet Port
  {7831fe93-b6ff-4042-8675-3b5fc817d164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a605d8-2f14-4534-a2be-6bdfbecba76d}, !- Handle
  {7831fe93-b6ff-4042-8675-3b5fc817d164}, !- Source Object
  3,                                      !- Outlet Port
  {43c38bcc-2711-4304-9317-f06f3dc93010}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5cad521-ff64-449d-b964-87a5c749c5eb}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {48059aee-2e66-4bf1-b300-578c047da5d2}, !- Inlet Port
  {6253b07b-755b-42be-a5b1-f5de321baa5f}; !- Outlet Port

OS:Connection,
  {48059aee-2e66-4bf1-b300-578c047da5d2}, !- Handle
  {7b7a3160-8b2f-447a-aaf9-ca11802844c7}, !- Source Object
  3,                                      !- Outlet Port
  {d5cad521-ff64-449d-b964-87a5c749c5eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6253b07b-755b-42be-a5b1-f5de321baa5f}, !- Handle
  {d5cad521-ff64-449d-b964-87a5c749c5eb}, !- Source Object
  3,                                      !- Outlet Port
  {8e8d3777-4ed8-4e27-87cb-dd2df861114b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f35db91-e2d7-457b-b589-9f19d0982047}, !- Handle
  {8e8d3777-4ed8-4e27-87cb-dd2df861114b}, !- Source Object
  4,                                      !- Outlet Port
  {9a204a37-ec40-43ba-8f99-72cba3dfbe7a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6aa0e1a1-84f0-4c03-b63b-18f69f39cf14}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1c30eef2-1af4-4852-8451-86fa432d1b5d}, !- Availability Schedule
  {d55047bb-42b8-4430-90b0-c1bcc514d511}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e541721-dfce-40bd-84bc-5333474879d3}, !- Supply Side Inlet Node Name
  {cfc0d246-5964-4142-853d-b60848459503}, !- Demand Side Outlet Node Name
  {9150f2c6-d320-48a6-a858-c0ec9a4494aa}, !- Demand Side Inlet Node A
  {19325a54-0a46-4934-a013-d69f9871ed4f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {284b717d-9cd6-402f-aa1a-df52a8cc774b}, !- Demand Mixer Name
  {4726cfaf-3475-4428-93ac-cac05fb8b1e1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {256a8d4d-5abc-4e57-995d-12e4e400840c}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {5e541721-dfce-40bd-84bc-5333474879d3}, !- Inlet Port
  {3d1f5a33-ae87-48fc-a188-522f4c5e9587}; !- Outlet Port

OS:Node,
  {54ed8366-55bc-4d9a-9512-4ec67e9acac8}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f9f1c4eb-a1d9-45ce-8124-551f1c83299c}, !- Inlet Port
  {19325a54-0a46-4934-a013-d69f9871ed4f}; !- Outlet Port

OS:Connection,
  {5e541721-dfce-40bd-84bc-5333474879d3}, !- Handle
  {6aa0e1a1-84f0-4c03-b63b-18f69f39cf14}, !- Source Object
  9,                                      !- Outlet Port
  {256a8d4d-5abc-4e57-995d-12e4e400840c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19325a54-0a46-4934-a013-d69f9871ed4f}, !- Handle
  {54ed8366-55bc-4d9a-9512-4ec67e9acac8}, !- Source Object
  3,                                      !- Outlet Port
  {6aa0e1a1-84f0-4c03-b63b-18f69f39cf14}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {76899fc2-b929-4a94-aa6f-5dccf3f09002}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {9150f2c6-d320-48a6-a858-c0ec9a4494aa}, !- Inlet Port
  {c564086f-f8c3-4424-a5dc-2c66a99dd2c1}; !- Outlet Port

OS:Node,
  {c5b25a2f-e7e7-4d5b-aec2-9b65dac15583}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {ad4f6bfd-d334-4ebc-8da0-cf1a0eebac70}, !- Inlet Port
  {cfc0d246-5964-4142-853d-b60848459503}; !- Outlet Port

OS:Node,
  {04063dd2-1b96-45ea-9533-d50a52412656}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fdad0b42-09fc-417d-bd71-29efc8c6527d}, !- Inlet Port
  {4000f71b-ea20-43df-85c5-986b018c9193}; !- Outlet Port

OS:Connection,
  {9150f2c6-d320-48a6-a858-c0ec9a4494aa}, !- Handle
  {6aa0e1a1-84f0-4c03-b63b-18f69f39cf14}, !- Source Object
  11,                                     !- Outlet Port
  {76899fc2-b929-4a94-aa6f-5dccf3f09002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc0d246-5964-4142-853d-b60848459503}, !- Handle
  {c5b25a2f-e7e7-4d5b-aec2-9b65dac15583}, !- Source Object
  3,                                      !- Outlet Port
  {6aa0e1a1-84f0-4c03-b63b-18f69f39cf14}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4726cfaf-3475-4428-93ac-cac05fb8b1e1}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {c564086f-f8c3-4424-a5dc-2c66a99dd2c1}, !- Inlet Node Name
  {96c0f1e1-2a88-44d1-992a-4233b2f39f01}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {284b717d-9cd6-402f-aa1a-df52a8cc774b}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {ad4f6bfd-d334-4ebc-8da0-cf1a0eebac70}, !- Outlet Node Name
  {3dedfcf2-cf12-46f8-8ae2-bab804d9eee0}; !- Inlet Node Name 1

OS:Connection,
  {c564086f-f8c3-4424-a5dc-2c66a99dd2c1}, !- Handle
  {76899fc2-b929-4a94-aa6f-5dccf3f09002}, !- Source Object
  3,                                      !- Outlet Port
  {4726cfaf-3475-4428-93ac-cac05fb8b1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad4f6bfd-d334-4ebc-8da0-cf1a0eebac70}, !- Handle
  {284b717d-9cd6-402f-aa1a-df52a8cc774b}, !- Source Object
  2,                                      !- Outlet Port
  {c5b25a2f-e7e7-4d5b-aec2-9b65dac15583}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b51c8968-0c46-4258-9449-64a71052cb48}, !- Handle
  {6aa0e1a1-84f0-4c03-b63b-18f69f39cf14}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d55047bb-42b8-4430-90b0-c1bcc514d511}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {c9591787-a3fe-43af-b4f2-b3bc0b1cea99}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dc8b3976-9a0d-40f7-b7b4-375137db0ac7}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2d906eff-b19f-4f3b-8797-32cb353d63ab}, !- Control Zone Name
  {54ed8366-55bc-4d9a-9512-4ec67e9acac8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {06997483-6957-4833-afae-e39c03e069a5}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Gas Htg Coil 45kBtu/hr 0.8 Thermal Eff, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {71a14444-4253-4072-96ae-3a46771780fd}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC No Heat, !- Name
  {358b64c0-9641-4d6f-98b2-288f4e819c02}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ff488f1d-751e-47c1-9895-ff36d67b286a}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 23kBtu/hr 11.06SEER 24kBtu/hr 9.7SEER, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7529ff8-d997-445a-b24c-72c239785edd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93ba359e-1dc7-452d-84e4-75eda8c9cefa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4838f01b-0bcb-4232-8479-a50589bbd248}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c5c8c2a-48d4-45a4-a983-c5427af13e68}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cce469b8-1869-42f9-92b3-923e51677f7e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {aac2a0bb-9182-4318-affc-c6d39f2dab2f}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Fan, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8da8fefc-afbc-4bdc-8a33-f5eee87c757d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f05f9623-184b-4882-a25d-823688e49bdc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8da8fefc-afbc-4bdc-8a33-f5eee87c757d}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f05f9623-184b-4882-a25d-823688e49bdc}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {65f99508-be7f-405a-adc4-ec42aae72aeb}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Unitary AC, !- Name
