  Load,                                   !- Control Type
  {2d906eff-b19f-4f3b-8797-32cb353d63ab}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {da1d06ee-9fd1-4a91-82b4-7928e5b93ca3}, !- Air Inlet Node Name
  {f9f1c4eb-a1d9-45ce-8124-551f1c83299c}, !- Air Outlet Node Name
  {aac2a0bb-9182-4318-affc-c6d39f2dab2f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1c30eef2-1af4-4852-8451-86fa432d1b5d}, !- Supply Air Fan Operating Mode Schedule Name
  {06997483-6957-4833-afae-e39c03e069a5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ff488f1d-751e-47c1-9895-ff36d67b286a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {71a14444-4253-4072-96ae-3a46771780fd}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f9f1c4eb-a1d9-45ce-8124-551f1c83299c}, !- Handle
  {65f99508-be7f-405a-adc4-ec42aae72aeb}, !- Source Object
  7,                                      !- Outlet Port
  {54ed8366-55bc-4d9a-9512-4ec67e9acac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d0dc51e4-a4f8-4491-a1a9-b870ddc7075e}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fd25dbc4-4eed-4531-b1cf-c3505341afc1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3c8c441a-e804-403c-8592-a5418b8a1978}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3c8c441a-e804-403c-8592-a5418b8a1978}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {663c44d9-3bd4-4f28-9bd3-690ee0600ea8}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC OA System, !- Name
  {d0dc51e4-a4f8-4491-a1a9-b870ddc7075e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e3687ae3-3578-4d99-9ac8-14bf3d85001b}, !- Mixed Air Node Name
  {76a403c0-a58f-4c9d-8dd7-cf54827108f8}, !- Outdoor Air Stream Node Name
  {06ea1a1d-d3e9-4c1e-8869-ccd61392f251}, !- Relief Air Stream Node Name
  {3d1f5a33-ae87-48fc-a188-522f4c5e9587}; !- Return Air Stream Node Name

OS:Node,
  {89726f33-5bc9-4049-84ad-e6b5ddb9be77}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {76a403c0-a58f-4c9d-8dd7-cf54827108f8}; !- Outlet Port

OS:Connection,
  {76a403c0-a58f-4c9d-8dd7-cf54827108f8}, !- Handle
  {89726f33-5bc9-4049-84ad-e6b5ddb9be77}, !- Source Object
  3,                                      !- Outlet Port
  {663c44d9-3bd4-4f28-9bd3-690ee0600ea8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a1dc6daf-1a0b-4af0-8c30-f9a9a1f0fa4f}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {06ea1a1d-d3e9-4c1e-8869-ccd61392f251}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06ea1a1d-d3e9-4c1e-8869-ccd61392f251}, !- Handle
  {663c44d9-3bd4-4f28-9bd3-690ee0600ea8}, !- Source Object
  7,                                      !- Outlet Port
  {a1dc6daf-1a0b-4af0-8c30-f9a9a1f0fa4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1301136b-d884-4866-8b96-5504d0ff32e0}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {e3687ae3-3578-4d99-9ac8-14bf3d85001b}, !- Inlet Port
  {da1d06ee-9fd1-4a91-82b4-7928e5b93ca3}; !- Outlet Port

OS:Connection,
  {3d1f5a33-ae87-48fc-a188-522f4c5e9587}, !- Handle
  {256a8d4d-5abc-4e57-995d-12e4e400840c}, !- Source Object
  3,                                      !- Outlet Port
  {663c44d9-3bd4-4f28-9bd3-690ee0600ea8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e3687ae3-3578-4d99-9ac8-14bf3d85001b}, !- Handle
  {663c44d9-3bd4-4f28-9bd3-690ee0600ea8}, !- Source Object
  5,                                      !- Outlet Port
  {1301136b-d884-4866-8b96-5504d0ff32e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1d06ee-9fd1-4a91-82b4-7928e5b93ca3}, !- Handle
  {1301136b-d884-4866-8b96-5504d0ff32e0}, !- Source Object
  3,                                      !- Outlet Port
  {65f99508-be7f-405a-adc4-ec42aae72aeb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c9591787-a3fe-43af-b4f2-b3bc0b1cea99}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {932f543d-fd81-4605-8200-04b89fc53897}, !- Control Zone or Zone List Name
  {51cf81e1-de3f-44c5-aec7-6e36491237bf}, !- Cooling Control Zone or Zone List Name
  {2292c3d0-a895-4ba9-8398-e4a2319ccf02}, !- Heating Control Zone or Zone List Name
  {6f0fde73-0d6b-4068-8a3e-a45fb861bd98}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {932f543d-fd81-4605-8200-04b89fc53897}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {51cf81e1-de3f-44c5-aec7-6e36491237bf}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2292c3d0-a895-4ba9-8398-e4a2319ccf02}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6f0fde73-0d6b-4068-8a3e-a45fb861bd98}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7b964358-38fe-4965-bb41-f3a90f087ae9}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {b29ee89a-1bef-47d5-abef-fcebe1a96538}, !- Air Inlet Node Name
  {fdad0b42-09fc-417d-bd71-29efc8c6527d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e8175c8-b3ea-4c81-9f75-f93fc8260073}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground Return Air Node, !- Name
  {58883435-ada9-4d70-9ba8-54d0e625b561}, !- Inlet Port
  {3dedfcf2-cf12-46f8-8ae2-bab804d9eee0}; !- Outlet Port

OS:Connection,
  {4000f71b-ea20-43df-85c5-986b018c9193}, !- Handle
  {04063dd2-1b96-45ea-9533-d50a52412656}, !- Source Object
  3,                                      !- Outlet Port
  {1e470171-d3e9-4e55-bc6b-2411d23fd1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58883435-ada9-4d70-9ba8-54d0e625b561}, !- Handle
  {383a19e8-50be-4d89-ad97-c045c6080c69}, !- Source Object
  2,                                      !- Outlet Port
  {9e8175c8-b3ea-4c81-9f75-f93fc8260073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dedfcf2-cf12-46f8-8ae2-bab804d9eee0}, !- Handle
  {9e8175c8-b3ea-4c81-9f75-f93fc8260073}, !- Source Object
  3,                                      !- Outlet Port
  {284b717d-9cd6-402f-aa1a-df52a8cc774b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {491025cd-5e0c-4444-8e31-7b9ebd9aa4b9}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {96c0f1e1-2a88-44d1-992a-4233b2f39f01}, !- Inlet Port
  {b29ee89a-1bef-47d5-abef-fcebe1a96538}; !- Outlet Port

OS:Connection,
  {96c0f1e1-2a88-44d1-992a-4233b2f39f01}, !- Handle
  {4726cfaf-3475-4428-93ac-cac05fb8b1e1}, !- Source Object
  3,                                      !- Outlet Port
  {491025cd-5e0c-4444-8e31-7b9ebd9aa4b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b29ee89a-1bef-47d5-abef-fcebe1a96538}, !- Handle
  {491025cd-5e0c-4444-8e31-7b9ebd9aa4b9}, !- Source Object
  3,                                      !- Outlet Port
  {7b964358-38fe-4965-bb41-f3a90f087ae9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdad0b42-09fc-417d-bd71-29efc8c6527d}, !- Handle
  {7b964358-38fe-4965-bb41-f3a90f087ae9}, !- Source Object
  4,                                      !- Outlet Port
  {04063dd2-1b96-45ea-9533-d50a52412656}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cca0f091-b4cf-4038-bd26-a51c3f69907e}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {36c522fd-375e-4613-9f6d-c97f4332e4da}, !- Availability Schedule
  {70637e89-7d30-4a72-9ea0-c42776d2a18e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {472cfc5d-7363-49e3-bf63-cb2c580d1412}, !- Supply Side Inlet Node Name
  {8ab3249f-f9d5-4366-be9e-a1dedc014c22}, !- Demand Side Outlet Node Name
  {fabeaca2-9a9e-46fc-ac79-01ba769f60da}, !- Demand Side Inlet Node A
  {8d9cb5bf-436b-4b82-8bd0-c292acae88b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5d0633ef-6353-4e85-ac38-7ac888ab30e2}, !- Demand Mixer Name
  {8a7898a4-354d-4885-93c6-743c82c1e097}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a375a37c-b5b6-4d0f-a621-d7fde6d64c4f}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {472cfc5d-7363-49e3-bf63-cb2c580d1412}, !- Inlet Port
  {7b8adb7c-3d6a-4999-b39d-000777221746}; !- Outlet Port

OS:Node,
  {1f3c89a3-2e85-4a1b-85bd-8502896c244f}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {cec11cf2-88f3-4b1c-87b5-9134cb7a9c12}, !- Inlet Port
  {8d9cb5bf-436b-4b82-8bd0-c292acae88b3}; !- Outlet Port

OS:Connection,
  {472cfc5d-7363-49e3-bf63-cb2c580d1412}, !- Handle
  {cca0f091-b4cf-4038-bd26-a51c3f69907e}, !- Source Object
  9,                                      !- Outlet Port
  {a375a37c-b5b6-4d0f-a621-d7fde6d64c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d9cb5bf-436b-4b82-8bd0-c292acae88b3}, !- Handle
  {1f3c89a3-2e85-4a1b-85bd-8502896c244f}, !- Source Object
  3,                                      !- Outlet Port
  {cca0f091-b4cf-4038-bd26-a51c3f69907e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {508ced5e-6ea4-432c-bea0-b08fb6231391}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {fabeaca2-9a9e-46fc-ac79-01ba769f60da}, !- Inlet Port
  {ef47153a-8c7f-45ec-9dcf-f6d74cb2a914}; !- Outlet Port

OS:Node,
  {ba5cae97-caa2-43d3-98b0-104bc6605188}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {4ee24b61-0983-433c-8a70-3e277fbf77b1}, !- Inlet Port
  {8ab3249f-f9d5-4366-be9e-a1dedc014c22}; !- Outlet Port

OS:Node,
  {6f796297-ba33-444c-8ef9-3f284e3673e1}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7dc591b6-24cb-4d15-8777-a3dba42740df}, !- Inlet Port
  {63474622-5e8b-4ac4-adc6-c8983cc41027}; !- Outlet Port

OS:Connection,
  {fabeaca2-9a9e-46fc-ac79-01ba769f60da}, !- Handle
  {cca0f091-b4cf-4038-bd26-a51c3f69907e}, !- Source Object
  11,                                     !- Outlet Port
  {508ced5e-6ea4-432c-bea0-b08fb6231391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab3249f-f9d5-4366-be9e-a1dedc014c22}, !- Handle
  {ba5cae97-caa2-43d3-98b0-104bc6605188}, !- Source Object
  3,                                      !- Outlet Port
  {cca0f091-b4cf-4038-bd26-a51c3f69907e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8a7898a4-354d-4885-93c6-743c82c1e097}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {ef47153a-8c7f-45ec-9dcf-f6d74cb2a914}, !- Inlet Node Name
  {6f085d3b-4b32-4a5f-915f-3af43a9306b7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5d0633ef-6353-4e85-ac38-7ac888ab30e2}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {4ee24b61-0983-433c-8a70-3e277fbf77b1}, !- Outlet Node Name
  {9e828bcd-9dba-4e73-a801-3dc0c1d37937}; !- Inlet Node Name 1

OS:Connection,
  {ef47153a-8c7f-45ec-9dcf-f6d74cb2a914}, !- Handle
  {508ced5e-6ea4-432c-bea0-b08fb6231391}, !- Source Object
  3,                                      !- Outlet Port
  {8a7898a4-354d-4885-93c6-743c82c1e097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee24b61-0983-433c-8a70-3e277fbf77b1}, !- Handle
  {5d0633ef-6353-4e85-ac38-7ac888ab30e2}, !- Source Object
  2,                                      !- Outlet Port
  {ba5cae97-caa2-43d3-98b0-104bc6605188}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9de0d1cb-74db-4555-89d0-5df985a3214c}, !- Handle
  {cca0f091-b4cf-4038-bd26-a51c3f69907e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {70637e89-7d30-4a72-9ea0-c42776d2a18e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {b9c12a65-e6e0-4249-8986-5e994436e332}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {33ce059b-4455-47a1-a0cf-a806ea52738d}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {403d511e-884f-4927-a87d-81365ce88861}, !- Control Zone Name
  {1f3c89a3-2e85-4a1b-85bd-8502896c244f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {14d50fbd-4e97-4b15-99ab-626c1d81f272}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Gas Htg Coil 57kBtu/hr 0.8 Thermal Eff, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {95517428-3595-4ee3-94da-3f7268d1341d}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC No Heat, !- Name
  {358b64c0-9641-4d6f-98b2-288f4e819c02}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1d63417a-cf29-451b-ab77-60e5edfce871}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 30kBtu/hr 11.06SEER 31kBtu/hr 9.7SEER, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7529ff8-d997-445a-b24c-72c239785edd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93ba359e-1dc7-452d-84e4-75eda8c9cefa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4838f01b-0bcb-4232-8479-a50589bbd248}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c5c8c2a-48d4-45a4-a983-c5427af13e68}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cce469b8-1869-42f9-92b3-923e51677f7e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {fafdc030-34c1-4239-86b0-250162d08305}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Fan, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {000f47da-0e09-4210-b110-0f8b61449193}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7bc9613c-8cc1-4159-8dfe-e86beba00386}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {000f47da-0e09-4210-b110-0f8b61449193}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7bc9613c-8cc1-4159-8dfe-e86beba00386}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b6c95811-9f6b-4569-ad3a-64383d1811c9}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {403d511e-884f-4927-a87d-81365ce88861}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {555cf344-e2ff-43e7-9b90-0d338fe1d4b1}, !- Air Inlet Node Name
  {cec11cf2-88f3-4b1c-87b5-9134cb7a9c12}, !- Air Outlet Node Name
  {fafdc030-34c1-4239-86b0-250162d08305}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {36c522fd-375e-4613-9f6d-c97f4332e4da}, !- Supply Air Fan Operating Mode Schedule Name
  {14d50fbd-4e97-4b15-99ab-626c1d81f272}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1d63417a-cf29-451b-ab77-60e5edfce871}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {95517428-3595-4ee3-94da-3f7268d1341d}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cec11cf2-88f3-4b1c-87b5-9134cb7a9c12}, !- Handle
  {b6c95811-9f6b-4569-ad3a-64383d1811c9}, !- Source Object
  7,                                      !- Outlet Port
  {1f3c89a3-2e85-4a1b-85bd-8502896c244f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eac76399-fbcc-4e88-8256-05ba417d2ab1}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b630f8d5-5430-4feb-ac79-1a6c1714782a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {405a3c99-4d24-44cc-a26d-7710a68d606e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {405a3c99-4d24-44cc-a26d-7710a68d606e}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {22b53bf0-1c9b-42cf-955e-0ef9ec077bc8}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC OA System, !- Name
  {eac76399-fbcc-4e88-8256-05ba417d2ab1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {52b48d34-9aa8-4699-9332-490abe4dfeb9}, !- Mixed Air Node Name
  {78bb8bff-6bd5-41de-b1a2-bfebd703c836}, !- Outdoor Air Stream Node Name
  {b0e4b6c4-d0e4-4d2d-8fa7-1650c3df1baa}, !- Relief Air Stream Node Name
  {7b8adb7c-3d6a-4999-b39d-000777221746}; !- Return Air Stream Node Name

OS:Node,
  {d9d15b4f-13fb-4c21-aaae-71ec54ca0e80}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {78bb8bff-6bd5-41de-b1a2-bfebd703c836}; !- Outlet Port

OS:Connection,
  {78bb8bff-6bd5-41de-b1a2-bfebd703c836}, !- Handle
  {d9d15b4f-13fb-4c21-aaae-71ec54ca0e80}, !- Source Object
  3,                                      !- Outlet Port
  {22b53bf0-1c9b-42cf-955e-0ef9ec077bc8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7298ea2e-3936-44f9-90ed-f3610af6bb31}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {b0e4b6c4-d0e4-4d2d-8fa7-1650c3df1baa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0e4b6c4-d0e4-4d2d-8fa7-1650c3df1baa}, !- Handle
  {22b53bf0-1c9b-42cf-955e-0ef9ec077bc8}, !- Source Object
  7,                                      !- Outlet Port
  {7298ea2e-3936-44f9-90ed-f3610af6bb31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {953ad8fa-d08a-4364-83ab-7cb631ec4014}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {52b48d34-9aa8-4699-9332-490abe4dfeb9}, !- Inlet Port
  {555cf344-e2ff-43e7-9b90-0d338fe1d4b1}; !- Outlet Port

OS:Connection,
  {7b8adb7c-3d6a-4999-b39d-000777221746}, !- Handle
  {a375a37c-b5b6-4d0f-a621-d7fde6d64c4f}, !- Source Object
  3,                                      !- Outlet Port
  {22b53bf0-1c9b-42cf-955e-0ef9ec077bc8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {52b48d34-9aa8-4699-9332-490abe4dfeb9}, !- Handle
  {22b53bf0-1c9b-42cf-955e-0ef9ec077bc8}, !- Source Object
  5,                                      !- Outlet Port
  {953ad8fa-d08a-4364-83ab-7cb631ec4014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {555cf344-e2ff-43e7-9b90-0d338fe1d4b1}, !- Handle
  {953ad8fa-d08a-4364-83ab-7cb631ec4014}, !- Source Object
  3,                                      !- Outlet Port
  {b6c95811-9f6b-4569-ad3a-64383d1811c9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b9c12a65-e6e0-4249-8986-5e994436e332}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {204c3fd6-7715-4d64-92be-53ce7c59594d}, !- Control Zone or Zone List Name
  {8b786e62-8c4c-41db-9d14-8f4d462f0de8}, !- Cooling Control Zone or Zone List Name
  {927eed34-adc4-4ca5-9895-e5c6c5d85a9f}, !- Heating Control Zone or Zone List Name
  {98f6ecc6-8624-4c79-935f-0844fc076b6e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {204c3fd6-7715-4d64-92be-53ce7c59594d}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {8b786e62-8c4c-41db-9d14-8f4d462f0de8}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {927eed34-adc4-4ca5-9895-e5c6c5d85a9f}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {98f6ecc6-8624-4c79-935f-0844fc076b6e}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6ccfa0a-5ecc-4f14-b423-6cdaf17dddca}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {35a5894c-2813-45df-9612-9a6401ccd3bd}, !- Air Inlet Node Name
  {7dc591b6-24cb-4d15-8777-a3dba42740df}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {208f9d41-0d23-476a-8caf-92fb1472e788}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground Return Air Node, !- Name
  {807a9d47-520c-4f6e-9d96-3fc4d4e299f1}, !- Inlet Port
  {9e828bcd-9dba-4e73-a801-3dc0c1d37937}; !- Outlet Port

OS:Connection,
  {63474622-5e8b-4ac4-adc6-c8983cc41027}, !- Handle
  {6f796297-ba33-444c-8ef9-3f284e3673e1}, !- Source Object
  3,                                      !- Outlet Port
  {abe04eca-bf8b-46e3-9e79-1bf76c37acee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {807a9d47-520c-4f6e-9d96-3fc4d4e299f1}, !- Handle
  {5f8aa219-0d8a-4d82-bc7a-c5c055463f90}, !- Source Object
  2,                                      !- Outlet Port
  {208f9d41-0d23-476a-8caf-92fb1472e788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e828bcd-9dba-4e73-a801-3dc0c1d37937}, !- Handle
  {208f9d41-0d23-476a-8caf-92fb1472e788}, !- Source Object
  3,                                      !- Outlet Port
  {5d0633ef-6353-4e85-ac38-7ac888ab30e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aaba6dad-6158-4901-9a29-c6f06ae82124}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {6f085d3b-4b32-4a5f-915f-3af43a9306b7}, !- Inlet Port
  {35a5894c-2813-45df-9612-9a6401ccd3bd}; !- Outlet Port

OS:Connection,
  {6f085d3b-4b32-4a5f-915f-3af43a9306b7}, !- Handle
  {8a7898a4-354d-4885-93c6-743c82c1e097}, !- Source Object
  3,                                      !- Outlet Port
  {aaba6dad-6158-4901-9a29-c6f06ae82124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35a5894c-2813-45df-9612-9a6401ccd3bd}, !- Handle
  {aaba6dad-6158-4901-9a29-c6f06ae82124}, !- Source Object
  3,                                      !- Outlet Port
  {a6ccfa0a-5ecc-4f14-b423-6cdaf17dddca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dc591b6-24cb-4d15-8777-a3dba42740df}, !- Handle
  {a6ccfa0a-5ecc-4f14-b423-6cdaf17dddca}, !- Source Object
  4,                                      !- Outlet Port
  {6f796297-ba33-444c-8ef9-3f284e3673e1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bcb2d88c-00ca-4014-9d2c-bfa8e1743140}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c20c3523-08c9-4771-8dea-2f1eea57d63a}, !- Availability Schedule
  {65d60664-3158-4a29-ba8a-d7a5a701062e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6816a96b-b1cf-4654-a42b-b013e70d0dbb}, !- Supply Side Inlet Node Name
  {d6f03161-984e-4171-a7b7-55121c0b8dc7}, !- Demand Side Outlet Node Name
  {49768015-bdae-436f-838c-d386baa321d2}, !- Demand Side Inlet Node A
  {767f29e8-091e-4b1e-a57a-d9a3d82822a1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c6feace4-433f-466a-aca1-808df1ba709b}, !- Demand Mixer Name
  {9961b997-fd2c-4893-8e95-c7ff4079fb17}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1713a487-e332-4196-a144-bfbd14f52459}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6816a96b-b1cf-4654-a42b-b013e70d0dbb}, !- Inlet Port
  {c332d393-b5ed-45f5-bcbe-a46d3f669bd4}; !- Outlet Port

OS:Node,
  {5bea9f51-8466-43f2-a6ea-5eaf5b8962c5}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {53985071-2e01-4dbf-9a13-75655614a81e}, !- Inlet Port
  {767f29e8-091e-4b1e-a57a-d9a3d82822a1}; !- Outlet Port

OS:Connection,
  {6816a96b-b1cf-4654-a42b-b013e70d0dbb}, !- Handle
  {bcb2d88c-00ca-4014-9d2c-bfa8e1743140}, !- Source Object
  9,                                      !- Outlet Port
  {1713a487-e332-4196-a144-bfbd14f52459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767f29e8-091e-4b1e-a57a-d9a3d82822a1}, !- Handle
  {5bea9f51-8466-43f2-a6ea-5eaf5b8962c5}, !- Source Object
  3,                                      !- Outlet Port
  {bcb2d88c-00ca-4014-9d2c-bfa8e1743140}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {75b4c42c-53f2-404c-971d-12c5b63a18c0}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {49768015-bdae-436f-838c-d386baa321d2}, !- Inlet Port
  {e40d2f71-56c4-4386-9499-f043a4383bc9}; !- Outlet Port

OS:Node,
  {03294d27-3c64-4a57-ab94-66f40cbfdf37}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {06645ff6-8a68-443b-8e7d-9fac21f7216e}, !- Inlet Port
  {d6f03161-984e-4171-a7b7-55121c0b8dc7}; !- Outlet Port

OS:Node,
  {9ac4c5db-29a7-4d21-bb4f-5b0b55c26657}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {69d44091-435c-486b-85f1-891251f3a0b9}, !- Inlet Port
  {67fc120b-735c-4a39-86c5-aabd43c221ce}; !- Outlet Port

OS:Connection,
  {49768015-bdae-436f-838c-d386baa321d2}, !- Handle
  {bcb2d88c-00ca-4014-9d2c-bfa8e1743140}, !- Source Object
  11,                                     !- Outlet Port
  {75b4c42c-53f2-404c-971d-12c5b63a18c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f03161-984e-4171-a7b7-55121c0b8dc7}, !- Handle
  {03294d27-3c64-4a57-ab94-66f40cbfdf37}, !- Source Object
  3,                                      !- Outlet Port
  {bcb2d88c-00ca-4014-9d2c-bfa8e1743140}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9961b997-fd2c-4893-8e95-c7ff4079fb17}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {e40d2f71-56c4-4386-9499-f043a4383bc9}, !- Inlet Node Name
  {3e816d10-f119-487b-a220-5bb1ab95ee06}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c6feace4-433f-466a-aca1-808df1ba709b}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {06645ff6-8a68-443b-8e7d-9fac21f7216e}, !- Outlet Node Name
  {98bc15d0-ced9-4ddf-b13f-d444ddfff48b}; !- Inlet Node Name 1

OS:Connection,
  {e40d2f71-56c4-4386-9499-f043a4383bc9}, !- Handle
  {75b4c42c-53f2-404c-971d-12c5b63a18c0}, !- Source Object
  3,                                      !- Outlet Port
  {9961b997-fd2c-4893-8e95-c7ff4079fb17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06645ff6-8a68-443b-8e7d-9fac21f7216e}, !- Handle
  {c6feace4-433f-466a-aca1-808df1ba709b}, !- Source Object
  2,                                      !- Outlet Port
  {03294d27-3c64-4a57-ab94-66f40cbfdf37}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a803ab45-e42e-4fc8-b424-78fa940e852a}, !- Handle
  {bcb2d88c-00ca-4014-9d2c-bfa8e1743140}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {65d60664-3158-4a29-ba8a-d7a5a701062e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {5fa6b2c7-8f83-44ba-bd1a-39226b97b039}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7925343f-6023-4271-99b0-98947f5597d4}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {500443db-e39b-4d4d-84ee-41bf17d45007}, !- Control Zone Name
  {5bea9f51-8466-43f2-a6ea-5eaf5b8962c5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1527e704-cddd-4395-8cf9-361753c28c50}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Gas Htg Coil 33kBtu/hr 0.8 Thermal Eff, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {3e969b56-bab5-4e01-96d8-93c16a751fbc}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC No Heat, !- Name
  {358b64c0-9641-4d6f-98b2-288f4e819c02}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c9a3fdfd-5e4c-4f06-8b9a-564118adea68}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 20kBtu/hr 11.06SEER 20kBtu/hr 9.7SEER, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7529ff8-d997-445a-b24c-72c239785edd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93ba359e-1dc7-452d-84e4-75eda8c9cefa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4838f01b-0bcb-4232-8479-a50589bbd248}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c5c8c2a-48d4-45a4-a983-c5427af13e68}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cce469b8-1869-42f9-92b3-923e51677f7e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {e9eca0da-ba87-4b67-94d7-0761c17dd5c8}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Fan, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {98d81858-dba5-48b5-9334-72d2e0e0fea0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9a926cf4-d913-49df-9b90-07f11a018766}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {98d81858-dba5-48b5-9334-72d2e0e0fea0}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9a926cf4-d913-49df-9b90-07f11a018766}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {86df9ae6-6456-421c-b004-15907c481cfa}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {500443db-e39b-4d4d-84ee-41bf17d45007}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {3103d706-f7a0-4acb-a0e7-dc166757263b}, !- Air Inlet Node Name
  {53985071-2e01-4dbf-9a13-75655614a81e}, !- Air Outlet Node Name
  {e9eca0da-ba87-4b67-94d7-0761c17dd5c8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c20c3523-08c9-4771-8dea-2f1eea57d63a}, !- Supply Air Fan Operating Mode Schedule Name
  {1527e704-cddd-4395-8cf9-361753c28c50}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c9a3fdfd-5e4c-4f06-8b9a-564118adea68}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3e969b56-bab5-4e01-96d8-93c16a751fbc}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {53985071-2e01-4dbf-9a13-75655614a81e}, !- Handle
  {86df9ae6-6456-421c-b004-15907c481cfa}, !- Source Object
  7,                                      !- Outlet Port
  {5bea9f51-8466-43f2-a6ea-5eaf5b8962c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {491ced73-3356-4c0a-934e-ee2ae993e25c}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {83152576-051b-4f95-aafa-2240446f2dbf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ae370737-2a60-4ef3-a3f8-66e5a69b46ad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ae370737-2a60-4ef3-a3f8-66e5a69b46ad}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4cae0900-0746-4c55-bc3a-097d1ed583da}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC OA System, !- Name
  {491ced73-3356-4c0a-934e-ee2ae993e25c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2dc20171-7177-40d5-815d-954eded2dc56}, !- Mixed Air Node Name
  {7d5d3be8-c435-4010-a32b-c9ea7934f73f}, !- Outdoor Air Stream Node Name
  {853536a8-650b-4238-8cf1-020be406e82d}, !- Relief Air Stream Node Name
  {c332d393-b5ed-45f5-bcbe-a46d3f669bd4}; !- Return Air Stream Node Name

OS:Node,
  {56043674-fa58-4d83-9637-f342fd678c1c}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7d5d3be8-c435-4010-a32b-c9ea7934f73f}; !- Outlet Port

OS:Connection,
  {7d5d3be8-c435-4010-a32b-c9ea7934f73f}, !- Handle
  {56043674-fa58-4d83-9637-f342fd678c1c}, !- Source Object
  3,                                      !- Outlet Port
  {4cae0900-0746-4c55-bc3a-097d1ed583da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2be1350-9d0b-403d-bc44-91e0391274a8}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {853536a8-650b-4238-8cf1-020be406e82d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {853536a8-650b-4238-8cf1-020be406e82d}, !- Handle
  {4cae0900-0746-4c55-bc3a-097d1ed583da}, !- Source Object
  7,                                      !- Outlet Port
  {d2be1350-9d0b-403d-bc44-91e0391274a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {127200c7-acf4-44ba-8c6f-05cb19486974}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {2dc20171-7177-40d5-815d-954eded2dc56}, !- Inlet Port
  {3103d706-f7a0-4acb-a0e7-dc166757263b}; !- Outlet Port

OS:Connection,
  {c332d393-b5ed-45f5-bcbe-a46d3f669bd4}, !- Handle
  {1713a487-e332-4196-a144-bfbd14f52459}, !- Source Object
  3,                                      !- Outlet Port
  {4cae0900-0746-4c55-bc3a-097d1ed583da}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2dc20171-7177-40d5-815d-954eded2dc56}, !- Handle
  {4cae0900-0746-4c55-bc3a-097d1ed583da}, !- Source Object
  5,                                      !- Outlet Port
  {127200c7-acf4-44ba-8c6f-05cb19486974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3103d706-f7a0-4acb-a0e7-dc166757263b}, !- Handle
  {127200c7-acf4-44ba-8c6f-05cb19486974}, !- Source Object
  3,                                      !- Outlet Port
  {86df9ae6-6456-421c-b004-15907c481cfa}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5fa6b2c7-8f83-44ba-bd1a-39226b97b039}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ceb66d30-01de-4ec4-8d74-e03568a481d4}, !- Control Zone or Zone List Name
  {67d559e8-001f-45c2-8e68-7448dfbe1588}, !- Cooling Control Zone or Zone List Name
  {39692f88-8537-45c1-a382-80152f14275f}, !- Heating Control Zone or Zone List Name
  {4dac6a59-145a-4259-830b-f9f0999636c1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ceb66d30-01de-4ec4-8d74-e03568a481d4}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {67d559e8-001f-45c2-8e68-7448dfbe1588}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {39692f88-8537-45c1-a382-80152f14275f}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4dac6a59-145a-4259-830b-f9f0999636c1}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {299c0433-063a-4f4c-af1e-1a1f1bd85edb}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Diffuser, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {87787be9-cd86-44fb-90f7-e2a03f6a5c9c}, !- Air Inlet Node Name
  {69d44091-435c-486b-85f1-891251f3a0b9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {01803866-91e8-4bd8-a83a-571ca615d22f}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground Return Air Node, !- Name
  {bd5c5797-0611-4f15-9304-a5a1754012ca}, !- Inlet Port
  {98bc15d0-ced9-4ddf-b13f-d444ddfff48b}; !- Outlet Port

OS:Connection,
  {67fc120b-735c-4a39-86c5-aabd43c221ce}, !- Handle
  {9ac4c5db-29a7-4d21-bb4f-5b0b55c26657}, !- Source Object
  3,                                      !- Outlet Port
  {b7a6ed42-ad0e-4978-b556-50629f320275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5c5797-0611-4f15-9304-a5a1754012ca}, !- Handle
  {9298252f-440d-41cf-84c8-87bd0ada7f4b}, !- Source Object
  2,                                      !- Outlet Port
  {01803866-91e8-4bd8-a83a-571ca615d22f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98bc15d0-ced9-4ddf-b13f-d444ddfff48b}, !- Handle
  {01803866-91e8-4bd8-a83a-571ca615d22f}, !- Source Object
  3,                                      !- Outlet Port
  {c6feace4-433f-466a-aca1-808df1ba709b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {703d4bb4-ebe0-4d9b-9acc-851ed15f77e6}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3e816d10-f119-487b-a220-5bb1ab95ee06}, !- Inlet Port
  {87787be9-cd86-44fb-90f7-e2a03f6a5c9c}; !- Outlet Port

OS:Connection,
  {3e816d10-f119-487b-a220-5bb1ab95ee06}, !- Handle
  {9961b997-fd2c-4893-8e95-c7ff4079fb17}, !- Source Object
  3,                                      !- Outlet Port
  {703d4bb4-ebe0-4d9b-9acc-851ed15f77e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87787be9-cd86-44fb-90f7-e2a03f6a5c9c}, !- Handle
  {703d4bb4-ebe0-4d9b-9acc-851ed15f77e6}, !- Source Object
  3,                                      !- Outlet Port
  {299c0433-063a-4f4c-af1e-1a1f1bd85edb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69d44091-435c-486b-85f1-891251f3a0b9}, !- Handle
  {299c0433-063a-4f4c-af1e-1a1f1bd85edb}, !- Source Object
  4,                                      !- Outlet Port
  {9ac4c5db-29a7-4d21-bb4f-5b0b55c26657}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {977cebf7-256e-4984-957f-00a155a9d073}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {751af8fc-b6b1-4fa3-860d-8930cfc19f92}, !- Availability Schedule
  {9c89bcd0-ddc0-4058-a6d1-de8354a068cf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {10165360-ec4a-43e3-aef9-832d8ad5706b}, !- Supply Side Inlet Node Name
  {64b41641-8207-42f5-8335-08eb2621f2dc}, !- Demand Side Outlet Node Name
  {47adcc70-0691-408a-9297-9c513e123b35}, !- Demand Side Inlet Node A
  {2b65b4ac-d836-4e29-832f-107af04f4b73}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {636362f0-c58a-44a7-bfda-c0cf059af48e}, !- Demand Mixer Name
  {773d1877-85db-494c-b487-a816fb862507}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f7f4361c-c23e-4098-afba-90d29da13ec7}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {10165360-ec4a-43e3-aef9-832d8ad5706b}, !- Inlet Port
  {3e17edc2-4919-40e7-bf09-4da0b1d5ec57}; !- Outlet Port

OS:Node,
  {e741cf4e-8733-4f2a-8f0f-c11fdd279af8}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b2159b23-59e8-4414-b382-d149879e29d6}, !- Inlet Port
  {2b65b4ac-d836-4e29-832f-107af04f4b73}; !- Outlet Port

OS:Connection,
  {10165360-ec4a-43e3-aef9-832d8ad5706b}, !- Handle
  {977cebf7-256e-4984-957f-00a155a9d073}, !- Source Object
  9,                                      !- Outlet Port
  {f7f4361c-c23e-4098-afba-90d29da13ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b65b4ac-d836-4e29-832f-107af04f4b73}, !- Handle
  {e741cf4e-8733-4f2a-8f0f-c11fdd279af8}, !- Source Object
  3,                                      !- Outlet Port
  {977cebf7-256e-4984-957f-00a155a9d073}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fb65559d-72d3-4db4-a450-29926be13e43}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {47adcc70-0691-408a-9297-9c513e123b35}, !- Inlet Port
  {36faa2bd-b04f-4876-8070-c4272121e14b}; !- Outlet Port

OS:Node,
  {5fcce832-d40d-4a46-9848-3d524c6afe3d}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b8bc2ab1-e9bb-45ba-8039-ed435fcd5c70}, !- Inlet Port
  {64b41641-8207-42f5-8335-08eb2621f2dc}; !- Outlet Port

OS:Node,
  {353a4a3f-177e-4a43-838c-9215617550bc}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b6f5fe9d-5da8-438a-b30f-325e47e04905}, !- Inlet Port
  {ec990d6a-b3a1-4879-8db1-b7a6ce6be6f6}; !- Outlet Port

OS:Connection,
  {47adcc70-0691-408a-9297-9c513e123b35}, !- Handle
  {977cebf7-256e-4984-957f-00a155a9d073}, !- Source Object
  11,                                     !- Outlet Port
  {fb65559d-72d3-4db4-a450-29926be13e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b41641-8207-42f5-8335-08eb2621f2dc}, !- Handle
  {5fcce832-d40d-4a46-9848-3d524c6afe3d}, !- Source Object
  3,                                      !- Outlet Port
  {977cebf7-256e-4984-957f-00a155a9d073}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {773d1877-85db-494c-b487-a816fb862507}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {36faa2bd-b04f-4876-8070-c4272121e14b}, !- Inlet Node Name
  {73a479b5-a188-447f-8b5a-15b1f401ce72}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {636362f0-c58a-44a7-bfda-c0cf059af48e}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {b8bc2ab1-e9bb-45ba-8039-ed435fcd5c70}, !- Outlet Node Name
  {6edbadbb-2eb1-4294-99c0-aece4579ea83}; !- Inlet Node Name 1

OS:Connection,
  {36faa2bd-b04f-4876-8070-c4272121e14b}, !- Handle
  {fb65559d-72d3-4db4-a450-29926be13e43}, !- Source Object
  3,                                      !- Outlet Port
  {773d1877-85db-494c-b487-a816fb862507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8bc2ab1-e9bb-45ba-8039-ed435fcd5c70}, !- Handle
  {636362f0-c58a-44a7-bfda-c0cf059af48e}, !- Source Object
  2,                                      !- Outlet Port
  {5fcce832-d40d-4a46-9848-3d524c6afe3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {39742175-02a5-4660-b0f5-ccd386c2643c}, !- Handle
  {977cebf7-256e-4984-957f-00a155a9d073}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9c89bcd0-ddc0-4058-a6d1-de8354a068cf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {7a4d41eb-013b-49c3-a3c1-6d3d98d0c78a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {85c10221-7c31-4462-8b8e-1d3409cbe373}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cf996a81-2132-47c7-b681-4c0fc142d1af}, !- Control Zone Name
  {e741cf4e-8733-4f2a-8f0f-c11fdd279af8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {debd8274-2b5f-4971-b1b7-b201d14629b7}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Gas Htg Coil 44kBtu/hr 0.8 Thermal Eff, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {c4716034-829d-43ae-9801-fd01cb50cc21}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC No Heat, !- Name
  {358b64c0-9641-4d6f-98b2-288f4e819c02}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e7ba8786-a800-4622-b340-3cfb772ece86}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 27kBtu/hr 11.06SEER 28kBtu/hr 9.7SEER, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7529ff8-d997-445a-b24c-72c239785edd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93ba359e-1dc7-452d-84e4-75eda8c9cefa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4838f01b-0bcb-4232-8479-a50589bbd248}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c5c8c2a-48d4-45a4-a983-c5427af13e68}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cce469b8-1869-42f9-92b3-923e51677f7e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {29e004e3-4772-4047-82a5-fe9c963add2f}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Fan, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dfbab93-0473-4e0f-b26c-273782dab6fa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {88553e1a-0fbb-4745-8112-7c569f65b4b8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3dfbab93-0473-4e0f-b26c-273782dab6fa}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {88553e1a-0fbb-4745-8112-7c569f65b4b8}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3064a996-4f7e-4962-b166-c92319947cdc}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cf996a81-2132-47c7-b681-4c0fc142d1af}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {da5ec373-f7ef-44b8-92a8-df384d761ba2}, !- Air Inlet Node Name
  {b2159b23-59e8-4414-b382-d149879e29d6}, !- Air Outlet Node Name
  {29e004e3-4772-4047-82a5-fe9c963add2f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {751af8fc-b6b1-4fa3-860d-8930cfc19f92}, !- Supply Air Fan Operating Mode Schedule Name
  {debd8274-2b5f-4971-b1b7-b201d14629b7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e7ba8786-a800-4622-b340-3cfb772ece86}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c4716034-829d-43ae-9801-fd01cb50cc21}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b2159b23-59e8-4414-b382-d149879e29d6}, !- Handle
  {3064a996-4f7e-4962-b166-c92319947cdc}, !- Source Object
  7,                                      !- Outlet Port
  {e741cf4e-8733-4f2a-8f0f-c11fdd279af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {84f6658e-0ba1-41fd-9b97-3fdd8b3d7113}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5af360f7-a932-4a9a-a3b7-468934ee4d70}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e57ec958-0e63-4d9e-b0cd-d4f221f90d67}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e57ec958-0e63-4d9e-b0cd-d4f221f90d67}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f0eb02b1-f3dc-4a97-ad17-f36646d6d993}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC OA System, !- Name
  {84f6658e-0ba1-41fd-9b97-3fdd8b3d7113}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a2d9370c-4ebd-4a37-9725-be6e88908141}, !- Mixed Air Node Name
  {ad978561-1b20-4438-8ecf-262fec9110fe}, !- Outdoor Air Stream Node Name
  {bc1dead4-1341-46d7-bbc9-c8bb3515bd7f}, !- Relief Air Stream Node Name
  {3e17edc2-4919-40e7-bf09-4da0b1d5ec57}; !- Return Air Stream Node Name

OS:Node,
  {0aa68a6a-802a-4b46-b2d5-1a13d9441dc4}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ad978561-1b20-4438-8ecf-262fec9110fe}; !- Outlet Port

OS:Connection,
  {ad978561-1b20-4438-8ecf-262fec9110fe}, !- Handle
  {0aa68a6a-802a-4b46-b2d5-1a13d9441dc4}, !- Source Object
  3,                                      !- Outlet Port
  {f0eb02b1-f3dc-4a97-ad17-f36646d6d993}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05023a1a-2b74-4f9f-9f48-44d49c9a5e68}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {bc1dead4-1341-46d7-bbc9-c8bb3515bd7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc1dead4-1341-46d7-bbc9-c8bb3515bd7f}, !- Handle
  {f0eb02b1-f3dc-4a97-ad17-f36646d6d993}, !- Source Object
  7,                                      !- Outlet Port
  {05023a1a-2b74-4f9f-9f48-44d49c9a5e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b79cee2-3341-4a8a-8618-8628d9f5f302}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a2d9370c-4ebd-4a37-9725-be6e88908141}, !- Inlet Port
  {da5ec373-f7ef-44b8-92a8-df384d761ba2}; !- Outlet Port

OS:Connection,
  {3e17edc2-4919-40e7-bf09-4da0b1d5ec57}, !- Handle
  {f7f4361c-c23e-4098-afba-90d29da13ec7}, !- Source Object
  3,                                      !- Outlet Port
  {f0eb02b1-f3dc-4a97-ad17-f36646d6d993}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a2d9370c-4ebd-4a37-9725-be6e88908141}, !- Handle
  {f0eb02b1-f3dc-4a97-ad17-f36646d6d993}, !- Source Object
  5,                                      !- Outlet Port
  {6b79cee2-3341-4a8a-8618-8628d9f5f302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5ec373-f7ef-44b8-92a8-df384d761ba2}, !- Handle
  {6b79cee2-3341-4a8a-8618-8628d9f5f302}, !- Source Object
  3,                                      !- Outlet Port
  {3064a996-4f7e-4962-b166-c92319947cdc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7a4d41eb-013b-49c3-a3c1-6d3d98d0c78a}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {baaebf69-5eb2-4846-b27d-69da6cb720ac}, !- Control Zone or Zone List Name
  {7f22c6d4-9beb-46ee-a4f8-22de4fce0411}, !- Cooling Control Zone or Zone List Name
  {209d3422-9090-4f03-b8b9-17af05bff02d}, !- Heating Control Zone or Zone List Name
  {1923d2ac-6ba5-44b4-8ace-ce8e5f101ab7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {baaebf69-5eb2-4846-b27d-69da6cb720ac}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {7f22c6d4-9beb-46ee-a4f8-22de4fce0411}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {209d3422-9090-4f03-b8b9-17af05bff02d}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1923d2ac-6ba5-44b4-8ace-ce8e5f101ab7}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ff2c03a8-8d9a-4050-b93c-922038b807b8}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {718d8963-c55f-4e07-a659-6975776dd4d3}, !- Air Inlet Node Name
  {b6f5fe9d-5da8-438a-b30f-325e47e04905}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f6f8e8e-ae06-4021-9cd8-e46dcd27c806}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground Return Air Node, !- Name
  {c974b727-a359-4e93-a1af-8fa210320e48}, !- Inlet Port
  {6edbadbb-2eb1-4294-99c0-aece4579ea83}; !- Outlet Port

OS:Connection,
  {ec990d6a-b3a1-4879-8db1-b7a6ce6be6f6}, !- Handle
  {353a4a3f-177e-4a43-838c-9215617550bc}, !- Source Object
  3,                                      !- Outlet Port
  {3737798c-fa95-4bc3-854b-a46ec51e0375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c974b727-a359-4e93-a1af-8fa210320e48}, !- Handle
  {f7b99a88-c7c6-4276-8829-74e09117ac45}, !- Source Object
  2,                                      !- Outlet Port
  {9f6f8e8e-ae06-4021-9cd8-e46dcd27c806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6edbadbb-2eb1-4294-99c0-aece4579ea83}, !- Handle
  {9f6f8e8e-ae06-4021-9cd8-e46dcd27c806}, !- Source Object
  3,                                      !- Outlet Port
  {636362f0-c58a-44a7-bfda-c0cf059af48e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13a8f4b7-1090-41a5-97fc-62e1f9adb488}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {73a479b5-a188-447f-8b5a-15b1f401ce72}, !- Inlet Port
  {718d8963-c55f-4e07-a659-6975776dd4d3}; !- Outlet Port

OS:Connection,
  {73a479b5-a188-447f-8b5a-15b1f401ce72}, !- Handle
  {773d1877-85db-494c-b487-a816fb862507}, !- Source Object
  3,                                      !- Outlet Port
  {13a8f4b7-1090-41a5-97fc-62e1f9adb488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718d8963-c55f-4e07-a659-6975776dd4d3}, !- Handle
  {13a8f4b7-1090-41a5-97fc-62e1f9adb488}, !- Source Object
  3,                                      !- Outlet Port
  {ff2c03a8-8d9a-4050-b93c-922038b807b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6f5fe9d-5da8-438a-b30f-325e47e04905}, !- Handle
  {ff2c03a8-8d9a-4050-b93c-922038b807b8}, !- Source Object
  4,                                      !- Outlet Port
  {353a4a3f-177e-4a43-838c-9215617550bc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f3c8ef86-e68c-48cb-bec4-822bb30cacd9}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {fca7c734-82a2-4657-92ba-8586e54c675a}, !- Availability Schedule
  {e38ff4e3-dc1a-4fe3-ab29-4b551802a851}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a53c0e5f-02a3-4f7d-a604-08a526dd4089}, !- Supply Side Inlet Node Name
  {003c4b88-da08-464c-851d-27fcd41df376}, !- Demand Side Outlet Node Name
  {3bb48e16-62ec-4fb5-bee2-892498d05546}, !- Demand Side Inlet Node A
  {0e1bf1aa-80f5-4577-9a58-4e3795cc2caf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a7685589-8988-4bbe-a155-53124d293534}, !- Demand Mixer Name
  {ad18aba3-20a6-46cd-8f9e-ab690eac32ec}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2979907e-a505-4871-adb4-dd9344d1b5c1}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a53c0e5f-02a3-4f7d-a604-08a526dd4089}, !- Inlet Port
  {e1f9b565-51e2-4da2-b08b-e7e9655ee6a7}; !- Outlet Port

OS:Node,
  {e267ef43-4c30-4f29-8f97-7a47322b38b5}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ae150a34-634a-45f4-aecd-ef705e0448d7}, !- Inlet Port
  {0e1bf1aa-80f5-4577-9a58-4e3795cc2caf}; !- Outlet Port

OS:Connection,
  {a53c0e5f-02a3-4f7d-a604-08a526dd4089}, !- Handle
  {f3c8ef86-e68c-48cb-bec4-822bb30cacd9}, !- Source Object
  9,                                      !- Outlet Port
  {2979907e-a505-4871-adb4-dd9344d1b5c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e1bf1aa-80f5-4577-9a58-4e3795cc2caf}, !- Handle
  {e267ef43-4c30-4f29-8f97-7a47322b38b5}, !- Source Object
  3,                                      !- Outlet Port
  {f3c8ef86-e68c-48cb-bec4-822bb30cacd9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f7b4226f-e1f8-4be8-b0cd-ddeca70e3509}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {3bb48e16-62ec-4fb5-bee2-892498d05546}, !- Inlet Port
  {786d1ee5-1875-4dd7-9cb7-d70916f2d882}; !- Outlet Port

OS:Node,
  {5449d41a-1680-469a-ab4a-16e6650f7f5d}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {166e5100-9d72-4acc-82b5-0e360205d71e}, !- Inlet Port
  {003c4b88-da08-464c-851d-27fcd41df376}; !- Outlet Port

OS:Node,
  {b90c012c-b30c-4169-a2f4-45eaa8194ae0}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6a342c81-55ce-4ba9-9813-521c50abcc5a}, !- Inlet Port
  {e1941fe6-b22d-4e6f-b2f0-6a8a2491be5c}; !- Outlet Port

OS:Connection,
  {3bb48e16-62ec-4fb5-bee2-892498d05546}, !- Handle
  {f3c8ef86-e68c-48cb-bec4-822bb30cacd9}, !- Source Object
  11,                                     !- Outlet Port
  {f7b4226f-e1f8-4be8-b0cd-ddeca70e3509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {003c4b88-da08-464c-851d-27fcd41df376}, !- Handle
  {5449d41a-1680-469a-ab4a-16e6650f7f5d}, !- Source Object
  3,                                      !- Outlet Port
  {f3c8ef86-e68c-48cb-bec4-822bb30cacd9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ad18aba3-20a6-46cd-8f9e-ab690eac32ec}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {786d1ee5-1875-4dd7-9cb7-d70916f2d882}, !- Inlet Node Name
  {1727478a-5dd0-4a8e-9457-9621c06b7b3b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a7685589-8988-4bbe-a155-53124d293534}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {166e5100-9d72-4acc-82b5-0e360205d71e}, !- Outlet Node Name
  {6037ea17-2f94-48ce-8351-7182c6bc2d41}; !- Inlet Node Name 1

OS:Connection,
  {786d1ee5-1875-4dd7-9cb7-d70916f2d882}, !- Handle
  {f7b4226f-e1f8-4be8-b0cd-ddeca70e3509}, !- Source Object
  3,                                      !- Outlet Port
  {ad18aba3-20a6-46cd-8f9e-ab690eac32ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166e5100-9d72-4acc-82b5-0e360205d71e}, !- Handle
  {a7685589-8988-4bbe-a155-53124d293534}, !- Source Object
  2,                                      !- Outlet Port
  {5449d41a-1680-469a-ab4a-16e6650f7f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5306f6ad-a18c-4d18-a869-714051d261c9}, !- Handle
  {f3c8ef86-e68c-48cb-bec4-822bb30cacd9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e38ff4e3-dc1a-4fe3-ab29-4b551802a851}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {0aa5abe8-e5d9-46d5-af08-b5c945e45725}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {00a53e99-5b87-4ed9-9fa0-3768aec19325}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cb192c3f-b2c7-4942-a10f-c5da7449ffe9}, !- Control Zone Name
  {e267ef43-4c30-4f29-8f97-7a47322b38b5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {85607887-b9c9-4d6d-bc97-3d8eb8a04a99}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Gas Htg Coil 48kBtu/hr 0.8 Thermal Eff, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {a064d28f-7c0f-4d33-8132-c852ca1e394c}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC No Heat, !- Name
  {358b64c0-9641-4d6f-98b2-288f4e819c02}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8a974b50-d4bb-4404-819d-f3fb7943a629}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 28kBtu/hr 11.06SEER 29kBtu/hr 9.7SEER, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7529ff8-d997-445a-b24c-72c239785edd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93ba359e-1dc7-452d-84e4-75eda8c9cefa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4838f01b-0bcb-4232-8479-a50589bbd248}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c5c8c2a-48d4-45a4-a983-c5427af13e68}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cce469b8-1869-42f9-92b3-923e51677f7e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {ad9a2e2e-9888-46fb-8b9a-06ddef09a2c9}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Fan, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a9b94f-ca6d-44e6-be87-c9f6c9a0f91b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e588d415-a1bb-4352-8c7c-803d0017c383}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {26a9b94f-ca6d-44e6-be87-c9f6c9a0f91b}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e588d415-a1bb-4352-8c7c-803d0017c383}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5c458668-19ca-447f-a9b4-311fedee5470}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cb192c3f-b2c7-4942-a10f-c5da7449ffe9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {e2454581-bc43-46ea-9746-e2e4b9aa87f9}, !- Air Inlet Node Name
  {ae150a34-634a-45f4-aecd-ef705e0448d7}, !- Air Outlet Node Name
  {ad9a2e2e-9888-46fb-8b9a-06ddef09a2c9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {fca7c734-82a2-4657-92ba-8586e54c675a}, !- Supply Air Fan Operating Mode Schedule Name
  {85607887-b9c9-4d6d-bc97-3d8eb8a04a99}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8a974b50-d4bb-4404-819d-f3fb7943a629}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a064d28f-7c0f-4d33-8132-c852ca1e394c}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ae150a34-634a-45f4-aecd-ef705e0448d7}, !- Handle
  {5c458668-19ca-447f-a9b4-311fedee5470}, !- Source Object
  7,                                      !- Outlet Port
  {e267ef43-4c30-4f29-8f97-7a47322b38b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {96b31b18-1e56-492b-b8fa-b46158daec4e}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e3b14641-fbe8-4222-9c64-d7fd6295e78f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1322056e-1f71-4605-b91c-bf303afdda45}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1322056e-1f71-4605-b91c-bf303afdda45}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6f85b4db-b201-4352-9187-5c9a80e954da}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC OA System, !- Name
  {96b31b18-1e56-492b-b8fa-b46158daec4e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9f9fd760-1a0c-4dd8-9186-de2ee3d6326e}, !- Mixed Air Node Name
  {31834751-b569-4cf3-bf1a-b78ac7b4323d}, !- Outdoor Air Stream Node Name
  {332baadc-c291-4068-9bb5-22e3e645c9a1}, !- Relief Air Stream Node Name
  {e1f9b565-51e2-4da2-b08b-e7e9655ee6a7}; !- Return Air Stream Node Name

OS:Node,
  {141869a8-b262-49cb-88d6-8448360e89e2}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {31834751-b569-4cf3-bf1a-b78ac7b4323d}; !- Outlet Port

OS:Connection,
  {31834751-b569-4cf3-bf1a-b78ac7b4323d}, !- Handle
  {141869a8-b262-49cb-88d6-8448360e89e2}, !- Source Object
  3,                                      !- Outlet Port
  {6f85b4db-b201-4352-9187-5c9a80e954da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {45d81b92-c5e1-4e11-9857-0c36872aeb5e}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {332baadc-c291-4068-9bb5-22e3e645c9a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {332baadc-c291-4068-9bb5-22e3e645c9a1}, !- Handle
  {6f85b4db-b201-4352-9187-5c9a80e954da}, !- Source Object
  7,                                      !- Outlet Port
  {45d81b92-c5e1-4e11-9857-0c36872aeb5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4838dae-f606-4684-adb0-04bf65be508b}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9f9fd760-1a0c-4dd8-9186-de2ee3d6326e}, !- Inlet Port
  {e2454581-bc43-46ea-9746-e2e4b9aa87f9}; !- Outlet Port

OS:Connection,
  {e1f9b565-51e2-4da2-b08b-e7e9655ee6a7}, !- Handle
  {2979907e-a505-4871-adb4-dd9344d1b5c1}, !- Source Object
  3,                                      !- Outlet Port
  {6f85b4db-b201-4352-9187-5c9a80e954da}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9f9fd760-1a0c-4dd8-9186-de2ee3d6326e}, !- Handle
  {6f85b4db-b201-4352-9187-5c9a80e954da}, !- Source Object
  5,                                      !- Outlet Port
  {d4838dae-f606-4684-adb0-04bf65be508b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2454581-bc43-46ea-9746-e2e4b9aa87f9}, !- Handle
  {d4838dae-f606-4684-adb0-04bf65be508b}, !- Source Object
  3,                                      !- Outlet Port
  {5c458668-19ca-447f-a9b4-311fedee5470}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0aa5abe8-e5d9-46d5-af08-b5c945e45725}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0af91479-bf70-4121-a52f-8db118052c51}, !- Control Zone or Zone List Name
  {aafadd32-3f3f-4550-bdb8-58055b27c871}, !- Cooling Control Zone or Zone List Name
  {162805dd-5845-4e95-a006-f99dcb251654}, !- Heating Control Zone or Zone List Name
  {83273e5d-2e36-486e-9965-97e272801233}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0af91479-bf70-4121-a52f-8db118052c51}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {aafadd32-3f3f-4550-bdb8-58055b27c871}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {162805dd-5845-4e95-a006-f99dcb251654}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {83273e5d-2e36-486e-9965-97e272801233}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {954b070c-9b5f-4be1-ab8b-fa22225d89c8}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Diffuser, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {a3a52a2d-7876-43cd-9b96-dbe85ba2379d}, !- Air Inlet Node Name
  {6a342c81-55ce-4ba9-9813-521c50abcc5a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e5737f6d-3e18-4f7c-8089-6f6ab5cd42cd}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground Return Air Node, !- Name
  {bab16470-9682-4ae0-acff-c8b13518ccf7}, !- Inlet Port
  {6037ea17-2f94-48ce-8351-7182c6bc2d41}; !- Outlet Port

OS:Connection,
  {e1941fe6-b22d-4e6f-b2f0-6a8a2491be5c}, !- Handle
  {b90c012c-b30c-4169-a2f4-45eaa8194ae0}, !- Source Object
  3,                                      !- Outlet Port
  {f584ef8c-ec12-49c3-9c74-32bc18ed235e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bab16470-9682-4ae0-acff-c8b13518ccf7}, !- Handle
  {4b340d05-0296-4558-bc9c-82c5e5bebb87}, !- Source Object
  2,                                      !- Outlet Port
  {e5737f6d-3e18-4f7c-8089-6f6ab5cd42cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6037ea17-2f94-48ce-8351-7182c6bc2d41}, !- Handle
  {e5737f6d-3e18-4f7c-8089-6f6ab5cd42cd}, !- Source Object
  3,                                      !- Outlet Port
  {a7685589-8988-4bbe-a155-53124d293534}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e48f8891-d2be-4af5-b0d2-75e9119c659a}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1727478a-5dd0-4a8e-9457-9621c06b7b3b}, !- Inlet Port
  {a3a52a2d-7876-43cd-9b96-dbe85ba2379d}; !- Outlet Port

OS:Connection,
  {1727478a-5dd0-4a8e-9457-9621c06b7b3b}, !- Handle
  {ad18aba3-20a6-46cd-8f9e-ab690eac32ec}, !- Source Object
  3,                                      !- Outlet Port
  {e48f8891-d2be-4af5-b0d2-75e9119c659a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a52a2d-7876-43cd-9b96-dbe85ba2379d}, !- Handle
  {e48f8891-d2be-4af5-b0d2-75e9119c659a}, !- Source Object
  3,                                      !- Outlet Port
  {954b070c-9b5f-4be1-ab8b-fa22225d89c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a342c81-55ce-4ba9-9813-521c50abcc5a}, !- Handle
  {954b070c-9b5f-4be1-ab8b-fa22225d89c8}, !- Source Object
  4,                                      !- Outlet Port
  {b90c012c-b30c-4169-a2f4-45eaa8194ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a7d68de4-d7fc-4fbd-95b9-2f8203b2d231}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d414f815-7e5e-4506-a9f7-da03c06376af}, !- Availability Schedule
  {2a318c15-f605-4d48-af0d-eb1ea22480e9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d5e34a4f-1f19-4e22-b4d3-734ecfd6e123}, !- Supply Side Inlet Node Name
  {0f246b22-20a5-43ad-ad00-dc1b49372556}, !- Demand Side Outlet Node Name
  {25f0501a-308b-4c9c-95c8-84226944a2bb}, !- Demand Side Inlet Node A
  {360b847c-dcc4-49fb-8caa-fa769def77c5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9e447d4b-70a7-4e5e-b446-46187ec9e867}, !- Demand Mixer Name
  {7e5bfb5d-88c2-4f05-b030-294276e6b450}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6466a720-6a78-4384-8827-b78064ced16c}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {d5e34a4f-1f19-4e22-b4d3-734ecfd6e123}, !- Inlet Port
  {fad50691-0d80-4074-9969-2cb29c41beae}; !- Outlet Port

OS:Node,
  {3b847b64-7437-4742-98df-4e1a24225631}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1bec4248-87ea-431e-ae4e-fac97df8696f}, !- Inlet Port
  {360b847c-dcc4-49fb-8caa-fa769def77c5}; !- Outlet Port

OS:Connection,
  {d5e34a4f-1f19-4e22-b4d3-734ecfd6e123}, !- Handle
  {a7d68de4-d7fc-4fbd-95b9-2f8203b2d231}, !- Source Object
  9,                                      !- Outlet Port
  {6466a720-6a78-4384-8827-b78064ced16c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {360b847c-dcc4-49fb-8caa-fa769def77c5}, !- Handle
  {3b847b64-7437-4742-98df-4e1a24225631}, !- Source Object
  3,                                      !- Outlet Port
  {a7d68de4-d7fc-4fbd-95b9-2f8203b2d231}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dfe08083-0ba9-445f-be97-8e10d4600400}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {25f0501a-308b-4c9c-95c8-84226944a2bb}, !- Inlet Port
  {e067edca-ee73-4acd-b0d3-a4b7c4cf4994}; !- Outlet Port

OS:Node,
  {85b047fb-7460-41ea-8de7-eb65fb84d6b7}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {5aed8bf0-eede-412e-917b-c8d86ce2f09d}, !- Inlet Port
  {0f246b22-20a5-43ad-ad00-dc1b49372556}; !- Outlet Port

OS:Node,
  {48421837-1eb0-4c95-bc0b-99bd9756f4c5}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {52750bc9-e9af-48e2-a780-74bac60605ad}, !- Inlet Port
  {36671149-8c84-4232-9bc9-6d0ab16e7a87}; !- Outlet Port

OS:Connection,
  {25f0501a-308b-4c9c-95c8-84226944a2bb}, !- Handle
  {a7d68de4-d7fc-4fbd-95b9-2f8203b2d231}, !- Source Object
  11,                                     !- Outlet Port
  {dfe08083-0ba9-445f-be97-8e10d4600400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f246b22-20a5-43ad-ad00-dc1b49372556}, !- Handle
  {85b047fb-7460-41ea-8de7-eb65fb84d6b7}, !- Source Object
  3,                                      !- Outlet Port
  {a7d68de4-d7fc-4fbd-95b9-2f8203b2d231}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7e5bfb5d-88c2-4f05-b030-294276e6b450}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {e067edca-ee73-4acd-b0d3-a4b7c4cf4994}, !- Inlet Node Name
  {2c9c2f36-09ea-4506-b1c0-42a3b831f6dc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9e447d4b-70a7-4e5e-b446-46187ec9e867}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {5aed8bf0-eede-412e-917b-c8d86ce2f09d}, !- Outlet Node Name
  {d7aeaa96-f00d-4746-8430-0f4a564fbecb}; !- Inlet Node Name 1

OS:Connection,
  {e067edca-ee73-4acd-b0d3-a4b7c4cf4994}, !- Handle
  {dfe08083-0ba9-445f-be97-8e10d4600400}, !- Source Object
  3,                                      !- Outlet Port
  {7e5bfb5d-88c2-4f05-b030-294276e6b450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aed8bf0-eede-412e-917b-c8d86ce2f09d}, !- Handle
  {9e447d4b-70a7-4e5e-b446-46187ec9e867}, !- Source Object
  2,                                      !- Outlet Port
  {85b047fb-7460-41ea-8de7-eb65fb84d6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0130447e-29bc-44c6-b5de-7330d9df9384}, !- Handle
  {a7d68de4-d7fc-4fbd-95b9-2f8203b2d231}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2a318c15-f605-4d48-af0d-eb1ea22480e9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {2d02b884-ce58-4663-80df-d7099725b8f0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2c4c8ea6-0142-41d1-83e9-f6f9a2fc4043}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e10b727e-9f63-4006-892e-c964bd9ff99b}, !- Control Zone Name
  {3b847b64-7437-4742-98df-4e1a24225631}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f9ee00d3-4b29-426b-98cf-89900ef0e1f3}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Gas Htg Coil 65kBtu/hr 0.8 Thermal Eff, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {bc30b001-e9e0-4985-8b86-0c514b7bacd9}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC No Heat, !- Name
  {358b64c0-9641-4d6f-98b2-288f4e819c02}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {413297e8-32ef-421b-8981-1b90f9d5a84e}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 38kBtu/hr 11.06SEER 40kBtu/hr 9.7SEER, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7529ff8-d997-445a-b24c-72c239785edd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93ba359e-1dc7-452d-84e4-75eda8c9cefa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4838f01b-0bcb-4232-8479-a50589bbd248}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c5c8c2a-48d4-45a4-a983-c5427af13e68}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cce469b8-1869-42f9-92b3-923e51677f7e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {0fabbe9f-dc2f-42b1-9f64-3455b47536c4}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Fan, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d83f1536-bcea-44fa-af50-6c2013aa105c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b955c7e9-9943-46ed-a5e1-b331cbc2bbcd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d83f1536-bcea-44fa-af50-6c2013aa105c}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b955c7e9-9943-46ed-a5e1-b331cbc2bbcd}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c909cdfc-f4c2-4ea3-9b0a-1942a7a903d0}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e10b727e-9f63-4006-892e-c964bd9ff99b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {68734579-a2f7-44d5-9d3d-1b5497103594}, !- Air Inlet Node Name
  {1bec4248-87ea-431e-ae4e-fac97df8696f}, !- Air Outlet Node Name
  {0fabbe9f-dc2f-42b1-9f64-3455b47536c4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d414f815-7e5e-4506-a9f7-da03c06376af}, !- Supply Air Fan Operating Mode Schedule Name
  {f9ee00d3-4b29-426b-98cf-89900ef0e1f3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {413297e8-32ef-421b-8981-1b90f9d5a84e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bc30b001-e9e0-4985-8b86-0c514b7bacd9}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1bec4248-87ea-431e-ae4e-fac97df8696f}, !- Handle
  {c909cdfc-f4c2-4ea3-9b0a-1942a7a903d0}, !- Source Object
  7,                                      !- Outlet Port
  {3b847b64-7437-4742-98df-4e1a24225631}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2348aaf3-4f4c-489d-a7d0-ee6318f723f6}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {88ee3b89-1e64-44bd-a07d-ce65ac68cb69}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ce1ca54a-90d4-4741-94dc-801ce021026d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ce1ca54a-90d4-4741-94dc-801ce021026d}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd47c02e-754d-434d-a34f-73625dd8375d}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC OA System, !- Name
  {2348aaf3-4f4c-489d-a7d0-ee6318f723f6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d5f81b02-73cb-4f6b-bb01-50a944bfbf3c}, !- Mixed Air Node Name
  {86b2d5c8-071e-40c2-b93d-4bf8c5fc68fb}, !- Outdoor Air Stream Node Name
  {77348b70-fe29-4b09-9944-de8edddead1e}, !- Relief Air Stream Node Name
  {fad50691-0d80-4074-9969-2cb29c41beae}; !- Return Air Stream Node Name

OS:Node,
  {31cf9fcc-2866-419a-a529-88c2145de1f8}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {86b2d5c8-071e-40c2-b93d-4bf8c5fc68fb}; !- Outlet Port

OS:Connection,
  {86b2d5c8-071e-40c2-b93d-4bf8c5fc68fb}, !- Handle
  {31cf9fcc-2866-419a-a529-88c2145de1f8}, !- Source Object
  3,                                      !- Outlet Port
  {dd47c02e-754d-434d-a34f-73625dd8375d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cf0313ba-94f2-4293-8020-d0e2b16ec83e}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {77348b70-fe29-4b09-9944-de8edddead1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77348b70-fe29-4b09-9944-de8edddead1e}, !- Handle
  {dd47c02e-754d-434d-a34f-73625dd8375d}, !- Source Object
  7,                                      !- Outlet Port
  {cf0313ba-94f2-4293-8020-d0e2b16ec83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81f1e918-44b5-46ed-9e5b-31c7c312ba53}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d5f81b02-73cb-4f6b-bb01-50a944bfbf3c}, !- Inlet Port
  {68734579-a2f7-44d5-9d3d-1b5497103594}; !- Outlet Port

OS:Connection,
  {fad50691-0d80-4074-9969-2cb29c41beae}, !- Handle
  {6466a720-6a78-4384-8827-b78064ced16c}, !- Source Object
  3,                                      !- Outlet Port
  {dd47c02e-754d-434d-a34f-73625dd8375d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d5f81b02-73cb-4f6b-bb01-50a944bfbf3c}, !- Handle
  {dd47c02e-754d-434d-a34f-73625dd8375d}, !- Source Object
  5,                                      !- Outlet Port
  {81f1e918-44b5-46ed-9e5b-31c7c312ba53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68734579-a2f7-44d5-9d3d-1b5497103594}, !- Handle
  {81f1e918-44b5-46ed-9e5b-31c7c312ba53}, !- Source Object
  3,                                      !- Outlet Port
  {c909cdfc-f4c2-4ea3-9b0a-1942a7a903d0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2d02b884-ce58-4663-80df-d7099725b8f0}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {505c1a44-e887-48a2-904e-968b0e53fc6d}, !- Control Zone or Zone List Name
  {041a6dcd-4641-4f1d-8de4-2fcada6c6b4f}, !- Cooling Control Zone or Zone List Name
  {aeaf51ce-826f-4aaa-9f26-06423da993cc}, !- Heating Control Zone or Zone List Name
  {d1c3bb29-7d9a-4b1c-afda-abf9ab05a2a4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {505c1a44-e887-48a2-904e-968b0e53fc6d}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {041a6dcd-4641-4f1d-8de4-2fcada6c6b4f}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {aeaf51ce-826f-4aaa-9f26-06423da993cc}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d1c3bb29-7d9a-4b1c-afda-abf9ab05a2a4}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf855a83-4578-4ce4-ae5b-f958a2891c54}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {e218d428-0f3a-410f-92a5-4165c7fc8772}, !- Air Inlet Node Name
  {52750bc9-e9af-48e2-a780-74bac60605ad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04db6d10-8d38-44db-ba37-d7b37871e754}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground Return Air Node, !- Name
  {aa26c31e-65fe-4ac0-92ec-a6cf0665a4f5}, !- Inlet Port
  {d7aeaa96-f00d-4746-8430-0f4a564fbecb}; !- Outlet Port

OS:Connection,
  {36671149-8c84-4232-9bc9-6d0ab16e7a87}, !- Handle
  {48421837-1eb0-4c95-bc0b-99bd9756f4c5}, !- Source Object
  3,                                      !- Outlet Port
  {4af282ef-9478-49f7-b892-63b2a0a1e5c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa26c31e-65fe-4ac0-92ec-a6cf0665a4f5}, !- Handle
  {b3ee879e-9e06-415a-8982-9e89563a9e47}, !- Source Object
  2,                                      !- Outlet Port
  {04db6d10-8d38-44db-ba37-d7b37871e754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7aeaa96-f00d-4746-8430-0f4a564fbecb}, !- Handle
  {04db6d10-8d38-44db-ba37-d7b37871e754}, !- Source Object
  3,                                      !- Outlet Port
  {9e447d4b-70a7-4e5e-b446-46187ec9e867}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6db02b14-9eb8-482f-93e0-fec35971c9c0}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2c9c2f36-09ea-4506-b1c0-42a3b831f6dc}, !- Inlet Port
  {e218d428-0f3a-410f-92a5-4165c7fc8772}; !- Outlet Port

OS:Connection,
  {2c9c2f36-09ea-4506-b1c0-42a3b831f6dc}, !- Handle
  {7e5bfb5d-88c2-4f05-b030-294276e6b450}, !- Source Object
  3,                                      !- Outlet Port
  {6db02b14-9eb8-482f-93e0-fec35971c9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e218d428-0f3a-410f-92a5-4165c7fc8772}, !- Handle
  {6db02b14-9eb8-482f-93e0-fec35971c9c0}, !- Source Object
  3,                                      !- Outlet Port
  {bf855a83-4578-4ce4-ae5b-f958a2891c54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52750bc9-e9af-48e2-a780-74bac60605ad}, !- Handle
  {bf855a83-4578-4ce4-ae5b-f958a2891c54}, !- Source Object
  4,                                      !- Outlet Port
  {48421837-1eb0-4c95-bc0b-99bd9756f4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7b5d1bf6-c8a5-486c-9170-9cb90ffb8044}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {79d12ac3-6ba5-4800-aa39-4a34623d9a6e}, !- Availability Schedule
  {fab101f1-66d2-4914-96b7-d7f3bd953e5a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ee17f305-a938-44a6-888b-d166f8f38f8b}, !- Supply Side Inlet Node Name
  {a05cf782-a485-4095-8f35-5cea0e14e4ba}, !- Demand Side Outlet Node Name
  {2933ce04-1fde-4539-bc25-1317f0ab5460}, !- Demand Side Inlet Node A
  {2475e8a0-758d-4972-950a-85795fc98261}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {22fc14d4-72bf-4817-8a1f-d12f3f21a16d}, !- Demand Mixer Name
  {a343fcd3-f8ea-400c-ba25-d07b1b3bcd8a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {453d66fd-d34d-453e-8432-a62e9bdbc89b}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ee17f305-a938-44a6-888b-d166f8f38f8b}, !- Inlet Port
  {14cef121-2143-4232-8fb0-e39873337f88}; !- Outlet Port

OS:Node,
  {1db4daaf-4cc2-468b-b55b-556dd462ea4e}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f9bf9ea2-2ae3-4bf5-a437-ee99714100b6}, !- Inlet Port
  {2475e8a0-758d-4972-950a-85795fc98261}; !- Outlet Port

OS:Connection,
  {ee17f305-a938-44a6-888b-d166f8f38f8b}, !- Handle
  {7b5d1bf6-c8a5-486c-9170-9cb90ffb8044}, !- Source Object
  9,                                      !- Outlet Port
  {453d66fd-d34d-453e-8432-a62e9bdbc89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2475e8a0-758d-4972-950a-85795fc98261}, !- Handle
  {1db4daaf-4cc2-468b-b55b-556dd462ea4e}, !- Source Object
  3,                                      !- Outlet Port
  {7b5d1bf6-c8a5-486c-9170-9cb90ffb8044}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {64eee55b-6486-4dd0-ba30-6a9df1e38ddb}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {2933ce04-1fde-4539-bc25-1317f0ab5460}, !- Inlet Port
  {3ee2ca14-e887-4819-90e3-191eda0fc39e}; !- Outlet Port

OS:Node,
  {cdd0477b-32e3-4aaa-9776-3e705309382a}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {0eeb61c0-087e-4483-91ce-78dade460dd0}, !- Inlet Port
  {a05cf782-a485-4095-8f35-5cea0e14e4ba}; !- Outlet Port

OS:Node,
  {cf039795-390e-4afa-ada6-cc1719655cd9}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {43bce3a0-fc64-4739-b907-ccef1f4ac2f3}, !- Inlet Port
  {6fcef195-171a-4df2-89b7-2e051495ca55}; !- Outlet Port

OS:Connection,
  {2933ce04-1fde-4539-bc25-1317f0ab5460}, !- Handle
  {7b5d1bf6-c8a5-486c-9170-9cb90ffb8044}, !- Source Object
  11,                                     !- Outlet Port
  {64eee55b-6486-4dd0-ba30-6a9df1e38ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a05cf782-a485-4095-8f35-5cea0e14e4ba}, !- Handle
  {cdd0477b-32e3-4aaa-9776-3e705309382a}, !- Source Object
  3,                                      !- Outlet Port
  {7b5d1bf6-c8a5-486c-9170-9cb90ffb8044}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a343fcd3-f8ea-400c-ba25-d07b1b3bcd8a}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {3ee2ca14-e887-4819-90e3-191eda0fc39e}, !- Inlet Node Name
  {253135b1-47e7-4317-8381-88c8ab91f65c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {22fc14d4-72bf-4817-8a1f-d12f3f21a16d}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {0eeb61c0-087e-4483-91ce-78dade460dd0}, !- Outlet Node Name
  {676d9987-c8b5-4003-b7f5-c507b931db1c}; !- Inlet Node Name 1

OS:Connection,
  {3ee2ca14-e887-4819-90e3-191eda0fc39e}, !- Handle
  {64eee55b-6486-4dd0-ba30-6a9df1e38ddb}, !- Source Object
  3,                                      !- Outlet Port
  {a343fcd3-f8ea-400c-ba25-d07b1b3bcd8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eeb61c0-087e-4483-91ce-78dade460dd0}, !- Handle
  {22fc14d4-72bf-4817-8a1f-d12f3f21a16d}, !- Source Object
  2,                                      !- Outlet Port
  {cdd0477b-32e3-4aaa-9776-3e705309382a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aa676e55-a33e-4e72-9e70-77f12d1fb088}, !- Handle
  {7b5d1bf6-c8a5-486c-9170-9cb90ffb8044}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fab101f1-66d2-4914-96b7-d7f3bd953e5a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {acd2ccb7-d2c7-4526-9851-c10c7896937b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {de23859f-4945-418f-8dcf-236b7a32eabb}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {42290719-4814-41f1-b116-eec072011ca1}, !- Control Zone Name
  {1db4daaf-4cc2-468b-b55b-556dd462ea4e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {6a239f8d-b094-4089-a2db-587bfd875e30}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Gas Htg Coil 31kBtu/hr 0.8 Thermal Eff, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {b7b046dd-a204-44fd-b651-b4279d120ade}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC No Heat, !- Name
  {358b64c0-9641-4d6f-98b2-288f4e819c02}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {87eca4c7-866f-48d5-922f-1ef775a361b8}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 11.06SEER 19kBtu/hr 9.7SEER, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7529ff8-d997-445a-b24c-72c239785edd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93ba359e-1dc7-452d-84e4-75eda8c9cefa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4838f01b-0bcb-4232-8479-a50589bbd248}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c5c8c2a-48d4-45a4-a983-c5427af13e68}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cce469b8-1869-42f9-92b3-923e51677f7e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {a70f2812-0e12-486b-a2bb-698dca9f606a}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Fan, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {911d38e6-9e56-45dc-ab60-4917d3782814}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {94bdd327-bf7b-4b41-a146-923a4c0354c1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {911d38e6-9e56-45dc-ab60-4917d3782814}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {94bdd327-bf7b-4b41-a146-923a4c0354c1}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4197f88b-71e1-4106-a36f-ea3b69e83d26}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {42290719-4814-41f1-b116-eec072011ca1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {546d1041-9bb1-4160-9822-8930ca7dc13b}, !- Air Inlet Node Name
  {f9bf9ea2-2ae3-4bf5-a437-ee99714100b6}, !- Air Outlet Node Name
  {a70f2812-0e12-486b-a2bb-698dca9f606a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {79d12ac3-6ba5-4800-aa39-4a34623d9a6e}, !- Supply Air Fan Operating Mode Schedule Name
  {6a239f8d-b094-4089-a2db-587bfd875e30}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {87eca4c7-866f-48d5-922f-1ef775a361b8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b7b046dd-a204-44fd-b651-b4279d120ade}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f9bf9ea2-2ae3-4bf5-a437-ee99714100b6}, !- Handle
  {4197f88b-71e1-4106-a36f-ea3b69e83d26}, !- Source Object
  7,                                      !- Outlet Port
  {1db4daaf-4cc2-468b-b55b-556dd462ea4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {269f0fd5-fe38-4cc3-b9ce-00d39ff5f8d7}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8679a35e-4bd2-4a13-a017-6f90ba16b340}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {772e1bcb-4949-4ddd-8823-932d279cfec4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {772e1bcb-4949-4ddd-8823-932d279cfec4}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8a5c6873-3162-4b02-a27f-4be97786cc00}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC OA System, !- Name
  {269f0fd5-fe38-4cc3-b9ce-00d39ff5f8d7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f8ba6c3e-5e88-42a3-b4cb-01a9c339b16d}, !- Mixed Air Node Name
  {ed7a56d3-ff0d-4ad3-b4a7-def09655e80e}, !- Outdoor Air Stream Node Name
  {a2a53482-9524-47ac-9311-800b5824e145}, !- Relief Air Stream Node Name
  {14cef121-2143-4232-8fb0-e39873337f88}; !- Return Air Stream Node Name

OS:Node,
  {1c3f3ae7-5770-4327-8bf2-e7f0733d61c9}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ed7a56d3-ff0d-4ad3-b4a7-def09655e80e}; !- Outlet Port

OS:Connection,
  {ed7a56d3-ff0d-4ad3-b4a7-def09655e80e}, !- Handle
  {1c3f3ae7-5770-4327-8bf2-e7f0733d61c9}, !- Source Object
  3,                                      !- Outlet Port
  {8a5c6873-3162-4b02-a27f-4be97786cc00}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7f409f3f-40a6-4e97-a0ae-ea20091626f5}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {a2a53482-9524-47ac-9311-800b5824e145}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2a53482-9524-47ac-9311-800b5824e145}, !- Handle
  {8a5c6873-3162-4b02-a27f-4be97786cc00}, !- Source Object
  7,                                      !- Outlet Port
  {7f409f3f-40a6-4e97-a0ae-ea20091626f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a7531cd-6d32-4fa9-b423-3003109ae424}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f8ba6c3e-5e88-42a3-b4cb-01a9c339b16d}, !- Inlet Port
  {546d1041-9bb1-4160-9822-8930ca7dc13b}; !- Outlet Port

OS:Connection,
  {14cef121-2143-4232-8fb0-e39873337f88}, !- Handle
  {453d66fd-d34d-453e-8432-a62e9bdbc89b}, !- Source Object
  3,                                      !- Outlet Port
  {8a5c6873-3162-4b02-a27f-4be97786cc00}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f8ba6c3e-5e88-42a3-b4cb-01a9c339b16d}, !- Handle
  {8a5c6873-3162-4b02-a27f-4be97786cc00}, !- Source Object
  5,                                      !- Outlet Port
  {2a7531cd-6d32-4fa9-b423-3003109ae424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546d1041-9bb1-4160-9822-8930ca7dc13b}, !- Handle
  {2a7531cd-6d32-4fa9-b423-3003109ae424}, !- Source Object
  3,                                      !- Outlet Port
  {4197f88b-71e1-4106-a36f-ea3b69e83d26}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {acd2ccb7-d2c7-4526-9851-c10c7896937b}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d1d7bc33-8a03-4294-a471-729b3c63198b}, !- Control Zone or Zone List Name
  {66bfe68f-b52d-427d-b1f8-b99a7d971e78}, !- Cooling Control Zone or Zone List Name
  {38589186-2114-4a89-8ee2-12323b208508}, !- Heating Control Zone or Zone List Name
  {23465d4c-ebc1-456a-9f57-075f9d24289e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d1d7bc33-8a03-4294-a471-729b3c63198b}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {66bfe68f-b52d-427d-b1f8-b99a7d971e78}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {38589186-2114-4a89-8ee2-12323b208508}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {23465d4c-ebc1-456a-9f57-075f9d24289e}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {362ff16e-bb32-4a69-98a2-ab620aed712c}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Diffuser, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {81de19d2-68ca-423f-89ff-26f889bb7001}, !- Air Inlet Node Name
  {43bce3a0-fc64-4739-b907-ccef1f4ac2f3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e56e81b8-7b64-4751-ab39-a29d6a8432fd}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground Return Air Node, !- Name
  {fd1aebb4-a5d9-41e0-a2fe-4d882fd3ca81}, !- Inlet Port
  {676d9987-c8b5-4003-b7f5-c507b931db1c}; !- Outlet Port

OS:Connection,
  {6fcef195-171a-4df2-89b7-2e051495ca55}, !- Handle
  {cf039795-390e-4afa-ada6-cc1719655cd9}, !- Source Object
  3,                                      !- Outlet Port
  {3a1c12d9-5dcd-4627-a416-7ccd148b1913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd1aebb4-a5d9-41e0-a2fe-4d882fd3ca81}, !- Handle
  {08d9aa5f-55df-44ba-a368-6746e7c63972}, !- Source Object
  2,                                      !- Outlet Port
  {e56e81b8-7b64-4751-ab39-a29d6a8432fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {676d9987-c8b5-4003-b7f5-c507b931db1c}, !- Handle
  {e56e81b8-7b64-4751-ab39-a29d6a8432fd}, !- Source Object
  3,                                      !- Outlet Port
  {22fc14d4-72bf-4817-8a1f-d12f3f21a16d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8442614b-8031-4438-aa21-bff7ed069016}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {253135b1-47e7-4317-8381-88c8ab91f65c}, !- Inlet Port
  {81de19d2-68ca-423f-89ff-26f889bb7001}; !- Outlet Port

OS:Connection,
  {253135b1-47e7-4317-8381-88c8ab91f65c}, !- Handle
  {a343fcd3-f8ea-400c-ba25-d07b1b3bcd8a}, !- Source Object
  3,                                      !- Outlet Port
  {8442614b-8031-4438-aa21-bff7ed069016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81de19d2-68ca-423f-89ff-26f889bb7001}, !- Handle
  {8442614b-8031-4438-aa21-bff7ed069016}, !- Source Object
  3,                                      !- Outlet Port
  {362ff16e-bb32-4a69-98a2-ab620aed712c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43bce3a0-fc64-4739-b907-ccef1f4ac2f3}, !- Handle
  {362ff16e-bb32-4a69-98a2-ab620aed712c}, !- Source Object
  4,                                      !- Outlet Port
  {cf039795-390e-4afa-ada6-cc1719655cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5b708d44-4896-41aa-9ea6-2464cb83190a}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {90c73506-aabf-46c6-af39-589e17dbb7c4}, !- Availability Schedule
  {c63c98cd-e5de-4acf-a51d-7f9be8456492}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {16e6c99b-79d4-48b1-9a20-bd0eb1963b1d}, !- Supply Side Inlet Node Name
  {8d32956c-4ff6-4a74-8989-644d9b05d93b}, !- Demand Side Outlet Node Name
  {59daf27a-a5f5-4aaa-aaf6-0a5760e4a273}, !- Demand Side Inlet Node A
  {62d4f478-091d-45e2-8d53-e735136beafc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a78c0552-dca3-4be5-a430-57abac4739da}, !- Demand Mixer Name
  {e0495f43-0983-4417-8163-e047f6c4d21b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5fd7a020-1ad9-4677-80ef-26ec758b31a6}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {16e6c99b-79d4-48b1-9a20-bd0eb1963b1d}, !- Inlet Port
  {6fff7e31-2fbb-47fd-93b0-fd2ffc57b50f}; !- Outlet Port

OS:Node,
  {d06f90e9-9bb2-412b-89ef-938941bd5a11}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {484bc553-ac76-40d4-b091-22fcc3de6061}, !- Inlet Port
  {62d4f478-091d-45e2-8d53-e735136beafc}; !- Outlet Port

OS:Connection,
  {16e6c99b-79d4-48b1-9a20-bd0eb1963b1d}, !- Handle
  {5b708d44-4896-41aa-9ea6-2464cb83190a}, !- Source Object
  9,                                      !- Outlet Port
  {5fd7a020-1ad9-4677-80ef-26ec758b31a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d4f478-091d-45e2-8d53-e735136beafc}, !- Handle
  {d06f90e9-9bb2-412b-89ef-938941bd5a11}, !- Source Object
  3,                                      !- Outlet Port
  {5b708d44-4896-41aa-9ea6-2464cb83190a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {09812095-1a0f-4de2-99a3-46d48c0c9b40}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {59daf27a-a5f5-4aaa-aaf6-0a5760e4a273}, !- Inlet Port
  {c743cf34-4922-41cc-a08b-59e9497c6e7c}; !- Outlet Port

OS:Node,
  {f07173f2-756e-41ff-9299-ea26763d72fd}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {309be21c-e972-4ea4-8f58-91f0c5615e18}, !- Inlet Port
  {8d32956c-4ff6-4a74-8989-644d9b05d93b}; !- Outlet Port

OS:Node,
  {127c2f6b-bf7a-4391-9a68-70359426e084}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {456ab3d7-66fd-45d8-a68e-c6e47c353c63}, !- Inlet Port
  {e381cd6b-1c07-4392-b447-1231e15c5950}; !- Outlet Port

OS:Connection,
  {59daf27a-a5f5-4aaa-aaf6-0a5760e4a273}, !- Handle
  {5b708d44-4896-41aa-9ea6-2464cb83190a}, !- Source Object
  11,                                     !- Outlet Port
  {09812095-1a0f-4de2-99a3-46d48c0c9b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d32956c-4ff6-4a74-8989-644d9b05d93b}, !- Handle
  {f07173f2-756e-41ff-9299-ea26763d72fd}, !- Source Object
  3,                                      !- Outlet Port
  {5b708d44-4896-41aa-9ea6-2464cb83190a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e0495f43-0983-4417-8163-e047f6c4d21b}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {c743cf34-4922-41cc-a08b-59e9497c6e7c}, !- Inlet Node Name
  {2ebd9f37-513b-4f69-b2a7-3e77a676f8e6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a78c0552-dca3-4be5-a430-57abac4739da}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {309be21c-e972-4ea4-8f58-91f0c5615e18}, !- Outlet Node Name
  {efc2ef11-02cb-4547-80db-0e687f993861}; !- Inlet Node Name 1

OS:Connection,
  {c743cf34-4922-41cc-a08b-59e9497c6e7c}, !- Handle
  {09812095-1a0f-4de2-99a3-46d48c0c9b40}, !- Source Object
  3,                                      !- Outlet Port
  {e0495f43-0983-4417-8163-e047f6c4d21b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {309be21c-e972-4ea4-8f58-91f0c5615e18}, !- Handle
  {a78c0552-dca3-4be5-a430-57abac4739da}, !- Source Object
  2,                                      !- Outlet Port
  {f07173f2-756e-41ff-9299-ea26763d72fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a3c067b8-5b63-4b03-8332-6b3035130be9}, !- Handle
  {5b708d44-4896-41aa-9ea6-2464cb83190a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c63c98cd-e5de-4acf-a51d-7f9be8456492}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {473e84ce-64f0-4a6d-8fec-a5405cc25d4a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {422be3f1-5bdc-4ab5-93b5-ce55bc7c563e}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {af9d8794-14bf-4dd8-b29b-adca41d05c7b}, !- Control Zone Name
  {d06f90e9-9bb2-412b-89ef-938941bd5a11}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {6cf83df6-aa26-41bd-8023-06ca8505ef1b}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Gas Htg Coil 40kBtu/hr 0.8 Thermal Eff, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {45f0dc2d-3794-42d8-a3c9-d29a4fcc5ecc}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC No Heat, !- Name
  {358b64c0-9641-4d6f-98b2-288f4e819c02}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {52873bde-66e2-4701-bf95-533fbd1eba15}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 24kBtu/hr 11.06SEER 25kBtu/hr 9.7SEER, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7529ff8-d997-445a-b24c-72c239785edd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93ba359e-1dc7-452d-84e4-75eda8c9cefa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4838f01b-0bcb-4232-8479-a50589bbd248}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c5c8c2a-48d4-45a4-a983-c5427af13e68}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cce469b8-1869-42f9-92b3-923e51677f7e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {00961015-fb11-4f26-8517-9bf3d0cc3639}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Fan, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f596e0b-357f-4ccb-9027-31e806b3aaa1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c2629d68-1090-49aa-bafc-6de248a7f0ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4f596e0b-357f-4ccb-9027-31e806b3aaa1}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c2629d68-1090-49aa-bafc-6de248a7f0ce}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {35f7ce92-8851-464a-aff3-af4b6bba8fff}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {af9d8794-14bf-4dd8-b29b-adca41d05c7b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {ee3adf38-98a8-4674-a054-8aa7b18e166c}, !- Air Inlet Node Name
  {484bc553-ac76-40d4-b091-22fcc3de6061}, !- Air Outlet Node Name
  {00961015-fb11-4f26-8517-9bf3d0cc3639}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {90c73506-aabf-46c6-af39-589e17dbb7c4}, !- Supply Air Fan Operating Mode Schedule Name
  {6cf83df6-aa26-41bd-8023-06ca8505ef1b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {52873bde-66e2-4701-bf95-533fbd1eba15}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {45f0dc2d-3794-42d8-a3c9-d29a4fcc5ecc}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {484bc553-ac76-40d4-b091-22fcc3de6061}, !- Handle
  {35f7ce92-8851-464a-aff3-af4b6bba8fff}, !- Source Object
  7,                                      !- Outlet Port
  {d06f90e9-9bb2-412b-89ef-938941bd5a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f83f3772-9bfb-4266-a722-0c347004c735}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8622612f-d530-471b-9646-8decd21c530f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3850a3f6-f969-4ee3-a03a-c30d19d100d9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3850a3f6-f969-4ee3-a03a-c30d19d100d9}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {93acb4ab-0670-44ba-adaa-9a948ae2fb5b}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC OA System, !- Name
  {f83f3772-9bfb-4266-a722-0c347004c735}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f2b9851a-c739-467f-90db-e7b96b04b933}, !- Mixed Air Node Name
  {2123671e-d2a8-451e-9ef4-745828b40525}, !- Outdoor Air Stream Node Name
  {bca3a779-7845-4ff8-8108-7038355d91ab}, !- Relief Air Stream Node Name
  {6fff7e31-2fbb-47fd-93b0-fd2ffc57b50f}; !- Return Air Stream Node Name

OS:Node,
  {1613f6c6-1649-41f2-a626-dc85ff79a3c8}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2123671e-d2a8-451e-9ef4-745828b40525}; !- Outlet Port

OS:Connection,
  {2123671e-d2a8-451e-9ef4-745828b40525}, !- Handle
  {1613f6c6-1649-41f2-a626-dc85ff79a3c8}, !- Source Object
  3,                                      !- Outlet Port
  {93acb4ab-0670-44ba-adaa-9a948ae2fb5b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b94b6b7d-3de4-4794-ae1b-41c325a4aa7e}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {bca3a779-7845-4ff8-8108-7038355d91ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bca3a779-7845-4ff8-8108-7038355d91ab}, !- Handle
  {93acb4ab-0670-44ba-adaa-9a948ae2fb5b}, !- Source Object
  7,                                      !- Outlet Port
  {b94b6b7d-3de4-4794-ae1b-41c325a4aa7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa812775-8dba-4e4c-8970-275fc9561430}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f2b9851a-c739-467f-90db-e7b96b04b933}, !- Inlet Port
  {ee3adf38-98a8-4674-a054-8aa7b18e166c}; !- Outlet Port

OS:Connection,
  {6fff7e31-2fbb-47fd-93b0-fd2ffc57b50f}, !- Handle
  {5fd7a020-1ad9-4677-80ef-26ec758b31a6}, !- Source Object
  3,                                      !- Outlet Port
  {93acb4ab-0670-44ba-adaa-9a948ae2fb5b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2b9851a-c739-467f-90db-e7b96b04b933}, !- Handle
  {93acb4ab-0670-44ba-adaa-9a948ae2fb5b}, !- Source Object
  5,                                      !- Outlet Port
  {aa812775-8dba-4e4c-8970-275fc9561430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee3adf38-98a8-4674-a054-8aa7b18e166c}, !- Handle
  {aa812775-8dba-4e4c-8970-275fc9561430}, !- Source Object
  3,                                      !- Outlet Port
  {35f7ce92-8851-464a-aff3-af4b6bba8fff}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {473e84ce-64f0-4a6d-8fec-a5405cc25d4a}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {331e93e7-4f09-45e8-9790-30a1bb0b26a7}, !- Control Zone or Zone List Name
  {d62ebc8b-6cbe-4d3f-997d-133af29fa1e3}, !- Cooling Control Zone or Zone List Name
  {e7f7900b-5ba5-4ea1-a212-6ba13076d761}, !- Heating Control Zone or Zone List Name
  {ef6d33f8-fbdb-4f7f-9338-f1521e7b20ce}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {331e93e7-4f09-45e8-9790-30a1bb0b26a7}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {d62ebc8b-6cbe-4d3f-997d-133af29fa1e3}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e7f7900b-5ba5-4ea1-a212-6ba13076d761}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ef6d33f8-fbdb-4f7f-9338-f1521e7b20ce}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {27290553-3dad-477b-885d-30f90910e98a}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {5e38abf4-40ed-40cc-9c3b-e61b4e5d3c32}, !- Availability Schedule Name
  {86a60410-3689-4da8-be8b-548e7ad37f46}, !- Air Inlet Node Name
  {456ab3d7-66fd-45d8-a68e-c6e47c353c63}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8fda1d5d-226c-4c01-9be9-d061b058f615}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground Return Air Node, !- Name
  {932d6cfd-ae05-452e-a68c-aae586862077}, !- Inlet Port
  {efc2ef11-02cb-4547-80db-0e687f993861}; !- Outlet Port

OS:Connection,
  {e381cd6b-1c07-4392-b447-1231e15c5950}, !- Handle
  {127c2f6b-bf7a-4391-9a68-70359426e084}, !- Source Object
  3,                                      !- Outlet Port
  {7cbcf17c-0c97-4c27-ba82-2562314d56df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {932d6cfd-ae05-452e-a68c-aae586862077}, !- Handle
  {68f13093-3006-4d31-b1f0-511c1f1c8f55}, !- Source Object
  2,                                      !- Outlet Port
  {8fda1d5d-226c-4c01-9be9-d061b058f615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efc2ef11-02cb-4547-80db-0e687f993861}, !- Handle
  {8fda1d5d-226c-4c01-9be9-d061b058f615}, !- Source Object
  3,                                      !- Outlet Port
  {a78c0552-dca3-4be5-a430-57abac4739da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {460b1f70-59bd-4fb8-ab35-cd682bec1c5d}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2ebd9f37-513b-4f69-b2a7-3e77a676f8e6}, !- Inlet Port
  {86a60410-3689-4da8-be8b-548e7ad37f46}; !- Outlet Port

OS:Connection,
  {2ebd9f37-513b-4f69-b2a7-3e77a676f8e6}, !- Handle
  {e0495f43-0983-4417-8163-e047f6c4d21b}, !- Source Object
  3,                                      !- Outlet Port
  {460b1f70-59bd-4fb8-ab35-cd682bec1c5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a60410-3689-4da8-be8b-548e7ad37f46}, !- Handle
  {460b1f70-59bd-4fb8-ab35-cd682bec1c5d}, !- Source Object
  3,                                      !- Outlet Port
  {27290553-3dad-477b-885d-30f90910e98a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {456ab3d7-66fd-45d8-a68e-c6e47c353c63}, !- Handle
  {27290553-3dad-477b-885d-30f90910e98a}, !- Source Object
  4,                                      !- Outlet Port
  {127c2f6b-bf7a-4391-9a68-70359426e084}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {9bbd41a7-7c96-4e92-946f-f1fd4ca6203a}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {48ab8e47-3b97-4824-a46b-f4ea87d140b4}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {bafa636b-3e0a-4406-b54d-b979d748e7e6}, !- Schedule Type Limits Name
  {e9f4515c-9b2b-4524-95e4-b227e57b527f}, !- Default Day Schedule Name
  {3401b7aa-fe81-4089-875c-b66f289ac13f}, !- Summer Design Day Schedule Name
  {e047fb0f-14c7-4ddb-9c2f-a49a7af49544}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9f4515c-9b2b-4524-95e4-b227e57b527f}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {bafa636b-3e0a-4406-b54d-b979d748e7e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d2c080e4-8366-4f8e-941c-dfa4ca2423e6}, !- Handle
  {48ab8e47-3b97-4824-a46b-f4ea87d140b4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  112.50000000000003,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:16:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:16:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e047fb0f-14c7-4ddb-9c2f-a49a7af49544}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {bafa636b-3e0a-4406-b54d-b979d748e7e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3401b7aa-fe81-4089-875c-b66f289ac13f}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {bafa636b-3e0a-4406-b54d-b979d748e7e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {234fef17-32a9-469f-b1cb-e0ef24c721d9}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {48ab8e47-3b97-4824-a46b-f4ea87d140b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {facd47e6-8a61-4de8-9c7b-ca073560f087}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {facd47e6-8a61-4de8-9c7b-ca073560f087}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {bafa636b-3e0a-4406-b54d-b979d748e7e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {24429bb3-8182-4fa5-a22f-5b6958f77181}, !- Handle
  Building Default Schedule Set,          !- Name
  {48ab8e47-3b97-4824-a46b-f4ea87d140b4}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {7fb34f12-4569-4c82-bcbd-0a7ee5d75058}, !- Handle
  {09600851-1d1f-4af3-b161-e3933c9d078c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:AdditionalProperties,
  {344fa84f-602d-4766-ba07-6827d3b7ccea}, !- Handle
  {bf2a774d-0227-493c-be0a-c7a571f9e95c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d464955e-d783-413a-85c5-336e3467c163}, !- Handle
  {b781ccd3-77b4-420f-a4b7-e9e25a62a4bd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {dc60424f-4cf3-48fc-8701-230b0844f702}, !- Handle
  {16c3c936-d270-41be-afd8-a36357823d3e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {790fb59e-9a80-42ab-a191-d3df9da107d5}, !- Handle
  {575cbd69-b8f9-48b4-97d8-80660bd9f369}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b58be315-e097-4e73-b8c5-8f000fd212bf}, !- Handle
  {95740e39-6da3-452c-b700-70305ede0872}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.054188 | hoo_end + 1.5 ~ 0.037372 | hoo_end + 2.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 4.0 ~ 0.61103 | mid - 3.0 ~ 0.611674 | mid - 2.0 ~ 0.587884 | mid - 1.0 ~ 0.567806 | mid ~ 0.559581 | mid + 1.0 ~ 0.557142 | mid + 2.0 ~ 0.582069 | mid + 3.0 ~ 0.580131 | mid + 4.0 ~ 0.560065 | hoo_end - 3.5 ~ 0.525069 | hoo_end - 2.5 ~ 0.468523 | hoo_end - 1.5 ~ 0.380344 | hoo_end - 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e5c30857-781d-4470-b02d-8d6e6cdda17c}, !- Handle
  {6b739b23-05a7-4f39-b9b6-9a4c4d8beba3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05113 | hoo_end + 1.5 ~ 0.036094 | hoo_end + 2.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 4.0 ~ 0.522401 | mid - 3.0 ~ 0.534863 | mid - 2.0 ~ 0.528583 | mid - 1.0 ~ 0.537839 | mid ~ 0.534183 | mid + 1.0 ~ 0.537422 | mid + 2.0 ~ 0.547466 | mid + 3.0 ~ 0.545909 | mid + 4.0 ~ 0.524621 | hoo_end - 3.5 ~ 0.482984 | hoo_end - 2.5 ~ 0.414776 | hoo_end - 1.5 ~ 0.252882 | hoo_end - 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4dad9a10-e135-44ad-a774-ee1a241db805}, !- Handle
  {6d8cbd7b-4faf-412a-9d0b-aceff117a2ae}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.27000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {8436b8a3-7237-4c96-97b7-63b533d42584}, !- Handle
  {11adb336-9b9b-414c-96c7-ed1542d0e8b8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.5 ~ 0.02 | 5.5 ~ 0.03 | 6.5 ~ 0.09 | 7.5 ~ 0.14 | 8.5 ~ 0.1 | 9.5 ~ 0.1 | 10.5 ~ 0.22 | 11.5 ~ 0.27 | 12.5 ~ 0.24 | 13.5 ~ 0.21 | 14.5 ~ 0.14 | 15.5 ~ 0.13 | 16.5 ~ 0.15 | 17.5 ~ 0.17 | 19.5 ~ 0.17 | 20.5 ~ 0.15 | 21.5 ~ 0.14 | 22.5 ~ 0.12 | 23.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5badea07-3938-4497-8a32-819613aeff07}, !- Handle
  {b28a824f-60ee-4f2a-8392-829cdb9ed42a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {448d8af4-e70d-4fc2-bc50-fde44ebaf8b5}, !- Handle
  {765e99c5-87f6-4273-a8d6-b0a7ef48b87a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.05 | hoo_start + 1.0 ~ 0.3 | hoo_start + 2.5 ~ 0.3 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.6 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 4.0 ~ 0.55 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aa0a11b8-5b32-4461-8886-8e7c7fda948a}, !- Handle
  {ee4ffc31-6806-4e51-8cc4-0bc9aa4d2b93}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.3 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.5 | mid + 3.0 ~ 0.55 | hoo_end - 3.5 ~ 0.55 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {67184910-fca2-4555-ae78-c0a5872614a3}, !- Handle
  {2ca728a3-6824-47e0-a8af-ccef07b912de}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {98cf7e9f-69f4-426d-9c59-6574bb231d02}, !- Handle
  {986bfeca-542a-4341-ba2d-e3aa5090e0fa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0d7ffb7c-e041-4fd8-a49b-7aed256d6a48}, !- Handle
  {0a5a7b62-225a-4956-b2c8-d69a39e4bbb3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {c11797c6-c13e-416e-aa84-fd70149c832d}, !- Handle
  {df1156e2-ccf5-4d16-bc18-44f41b51aa8d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b07aab50-5fb7-4361-bb91-1f58097087ce}, !- Handle
  {93e99345-bea8-4a55-bc26-f9fa1c337775}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {e59ca0c5-c6cc-44a9-8b47-2c73722d4118}, !- Handle
  {e474c855-96fb-465d-9b2d-50250be55e13}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f04976e9-6b95-4897-9d46-14735c76b6de}, !- Handle
  {8f2a74bd-6101-4262-868e-38fcc393f546}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {cf3285cc-11a0-43a3-8062-2b355d258b18}, !- Handle
  {24549014-1483-4396-af5b-d7332456ca9f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0959d584-b5cf-4ad8-8cc2-7ddd4bec29a2}, !- Handle
  {03edbb15-1a53-4f3e-8220-bf0676b3675e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {0073f03f-8c29-491b-b4dd-6574fcdcc149}, !- Handle
  {4513aa68-4349-4a46-9f2b-061fe313216d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f7bf943e-7644-49b9-9f7f-31aa2d5c60de}, !- Handle
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {86aa9be0-2d79-426e-bb01-72c73a9b89e6}, !- Handle
  {caacb0d8-01e8-478b-a11b-fef6eb9b4af0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {932fe964-c69b-4ed7-bfca-8fa749e66e9b}, !- Handle
  {a643f6e6-06e1-42a1-8c1b-21e7498d03d4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.53051147038679902;                    !- Feature Value 3

OS:AdditionalProperties,
  {a8667fc3-219e-421e-9ead-193dc8a1e603}, !- Handle
  {5fb90501-f974-4242-bbae-a4cdd2aa34ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0c8d9e8a-d8d6-42d7-98d9-d1dac30397d9}, !- Handle
  {bddb4a26-3ac7-4f49-94c3-03e3de55d5be}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {672f0ed3-b209-453b-915b-c2988ab5ff42}, !- Handle
  {12343ece-5465-46a9-9e88-fe8f3f477006}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {c7eb8a11-9ccc-4f8c-aa10-fe74dfd1f6cf}, !- Handle
  {204e0264-b615-4cdc-a3b9-6198cc8999ae}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.45 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.45 | mid - 1.0 ~ 0.4 | mid ~ 0.4 | mid + 1.0 ~ 0.35 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.55 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b776f9d7-f7c4-4697-a14b-e632fd4388da}, !- Handle
  {951d8fde-7538-4b6c-a06e-c53bea9ee212}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start + 1.0 ~ 0.15 | hoo_start + 2.0 ~ 0.15 | hoo_start + 4.0 ~ 0.5 | mid - 2.5 ~ 0.4 | mid - 0.5 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.5 | mid + 4.0 ~ 0.5 | hoo_end - 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3cbe1804-cc21-4bcb-a11b-613e98bef7f6}, !- Handle
  {9ee5a23a-1367-495c-bc0e-b26f487f7838}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.45 | hoo_start + 3.5 ~ 0.4 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.35 | mid - 1.0 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.6 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {780df433-5a1f-469b-906b-fe6a4f7208b5}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0, !- Name
  {09600851-1d1f-4af3-b161-e3933c9d078c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {800c6b25-578d-48b4-8f1d-cab087da5e8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {800c6b25-578d-48b4-8f1d-cab087da5e8b}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.606846202512163,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.594839088102068,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.582831973691974,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.574468765017604,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.566105556343234,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.557742347668864,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.549379138994495,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.541015930320125,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.532652721645755,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.528843098828884,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.525033476012012,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.521223853195141,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.51741423037827,                       !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.513604607561398,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.509794984744527,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.509794984744527,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.508138266745439,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.506481548746352,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.504824830747264,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.503168112748176,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.501511394749088,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.49985467675,                          !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.49985467675,                          !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.500756419748875,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.501658162747749,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.502559905746624,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.503461648745498,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.504363391744373,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.505265134743247,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.506055149809188,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.506845164875129,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.50763517994107,                       !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.50842519500701,                       !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.509215210072951,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.510005225138892,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.512122879453503,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.514240533768115,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.516358188082727,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.518475842397338,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.52059349671195,                       !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.522711151026562,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.532294040603171,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.541876930179781,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.55145981975639,                       !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.561042709333,                         !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.57062559890961,                       !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.580208488486219,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.591345650301526,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.602482812116833,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.613619973932141,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.624757135747448,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.635894297562755,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.647031459378062,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.647031459378062,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.656730001961567,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.666428544545071,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.676127087128576,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.685825629712081,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.695524172295585,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.70522271487909,                       !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.70522271487909,                       !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.71156031597699,                       !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.717897917074891,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.724235518172791,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.730573119270691,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.736910720368591,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.743248321466491,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.743248321466491,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.745903027363985,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.748557733261478,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.751212439158971,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.753867145056465,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.756521850953958,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.759176556851451,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.759176556851451,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.759478777658976,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.7597809984665,                        !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.760083219274024,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.760385440081548,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.760687660889073,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.760989881696597,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.760989881696597,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.761102091404403,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.76121430111221,                       !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.761326510820016,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.761438720527822,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.761550930235628,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.761663139943435,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.761663139943435,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.761699934471198,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.761736728998961,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.761773523526724,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.761810318054487,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.761847112582251,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.761883907110014,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.761883907110014,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.761779407637667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.761674908165321,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.761570408692974,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.761465909220627,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.761361409748281,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.761256910275934,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.761256910275934,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.761287287555395,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.761317664834857,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.761348042114318,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.761378419393779,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.761408796673241,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.761439173952702,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.761400386000467,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.761361598048231,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.761322810095995,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.76128402214376,                       !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.761245234191524,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.761206446239288,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.762481311189424,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.763756176139561,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.765031041089697,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.766305906039834,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.76758077098997,                       !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768855635940107,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768880895783422,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768906155626738,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768931415470053,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768956675313369,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768981935156684,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768553163395149,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.768099131790298,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.767645100185447,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.767191068580596,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.766737036975745,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.766283005370894,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.764351057594639,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.762419109818385,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.76048716204213,                       !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.758555214265875,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.756623266489621,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.754691318713366,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.749191810856184,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.743692302999002,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.738192795141819,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.732693287284637,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.727193779427455,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.721694271570273,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.710557669667317,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.699421067764362,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.688284465861407,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.677147863958451,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.666011262055495,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.65487466015254,                       !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.642867545742446,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.630860431332351,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.618853316922257;                      !- Value Until Time 154

OS:AdditionalProperties,
  {a02bb5ff-a044-4107-afc6-00b0a64dda9b}, !- Handle
  {800c6b25-578d-48b4-8f1d-cab087da5e8b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {38e42375-a2b0-4dbe-9482-569b40ee01c1}, !- Handle
  autogen QuickServiceRestaurant Activity 0, !- Name
  {2ca728a3-6824-47e0-a8af-ccef07b912de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0855c4c6-a09f-4c12-976e-b3e0f8c0b4a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {0855c4c6-a09f-4c12-976e-b3e0f8c0b4a0}, !- Handle
  autogen QuickServiceRestaurant Activity 0_day_sch, !- Name
  {fc299ffa-6f32-49f2-8bf1-9225be84bb37}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {b5e2e70e-3c22-4d90-aa01-d93e2823cabc}, !- Handle
  {0855c4c6-a09f-4c12-976e-b3e0f8c0b4a0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {89ba7eaa-c409-4446-b53f-0ca96f624c15}, !- Handle
  autogen QuickServiceRestaurant ClgSetp 0, !- Name
  {93e99345-bea8-4a55-bc26-f9fa1c337775}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {640131f3-b603-4455-9544-0ee767bf1d11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {640131f3-b603-4455-9544-0ee767bf1d11}, !- Handle
  autogen QuickServiceRestaurant ClgSetp 0_day_sch, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:AdditionalProperties,
  {d4f2f52e-b7b3-4458-855d-673164234e6e}, !- Handle
  {640131f3-b603-4455-9544-0ee767bf1d11}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b5f9f213-e9c7-4645-93fa-87c14ca6188a}, !- Handle
  autogen QuickServiceRestaurant ClgSetp Kitchen 0, !- Name
  {03edbb15-1a53-4f3e-8220-bf0676b3675e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d99fef45-54be-42aa-90a5-1883273d90f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {d99fef45-54be-42aa-90a5-1883273d90f1}, !- Handle
  autogen QuickServiceRestaurant ClgSetp Kitchen 0_day_sch, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  23.3333333333334,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.3333333333334;                       !- Value Until Time 3

OS:AdditionalProperties,
  {4a0fb94f-c41d-4f2f-8ee7-0d198292d861}, !- Handle
  {d99fef45-54be-42aa-90a5-1883273d90f1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {85b7e843-4925-4669-82a7-72e08a3967d3}, !- Handle
  autogen QuickServiceRestaurant Gas Equip 0, !- Name
  {6d8cbd7b-4faf-412a-9d0b-aceff117a2ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef09361f-91ef-41a7-b04e-4b904ddec62b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {ef09361f-91ef-41a7-b04e-4b904ddec62b}, !- Handle
  autogen QuickServiceRestaurant Gas Equip 0_day_sch, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0216666666666667,                     !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0233333333333333,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.025,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0266666666666667,                     !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0283333333333333,                     !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.03,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.04,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.05,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0600000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0700000000000001,                     !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0800000000000001,                     !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.09,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.0983333333333333,                     !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.106666666666667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.115,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.123333333333333,                      !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.131666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.14,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.133333333333333,                      !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.126666666666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.12,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  9,                                      !- Minute 23
  0.113333333333333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  19,                                     !- Minute 24
  0.106666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  29,                                     !- Minute 25
  0.1,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.1,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  39,                                     !- Minute 28
  0.12,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  49,                                     !- Minute 29
  0.14,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  59,                                     !- Minute 30
  0.16,                                   !- Value Until Time 30
  10,                                     !- Hour 31
  9,                                      !- Minute 31
  0.18,                                   !- Value Until Time 31
  10,                                     !- Hour 32
  19,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  10,                                     !- Hour 33
  29,                                     !- Minute 33
  0.22,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  30,                                     !- Minute 34
  0.22,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  39,                                     !- Minute 35
  0.228333333333333,                      !- Value Until Time 35
  10,                                     !- Hour 36
  49,                                     !- Minute 36
  0.236666666666667,                      !- Value Until Time 36
  10,                                     !- Hour 37
  59,                                     !- Minute 37
  0.245,                                  !- Value Until Time 37
  11,                                     !- Hour 38
  9,                                      !- Minute 38
  0.253333333333333,                      !- Value Until Time 38
  11,                                     !- Hour 39
  19,                                     !- Minute 39
  0.261666666666667,                      !- Value Until Time 39
  11,                                     !- Hour 40
  29,                                     !- Minute 40
  0.27,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  30,                                     !- Minute 41
  0.27,                                   !- Value Until Time 41
  11,                                     !- Hour 42
  39,                                     !- Minute 42
  0.265,                                  !- Value Until Time 42
  11,                                     !- Hour 43
  49,                                     !- Minute 43
  0.26,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  59,                                     !- Minute 44
  0.255,                                  !- Value Until Time 44
  12,                                     !- Hour 45
  9,                                      !- Minute 45
  0.25,                                   !- Value Until Time 45
  12,                                     !- Hour 46
  19,                                     !- Minute 46
  0.245,                                  !- Value Until Time 46
  12,                                     !- Hour 47
  29,                                     !- Minute 47
  0.24,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  30,                                     !- Minute 48
  0.24,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  39,                                     !- Minute 49
  0.235,                                  !- Value Until Time 49
  12,                                     !- Hour 50
  49,                                     !- Minute 50
  0.23,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  59,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  9,                                      !- Minute 52
  0.22,                                   !- Value Until Time 52
  13,                                     !- Hour 53
  19,                                     !- Minute 53
  0.215,                                  !- Value Until Time 53
  13,                                     !- Hour 54
  29,                                     !- Minute 54
  0.21,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.21,                                   !- Value Until Time 55
  13,                                     !- Hour 56
  39,                                     !- Minute 56
  0.198333333333333,                      !- Value Until Time 56
  13,                                     !- Hour 57
  49,                                     !- Minute 57
  0.186666666666667,                      !- Value Until Time 57
  13,                                     !- Hour 58
  59,                                     !- Minute 58
  0.175,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  9,                                      !- Minute 59
  0.163333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  19,                                     !- Minute 60
  0.151666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  29,                                     !- Minute 61
  0.14,                                   !- Value Until Time 61
  14,                                     !- Hour 62
  30,                                     !- Minute 62
  0.14,                                   !- Value Until Time 62
  14,                                     !- Hour 63
  39,                                     !- Minute 63
  0.138333333333333,                      !- Value Until Time 63
  14,                                     !- Hour 64
  49,                                     !- Minute 64
  0.136666666666667,                      !- Value Until Time 64
  14,                                     !- Hour 65
  59,                                     !- Minute 65
  0.135,                                  !- Value Until Time 65
  15,                                     !- Hour 66
  9,                                      !- Minute 66
  0.133333333333333,                      !- Value Until Time 66
  15,                                     !- Hour 67
  19,                                     !- Minute 67
  0.131666666666667,                      !- Value Until Time 67
  15,                                     !- Hour 68
  29,                                     !- Minute 68
  0.13,                                   !- Value Until Time 68
  15,                                     !- Hour 69
  30,                                     !- Minute 69
  0.13,                                   !- Value Until Time 69
  15,                                     !- Hour 70
  39,                                     !- Minute 70
  0.133333333333333,                      !- Value Until Time 70
  15,                                     !- Hour 71
  49,                                     !- Minute 71
  0.136666666666667,                      !- Value Until Time 71
  15,                                     !- Hour 72
  59,                                     !- Minute 72
  0.14,                                   !- Value Until Time 72
  16,                                     !- Hour 73
  9,                                      !- Minute 73
  0.143333333333333,                      !- Value Until Time 73
  16,                                     !- Hour 74
  19,                                     !- Minute 74
  0.146666666666667,                      !- Value Until Time 74
  16,                                     !- Hour 75
  30,                                     !- Minute 75
  0.15,                                   !- Value Until Time 75
  16,                                     !- Hour 76
  40,                                     !- Minute 76
  0.153333333333333,                      !- Value Until Time 76
  16,                                     !- Hour 77
  50,                                     !- Minute 77
  0.156666666666667,                      !- Value Until Time 77
  17,                                     !- Hour 78
  0,                                      !- Minute 78
  0.16,                                   !- Value Until Time 78
  17,                                     !- Hour 79
  10,                                     !- Minute 79
  0.163333333333333,                      !- Value Until Time 79
  17,                                     !- Hour 80
  20,                                     !- Minute 80
  0.166666666666667,                      !- Value Until Time 80
  17,                                     !- Hour 81
  30,                                     !- Minute 81
  0.17,                                   !- Value Until Time 81
  19,                                     !- Hour 82
  30,                                     !- Minute 82
  0.17,                                   !- Value Until Time 82
  19,                                     !- Hour 83
  40,                                     !- Minute 83
  0.166666666666667,                      !- Value Until Time 83
  19,                                     !- Hour 84
  50,                                     !- Minute 84
  0.163333333333333,                      !- Value Until Time 84
  20,                                     !- Hour 85
  0,                                      !- Minute 85
  0.16,                                   !- Value Until Time 85
  20,                                     !- Hour 86
  10,                                     !- Minute 86
  0.156666666666667,                      !- Value Until Time 86
  20,                                     !- Hour 87
  20,                                     !- Minute 87
  0.153333333333333,                      !- Value Until Time 87
  20,                                     !- Hour 88
  30,                                     !- Minute 88
  0.15,                                   !- Value Until Time 88
  20,                                     !- Hour 89
  40,                                     !- Minute 89
  0.148333333333333,                      !- Value Until Time 89
  20,                                     !- Hour 90
  50,                                     !- Minute 90
  0.146666666666667,                      !- Value Until Time 90
  21,                                     !- Hour 91
  0,                                      !- Minute 91
  0.145,                                  !- Value Until Time 91
  21,                                     !- Hour 92
  10,                                     !- Minute 92
  0.143333333333333,                      !- Value Until Time 92
  21,                                     !- Hour 93
  20,                                     !- Minute 93
  0.141666666666667,                      !- Value Until Time 93
  21,                                     !- Hour 94
  30,                                     !- Minute 94
  0.14,                                   !- Value Until Time 94
  21,                                     !- Hour 95
  40,                                     !- Minute 95
  0.136666666666667,                      !- Value Until Time 95
  21,                                     !- Hour 96
  50,                                     !- Minute 96
  0.133333333333333,                      !- Value Until Time 96
  22,                                     !- Hour 97
  0,                                      !- Minute 97
  0.13,                                   !- Value Until Time 97
  22,                                     !- Hour 98
  10,                                     !- Minute 98
  0.126666666666667,                      !- Value Until Time 98
  22,                                     !- Hour 99
  20,                                     !- Minute 99
  0.123333333333333,                      !- Value Until Time 99
  22,                                     !- Hour 100
  30,                                     !- Minute 100
  0.12,                                   !- Value Until Time 100
  22,                                     !- Hour 101
  40,                                     !- Minute 101
  0.103333333333333,                      !- Value Until Time 101
  22,                                     !- Hour 102
  50,                                     !- Minute 102
  0.0866666666666664,                     !- Value Until Time 102
  23,                                     !- Hour 103
  0,                                      !- Minute 103
  0.0699999999999996,                     !- Value Until Time 103
  23,                                     !- Hour 104
  10,                                     !- Minute 104
  0.0533333333333329,                     !- Value Until Time 104
  23,                                     !- Hour 105
  20,                                     !- Minute 105
  0.0366666666666661,                     !- Value Until Time 105
  23,                                     !- Hour 106
  30,                                     !- Minute 106
  0.02,                                   !- Value Until Time 106
  24,                                     !- Hour 107
  0,                                      !- Minute 107
  0.02;                                   !- Value Until Time 107

OS:AdditionalProperties,
  {9a02c0f2-5355-4e07-9309-7030017ac659}, !- Handle
  {ef09361f-91ef-41a7-b04e-4b904ddec62b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.5 ~ 0.02 | 5.5 ~ 0.03 | 6.5 ~ 0.09 | 7.5 ~ 0.14 | 8.5 ~ 0.1 | 9.5 ~ 0.1 | 10.5 ~ 0.22 | 11.5 ~ 0.27 | 12.5 ~ 0.24 | 13.5 ~ 0.21 | 14.5 ~ 0.14 | 15.5 ~ 0.13 | 16.5 ~ 0.15 | 17.5 ~ 0.17 | 19.5 ~ 0.17 | 20.5 ~ 0.15 | 21.5 ~ 0.14 | 22.5 ~ 0.12 | 23.5 ~ 0.02, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d61c45ce-a183-4194-8360-3db3053ab63a}, !- Handle
  autogen QuickServiceRestaurant HtgSetp 0, !- Name
  {0a5a7b62-225a-4956-b2c8-d69a39e4bbb3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eaaa6368-4ac4-4672-a259-f6521b5d7716}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {eaaa6368-4ac4-4672-a259-f6521b5d7716}, !- Handle
  autogen QuickServiceRestaurant HtgSetp 0_day_sch, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {28e879e9-38cf-4d1e-bc32-6954854998d9}, !- Handle
  {eaaa6368-4ac4-4672-a259-f6521b5d7716}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3cbd7dc6-ffe7-4f81-83c1-82c02ef56661}, !- Handle
  autogen QuickServiceRestaurant HtgSetp Kitchen 0, !- Name
  {8f2a74bd-6101-4262-868e-38fcc393f546}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0e121d7-7b76-4b7a-b3e2-7e381fdd72f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
