  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {f0e121d7-7b76-4b7a-b3e2-7e381fdd72f5}, !- Handle
  autogen QuickServiceRestaurant HtgSetp Kitchen 0_day_sch, !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:AdditionalProperties,
  {fe075b6d-4b44-4380-8034-1b1a819f45c2}, !- Handle
  {f0e121d7-7b76-4b7a-b3e2-7e381fdd72f5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5b2b7800-cb11-4212-a019-0568069bfb59}, !- Handle
  autogen QuickServiceRestaurant Kitchen Exhaust 0, !- Name
  {822eaa08-ec0f-44e2-afa2-34142af0cd63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3fa1541-de88-46e2-a1ad-02b123dae6b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {b3fa1541-de88-46e2-a1ad-02b123dae6b9}, !- Handle
  autogen QuickServiceRestaurant Kitchen Exhaust 0_day_sch, !- Name
  {d34786fd-7e48-489c-b6ac-46d2aa2ddbe9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {baa05baf-2fbd-48b8-82a1-a3304e61a245}, !- Handle
  {b3fa1541-de88-46e2-a1ad-02b123dae6b9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2789ae57-f4b0-43cb-b2c7-2b79f183a344}, !- Handle
  autogen Schedule Rule 9 1,              !- Name
  {a643f6e6-06e1-42a1-8c1b-21e7498d03d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b5254da-ed6c-4d84-92eb-6e3e76e10114}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {5b5254da-ed6c-4d84-92eb-6e3e76e10114}, !- Handle
  autogen Schedule Rule 9 1_day_sch,      !- Name
  {527e6e10-6851-4402-b0d8-88a10f2147b4}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.530511470386799,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.530511470386799;                      !- Value Until Time 3

OS:AdditionalProperties,
  {fd5aad5e-809d-4e85-a8a4-46f9ca6f5a87}, !- Handle
  {5b5254da-ed6c-4d84-92eb-6e3e76e10114}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {c61d8e4b-34a1-42df-af3d-47d0f73df3aa}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  {ddb5d65b-ec4e-4e70-afcd-aad40b759c29}, !- Default Day Schedule Name
  {aded6095-fc85-4957-a855-318299b58e3e}, !- Summer Design Day Schedule Name
  {079636af-4f3b-49b2-ac08-680f6125acd8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddb5d65b-ec4e-4e70-afcd-aad40b759c29}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5052a964-4f70-47c8-9f20-ea8a9d28bd49}, !- Handle
  {c61d8e4b-34a1-42df-af3d-47d0f73df3aa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.005434269021217,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:17:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:17:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {079636af-4f3b-49b2-ac08-680f6125acd8}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aded6095-fc85-4957-a855-318299b58e3e}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {348a4e36-c0aa-4083-9791-27bfb036736a}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c61d8e4b-34a1-42df-af3d-47d0f73df3aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8635e67f-fdb9-4b6a-90a6-43cd91529cf9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8635e67f-fdb9-4b6a-90a6-43cd91529cf9}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {ebf89e85-5314-4a81-b7f4-387261abe0af}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  {0ed47a18-952b-4cfd-a034-bc0e3dd2f859}, !- Default Day Schedule Name
  {3325ab15-313f-4e50-b281-d4a00b94230a}, !- Summer Design Day Schedule Name
  {8ea19472-a2e7-4797-9c50-98e7442667fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ed47a18-952b-4cfd-a034-bc0e3dd2f859}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b405b548-3e62-489d-b2e3-928c37369f44}, !- Handle
  {ebf89e85-5314-4a81-b7f4-387261abe0af}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.750000000000009,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:17:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:17:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8ea19472-a2e7-4797-9c50-98e7442667fb}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3325ab15-313f-4e50-b281-d4a00b94230a}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df4d0c31-7124-43ce-aee2-3b64d1377eb4}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ebf89e85-5314-4a81-b7f4-387261abe0af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e2d3a91-0f36-450a-a8dd-4030d1320322}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e2d3a91-0f36-450a-a8dd-4030d1320322}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ab5cba73-c807-44b3-b11d-18d531042393}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  {654d1e18-584f-4273-b716-732fb803d4af}, !- Default Day Schedule Name
  {69f291ea-5aeb-48d5-827c-7c7487069343}, !- Summer Design Day Schedule Name
  {5c4d5358-e608-47e6-8690-86b87aec5212}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {654d1e18-584f-4273-b716-732fb803d4af}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {35a624dc-e9d0-45ec-b966-b7a39e51d228}, !- Handle
  {ab5cba73-c807-44b3-b11d-18d531042393}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21.478262923915107,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:17:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:17:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5c4d5358-e608-47e6-8690-86b87aec5212}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69f291ea-5aeb-48d5-827c-7c7487069343}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0ec018c-1e72-4ccf-80af-f0dde8b638c1}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ab5cba73-c807-44b3-b11d-18d531042393}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d8525a9-86d8-4163-8533-3cc2469553d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d8525a9-86d8-4163-8533-3cc2469553d2}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3cb926f2-c273-41ba-ac7d-8b2e88bad21b}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  {540688d7-39a8-40ef-9632-38c5cb1d62fa}, !- Default Day Schedule Name
  {132982aa-af49-4c88-ae97-15dcc4ae2338}, !- Summer Design Day Schedule Name
  {fbe46411-a65a-42f0-8bd9-91da3044f970}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {540688d7-39a8-40ef-9632-38c5cb1d62fa}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {48eb3458-4dd5-46f5-979d-768fe621c272}, !- Handle
  {3cb926f2-c273-41ba-ac7d-8b2e88bad21b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  26.010868538042452,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:17:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:17:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fbe46411-a65a-42f0-8bd9-91da3044f970}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {132982aa-af49-4c88-ae97-15dcc4ae2338}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c363471-dae1-41a9-89af-e0113cacb2b5}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3cb926f2-c273-41ba-ac7d-8b2e88bad21b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80f10aaf-5ea2-47ae-9801-cdeb48ec858c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80f10aaf-5ea2-47ae-9801-cdeb48ec858c}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {225cd6a8-023a-433b-b14a-1ef0e00f6e0a}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  {d7fdcead-414a-423c-acb3-6adecd807f47}, !- Default Day Schedule Name
  {58b29ebe-bf56-4404-bb9f-360f456f4e9c}, !- Summer Design Day Schedule Name
  {1b91d9d0-b4bb-457f-be6e-90841a0a009e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d7fdcead-414a-423c-acb3-6adecd807f47}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {91c567ea-208d-494d-b9c1-e5084338a607}, !- Handle
  {225cd6a8-023a-433b-b14a-1ef0e00f6e0a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.005434269021228,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:17:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:17:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1b91d9d0-b4bb-457f-be6e-90841a0a009e}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58b29ebe-bf56-4404-bb9f-360f456f4e9c}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d36da4e8-60e1-40b0-ab51-d07d27186209}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {225cd6a8-023a-433b-b14a-1ef0e00f6e0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b20fe33-a0bc-49e8-9382-31b49900e712}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b20fe33-a0bc-49e8-9382-31b49900e712}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8dfebf84-0bb4-4a60-be64-7363fd1eb08c}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  {8ffc0bd8-8634-4ac4-9b6b-0df2748613ab}, !- Default Day Schedule Name
  {ff66d58a-4cf0-4a5e-8637-2bdfc91b05a3}, !- Summer Design Day Schedule Name
  {f7405568-abed-4e99-8367-3d87bdc5df02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ffc0bd8-8634-4ac4-9b6b-0df2748613ab}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {65ead4cb-ef72-49aa-bbd9-9f52c1796946}, !- Handle
  {8dfebf84-0bb4-4a60-be64-7363fd1eb08c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.750000000000023,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:17:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:17:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f7405568-abed-4e99-8367-3d87bdc5df02}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff66d58a-4cf0-4a5e-8637-2bdfc91b05a3}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f011cf5f-2cf6-4a35-aea6-781a16317686}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {8dfebf84-0bb4-4a60-be64-7363fd1eb08c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {414dc66e-da2f-48a8-85eb-37e67c5ee43d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {414dc66e-da2f-48a8-85eb-37e67c5ee43d}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {96b56a53-5406-45ae-843a-94977abb36cb}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  {c610c3cc-fb01-4238-a201-0a412e495a83}, !- Default Day Schedule Name
  {fe6e49ae-13db-4aca-b76a-548c5a0ca289}, !- Summer Design Day Schedule Name
  {16af469b-2676-421e-8d0a-7f731c48e65d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c610c3cc-fb01-4238-a201-0a412e495a83}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {54cc00c6-b46f-455e-b6ee-2ec6924976a5}, !- Handle
  {96b56a53-5406-45ae-843a-94977abb36cb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.9289595906443715,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:17:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:17:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {16af469b-2676-421e-8d0a-7f731c48e65d}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe6e49ae-13db-4aca-b76a-548c5a0ca289}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57bc0f9b-a12c-4b6a-b378-5d48dc9cab4f}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {96b56a53-5406-45ae-843a-94977abb36cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd5ccf99-180a-464b-b94c-c3466bd882dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd5ccf99-180a-464b-b94c-c3466bd882dc}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {93f0a606-9d8d-44d2-8052-dafe0c26146d}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  {fa2a4965-1136-4cf8-b96f-2fae9224b407}, !- Default Day Schedule Name
  {08cefeeb-b542-48a5-9eb3-78f69434964b}, !- Summer Design Day Schedule Name
  {14a111f2-027a-4364-b162-133c94e3e917}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa2a4965-1136-4cf8-b96f-2fae9224b407}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {305dcca6-48f8-4aed-89c5-c6a0ad0c0526}, !- Handle
  {93f0a606-9d8d-44d2-8052-dafe0c26146d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999989,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:17:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:17:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {14a111f2-027a-4364-b162-133c94e3e917}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08cefeeb-b542-48a5-9eb3-78f69434964b}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {182eeb4a-7d62-4c7e-9344-da1c23b780ef}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {93f0a606-9d8d-44d2-8052-dafe0c26146d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73871c1e-cc6c-4685-b8f1-095e1e4c64c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73871c1e-cc6c-4685-b8f1-095e1e4c64c5}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2212f0a1-a553-4b46-a83e-18ed46f4910e}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  {5c9f42d1-01a0-4530-9661-5e89fc6249ea}, !- Default Day Schedule Name
  {bb909758-5938-41cb-8fb8-ada4a2fca3bb}, !- Summer Design Day Schedule Name
  {54c94381-b724-4226-9c89-503eaa8ed415}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c9f42d1-01a0-4530-9661-5e89fc6249ea}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f7e7564a-a314-4415-b022-3ed818a959bd}, !- Handle
  {2212f0a1-a553-4b46-a83e-18ed46f4910e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5341616374225053,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:17:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:17:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {54c94381-b724-4226-9c89-503eaa8ed415}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb909758-5938-41cb-8fb8-ada4a2fca3bb}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb636217-0e85-415a-b7ec-4976844799b9}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2212f0a1-a553-4b46-a83e-18ed46f4910e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6f3401c-60bb-484e-af8a-3022b429fca3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6f3401c-60bb-484e-af8a-3022b429fca3}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2030ec46-eef5-4afc-8b24-b6925f954fe3}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  {9ba9f81a-1bf9-437e-ac7d-0673a10fc478}, !- Default Day Schedule Name
  {1debd295-7fbc-4253-89b4-7040da09cfb1}, !- Summer Design Day Schedule Name
  {8b299598-1b82-48c5-8d6b-6a584cdca484}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ba9f81a-1bf9-437e-ac7d-0673a10fc478}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9a94d359-7ae5-442b-9829-cf141e1e3021}, !- Handle
  {2030ec46-eef5-4afc-8b24-b6925f954fe3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.8579191812887434,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:17:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:17:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8b299598-1b82-48c5-8d6b-6a584cdca484}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1debd295-7fbc-4253-89b4-7040da09cfb1}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {83fb1c15-d59d-4806-bbe8-098724ab6bd6}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2030ec46-eef5-4afc-8b24-b6925f954fe3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8028bef7-5406-4b69-8890-d9ef17707d16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8028bef7-5406-4b69-8890-d9ef17707d16}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3f021e02-003e-4b53-ba50-7bc7106f1e95}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  {f214718d-487c-4f32-9bdf-e6fe88b5d0f0}, !- Default Day Schedule Name
  {20e313fe-b7e4-4efb-91c9-96f2636e5275}, !- Summer Design Day Schedule Name
  {3b78c633-27ee-41c9-bdba-23f4987b159d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f214718d-487c-4f32-9bdf-e6fe88b5d0f0}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c6d3fd82-9cc6-40e9-b2d2-13617c281c28}, !- Handle
  {3f021e02-003e-4b53-ba50-7bc7106f1e95}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.92895959064437206,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:17:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:17:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3b78c633-27ee-41c9-bdba-23f4987b159d}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20e313fe-b7e4-4efb-91c9-96f2636e5275}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04879ae8-99b5-4f5b-883a-b866c91768ec}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3f021e02-003e-4b53-ba50-7bc7106f1e95}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29b49397-dc65-4955-939a-2c56ba218287}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29b49397-dc65-4955-939a-2c56ba218287}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fa1bdf89-fd52-4706-a8b4-99f59865d363}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  {572d1550-0419-4e60-8a4b-b33a8c5389b8}, !- Default Day Schedule Name
  {18d0f611-a646-43cc-a384-e2ec47078ee7}, !- Summer Design Day Schedule Name
  {f1d9e308-6299-435f-beb9-09ce8c7f40d5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {572d1550-0419-4e60-8a4b-b33a8c5389b8}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7d9be028-20d8-4724-a859-d457a6272939}, !- Handle
  {fa1bdf89-fd52-4706-a8b4-99f59865d363}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:17:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:17:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f1d9e308-6299-435f-beb9-09ce8c7f40d5}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18d0f611-a646-43cc-a384-e2ec47078ee7}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {661e82f9-0dc1-43a0-8a2f-d21764781e72}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {fa1bdf89-fd52-4706-a8b4-99f59865d363}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {edae90dd-46af-430f-b4c8-0d6b0833cc6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edae90dd-46af-430f-b4c8-0d6b0833cc6c}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  55,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {e7529ff8-d997-445a-b24c-72c239785edd}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {93ba359e-1dc7-452d-84e4-75eda8c9cefa}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4838f01b-0bcb-4232-8479-a50589bbd248}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5c5c8c2a-48d4-45a4-a983-c5427af13e68}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cce469b8-1869-42f9-92b3-923e51677f7e}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {fbcaa04f-817a-4181-b350-8f96985728de}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1efd5e26-ff31-4ec8-a012-e42f4ab411c7}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {fbcaa04f-817a-4181-b350-8f96985728de}; !- Layer 1

OS:InternalMass:Definition,
  {a36145c6-f4dc-489f-8788-b276e53f49e3}, !- Handle
  Internal Mass Definition 2,             !- Name
  {1efd5e26-ff31-4ec8-a012-e42f4ab411c7}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4370b0ac-b1fb-4cb5-ae46-be6a939f8b98}, !- Handle
  QuickServiceRestaurant Dining C end_b - Story Ground Mass, !- Name
  {a36145c6-f4dc-489f-8788-b276e53f49e3}, !- Internal Mass Definition Name
  {6fd3ae3a-c50c-4e08-99e5-ef5653792919}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d2ff9495-f6a6-42a1-a6f5-eb0ee967ffb9}, !- Handle
  QuickServiceRestaurant Dining A end_b - Story Ground Mass, !- Name
  {a36145c6-f4dc-489f-8788-b276e53f49e3}, !- Internal Mass Definition Name
  {8451a0a1-a367-4873-b5b9-0b571adde669}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8cde4fda-0c92-4738-9f40-19bdea8080b6}, !- Handle
  QuickServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {a36145c6-f4dc-489f-8788-b276e53f49e3}, !- Internal Mass Definition Name
  {27297378-e645-4acd-84b9-473673d022dd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {58c60cb1-4ec7-476e-8e4b-8c365c430d4b}, !- Handle
  QuickServiceRestaurant Dining B end_b - Story Ground Mass, !- Name
  {a36145c6-f4dc-489f-8788-b276e53f49e3}, !- Internal Mass Definition Name
  {e1fb097d-7bea-4f82-8c4f-1ad3e46d14af}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {01c02765-c7ff-43f9-adcf-c61b8e7afcb0}, !- Handle
  QuickServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {a36145c6-f4dc-489f-8788-b276e53f49e3}, !- Internal Mass Definition Name
  {bd0f5607-50a7-41e5-9d40-b11346917685}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {08f87d22-6a29-4578-9451-8fc37199ea86}, !- Handle
  QuickServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {a36145c6-f4dc-489f-8788-b276e53f49e3}, !- Internal Mass Definition Name
  {a762c222-de0d-461f-a9ea-74a852541379}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {115949ec-36d1-429d-b3b9-6d50af812946}, !- Handle
  QuickServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {a36145c6-f4dc-489f-8788-b276e53f49e3}, !- Internal Mass Definition Name
  {17ba70a8-8013-49da-871a-39173a2d7577}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a65cd452-f2f7-46b6-90b7-01fd391bacb4}, !- Handle
  QuickServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {a36145c6-f4dc-489f-8788-b276e53f49e3}, !- Internal Mass Definition Name
  {5f040e7a-84e3-47de-b1c9-f86461f9c749}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4d512ec1-c025-4720-8cb8-717eefd05c49}, !- Handle
  QuickServiceRestaurant Kitchen C end_a - Story Ground Mass, !- Name
  {a36145c6-f4dc-489f-8788-b276e53f49e3}, !- Internal Mass Definition Name
  {8a3ab719-c10f-468b-be0f-7c339ae52359}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad408781-6342-4103-8f47-b96abb33ccbd}, !- Handle
  QuickServiceRestaurant Kitchen B end_a - Story Ground Mass, !- Name
  {a36145c6-f4dc-489f-8788-b276e53f49e3}, !- Internal Mass Definition Name
  {c78adc14-06af-4aa4-bf72-5e185d90467a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {72b610d0-5baa-45c7-8e0e-81aa35b216de}, !- Handle
  QuickServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {a36145c6-f4dc-489f-8788-b276e53f49e3}, !- Internal Mass Definition Name
  {36344c52-d55d-4260-97a5-26c63974e3ab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {04a2e33d-2b7c-41cc-b73a-7a8b0cf6f7e1}, !- Handle
  QuickServiceRestaurant Kitchen A end_a - Story Ground Mass, !- Name
  {a36145c6-f4dc-489f-8788-b276e53f49e3}, !- Internal Mass Definition Name
  {fa37d43b-8f41-4b54-8972-d06d4cb150c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {c476f02f-6c62-4247-b4c5-f650ccaf3160}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {70b95ec2-c1f3-4c2e-9977-5e4a7b64dba1}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {9344b478-0fb6-4799-aa14-dc06ec5fd058}, !- Handle
  {fde28b96-5e61-421b-abc5-6c383b3f3f61}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_without_dishwashing,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:AdditionalProperties,
  {fd6b17f9-b422-4cbc-8eff-7a56ad80676e}, !- Handle
  {64bf8293-5e77-4c48-a7fd-326393448cdf}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:Lights:Definition,
  {35f26014-f16b-451a-b4a7-c8c45ba44098}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18291968484216,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5eb6118d-cc2c-4c26-922a-4fdef7b159d7}, !- Handle
  {35f26014-f16b-451a-b4a7-c8c45ba44098}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {b5e5c775-70c8-40c9-ad01-6782f7d4901c}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {35f26014-f16b-451a-b4a7-c8c45ba44098}, !- Lights Definition Name
  {fde28b96-5e61-421b-abc5-6c383b3f3f61}, !- Space or SpaceType Name
  {7d668c1e-9338-4656-abb8-106a068e88be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3dcc3035-d96c-4768-9a6e-9045d04e8ae2}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69030666480136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7697630d-316c-4f36-a740-36e21a5ae513}, !- Handle
  {3dcc3035-d96c-4768-9a6e-9045d04e8ae2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {53690f17-94f6-4252-8eec-17db73e9b77d}, !- Handle
  QuickServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {3dcc3035-d96c-4768-9a6e-9045d04e8ae2}, !- Lights Definition Name
  {fde28b96-5e61-421b-abc5-6c383b3f3f61}, !- Space or SpaceType Name
  {7d668c1e-9338-4656-abb8-106a068e88be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e99c3048-3522-4c52-a996-8ac30fcb9c1c}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.90286269240353,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1a0ce2d5-a583-4e52-beac-59804c50eea5}, !- Handle
  {e99c3048-3522-4c52-a996-8ac30fcb9c1c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {41f23d49-942b-46b9-8e1d-f6a0056deec7}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {e99c3048-3522-4c52-a996-8ac30fcb9c1c}, !- Lights Definition Name
  {64bf8293-5e77-4c48-a7fd-326393448cdf}, !- Space or SpaceType Name
  {7d668c1e-9338-4656-abb8-106a068e88be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2507275c-167b-42fd-b586-fb3e29ccb32c}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.6148353885773,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1a61ec5f-51b1-4874-9bcb-f82ccbac334e}, !- Handle
  {2507275c-167b-42fd-b586-fb3e29ccb32c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {8f40dab3-ac3c-4a9d-95f0-557eb637e52b}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {2507275c-167b-42fd-b586-fb3e29ccb32c}, !- Lights Definition Name
  {64bf8293-5e77-4c48-a7fd-326393448cdf}, !- Space or SpaceType Name
  {7d668c1e-9338-4656-abb8-106a068e88be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e2bf9d14-89e6-46db-82b8-2079087ec0f5}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.81330159080071,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e01c750f-44ef-4ca2-9aa1-691d696c2d5d}, !- Handle
  {e2bf9d14-89e6-46db-82b8-2079087ec0f5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {96f85c34-d4e2-4be5-b59c-bf7043c6daee}, !- Handle
  QuickServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {e2bf9d14-89e6-46db-82b8-2079087ec0f5}, !- Lights Definition Name
  {64bf8293-5e77-4c48-a7fd-326393448cdf}, !- Space or SpaceType Name
  {7d668c1e-9338-4656-abb8-106a068e88be}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7d668c1e-9338-4656-abb8-106a068e88be}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  {ce38edf7-3b7f-4bae-8394-d27a05e763bb}, !- Default Day Schedule Name
  {1a8f5c03-73a3-4e02-aa46-6575e28f1ab7}, !- Summer Design Day Schedule Name
  {86f8b15d-6357-4738-9015-a3137656cd34}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e540fa3b-d5a2-4b8e-b30a-aa68c3e1adbf}, !- Handle
  {7d668c1e-9338-4656-abb8-106a068e88be}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {ce38edf7-3b7f-4bae-8394-d27a05e763bb}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.606846202512163,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.594839088102068,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.582831973691974,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.574468765017604,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.566105556343234,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.557742347668864,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.549379138994495,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.541015930320125,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.532652721645755,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.528843098828884,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.525033476012012,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.521223853195141,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.51741423037827,                       !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.513604607561398,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.509794984744527,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.509794984744527,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.508138266745439,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.506481548746352,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.504824830747264,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.503168112748176,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.501511394749088,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.49985467675,                          !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.49985467675,                          !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.500756419748875,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.501658162747749,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.502559905746624,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.503461648745498,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.504363391744373,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.505265134743247,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.506055149809188,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.506845164875129,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.50763517994107,                       !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.50842519500701,                       !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.509215210072951,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.510005225138892,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.512122879453503,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.514240533768115,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.516358188082727,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.518475842397338,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.52059349671195,                       !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.522711151026562,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.532294040603171,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.541876930179781,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.55145981975639,                       !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.561042709333,                         !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.57062559890961,                       !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.580208488486219,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.591345650301526,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.602482812116833,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.613619973932141,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.624757135747448,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.635894297562755,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.647031459378062,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.647031459378062,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.656730001961567,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.666428544545071,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.676127087128576,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.685825629712081,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.695524172295585,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.70522271487909,                       !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.70522271487909,                       !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.71156031597699,                       !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.717897917074891,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.724235518172791,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.730573119270691,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.736910720368591,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.743248321466491,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.743248321466491,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.745903027363985,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.748557733261478,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.751212439158971,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.753867145056465,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.756521850953958,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.759176556851451,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.759176556851451,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.759478777658976,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.7597809984665,                        !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.760083219274024,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.760385440081548,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.760687660889073,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.760989881696597,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.760989881696597,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.761102091404403,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.76121430111221,                       !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.761326510820016,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.761438720527822,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.761550930235628,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.761663139943435,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.761663139943435,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.761699934471198,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.761736728998961,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.761773523526724,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.761810318054487,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.761847112582251,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.761883907110014,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.761883907110014,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.761779407637667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.761674908165321,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.761570408692974,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.761465909220627,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.761361409748281,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.761256910275934,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.761256910275934,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.761287287555395,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.761317664834857,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.761348042114318,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.761378419393779,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.761408796673241,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.761439173952702,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.761400386000467,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.761361598048231,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.761322810095995,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.76128402214376,                       !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.761245234191524,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.761206446239288,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.762481311189424,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.763756176139561,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.765031041089697,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.766305906039834,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.76758077098997,                       !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768855635940107,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768880895783422,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768906155626738,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768931415470053,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768956675313369,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768981935156684,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768553163395149,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.768099131790298,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.767645100185447,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.767191068580596,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.766737036975745,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.766283005370894,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.764351057594639,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.762419109818385,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.76048716204213,                       !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.758555214265875,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.756623266489621,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.754691318713366,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.749191810856184,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.743692302999002,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.738192795141819,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.732693287284637,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.727193779427455,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.721694271570273,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.710557669667317,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.699421067764362,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.688284465861407,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.677147863958451,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.666011262055495,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.65487466015254,                       !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.642867545742446,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.630860431332351,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.618853316922257;                      !- Value Until Time 154

OS:AdditionalProperties,
  {d5de29d9-a714-4074-92e3-541d62c5f508}, !- Handle
  {ce38edf7-3b7f-4bae-8394-d27a05e763bb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {1a8f5c03-73a3-4e02-aa46-6575e28f1ab7}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86f8b15d-6357-4738-9015-a3137656cd34}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31984f4e-dc2c-4fa0-9f73-1d4006681b4d}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0 1, !- Name
  {7d668c1e-9338-4656-abb8-106a068e88be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {800c6b25-578d-48b4-8f1d-cab087da5e8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {966a38cc-0107-4426-98c0-0fae9c40e6bf}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch 1, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.460129032333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.437258332166666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.414387632,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.3984577065,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.382527781,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.3665978555,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.35066793,                             !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.3347380045,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.318808079,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.311551652666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.304295226333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2970388,                              !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.289782373666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.282525947333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.275269521,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.275269521,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.272113866833333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.268958212666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.2658025585,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.262646904333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.259491250166667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.256335596,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.256335596,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.258053202166667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.259770808333333,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.2614884145,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.263206020666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.264923626833333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.266641233,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.268146024,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.269650815,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.271155606,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.272660397,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.274165188,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.275669979,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.279703607333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.283737235666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.287770864,                            !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.291804492333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.295838120666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.299871749,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.318124876833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336378004666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.3546311325,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.372884260333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.391137388166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.409390516,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.430604163166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.451817810333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4730314575,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.494245104666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.515458751833333,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.536672399,                            !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.536672399,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.555145818333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.573619237666666,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.592092657,                            !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.610566076333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.629039495666666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.647512915,                            !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.647512915,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.659584539333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.671656163666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.683727788,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.695799412333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.707871036666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.719942661,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.719942661,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.724999245,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.730055829,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.735112413,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.740168997,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.745225581,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.750282165,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.750282165,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.750857823833333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.751433482666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.7520091415,                           !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.752584800333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.753160459166667,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.753736118,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.753736118,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.753949850833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.754163583666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.7543773165,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.754591049333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.754804782166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.755018515,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.755018515,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.755088599833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.755158684666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.7552287695,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.755298854333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.755368939166667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.755439024,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.755439024,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.755239977333333,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.755040930666667,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.754841884,                            !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.754642837333333,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.754443790666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.754244744,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.754244744,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.7543026055,                           !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.754360467,                            !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.7544183285,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.75447619,                             !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.7545340515,                           !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.754591913,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.754518031166667,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.754444149333333,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.7543702675,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.754296385666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.754222503833333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.754148622,                            !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.756576936833333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.759005251666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7614335665,                           !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.763861881333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.766290196166667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.768718511,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.768766625,                            !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.768814739,                            !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.768862853,                            !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.768910967,                            !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.768959081,                            !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.769007195,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.768142372666667,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.767277550333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.766412728,                            !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.765547905666667,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.764683083333333,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.763818261,                            !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.7601383595,                           !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.756458458,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.7527785565,                           !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.749098655,                            !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.7454187535,                           !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.741738852,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.731263596166667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.720788340333333,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.7103130845,                           !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.699837828666666,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.689362572833333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.678887317,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.657674736333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.636462155666666,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.615249575,                            !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.594036994333333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.572824413666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.551611833,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.528741132833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.505870432666666,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.4829997325;                           !- Value Until Time 154

OS:AdditionalProperties,
  {62053aa9-4f8c-402a-924f-95c273bdc11e}, !- Handle
  {966a38cc-0107-4426-98c0-0fae9c40e6bf}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {823831fe-6a64-4b87-a368-b96567b0a271}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  {ff5cecfe-e174-4f64-8f5b-92e28f08bf8f}, !- Default Day Schedule Name
  {fd0f1a0f-a62d-442e-b7da-21ffc34b9e62}, !- Summer Design Day Schedule Name
  {6baaab48-ea7e-4e65-8fed-c803c945462c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5ca5e162-9024-4b5b-88dc-b7a9b2063c9e}, !- Handle
  {823831fe-6a64-4b87-a368-b96567b0a271}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {ff5cecfe-e174-4f64-8f5b-92e28f08bf8f}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default 1, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0294847957880943,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0310366271453624,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0325884585026305,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0341402898598986,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0356921212171667,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0372439525744348,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.038795783931703,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0395716996103367,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0545927071089312,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0696137146075257,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0846347221061202,                     !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0996557296047147,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.114676737103309,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.129697744601904,                      !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.133738582766932,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.137779420931961,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.141820259096989,                      !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.145861097262017,                      !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.149901935427047,                      !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.153942773592075,                      !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.153942773592075,                      !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.157390505017157,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.160838236442239,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.164285967867321,                      !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.167733699292403,                      !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.171181430717484,                      !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.174629162142566,                      !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.187254747191904,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.199880332241242,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.21250591729058,                       !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.225131502339918,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.237757087389256,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.250382672438594,                      !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.271245241816102,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.29210781119361,                       !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.312970380571118,                      !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.333832949948626,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.354695519326135,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.375558088703643,                      !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.39022531944116,                       !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.404892550178676,                      !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.419559780916193,                      !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.434227011653711,                      !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.448894242391227,                      !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.463561473128744,                      !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.470386148465169,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.477210823801593,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.484035499138018,                      !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.490860174474442,                      !- Value Until Time 49
  7,                                      !- Hour 50
  56,                                     !- Minute 50
  0.491713258891495,                      !- Value Until Time 50
  8,                                      !- Hour 51
  6,                                      !- Minute 51
  0.524070131720986,                      !- Value Until Time 51
  8,                                      !- Hour 52
  16,                                     !- Minute 52
  0.527276506991204,                      !- Value Until Time 52
  8,                                      !- Hour 53
  26,                                     !- Minute 53
  0.530482882261422,                      !- Value Until Time 53
  8,                                      !- Hour 54
  36,                                     !- Minute 54
  0.53368925753164,                       !- Value Until Time 54
  8,                                      !- Hour 55
  37,                                     !- Minute 55
  0.534090054440416,                      !- Value Until Time 55
  8,                                      !- Hour 56
  47,                                     !- Minute 56
  0.532979195410632,                      !- Value Until Time 56
  8,                                      !- Hour 57
  57,                                     !- Minute 57
  0.531868336380849,                      !- Value Until Time 57
  9,                                      !- Hour 58
  7,                                      !- Minute 58
  0.530757477351065,                      !- Value Until Time 58
  9,                                      !- Hour 59
  17,                                     !- Minute 59
  0.529646618321281,                      !- Value Until Time 59
  9,                                      !- Hour 60
  27,                                     !- Minute 60
  0.528535759291498,                      !- Value Until Time 60
  9,                                      !- Hour 61
  37,                                     !- Minute 61
  0.527424900261714,                      !- Value Until Time 61
  9,                                      !- Hour 62
  47,                                     !- Minute 62
  0.529062179111982,                      !- Value Until Time 62
  9,                                      !- Hour 63
  57,                                     !- Minute 63
  0.530699457962248,                      !- Value Until Time 63
  10,                                     !- Hour 64
  7,                                      !- Minute 64
  0.532336736812516,                      !- Value Until Time 64
  10,                                     !- Hour 65
  17,                                     !- Minute 65
  0.533974015662783,                      !- Value Until Time 65
  10,                                     !- Hour 66
  27,                                     !- Minute 66
  0.53561129451305,                       !- Value Until Time 66
  10,                                     !- Hour 67
  37,                                     !- Minute 67
  0.537248573363317,                      !- Value Until Time 67
  10,                                     !- Hour 68
  47,                                     !- Minute 68
  0.536601869444068,                      !- Value Until Time 68
  10,                                     !- Hour 69
  57,                                     !- Minute 69
  0.535955165524817,                      !- Value Until Time 69
  11,                                     !- Hour 70
  7,                                      !- Minute 70
  0.535308461605568,                      !- Value Until Time 70
  11,                                     !- Hour 71
  17,                                     !- Minute 71
  0.534661757686318,                      !- Value Until Time 71
  11,                                     !- Hour 72
  27,                                     !- Minute 72
  0.534015053767068,                      !- Value Until Time 72
  11,                                     !- Hour 73
  37,                                     !- Minute 73
  0.533368349847818,                      !- Value Until Time 73
  11,                                     !- Hour 74
  47,                                     !- Minute 74
  0.533941291312383,                      !- Value Until Time 74
  11,                                     !- Hour 75
  57,                                     !- Minute 75
  0.534514232776949,                      !- Value Until Time 75
  12,                                     !- Hour 76
  7,                                      !- Minute 76
  0.535087174241514,                      !- Value Until Time 76
  12,                                     !- Hour 77
  17,                                     !- Minute 77
  0.535660115706079,                      !- Value Until Time 77
  12,                                     !- Hour 78
  27,                                     !- Minute 78
  0.536233057170644,                      !- Value Until Time 78
  12,                                     !- Hour 79
  37,                                     !- Minute 79
  0.536805998635209,                      !- Value Until Time 79
  12,                                     !- Hour 80
  47,                                     !- Minute 80
  0.538582665529341,                      !- Value Until Time 80
  12,                                     !- Hour 81
  57,                                     !- Minute 81
  0.540359332423473,                      !- Value Until Time 81
  13,                                     !- Hour 82
  7,                                      !- Minute 82
  0.542135999317605,                      !- Value Until Time 82
  13,                                     !- Hour 83
  17,                                     !- Minute 83
  0.543912666211736,                      !- Value Until Time 83
  13,                                     !- Hour 84
  27,                                     !- Minute 84
  0.545689333105868,                      !- Value Until Time 84
  13,                                     !- Hour 85
  37,                                     !- Minute 85
  0.547466,                               !- Value Until Time 85
  13,                                     !- Hour 86
  47,                                     !- Minute 86
  0.547190584791501,                      !- Value Until Time 86
  13,                                     !- Hour 87
  57,                                     !- Minute 87
  0.546915169583002,                      !- Value Until Time 87
  14,                                     !- Hour 88
  7,                                      !- Minute 88
  0.546639754374503,                      !- Value Until Time 88
  14,                                     !- Hour 89
  17,                                     !- Minute 89
  0.546364339166004,                      !- Value Until Time 89
  14,                                     !- Hour 90
  27,                                     !- Minute 90
  0.546088923957505,                      !- Value Until Time 90
  14,                                     !- Hour 91
  37,                                     !- Minute 91
  0.545813508749006,                      !- Value Until Time 91
  14,                                     !- Hour 92
  47,                                     !- Minute 92
  0.540336272610956,                      !- Value Until Time 92
  14,                                     !- Hour 93
  57,                                     !- Minute 93
  0.534859036472905,                      !- Value Until Time 93
  15,                                     !- Hour 94
  7,                                      !- Minute 94
  0.529381800334853,                      !- Value Until Time 94
  15,                                     !- Hour 95
  17,                                     !- Minute 95
  0.523904564196802,                      !- Value Until Time 95
  15,                                     !- Hour 96
  18,                                     !- Minute 96
  0.523219909679546,                      !- Value Until Time 96
  15,                                     !- Hour 97
  28,                                     !- Minute 97
  0.46147991498961,                       !- Value Until Time 97
  15,                                     !- Hour 98
  38,                                     !- Minute 98
  0.443930529302642,                      !- Value Until Time 98
  15,                                     !- Hour 99
  48,                                     !- Minute 99
  0.426381143615673,                      !- Value Until Time 99
  15,                                     !- Hour 100
  58,                                     !- Minute 100
  0.408831757928704,                      !- Value Until Time 100
  16,                                     !- Hour 101
  0,                                      !- Minute 101
  0.406638084717833,                      !- Value Until Time 101
  16,                                     !- Hour 102
  10,                                     !- Minute 102
  0.378000917238883,                      !- Value Until Time 102
  16,                                     !- Hour 103
  20,                                     !- Minute 103
  0.349363749759933,                      !- Value Until Time 103
  16,                                     !- Hour 104
  30,                                     !- Minute 104
  0.320726582280983,                      !- Value Until Time 104
  16,                                     !- Hour 105
  40,                                     !- Minute 105
  0.292089414802034,                      !- Value Until Time 105
  16,                                     !- Hour 106
  50,                                     !- Minute 106
  0.263452247323083,                      !- Value Until Time 106
  17,                                     !- Hour 107
  0,                                      !- Minute 107
  0.234815079844135,                      !- Value Until Time 107
  17,                                     !- Hour 108
  10,                                     !- Minute 108
  0.209053763655984,                      !- Value Until Time 108
  17,                                     !- Hour 109
  20,                                     !- Minute 109
  0.183292447467834,                      !- Value Until Time 109
  17,                                     !- Hour 110
  30,                                     !- Minute 110
  0.157531131279685,                      !- Value Until Time 110
  17,                                     !- Hour 111
  40,                                     !- Minute 111
  0.131769815091535,                      !- Value Until Time 111
  17,                                     !- Hour 112
  50,                                     !- Minute 112
  0.106008498903385,                      !- Value Until Time 112
  18,                                     !- Hour 113
  0,                                      !- Minute 113
  0.0802471827152356,                     !- Value Until Time 113
  18,                                     !- Hour 114
  10,                                     !- Minute 114
  0.0703209143529199,                     !- Value Until Time 114
  18,                                     !- Hour 115
  20,                                     !- Minute 115
  0.060394645990604,                      !- Value Until Time 115
  18,                                     !- Hour 116
  30,                                     !- Minute 116
  0.0504683776282882,                     !- Value Until Time 116
  18,                                     !- Hour 117
  40,                                     !- Minute 117
  0.0405421092659724,                     !- Value Until Time 117
  18,                                     !- Hour 118
  50,                                     !- Minute 118
  0.0306158409036565,                     !- Value Until Time 118
  19,                                     !- Hour 119
  0,                                      !- Minute 119
  0.0206895725413411,                     !- Value Until Time 119
  19,                                     !- Hour 120
  10,                                     !- Minute 120
  0.0180298788515596,                     !- Value Until Time 120
  19,                                     !- Hour 121
  20,                                     !- Minute 121
  0.0153701851617781,                     !- Value Until Time 121
  19,                                     !- Hour 122
  30,                                     !- Minute 122
  0.0127104914719965,                     !- Value Until Time 122
  19,                                     !- Hour 123
  40,                                     !- Minute 123
  0.010050797782215,                      !- Value Until Time 123
  19,                                     !- Hour 124
  50,                                     !- Minute 124
  0.00739110409243345,                    !- Value Until Time 124
  20,                                     !- Hour 125
  0,                                      !- Minute 125
  0.00473141040265204,                    !- Value Until Time 125
  20,                                     !- Hour 126
  10,                                     !- Minute 126
  0.00394284200221003,                    !- Value Until Time 126
  20,                                     !- Hour 127
  20,                                     !- Minute 127
  0.00315427360176802,                    !- Value Until Time 127
  20,                                     !- Hour 128
  30,                                     !- Minute 128
  0.00236570520132602,                    !- Value Until Time 128
  20,                                     !- Hour 129
  40,                                     !- Minute 129
  0.00157713680088401,                    !- Value Until Time 129
  20,                                     !- Hour 130
  50,                                     !- Minute 130
  0.000788568400442009,                   !- Value Until Time 130
  21,                                     !- Hour 131
  0,                                      !- Minute 131
  0,                                      !- Value Until Time 131
  21,                                     !- Hour 132
  10,                                     !- Minute 132
  0.00155183135726811,                    !- Value Until Time 132
  21,                                     !- Hour 133
  20,                                     !- Minute 133
  0.00310366271453622,                    !- Value Until Time 133
  21,                                     !- Hour 134
  30,                                     !- Minute 134
  0.00465549407180433,                    !- Value Until Time 134
  21,                                     !- Hour 135
  40,                                     !- Minute 135
  0.00620732542907244,                    !- Value Until Time 135
  21,                                     !- Hour 136
  50,                                     !- Minute 136
  0.00775915678634055,                    !- Value Until Time 136
  22,                                     !- Hour 137
  0,                                      !- Minute 137
  0.00931098814360866,                    !- Value Until Time 137
  22,                                     !- Hour 138
  10,                                     !- Minute 138
  0.0108628195008769,                     !- Value Until Time 138
  22,                                     !- Hour 139
  20,                                     !- Minute 139
  0.012414650858145,                      !- Value Until Time 139
  22,                                     !- Hour 140
  30,                                     !- Minute 140
  0.0139664822154131,                     !- Value Until Time 140
  22,                                     !- Hour 141
  40,                                     !- Minute 141
  0.0155183135726812,                     !- Value Until Time 141
  22,                                     !- Hour 142
  50,                                     !- Minute 142
  0.0170701449299493,                     !- Value Until Time 142
  23,                                     !- Hour 143
  0,                                      !- Minute 143
  0.0186219762872174,                     !- Value Until Time 143
  23,                                     !- Hour 144
  10,                                     !- Minute 144
  0.0201738076444855,                     !- Value Until Time 144
  23,                                     !- Hour 145
  20,                                     !- Minute 145
  0.0217256390017536,                     !- Value Until Time 145
  23,                                     !- Hour 146
  30,                                     !- Minute 146
  0.0232774703590218,                     !- Value Until Time 146
  23,                                     !- Hour 147
  40,                                     !- Minute 147
  0.0248293017162899,                     !- Value Until Time 147
  23,                                     !- Hour 148
  50,                                     !- Minute 148
  0.026381133073558,                      !- Value Until Time 148
  24,                                     !- Hour 149
  0,                                      !- Minute 149
  0.0279329644308262;                     !- Value Until Time 149

OS:AdditionalProperties,
  {b357186b-4ca1-438a-b0b5-fc0b3719bfe3}, !- Handle
  {ff5cecfe-e174-4f64-8f5b-92e28f08bf8f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05113 | hoo_end + 1.5 ~ 0.036094 | hoo_end + 2.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 4.0 ~ 0.522401 | mid - 3.0 ~ 0.534863 | mid - 2.0 ~ 0.528583 | mid - 1.0 ~ 0.537839 | mid ~ 0.534183 | mid + 1.0 ~ 0.537422 | mid + 2.0 ~ 0.547466 | mid + 3.0 ~ 0.545909 | mid + 4.0 ~ 0.524621 | hoo_end - 3.5 ~ 0.482984 | hoo_end - 2.5 ~ 0.414776 | hoo_end - 1.5 ~ 0.252882 | hoo_end - 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {fd0f1a0f-a62d-442e-b7da-21ffc34b9e62}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6baaab48-ea7e-4e65-8fed-c803c945462c}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01b46f79-6d32-4b55-88bf-78fec049063b}, !- Handle
  Schedule Rule 12,                       !- Name
  {823831fe-6a64-4b87-a368-b96567b0a271}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16c3c936-d270-41be-afd8-a36357823d3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff33d793-b246-4839-8c5c-bd168e3e6ca6}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0417886666666667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0434544000000001,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0451201333333334,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0467858666666668,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0484516000000001,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0501173333333335,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0517830666666668,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0534488000000001,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0551145333333335,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0567802666666668,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.058446,                               !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0707905,                              !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.083135,                               !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0954795,                              !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.107824,                               !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.1201685,                              !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.132513,                               !- Value Until Time 17
  2,                                      !- Hour 18
  45,                                     !- Minute 18
  0.132513,                               !- Value Until Time 18
  2,                                      !- Hour 19
  54,                                     !- Minute 19
  0.137226,                               !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.141939,                               !- Value Until Time 20
  3,                                      !- Hour 21
  14,                                     !- Minute 21
  0.146652,                               !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.151365,                               !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.156078,                               !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.160791,                               !- Value Until Time 24
  3,                                      !- Hour 25
  45,                                     !- Minute 25
  0.160791,                               !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.162730166666667,                      !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.164669333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.1666085,                              !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.168547666666667,                      !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.170486833333333,                      !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.172426,                               !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.181596166666667,                      !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.190766333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.1999365,                              !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.209106666666667,                      !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.218276833333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.227447,                               !- Value Until Time 37
  5,                                      !- Hour 38
  55,                                     !- Minute 38
  0.250415833333333,                      !- Value Until Time 38
  6,                                      !- Hour 39
  5,                                      !- Minute 39
  0.273384666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  15,                                     !- Minute 40
  0.2963535,                              !- Value Until Time 40
  6,                                      !- Hour 41
  25,                                     !- Minute 41
  0.319322333333334,                      !- Value Until Time 41
  6,                                      !- Hour 42
  35,                                     !- Minute 42
  0.342291166666667,                      !- Value Until Time 42
  6,                                      !- Hour 43
  45,                                     !- Minute 43
  0.36526,                                !- Value Until Time 43
  6,                                      !- Hour 44
  55,                                     !- Minute 44
  0.386134166666667,                      !- Value Until Time 44
  7,                                      !- Hour 45
  5,                                      !- Minute 45
  0.407008333333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  15,                                     !- Minute 46
  0.4278825,                              !- Value Until Time 46
  7,                                      !- Hour 47
  25,                                     !- Minute 47
  0.448756666666667,                      !- Value Until Time 47
  7,                                      !- Hour 48
  35,                                     !- Minute 48
  0.469630833333334,                      !- Value Until Time 48
  7,                                      !- Hour 49
  45,                                     !- Minute 49
  0.490505,                               !- Value Until Time 49
  7,                                      !- Hour 50
  55,                                     !- Minute 50
  0.5048585,                              !- Value Until Time 50
  8,                                      !- Hour 51
  5,                                      !- Minute 51
  0.519212,                               !- Value Until Time 51
  8,                                      !- Hour 52
  15,                                     !- Minute 52
  0.5335655,                              !- Value Until Time 52
  8,                                      !- Hour 53
  24,                                     !- Minute 53
  0.547919,                               !- Value Until Time 53
  8,                                      !- Hour 54
  34,                                     !- Minute 54
  0.5622725,                              !- Value Until Time 54
  8,                                      !- Hour 55
  44,                                     !- Minute 55
  0.576626,                               !- Value Until Time 55
  8,                                      !- Hour 56
  45,                                     !- Minute 56
  0.576626,                               !- Value Until Time 56
  8,                                      !- Hour 57
  54,                                     !- Minute 57
  0.604993333333333,                      !- Value Until Time 57
  9,                                      !- Hour 58
  0,                                      !- Minute 58
  0.619177,                               !- Value Until Time 58
  9,                                      !- Hour 59
  9,                                      !- Minute 59
  0.6197905,                              !- Value Until Time 59
  9,                                      !- Hour 60
  19,                                     !- Minute 60
  0.620404,                               !- Value Until Time 60
  9,                                      !- Hour 61
  29,                                     !- Minute 61
  0.6210175,                              !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.621631,                               !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.6222445,                              !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.622858,                               !- Value Until Time 64
  10,                                     !- Hour 65
  0,                                      !- Minute 65
  0.622858,                               !- Value Until Time 65
  10,                                     !- Hour 66
  9,                                      !- Minute 66
  0.620747,                               !- Value Until Time 66
  10,                                     !- Hour 67
  19,                                     !- Minute 67
  0.618636,                               !- Value Until Time 67
  10,                                     !- Hour 68
  29,                                     !- Minute 68
  0.616525,                               !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.614414,                               !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.612303,                               !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.610192,                               !- Value Until Time 71
  11,                                     !- Hour 72
  0,                                      !- Minute 72
  0.610192,                               !- Value Until Time 72
  11,                                     !- Hour 73
  9,                                      !- Minute 73
  0.6063375,                              !- Value Until Time 73
  11,                                     !- Hour 74
  19,                                     !- Minute 74
  0.602483,                               !- Value Until Time 74
  11,                                     !- Hour 75
  29,                                     !- Minute 75
  0.5986285,                              !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.594774,                               !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.5909195,                              !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.587065,                               !- Value Until Time 78
  12,                                     !- Hour 79
  0,                                      !- Minute 79
  0.587065,                               !- Value Until Time 79
  12,                                     !- Hour 80
  9,                                      !- Minute 80
  0.583975,                               !- Value Until Time 80
  12,                                     !- Hour 81
  19,                                     !- Minute 81
  0.580885,                               !- Value Until Time 81
  12,                                     !- Hour 82
  29,                                     !- Minute 82
  0.577795,                               !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.574705,                               !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.571615,                               !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.568525,                               !- Value Until Time 85
  13,                                     !- Hour 86
  0,                                      !- Minute 86
  0.568525,                               !- Value Until Time 86
  13,                                     !- Hour 87
  9,                                      !- Minute 87
  0.565483666666667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  19,                                     !- Minute 88
  0.562442333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  29,                                     !- Minute 89
  0.559401,                               !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.556359666666667,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.553318333333333,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.550277,                               !- Value Until Time 92
  14,                                     !- Hour 93
  0,                                      !- Minute 93
  0.550277,                               !- Value Until Time 93
  14,                                     !- Hour 94
  9,                                      !- Minute 94
  0.5502375,                              !- Value Until Time 94
  14,                                     !- Hour 95
  19,                                     !- Minute 95
  0.550198,                               !- Value Until Time 95
  14,                                     !- Hour 96
  29,                                     !- Minute 96
  0.5501585,                              !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.550119,                               !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.5500795,                              !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.55004,                                !- Value Until Time 99
  15,                                     !- Hour 100
  0,                                      !- Minute 100
  0.55004,                                !- Value Until Time 100
  15,                                     !- Hour 101
  9,                                      !- Minute 101
  0.548173833333333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  19,                                     !- Minute 102
  0.546307666666667,                      !- Value Until Time 102
  15,                                     !- Hour 103
  29,                                     !- Minute 103
  0.5444415,                              !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.542575333333333,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.540709166666667,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.538843,                               !- Value Until Time 106
  16,                                     !- Hour 107
  0,                                      !- Minute 107
  0.538843,                               !- Value Until Time 107
  16,                                     !- Hour 108
  10,                                     !- Minute 108
  0.534709833333333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  20,                                     !- Minute 109
  0.530576666666667,                      !- Value Until Time 109
  16,                                     !- Hour 110
  30,                                     !- Minute 110
  0.5264435,                              !- Value Until Time 110
  16,                                     !- Hour 111
  40,                                     !- Minute 111
  0.522310333333333,                      !- Value Until Time 111
  16,                                     !- Hour 112
  50,                                     !- Minute 112
  0.518177166666666,                      !- Value Until Time 112
  17,                                     !- Hour 113
  0,                                      !- Minute 113
  0.514044,                               !- Value Until Time 113
  17,                                     !- Hour 114
  10,                                     !- Minute 114
  0.488228666666666,                      !- Value Until Time 114
  17,                                     !- Hour 115
  15,                                     !- Minute 115
  0.475321,                               !- Value Until Time 115
  17,                                     !- Hour 116
  25,                                     !- Minute 116
  0.463845,                               !- Value Until Time 116
  17,                                     !- Hour 117
  35,                                     !- Minute 117
  0.452369,                               !- Value Until Time 117
  17,                                     !- Hour 118
  45,                                     !- Minute 118
  0.440893,                               !- Value Until Time 118
  17,                                     !- Hour 119
  55,                                     !- Minute 119
  0.429417,                               !- Value Until Time 119
  18,                                     !- Hour 120
  5,                                      !- Minute 120
  0.417941,                               !- Value Until Time 120
  18,                                     !- Hour 121
  15,                                     !- Minute 121
  0.406465,                               !- Value Until Time 121
  18,                                     !- Hour 122
  25,                                     !- Minute 122
  0.379409833333333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  35,                                     !- Minute 123
  0.352354666666666,                      !- Value Until Time 123
  18,                                     !- Hour 124
  45,                                     !- Minute 124
  0.325299499999999,                      !- Value Until Time 124
  18,                                     !- Hour 125
  55,                                     !- Minute 125
  0.298244333333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  5,                                      !- Minute 126
  0.271189166666666,                      !- Value Until Time 126
  19,                                     !- Hour 127
  15,                                     !- Minute 127
  0.244134,                               !- Value Until Time 127
  19,                                     !- Hour 128
  25,                                     !- Minute 128
  0.220886333333333,                      !- Value Until Time 128
  19,                                     !- Hour 129
  35,                                     !- Minute 129
  0.197638666666666,                      !- Value Until Time 129
  19,                                     !- Hour 130
  45,                                     !- Minute 130
  0.174390999999999,                      !- Value Until Time 130
  19,                                     !- Hour 131
  55,                                     !- Minute 131
  0.151143333333333,                      !- Value Until Time 131
  20,                                     !- Hour 132
  5,                                      !- Minute 132
  0.127895666666666,                      !- Value Until Time 132
  20,                                     !- Hour 133
  15,                                     !- Minute 133
  0.104648,                               !- Value Until Time 133
  20,                                     !- Hour 134
  25,                                     !- Minute 134
  0.1025875,                              !- Value Until Time 134
  20,                                     !- Hour 135
  35,                                     !- Minute 135
  0.100527,                               !- Value Until Time 135
  20,                                     !- Hour 136
  45,                                     !- Minute 136
  0.0984665,                              !- Value Until Time 136
  20,                                     !- Hour 137
  55,                                     !- Minute 137
  0.096406,                               !- Value Until Time 137
  21,                                     !- Hour 138
  5,                                      !- Minute 138
  0.0943454999999999,                     !- Value Until Time 138
  21,                                     !- Hour 139
  15,                                     !- Minute 139
  0.092285,                               !- Value Until Time 139
  21,                                     !- Hour 140
  25,                                     !- Minute 140
  0.0841364999999999,                     !- Value Until Time 140
  21,                                     !- Hour 141
  35,                                     !- Minute 141
  0.0759879999999999,                     !- Value Until Time 141
  21,                                     !- Hour 142
  45,                                     !- Minute 142
  0.0678394999999998,                     !- Value Until Time 142
  21,                                     !- Hour 143
  55,                                     !- Minute 143
  0.0596909999999998,                     !- Value Until Time 143
  22,                                     !- Hour 144
  5,                                      !- Minute 144
  0.0515424999999997,                     !- Value Until Time 144
  22,                                     !- Hour 145
  15,                                     !- Minute 145
  0.043394,                               !- Value Until Time 145
  22,                                     !- Hour 146
  25,                                     !- Minute 146
  0.0417383333333333,                     !- Value Until Time 146
  22,                                     !- Hour 147
  35,                                     !- Minute 147
  0.0400826666666666,                     !- Value Until Time 147
  22,                                     !- Hour 148
  45,                                     !- Minute 148
  0.038427,                               !- Value Until Time 148
  22,                                     !- Hour 149
  55,                                     !- Minute 149
  0.0367713333333333,                     !- Value Until Time 149
  23,                                     !- Hour 150
  5,                                      !- Minute 150
  0.0351156666666666,                     !- Value Until Time 150
  23,                                     !- Hour 151
  15,                                     !- Minute 151
  0.03346,                                !- Value Until Time 151
  23,                                     !- Hour 152
  25,                                     !- Minute 152
  0.0351257333333333,                     !- Value Until Time 152
  23,                                     !- Hour 153
  35,                                     !- Minute 153
  0.0367914666666667,                     !- Value Until Time 153
  23,                                     !- Hour 154
  45,                                     !- Minute 154
  0.0384572,                              !- Value Until Time 154
  23,                                     !- Hour 155
  55,                                     !- Minute 155
  0.0401229333333334,                     !- Value Until Time 155
  24,                                     !- Hour 156
  0,                                      !- Minute 156
  0.0417886666666667;                     !- Value Until Time 156

OS:AdditionalProperties,
  {ae17ae69-62f3-4bb5-9b32-b3375d6c4ca8}, !- Handle
  {ff33d793-b246-4839-8c5c-bd168e3e6ca6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {85a74b24-c280-481b-973c-8ce11414c663}, !- Handle
  Schedule Rule 13,                       !- Name
  {823831fe-6a64-4b87-a368-b96567b0a271}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {575cbd69-b8f9-48b4-97d8-80660bd9f369}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c927f35-71f6-4594-a269-d301ea297dad}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0440500000000001,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0460040000000001,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0479580000000001,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0499120000000001,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.0518660000000001,                     !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0538200000000001,                     !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.0557740000000001,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0577280000000002,                     !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0596820000000002,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0616360000000002,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06359,                                !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0773743333333333,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0911586666666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.104943,                               !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.118727333333333,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.132511666666667,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.146296,                               !- Value Until Time 17
  2,                                      !- Hour 18
  45,                                     !- Minute 18
  0.146296,                               !- Value Until Time 18
  2,                                      !- Hour 19
  54,                                     !- Minute 19
  0.150229,                               !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.154162,                               !- Value Until Time 20
  3,                                      !- Hour 21
  14,                                     !- Minute 21
  0.158095,                               !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.162028,                               !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.165961,                               !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.169894,                               !- Value Until Time 24
  3,                                      !- Hour 25
  45,                                     !- Minute 25
  0.169894,                               !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.172123666666667,                      !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.174353333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.176583,                               !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.178812666666667,                      !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.181042333333333,                      !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.183272,                               !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.195143166666667,                      !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.207014333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.2188855,                              !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.230756666666667,                      !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.242627833333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.254499,                               !- Value Until Time 37
  5,                                      !- Hour 38
  55,                                     !- Minute 38
  0.279732833333333,                      !- Value Until Time 38
  6,                                      !- Hour 39
  5,                                      !- Minute 39
  0.304966666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  15,                                     !- Minute 40
  0.3302005,                              !- Value Until Time 40
  6,                                      !- Hour 41
  25,                                     !- Minute 41
  0.355434333333333,                      !- Value Until Time 41
  6,                                      !- Hour 42
  35,                                     !- Minute 42
  0.380668166666667,                      !- Value Until Time 42
  6,                                      !- Hour 43
  45,                                     !- Minute 43
  0.405902,                               !- Value Until Time 43
  6,                                      !- Hour 44
  55,                                     !- Minute 44
  0.422033166666667,                      !- Value Until Time 44
  7,                                      !- Hour 45
  5,                                      !- Minute 45
  0.438164333333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  15,                                     !- Minute 46
  0.4542955,                              !- Value Until Time 46
  7,                                      !- Hour 47
  25,                                     !- Minute 47
  0.470426666666667,                      !- Value Until Time 47
  7,                                      !- Hour 48
  35,                                     !- Minute 48
  0.486557833333334,                      !- Value Until Time 48
  7,                                      !- Hour 49
  45,                                     !- Minute 49
  0.502689,                               !- Value Until Time 49
  7,                                      !- Hour 50
  55,                                     !- Minute 50
  0.516616,                               !- Value Until Time 50
  8,                                      !- Hour 51
  5,                                      !- Minute 51
  0.530543,                               !- Value Until Time 51
  8,                                      !- Hour 52
  15,                                     !- Minute 52
  0.54447,                                !- Value Until Time 52
  8,                                      !- Hour 53
  24,                                     !- Minute 53
  0.558397,                               !- Value Until Time 53
  8,                                      !- Hour 54
  34,                                     !- Minute 54
  0.572324,                               !- Value Until Time 54
  8,                                      !- Hour 55
  44,                                     !- Minute 55
  0.586251,                               !- Value Until Time 55
  8,                                      !- Hour 56
  45,                                     !- Minute 56
  0.586251,                               !- Value Until Time 56
  8,                                      !- Hour 57
  54,                                     !- Minute 57
  0.614651666666666,                      !- Value Until Time 57
  9,                                      !- Hour 58
  0,                                      !- Minute 58
  0.628852,                               !- Value Until Time 58
  9,                                      !- Hour 59
  9,                                      !- Minute 59
  0.629994333333333,                      !- Value Until Time 59
  9,                                      !- Hour 60
  19,                                     !- Minute 60
  0.631136666666667,                      !- Value Until Time 60
  9,                                      !- Hour 61
  29,                                     !- Minute 61
  0.632279,                               !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.633421333333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.634563666666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.635706,                               !- Value Until Time 64
  10,                                     !- Hour 65
  0,                                      !- Minute 65
  0.635706,                               !- Value Until Time 65
  10,                                     !- Hour 66
  9,                                      !- Minute 66
  0.633294166666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  19,                                     !- Minute 67
  0.630882333333333,                      !- Value Until Time 67
  10,                                     !- Hour 68
  29,                                     !- Minute 68
  0.6284705,                              !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.626058666666667,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.623646833333333,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.621235,                               !- Value Until Time 71
  11,                                     !- Hour 72
  0,                                      !- Minute 72
  0.621235,                               !- Value Until Time 72
  11,                                     !- Hour 73
  9,                                      !- Minute 73
  0.617364333333333,                      !- Value Until Time 73
  11,                                     !- Hour 74
  19,                                     !- Minute 74
  0.613493666666667,                      !- Value Until Time 74
  11,                                     !- Hour 75
  29,                                     !- Minute 75
  0.609623,                               !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.605752333333333,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.601881666666667,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.598011,                               !- Value Until Time 78
  12,                                     !- Hour 79
  0,                                      !- Minute 79
  0.598011,                               !- Value Until Time 79
  12,                                     !- Hour 80
  9,                                      !- Minute 80
  0.594566,                               !- Value Until Time 80
  12,                                     !- Hour 81
  19,                                     !- Minute 81
  0.591121,                               !- Value Until Time 81
  12,                                     !- Hour 82
  29,                                     !- Minute 82
  0.587676,                               !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.584231,                               !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.580786,                               !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.577341,                               !- Value Until Time 85
  13,                                     !- Hour 86
  0,                                      !- Minute 86
  0.577341,                               !- Value Until Time 86
  13,                                     !- Hour 87
  9,                                      !- Minute 87
  0.576813333333333,                      !- Value Until Time 87
  13,                                     !- Hour 88
  19,                                     !- Minute 88
  0.576285666666667,                      !- Value Until Time 88
  13,                                     !- Hour 89
  29,                                     !- Minute 89
  0.575758,                               !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.575230333333333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.574702666666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.574175,                               !- Value Until Time 92
  14,                                     !- Hour 93
  0,                                      !- Minute 93
  0.574175,                               !- Value Until Time 93
  14,                                     !- Hour 94
  9,                                      !- Minute 94
  0.5735575,                              !- Value Until Time 94
  14,                                     !- Hour 95
  19,                                     !- Minute 95
  0.57294,                                !- Value Until Time 95
  14,                                     !- Hour 96
  29,                                     !- Minute 96
  0.5723225,                              !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.571705,                               !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.5710875,                              !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.57047,                                !- Value Until Time 99
  15,                                     !- Hour 100
  0,                                      !- Minute 100
  0.57047,                                !- Value Until Time 100
  15,                                     !- Hour 101
  9,                                      !- Minute 101
  0.569265166666667,                      !- Value Until Time 101
  15,                                     !- Hour 102
  19,                                     !- Minute 102
  0.568060333333333,                      !- Value Until Time 102
  15,                                     !- Hour 103
  29,                                     !- Minute 103
  0.5668555,                              !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.565650666666667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.564445833333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.563241,                               !- Value Until Time 106
  16,                                     !- Hour 107
  0,                                      !- Minute 107
  0.563241,                               !- Value Until Time 107
  16,                                     !- Hour 108
  10,                                     !- Minute 108
  0.5601665,                              !- Value Until Time 108
  16,                                     !- Hour 109
  20,                                     !- Minute 109
  0.557092,                               !- Value Until Time 109
  16,                                     !- Hour 110
  30,                                     !- Minute 110
  0.5540175,                              !- Value Until Time 110
  16,                                     !- Hour 111
  40,                                     !- Minute 111
  0.550943,                               !- Value Until Time 111
  16,                                     !- Hour 112
  50,                                     !- Minute 112
  0.5478685,                              !- Value Until Time 112
  17,                                     !- Hour 113
  0,                                      !- Minute 113
  0.544794,                               !- Value Until Time 113
  17,                                     !- Hour 114
  10,                                     !- Minute 114
  0.522761333333333,                      !- Value Until Time 114
  17,                                     !- Hour 115
  15,                                     !- Minute 115
  0.511745,                               !- Value Until Time 115
  17,                                     !- Hour 116
  25,                                     !- Minute 116
  0.5022085,                              !- Value Until Time 116
  17,                                     !- Hour 117
  35,                                     !- Minute 117
  0.492672,                               !- Value Until Time 117
  17,                                     !- Hour 118
  45,                                     !- Minute 118
  0.4831355,                              !- Value Until Time 118
  17,                                     !- Hour 119
  55,                                     !- Minute 119
  0.473599,                               !- Value Until Time 119
  18,                                     !- Hour 120
  5,                                      !- Minute 120
  0.4640625,                              !- Value Until Time 120
  18,                                     !- Hour 121
  15,                                     !- Minute 121
  0.454526,                               !- Value Until Time 121
  18,                                     !- Hour 122
  25,                                     !- Minute 122
  0.441190166666667,                      !- Value Until Time 122
  18,                                     !- Hour 123
  35,                                     !- Minute 123
  0.427854333333333,                      !- Value Until Time 123
  18,                                     !- Hour 124
  45,                                     !- Minute 124
  0.4145185,                              !- Value Until Time 124
  18,                                     !- Hour 125
  55,                                     !- Minute 125
  0.401182666666666,                      !- Value Until Time 125
  19,                                     !- Hour 126
  5,                                      !- Minute 126
  0.387846833333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  15,                                     !- Minute 127
  0.374511,                               !- Value Until Time 127
  19,                                     !- Hour 128
  25,                                     !- Minute 128
  0.349096,                               !- Value Until Time 128
  19,                                     !- Hour 129
  35,                                     !- Minute 129
  0.323681,                               !- Value Until Time 129
  19,                                     !- Hour 130
  45,                                     !- Minute 130
  0.298265999999999,                      !- Value Until Time 130
  19,                                     !- Hour 131
  55,                                     !- Minute 131
  0.272850999999999,                      !- Value Until Time 131
  20,                                     !- Hour 132
  5,                                      !- Minute 132
  0.247435999999999,                      !- Value Until Time 132
  20,                                     !- Hour 133
  15,                                     !- Minute 133
  0.222021,                               !- Value Until Time 133
  20,                                     !- Hour 134
  25,                                     !- Minute 134
  0.200457,                               !- Value Until Time 134
  20,                                     !- Hour 135
  35,                                     !- Minute 135
  0.178893,                               !- Value Until Time 135
  20,                                     !- Hour 136
  45,                                     !- Minute 136
  0.157329,                               !- Value Until Time 136
  20,                                     !- Hour 137
  55,                                     !- Minute 137
  0.135764999999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  5,                                      !- Minute 138
  0.114200999999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  15,                                     !- Minute 139
  0.092637,                               !- Value Until Time 139
  21,                                     !- Hour 140
  25,                                     !- Minute 140
  0.0842191666666666,                     !- Value Until Time 140
  21,                                     !- Hour 141
  35,                                     !- Minute 141
  0.0758013333333332,                     !- Value Until Time 141
  21,                                     !- Hour 142
  45,                                     !- Minute 142
  0.0673834999999998,                     !- Value Until Time 142
  21,                                     !- Hour 143
  55,                                     !- Minute 143
  0.0589656666666664,                     !- Value Until Time 143
  22,                                     !- Hour 144
  5,                                      !- Minute 144
  0.050547833333333,                      !- Value Until Time 144
  22,                                     !- Hour 145
  15,                                     !- Minute 145
  0.04213,                                !- Value Until Time 145
  22,                                     !- Hour 146
  25,                                     !- Minute 146
  0.0408216666666667,                     !- Value Until Time 146
  22,                                     !- Hour 147
  35,                                     !- Minute 147
  0.0395133333333333,                     !- Value Until Time 147
  22,                                     !- Hour 148
  45,                                     !- Minute 148
  0.038205,                               !- Value Until Time 148
  22,                                     !- Hour 149
  55,                                     !- Minute 149
  0.0368966666666666,                     !- Value Until Time 149
  23,                                     !- Hour 150
  5,                                      !- Minute 150
  0.0355883333333333,                     !- Value Until Time 150
  23,                                     !- Hour 151
  15,                                     !- Minute 151
  0.03428,                                !- Value Until Time 151
  23,                                     !- Hour 152
  25,                                     !- Minute 152
  0.036234,                               !- Value Until Time 152
  23,                                     !- Hour 153
  35,                                     !- Minute 153
  0.038188,                               !- Value Until Time 153
  23,                                     !- Hour 154
  45,                                     !- Minute 154
  0.040142,                               !- Value Until Time 154
  23,                                     !- Hour 155
  55,                                     !- Minute 155
  0.0420960000000001,                     !- Value Until Time 155
  24,                                     !- Hour 156
  0,                                      !- Minute 156
  0.0440500000000001;                     !- Value Until Time 156

OS:AdditionalProperties,
  {30ace058-1aef-4513-90ad-362e8eb60294}, !- Handle
  {4c927f35-71f6-4594-a269-d301ea297dad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {b6673a6e-abcc-44c4-a18b-5a7174f5bdc1}, !- Handle
  Schedule Rule 14,                       !- Name
  {823831fe-6a64-4b87-a368-b96567b0a271}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {95740e39-6da3-452c-b700-70305ede0872}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04ddc8a9-3127-479e-acba-90d55226db86}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day 1, !- Name
  {522108b0-b7a3-42d6-a8ac-fa082534088d}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0610442745098041,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0625280784313728,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0640118823529414,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.06549568627451,                       !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0669794901960787,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0684632941176473,                     !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0699470980392159,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.070689,                               !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0848436666666667,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0989983333333334,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.113153,                               !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.127307666666667,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.141462333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.155617,                               !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.159543833333333,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.163470666666667,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.1673975,                              !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.171324333333333,                      !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.175251166666667,                      !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.179178,                               !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.179178,                               !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.182384666666667,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.185591333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.188798,                               !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.192004666666667,                      !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.195211333333333,                      !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.198418,                               !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.210118333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.221818666666667,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.233519,                               !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.245219333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.256919666666667,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.26862,                                !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.291128333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.313636666666667,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.336145,                               !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.358653333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.381161666666667,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.40367,                                !- Value Until Time 39
  6,                                      !- Hour 40
  25,                                     !- Minute 40
  0.4190585,                              !- Value Until Time 40
  6,                                      !- Hour 41
  35,                                     !- Minute 41
  0.434447,                               !- Value Until Time 41
  6,                                      !- Hour 42
  45,                                     !- Minute 42
  0.4498355,                              !- Value Until Time 42
  6,                                      !- Hour 43
  55,                                     !- Minute 43
  0.465224,                               !- Value Until Time 43
  7,                                      !- Hour 44
  5,                                      !- Minute 44
  0.4806125,                              !- Value Until Time 44
  7,                                      !- Hour 45
  15,                                     !- Minute 45
  0.496001,                               !- Value Until Time 45
  7,                                      !- Hour 46
  25,                                     !- Minute 46
  0.509479060606061,                      !- Value Until Time 46
  7,                                      !- Hour 47
  35,                                     !- Minute 47
  0.522957121212121,                      !- Value Until Time 47
  7,                                      !- Hour 48
  45,                                     !- Minute 48
  0.536435181818182,                      !- Value Until Time 48
  7,                                      !- Hour 49
  55,                                     !- Minute 49
  0.549913242424243,                      !- Value Until Time 49
  7,                                      !- Hour 50
  56,                                     !- Minute 50
  0.551598,                               !- Value Until Time 50
  8,                                      !- Hour 51
  6,                                      !- Minute 51
  0.611186121212121,                      !- Value Until Time 51
  8,                                      !- Hour 52
  16,                                     !- Minute 52
  0.611342242424242,                      !- Value Until Time 52
  8,                                      !- Hour 53
  26,                                     !- Minute 53
  0.611498363636364,                      !- Value Until Time 53
  8,                                      !- Hour 54
  36,                                     !- Minute 54
  0.611654484848485,                      !- Value Until Time 54
  8,                                      !- Hour 55
  37,                                     !- Minute 55
  0.611674,                               !- Value Until Time 55
  8,                                      !- Hour 56
  47,                                     !- Minute 56
  0.607709,                               !- Value Until Time 56
  8,                                      !- Hour 57
  57,                                     !- Minute 57
  0.603744,                               !- Value Until Time 57
  9,                                      !- Hour 58
  7,                                      !- Minute 58
  0.599779,                               !- Value Until Time 58
  9,                                      !- Hour 59
  17,                                     !- Minute 59
  0.595814,                               !- Value Until Time 59
  9,                                      !- Hour 60
  27,                                     !- Minute 60
  0.591849,                               !- Value Until Time 60
  9,                                      !- Hour 61
  37,                                     !- Minute 61
  0.587884,                               !- Value Until Time 61
  9,                                      !- Hour 62
  47,                                     !- Minute 62
  0.584537666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  57,                                     !- Minute 63
  0.581191333333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  7,                                      !- Minute 64
  0.577845,                               !- Value Until Time 64
  10,                                     !- Hour 65
  17,                                     !- Minute 65
  0.574498666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  27,                                     !- Minute 66
  0.571152333333333,                      !- Value Until Time 66
  10,                                     !- Hour 67
  37,                                     !- Minute 67
  0.567806,                               !- Value Until Time 67
  10,                                     !- Hour 68
  47,                                     !- Minute 68
  0.566435166666667,                      !- Value Until Time 68
  10,                                     !- Hour 69
  57,                                     !- Minute 69
  0.565064333333333,                      !- Value Until Time 69
  11,                                     !- Hour 70
  7,                                      !- Minute 70
  0.5636935,                              !- Value Until Time 70
  11,                                     !- Hour 71
  17,                                     !- Minute 71
  0.562322666666667,                      !- Value Until Time 71
  11,                                     !- Hour 72
  27,                                     !- Minute 72
  0.560951833333333,                      !- Value Until Time 72
  11,                                     !- Hour 73
  37,                                     !- Minute 73
  0.559581,                               !- Value Until Time 73
  11,                                     !- Hour 74
  47,                                     !- Minute 74
  0.5591745,                              !- Value Until Time 74
  11,                                     !- Hour 75
  57,                                     !- Minute 75
  0.558768,                               !- Value Until Time 75
  12,                                     !- Hour 76
  7,                                      !- Minute 76
  0.5583615,                              !- Value Until Time 76
  12,                                     !- Hour 77
  17,                                     !- Minute 77
  0.557955,                               !- Value Until Time 77
  12,                                     !- Hour 78
  27,                                     !- Minute 78
  0.5575485,                              !- Value Until Time 78
  12,                                     !- Hour 79
  37,                                     !- Minute 79
  0.557142,                               !- Value Until Time 79
  12,                                     !- Hour 80
  47,                                     !- Minute 80
  0.5612965,                              !- Value Until Time 80
  12,                                     !- Hour 81
  57,                                     !- Minute 81
  0.565451,                               !- Value Until Time 81
  13,                                     !- Hour 82
  7,                                      !- Minute 82
  0.5696055,                              !- Value Until Time 82
  13,                                     !- Hour 83
  17,                                     !- Minute 83
  0.57376,                                !- Value Until Time 83
  13,                                     !- Hour 84
  27,                                     !- Minute 84
  0.5779145,                              !- Value Until Time 84
  13,                                     !- Hour 85
  37,                                     !- Minute 85
  0.582069,                               !- Value Until Time 85
  13,                                     !- Hour 86
  47,                                     !- Minute 86
  0.581746,                               !- Value Until Time 86
  13,                                     !- Hour 87
  57,                                     !- Minute 87
  0.581423,                               !- Value Until Time 87
  14,                                     !- Hour 88
  7,                                      !- Minute 88
  0.5811,                                 !- Value Until Time 88
  14,                                     !- Hour 89
  17,                                     !- Minute 89
  0.580777,                               !- Value Until Time 89
  14,                                     !- Hour 90
  27,                                     !- Minute 90
  0.580454,                               !- Value Until Time 90
  14,                                     !- Hour 91
  37,                                     !- Minute 91
  0.580131,                               !- Value Until Time 91
  14,                                     !- Hour 92
  47,                                     !- Minute 92
  0.575266515151515,                      !- Value Until Time 92
  14,                                     !- Hour 93
  57,                                     !- Minute 93
  0.57040203030303,                       !- Value Until Time 93
  15,                                     !- Hour 94
  7,                                      !- Minute 94
  0.565537545454545,                      !- Value Until Time 94
  15,                                     !- Hour 95
  17,                                     !- Minute 95
  0.560673060606061,                      !- Value Until Time 95
  15,                                     !- Hour 96
  18,                                     !- Minute 96
  0.560065,                               !- Value Until Time 96
  15,                                     !- Hour 97
  28,                                     !- Minute 97
  0.511360878787879,                      !- Value Until Time 97
  15,                                     !- Hour 98
  38,                                     !- Minute 98
  0.497652757575758,                      !- Value Until Time 98
  15,                                     !- Hour 99
  48,                                     !- Minute 99
  0.483944636363637,                      !- Value Until Time 99
  15,                                     !- Hour 100
  58,                                     !- Minute 100
  0.470236515151515,                      !- Value Until Time 100
  16,                                     !- Hour 101
  0,                                      !- Minute 101
  0.468523,                               !- Value Until Time 101
  16,                                     !- Hour 102
  10,                                     !- Minute 102
  0.4538265,                              !- Value Until Time 102
  16,                                     !- Hour 103
  20,                                     !- Minute 103
  0.43913,                                !- Value Until Time 103
  16,                                     !- Hour 104
  30,                                     !- Minute 104
  0.4244335,                              !- Value Until Time 104
  16,                                     !- Hour 105
  40,                                     !- Minute 105
  0.409737,                               !- Value Until Time 105
  16,                                     !- Hour 106
  50,                                     !- Minute 106
  0.395040499999999,                      !- Value Until Time 106
  17,                                     !- Hour 107
  0,                                      !- Minute 107
  0.380344,                               !- Value Until Time 107
  17,                                     !- Hour 108
  10,                                     !- Minute 108
  0.35526,                                !- Value Until Time 108
  17,                                     !- Hour 109
  20,                                     !- Minute 109
  0.330176,                               !- Value Until Time 109
  17,                                     !- Hour 110
  30,                                     !- Minute 110
  0.305091999999999,                      !- Value Until Time 110
  17,                                     !- Hour 111
  40,                                     !- Minute 111
  0.280007999999999,                      !- Value Until Time 111
  17,                                     !- Hour 112
  50,                                     !- Minute 112
  0.254923999999999,                      !- Value Until Time 112
  18,                                     !- Hour 113
  0,                                      !- Minute 113
  0.22984,                                !- Value Until Time 113
  18,                                     !- Hour 114
  10,                                     !- Minute 114
  0.200564666666666,                      !- Value Until Time 114
  18,                                     !- Hour 115
  20,                                     !- Minute 115
  0.171289333333333,                      !- Value Until Time 115
  18,                                     !- Hour 116
  30,                                     !- Minute 116
  0.142013999999999,                      !- Value Until Time 116
  18,                                     !- Hour 117
  40,                                     !- Minute 117
  0.112738666666666,                      !- Value Until Time 117
  18,                                     !- Hour 118
  50,                                     !- Minute 118
  0.0834633333333323,                     !- Value Until Time 118
  19,                                     !- Hour 119
  0,                                      !- Minute 119
  0.054188,                               !- Value Until Time 119
  19,                                     !- Hour 120
  10,                                     !- Minute 120
  0.0513853333333333,                     !- Value Until Time 120
  19,                                     !- Hour 121
  20,                                     !- Minute 121
  0.0485826666666666,                     !- Value Until Time 121
  19,                                     !- Hour 122
  30,                                     !- Minute 122
  0.0457799999999999,                     !- Value Until Time 122
  19,                                     !- Hour 123
  40,                                     !- Minute 123
  0.0429773333333333,                     !- Value Until Time 123
  19,                                     !- Hour 124
  50,                                     !- Minute 124
  0.0401746666666666,                     !- Value Until Time 124
  20,                                     !- Hour 125
  0,                                      !- Minute 125
  0.037372,                               !- Value Until Time 125
  20,                                     !- Hour 126
  10,                                     !- Minute 126
  0.0366186666666667,                     !- Value Until Time 126
  20,                                     !- Hour 127
  20,                                     !- Minute 127
  0.0358653333333333,                     !- Value Until Time 127
  20,                                     !- Hour 128
  30,                                     !- Minute 128
  0.035112,                               !- Value Until Time 128
  20,                                     !- Hour 129
  40,                                     !- Minute 129
  0.0343586666666666,                     !- Value Until Time 129
  20,                                     !- Hour 130
  50,                                     !- Minute 130
  0.0336053333333333,                     !- Value Until Time 130
  21,                                     !- Hour 131
  0,                                      !- Minute 131
  0.032852,                               !- Value Until Time 131
  21,                                     !- Hour 132
  10,                                     !- Minute 132
  0.0343358039215686,                     !- Value Until Time 132
  21,                                     !- Hour 133
  20,                                     !- Minute 133
  0.0358196078431373,                     !- Value Until Time 133
  21,                                     !- Hour 134
  30,                                     !- Minute 134
  0.0373034117647059,                     !- Value Until Time 134
  21,                                     !- Hour 135
  40,                                     !- Minute 135
  0.0387872156862746,                     !- Value Until Time 135
  21,                                     !- Hour 136
  50,                                     !- Minute 136
  0.0402710196078432,                     !- Value Until Time 136
  22,                                     !- Hour 137
  0,                                      !- Minute 137
  0.0417548235294118,                     !- Value Until Time 137
  22,                                     !- Hour 138
  10,                                     !- Minute 138
  0.0432386274509805,                     !- Value Until Time 138
  22,                                     !- Hour 139
  20,                                     !- Minute 139
  0.0447224313725491,                     !- Value Until Time 139
  22,                                     !- Hour 140
  30,                                     !- Minute 140
  0.0462062352941178,                     !- Value Until Time 140
  22,                                     !- Hour 141
  40,                                     !- Minute 141
  0.0476900392156864,                     !- Value Until Time 141
  22,                                     !- Hour 142
  50,                                     !- Minute 142
  0.049173843137255,                      !- Value Until Time 142
  23,                                     !- Hour 143
  0,                                      !- Minute 143
  0.0506576470588237,                     !- Value Until Time 143
  23,                                     !- Hour 144
  10,                                     !- Minute 144
  0.0521414509803923,                     !- Value Until Time 144
  23,                                     !- Hour 145
  20,                                     !- Minute 145
  0.053625254901961,                      !- Value Until Time 145
  23,                                     !- Hour 146
  30,                                     !- Minute 146
  0.0551090588235296,                     !- Value Until Time 146
  23,                                     !- Hour 147
  40,                                     !- Minute 147
  0.0565928627450982,                     !- Value Until Time 147
  23,                                     !- Hour 148
  50,                                     !- Minute 148
  0.0580766666666669,                     !- Value Until Time 148
  24,                                     !- Hour 149
  0,                                      !- Minute 149
  0.0595604705882355;                     !- Value Until Time 149

OS:AdditionalProperties,
  {28a16784-e3fd-4c46-913f-e883c3dedc59}, !- Handle
  {04ddc8a9-3127-479e-acba-90d55226db86}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.054188 | hoo_end + 1.5 ~ 0.037372 | hoo_end + 2.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 4.0 ~ 0.61103 | mid - 3.0 ~ 0.611674 | mid - 2.0 ~ 0.587884 | mid - 1.0 ~ 0.567806 | mid ~ 0.559581 | mid + 1.0 ~ 0.557142 | mid + 2.0 ~ 0.582069 | mid + 3.0 ~ 0.580131 | mid + 4.0 ~ 0.560065 | hoo_end - 3.5 ~ 0.525069 | hoo_end - 2.5 ~ 0.468523 | hoo_end - 1.5 ~ 0.380344 | hoo_end - 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {43927372-4370-4d61-9772-8dcf1f00e0c1}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7a75db83-9a9b-4e1d-8b05-74fb6c59071d}, !- Handle
  Zone QuickServiceRestaurant Dining A  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e2e1a762-3339-4015-8a10-501b5ad4c698}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1839fe69-ab49-4091-9b34-37d89cbd883d}, !- Handle
  Zone QuickServiceRestaurant Dining A end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ea0528a9-2442-40c6-bb85-aedf796f7c6f}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {62d7f7ae-57a1-4d56-b4eb-435cfb21fccd}, !- Handle
  Zone QuickServiceRestaurant Dining B  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a67c6269-8648-4912-9146-a2f181ec3159}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6917c600-1b40-4ec3-bcff-6c85d485f4bd}, !- Handle
  Zone QuickServiceRestaurant Dining B end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {fd25dbc4-4eed-4531-b1cf-c3505341afc1}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {1c30eef2-1af4-4852-8451-86fa432d1b5d}, !- Handle
  Zone QuickServiceRestaurant Dining C  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b630f8d5-5430-4feb-ac79-1a6c1714782a}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {36c522fd-375e-4613-9f6d-c97f4332e4da}, !- Handle
  Zone QuickServiceRestaurant Dining C end_b - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {83152576-051b-4f95-aafa-2240446f2dbf}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c20c3523-08c9-4771-8dea-2f1eea57d63a}, !- Handle
  Zone QuickServiceRestaurant Kitchen A  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5af360f7-a932-4a9a-a3b7-468934ee4d70}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {751af8fc-b6b1-4fa3-860d-8930cfc19f92}, !- Handle
  Zone QuickServiceRestaurant Kitchen A end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e3b14641-fbe8-4222-9c64-d7fd6295e78f}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {fca7c734-82a2-4657-92ba-8586e54c675a}, !- Handle
  Zone QuickServiceRestaurant Kitchen B  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {88ee3b89-1e64-44bd-a07d-ce65ac68cb69}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d414f815-7e5e-4506-a9f7-da03c06376af}, !- Handle
  Zone QuickServiceRestaurant Kitchen B end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8679a35e-4bd2-4a13-a017-6f90ba16b340}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {79d12ac3-6ba5-4800-aa39-4a34623d9a6e}, !- Handle
  Zone QuickServiceRestaurant Kitchen C  - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8622612f-d530-471b-9646-8decd21c530f}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {37bdd53a-7cb0-4bb1-adc5-e5e8800c65a6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {90c73506-aabf-46c6-af39-589e17dbb7c4}, !- Handle
  Zone QuickServiceRestaurant Kitchen C end_a - Story Ground PSZ-AC_constant_night_fan_schedule, !- Name
  {95c457c8-213d-4b76-8b8c-130c68e8ce2e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Day,
  {c916a2e4-5adc-43b2-8fd0-5907416c4fef}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {a4ef5c5e-2e2e-4622-a3fd-ef2398f692c8}, !- Handle
  Schedule Day 2,                         !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {849e0754-d8b5-4567-954a-1132908a3104}, !- Handle
  Schedule Day 3,                         !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {aae95c26-7248-495a-93b1-863faf8d77d1}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {24fc97c5-4b9a-41d3-81ad-130838654032}, !- Handle
  Schedule Day 5,                         !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {0697d117-9c9a-42c8-b875-4f63d630b6e8}, !- Handle
  Schedule Day 6,                         !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {cf315e09-c840-4b37-b4e3-2322f9d3cb1b}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {6234940d-3d0a-4ccf-a276-13703d0f8da5}, !- Handle
  Schedule Day 8,                         !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {ce0b122b-ddb5-430b-a5f3-d631122f43eb}, !- Handle
  Schedule Day 9,                         !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {b24b0567-00dd-497c-88a1-b6b5224bcda5}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {f6ad4eac-8756-46d1-a064-0d445c2e8eac}, !- Handle
  Schedule Day 11,                        !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {6069afce-11a6-4f43-9d84-d092ad6170e7}, !- Handle
  Schedule Day 12,                        !- Name
  {3a2cfaae-b9aa-4852-aa22-794ecd117096}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1c7b0de0-b49e-4681-af1c-1fc068a6a918}, !- Handle
  Simple Glazing Double - LowE - Clear - Aluminum, !- Name
  3.17414920768244,                       !- U-Factor {W/m2-K}
  0.386,                                  !- Solar Heat Gain Coefficient
  0.591;                                  !- Visible Transmittance

OS:Construction,
  {d2b2f23d-7cb1-4d47-abe9-6128c32edcc4}, !- Handle
  Window U-0.56 SHGC 0.39,                !- Name
  ,                                       !- Surface Rendering Name
  {1c7b0de0-b49e-4681-af1c-1fc068a6a918}; !- Layer 1

