  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.702687184189079,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.696374368378158,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.690061552567237,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.683748736756316,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.668103932355338,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.65245912795436,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.636814323553382,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.621169519152404,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.596878901792991,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.572588284433578,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.548297667074165,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.524007049714751,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.492099882844336,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.46019271597392,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.428285549103504,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.396378382233089,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.358487763854931,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.320597145476773,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.282706527098614,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.244815908720456,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.218068782599837,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.191321656479218;                      !- Value Until Time 96

OS:Schedule:Day,
  {b12d9c05-a9df-4eb8-bfe5-1ba057665411}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {feb1b3aa-3cfc-4d4d-a2be-fcca8233f487}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3446e47-daa2-4414-882a-232530188a1b}, !- Handle
  Retail Infil Half On,                   !- Name
  {feb1b3aa-3cfc-4d4d-a2be-fcca8233f487}, !- Schedule Type Limits Name
  {251ecef4-8c21-46f5-919c-af02e4178cc1}, !- Default Day Schedule Name
  {54e4564b-aa07-4260-b3d5-dfa4eb639e68}, !- Summer Design Day Schedule Name
  {09e7e9db-6944-4ff1-84c5-264a83269c10}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {251ecef4-8c21-46f5-919c-af02e4178cc1}, !- Handle
  Retail Infil Half On Default,           !- Name
  {feb1b3aa-3cfc-4d4d-a2be-fcca8233f487}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {54e4564b-aa07-4260-b3d5-dfa4eb639e68}, !- Handle
  Retail Infil Half On Summer Design Day, !- Name
  {feb1b3aa-3cfc-4d4d-a2be-fcca8233f487}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7b66cf55-af74-494c-9d6d-4f76108d8494}, !- Handle
  Schedule Rule 8,                        !- Name
  {b3446e47-daa2-4414-882a-232530188a1b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8d84716d-e3f4-4c8a-bc65-301dff282a1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d84716d-e3f4-4c8a-bc65-301dff282a1c}, !- Handle
  Retail Infil Half On Sat Day,           !- Name
  {feb1b3aa-3cfc-4d4d-a2be-fcca8233f487}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0bd33932-8635-4939-a4d0-749bbc758037}, !- Handle
  Schedule Rule 9,                        !- Name
  {b3446e47-daa2-4414-882a-232530188a1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6bb23a59-d5ce-43d8-9c19-07bec3069359}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bb23a59-d5ce-43d8-9c19-07bec3069359}, !- Handle
  Retail Infil Half On Sun Day,           !- Name
  {feb1b3aa-3cfc-4d4d-a2be-fcca8233f487}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {09e7e9db-6944-4ff1-84c5-264a83269c10}, !- Handle
  Retail Infil Half On Winter Design Day, !- Name
  {feb1b3aa-3cfc-4d4d-a2be-fcca8233f487}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {af3f702f-574c-4742-94b5-08660e876fd2}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f0149890-a225-4987-a3e0-462ab9ad766f}, !- Handle
  Retail Entry People,                    !- Name
  {af3f702f-574c-4742-94b5-08660e876fd2}, !- People Definition Name
  {acf3e9e7-06f9-47e7-8218-f626117709b4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b3a6ce3-046b-4795-8e83-733e61b2cec2}, !- Work Efficiency Schedule Name
  {ea14d75b-50ea-4c80-81ec-6bbd905624f9}, !- Clothing Insulation Schedule Name
  {5a68ab22-9115-4d77-8f06-7da2a18903b4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fd9c69cc-aef9-4f75-9fd4-d7e955505e91}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2e71b7e5-2b6e-4777-ba9d-b243f55fd8d3}, !- Handle
  {fd9c69cc-aef9-4f75-9fd4-d7e955505e91}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f467e891-d90d-4762-9692-403092a1c48f}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b6feffcd-0c4e-4dca-bbbd-28d19328a86c}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {f467e891-d90d-4762-9692-403092a1c48f}, !- Electric Equipment Definition Name
  {acf3e9e7-06f9-47e7-8218-f626117709b4}, !- Space or SpaceType Name
  {cb5bddf5-2164-44f8-a03d-89e656012fd1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4a0eabb7-6d47-4f2b-af8d-1307316d7eee}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f48b2331-5470-4804-b603-cfef3396af2d}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3c4a25ce-f388-445d-9f52-64b8339a20cf}, !- Number of People Schedule Name
  {f5b8c5ab-fb51-47a8-96d4-eb82fcbecdb0}, !- People Activity Level Schedule Name
  {f2023a83-8d5b-4e42-8978-eaa7092ec856}, !- Lighting Schedule Name
  {4e4326a1-d5c0-4e36-a894-e1605629d6a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3446e47-daa2-4414-882a-232530188a1b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6a5ccde8-165b-423f-859b-def5bddde89c}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {162b4cb2-eb78-4b36-9035-2a37bde16ec4}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {6a5ccde8-165b-423f-859b-def5bddde89c}, !- People Definition Name
  {2b59d553-1232-4055-a6b3-358a1d960fd2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b3a6ce3-046b-4795-8e83-733e61b2cec2}, !- Work Efficiency Schedule Name
  {ea14d75b-50ea-4c80-81ec-6bbd905624f9}, !- Clothing Insulation Schedule Name
  {5a68ab22-9115-4d77-8f06-7da2a18903b4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fb072c25-3213-4953-b251-d6fd3717abf8}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c362c15d-f16e-4d25-8522-9277b34500ca}, !- Handle
  {fb072c25-3213-4953-b251-d6fd3717abf8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {3ff26054-f68f-456e-9e69-144c48a819c3}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7916097686362,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eaf7482d-1768-4989-a029-14790b838c87}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {3ff26054-f68f-456e-9e69-144c48a819c3}, !- Electric Equipment Definition Name
  {2b59d553-1232-4055-a6b3-358a1d960fd2}, !- Space or SpaceType Name
  {cb5bddf5-2164-44f8-a03d-89e656012fd1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {45d0fddd-cdaa-4e84-80ee-4e4565411011}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9d0bb2c8-9f6a-4ac2-92bb-4d0b2070be38}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3c4a25ce-f388-445d-9f52-64b8339a20cf}, !- Number of People Schedule Name
  {f5b8c5ab-fb51-47a8-96d4-eb82fcbecdb0}, !- People Activity Level Schedule Name
  {f2023a83-8d5b-4e42-8978-eaa7092ec856}, !- Lighting Schedule Name
  {4e4326a1-d5c0-4e36-a894-e1605629d6a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3446e47-daa2-4414-882a-232530188a1b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {dae91d38-bc69-424d-814f-9cf2eb749a1c}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2af07bce-f8a5-4dd5-a94e-9c574234d12d}, !- Handle
  Retail Retail People,                   !- Name
  {dae91d38-bc69-424d-814f-9cf2eb749a1c}, !- People Definition Name
  {6cd387f1-9aa0-434d-8373-5d915fe9d942}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2b3a6ce3-046b-4795-8e83-733e61b2cec2}, !- Work Efficiency Schedule Name
  {ea14d75b-50ea-4c80-81ec-6bbd905624f9}, !- Clothing Insulation Schedule Name
  {5a68ab22-9115-4d77-8f06-7da2a18903b4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7931e440-c6e9-444b-9060-58eae8ab4f18}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {eb5dcfb0-0ef6-4207-aff7-7b12bccaf8da}, !- Handle
  {7931e440-c6e9-444b-9060-58eae8ab4f18}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {341ec4e0-9d40-499f-87ed-96d32935cfe1}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {54193957-cdf7-4cb4-a606-f15182cf7ce6}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {341ec4e0-9d40-499f-87ed-96d32935cfe1}, !- Electric Equipment Definition Name
  {6cd387f1-9aa0-434d-8373-5d915fe9d942}, !- Space or SpaceType Name
  {cb5bddf5-2164-44f8-a03d-89e656012fd1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {95b90af5-0577-4333-a30f-05effbcd58cc}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {983f654d-5802-430f-81ee-54dec549defb}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3c4a25ce-f388-445d-9f52-64b8339a20cf}, !- Number of People Schedule Name
  {f5b8c5ab-fb51-47a8-96d4-eb82fcbecdb0}, !- People Activity Level Schedule Name
  {f2023a83-8d5b-4e42-8978-eaa7092ec856}, !- Lighting Schedule Name
  {4e4326a1-d5c0-4e36-a894-e1605629d6a3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3446e47-daa2-4414-882a-232530188a1b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {68eb0596-5fde-4572-a561-5ae8e5a2c230}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999999,                       !- Area {m2}
  9.14399999999998;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e99afdb4-3df0-4c95-8bb2-cf393196f338}, !- Handle
  Foundation F 126 Perim 1937 Area 8855,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  88.547886701158,                        !- Area {m2}
  19.3674292872174;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cb448611-d81f-485e-810c-fe1f2bfc8674}, !- Handle
  Foundation F 126 Perim 487 Area 2227,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  22.2701451570234,                       !- Area {m2}
  4.87098537992639;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {30872de4-11e1-4659-b257-6c7b5f3e362c}, !- Handle
  Foundation F 126 Perim 0 Area 9434,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  94.3384649047943,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f520b878-a48d-4154-9b12-6c7a7a1b8f06}, !- Handle
  Foundation F 126 Perim 03 Area 136,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.35568424889176,                       !- Area {m2}
  0.296518864587;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f0103027-865a-49d7-b7d7-961f6bfe4d46}, !- Handle
  Foundation F 126 Perim 3896 Area 17815, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  178.147762928667,                       !- Area {m2}
  38.964952521581;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {06fe76e2-e486-400d-8e30-7fc39690fa57}, !- Handle
  Foundation F 126 Perim 0 Area 75465,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  754.650962641503,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d09e375f-d540-4d80-878b-a865a248e108}, !- Handle
  Foundation F 126 Perim 0 Area 574,      !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.74280814221471,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6f33d1a6-db5a-45fc-b476-7b2a0c19869d}, !- Handle
  Foundation F 126 Perim 375 Area 1713,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  17.1285490677323,                       !- Area {m2}
  3.74640180834041;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {004ecb31-9495-4a4b-9b90-f2028dbc8955}, !- Handle
  Foundation F 126 Perim 0 Area 7256,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  72.5581721045362,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {1f476be4-24d2-49a2-9548-bd335fc915c4}, !- Handle
  ComStock DOE Ref 1980-2004 - Retail - ASHRAE 169-2013-2A, !- Name
  {85cc0f41-0bf3-483c-a8cb-b52602ed618b}, !- Default Exterior Surface Constructions Name
  {25e58a5f-6178-48eb-8e9a-fb7e55bf8d64}, !- Default Interior Surface Constructions Name
  {3a78f354-b378-46b2-9bb6-6df89a922886}, !- Default Ground Contact Surface Constructions Name
  {d9121c6b-6374-452d-aa62-82d0c12fb1d5}, !- Default Exterior SubSurface Constructions Name
  {31dc13c6-59ad-4844-80f1-63961dc87da9}, !- Default Interior SubSurface Constructions Name
  {8d65f13d-fd3a-4991-b7b6-da1b7ac6d1c2}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {85cc0f41-0bf3-483c-a8cb-b52602ed618b}, !- Handle
  Default Surface Constructions 1,        !- Name
  {00a383dd-5c1b-4dc5-9e61-bab850a7da85}, !- Floor Construction Name
  {81f42532-098c-4b73-94be-78855a653337}, !- Wall Construction Name
  {5d4567e1-753d-4fc4-9c12-f10de024f974}; !- Roof Ceiling Construction Name

OS:Construction,
  {00a383dd-5c1b-4dc5-9e61-bab850a7da85}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {fd1bce59-8d9e-4a5e-9b9c-073e41228048}, !- Layer 1
  {043ad939-f26f-4a5a-9093-a9b4af58e728}, !- Layer 2
  {1c6cada0-ca4b-429d-8e7b-669b29461e2a}; !- Layer 3

OS:Material:NoMass,
  {fd1bce59-8d9e-4a5e-9b9c-073e41228048}, !- Handle
  Typical Insulation R-0.55,              !- Name
  Smooth,                                 !- Roughness
  0.0973350228590261,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {043ad939-f26f-4a5a-9093-a9b4af58e728}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1c6cada0-ca4b-429d-8e7b-669b29461e2a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b6172b1c-9fb9-4115-b705-57801c2bb765}, !- Handle
  {00a383dd-5c1b-4dc5-9e61-bab850a7da85}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {81f42532-098c-4b73-94be-78855a653337}, !- Handle
  Typical Insulated Exterior Mass Wall R-2.94, !- Name
  ,                                       !- Surface Rendering Name
  {cad053bc-d94f-4d1b-820b-70ebf235df44}, !- Layer 1
  {d5d4d052-e5ef-4d4a-85d2-5bdbf6b37598}, !- Layer 2
  {fd1bce59-8d9e-4a5e-9b9c-073e41228048}, !- Layer 3
  {1d02e778-cd47-4c77-b8f7-5e6197904349}; !- Layer 4

OS:Material,
  {cad053bc-d94f-4d1b-820b-70ebf235df44}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {d5d4d052-e5ef-4d4a-85d2-5bdbf6b37598}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1d02e778-cd47-4c77-b8f7-5e6197904349}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ba079dcc-411d-4d55-9bd6-680cef1df003}, !- Handle
  {81f42532-098c-4b73-94be-78855a653337}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5d4567e1-753d-4fc4-9c12-f10de024f974}, !- Handle
  Typical IEAD Roof R-15.15,              !- Name
  ,                                       !- Surface Rendering Name
  {87acbbde-c5a3-45fc-a7ad-a45e22d12a0f}, !- Layer 1
  {291ab272-25cf-4745-aace-b93bfb6f8053}, !- Layer 2
  {130749b2-a36c-4815-a374-5fb38db453ba}; !- Layer 3

OS:Material,
  {87acbbde-c5a3-45fc-a7ad-a45e22d12a0f}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {291ab272-25cf-4745-aace-b93bfb6f8053}, !- Handle
  Typical Insulation R-14.03,             !- Name
  Smooth,                                 !- Roughness
  2.47157750528185,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {130749b2-a36c-4815-a374-5fb38db453ba}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ce1d7e5c-f082-4ea8-8ee0-27f06b0b112a}, !- Handle
  {5d4567e1-753d-4fc4-9c12-f10de024f974}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {25e58a5f-6178-48eb-8e9a-fb7e55bf8d64}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d062ad66-c4f5-45c2-bad4-9f102d93eac8}, !- Floor Construction Name
  {ace29cdf-3f74-46bb-815b-b3f2602a2ee0}, !- Wall Construction Name
  {679db0ab-2dd5-48b6-bec1-c1888c0fdf2e}; !- Roof Ceiling Construction Name

OS:Construction,
  {d062ad66-c4f5-45c2-bad4-9f102d93eac8}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {5eee04fb-df47-4d31-8adc-624756c57b46}, !- Layer 1
  {5e9365a9-3f16-4031-b9e6-ee6f72cfb3dc}; !- Layer 2

OS:Material,
  {5eee04fb-df47-4d31-8adc-624756c57b46}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5e9365a9-3f16-4031-b9e6-ee6f72cfb3dc}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cd954934-eb07-4e0c-be57-693100c2b79b}, !- Handle
  {d062ad66-c4f5-45c2-bad4-9f102d93eac8}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ace29cdf-3f74-46bb-815b-b3f2602a2ee0}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {b1a249a1-a762-477b-92ed-44ad95a65a9a}, !- Layer 1
  {b1a249a1-a762-477b-92ed-44ad95a65a9a}; !- Layer 2

OS:Material,
  {b1a249a1-a762-477b-92ed-44ad95a65a9a}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4a8d1ff5-80ee-40d6-b13b-42ffa8bbb805}, !- Handle
  {ace29cdf-3f74-46bb-815b-b3f2602a2ee0}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {679db0ab-2dd5-48b6-bec1-c1888c0fdf2e}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {5e9365a9-3f16-4031-b9e6-ee6f72cfb3dc}, !- Layer 1
  {5eee04fb-df47-4d31-8adc-624756c57b46}; !- Layer 2

OS:StandardsInformation:Construction,
  {ddb0a953-78ef-4c9d-ade7-f6f984eaaabc}, !- Handle
  {679db0ab-2dd5-48b6-bec1-c1888c0fdf2e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {3a78f354-b378-46b2-9bb6-6df89a922886}, !- Handle
  Default Surface Constructions 3,        !- Name
  {828b9b69-7340-4551-8834-64e53e89687f}, !- Floor Construction Name
  {5d78ca8b-ff09-43bb-8f1a-efc3facab2db}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {828b9b69-7340-4551-8834-64e53e89687f}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {99c1eb93-231e-471f-b85d-29a6001d1275}, !- Layer 1
  {1c6cada0-ca4b-429d-8e7b-669b29461e2a}; !- Layer 2

OS:Material:NoMass,
  {c695e6ba-b3db-44cd-a4ae-cadd8ad89b14}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {99c1eb93-231e-471f-b85d-29a6001d1275}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {53853fa7-4ccb-4042-a97e-0e7ce1cb3e8c}, !- Handle
  {828b9b69-7340-4551-8834-64e53e89687f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5d78ca8b-ff09-43bb-8f1a-efc3facab2db}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {c06534ce-e449-448b-9ab7-fb8f9f1cdba0}; !- Layer 1

OS:Material,
  {c06534ce-e449-448b-9ab7-fb8f9f1cdba0}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a8906c24-fdc0-46a8-a465-5c1b01540d1c}, !- Handle
  {5d78ca8b-ff09-43bb-8f1a-efc3facab2db}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d9121c6b-6374-452d-aa62-82d0c12fb1d5}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a6e653a0-9d05-4259-af2f-b80fa728eed6}, !- Fixed Window Construction Name
  {edea7ad0-d202-449a-a051-7af4fe7bbc49}, !- Operable Window Construction Name
  {16243534-9a1d-4b97-9b79-b0ed0798d059}, !- Door Construction Name
  {b4cf0d2f-4705-4143-af6c-8c7fa81a3292}, !- Glass Door Construction Name
  {54a68804-2040-4c9d-8d07-027b51a6d785}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {f691c546-f8a6-419a-91c0-36892bd3a23c}, !- Tubular Daylight Dome Construction Name
  {f691c546-f8a6-419a-91c0-36892bd3a23c}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a6e653a0-9d05-4259-af2f-b80fa728eed6}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {86c2c9e3-15f2-4f7d-9215-1bffb3833340}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {86c2c9e3-15f2-4f7d-9215-1bffb3833340}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {fa0461b8-6cd9-4411-a4f1-0465630a4309}, !- Handle
  {a6e653a0-9d05-4259-af2f-b80fa728eed6}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {edea7ad0-d202-449a-a051-7af4fe7bbc49}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {428f3d61-a880-4303-a8eb-8bf6a5919d07}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {428f3d61-a880-4303-a8eb-8bf6a5919d07}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {0cc562d4-cfcf-4364-a782-6a6c83b984c1}, !- Handle
  {edea7ad0-d202-449a-a051-7af4fe7bbc49}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {16243534-9a1d-4b97-9b79-b0ed0798d059}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {6e54fe28-fc95-42d7-b0a4-41161d469cdf}, !- Layer 1
  {c695e6ba-b3db-44cd-a4ae-cadd8ad89b14}; !- Layer 2

OS:Material,
  {6e54fe28-fc95-42d7-b0a4-41161d469cdf}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2511033e-a7a9-434e-9cb9-126831fb7a1e}, !- Handle
  {16243534-9a1d-4b97-9b79-b0ed0798d059}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4cf0d2f-4705-4143-af6c-8c7fa81a3292}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {b06093c6-fa66-44c9-bd19-b16a6df32e5e}; !- Layer 1

OS:WindowMaterial:Glazing,
  {b06093c6-fa66-44c9-bd19-b16a6df32e5e}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {21c909fc-61df-439d-94d6-d829177270d2}, !- Handle
  {b4cf0d2f-4705-4143-af6c-8c7fa81a3292}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {54a68804-2040-4c9d-8d07-027b51a6d785}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {c695e6ba-b3db-44cd-a4ae-cadd8ad89b14}; !- Layer 1

OS:StandardsInformation:Construction,
  {2756b11e-79c8-43de-a693-27cd278c405c}, !- Handle
  {54a68804-2040-4c9d-8d07-027b51a6d785}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {f691c546-f8a6-419a-91c0-36892bd3a23c}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {493ca054-7d45-42e3-99de-4449573296ae}; !- Layer 1

OS:WindowMaterial:Glazing,
  {493ca054-7d45-42e3-99de-4449573296ae}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {2c88c9ac-b009-4b1e-8cfc-c7e7bd4fe033}, !- Handle
  {f691c546-f8a6-419a-91c0-36892bd3a23c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {31dc13c6-59ad-4844-80f1-63961dc87da9}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {f691c546-f8a6-419a-91c0-36892bd3a23c}, !- Fixed Window Construction Name
  {f691c546-f8a6-419a-91c0-36892bd3a23c}, !- Operable Window Construction Name
  {e9ef9101-7286-4443-b328-74c4f1e3d019}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e9ef9101-7286-4443-b328-74c4f1e3d019}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {57729776-1c74-46e9-873a-b2fbcd59c7a2}; !- Layer 1

OS:Material,
  {57729776-1c74-46e9-873a-b2fbcd59c7a2}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {02517e47-f4a4-45ab-bd51-ed8d798c0e06}, !- Handle
  {e9ef9101-7286-4443-b328-74c4f1e3d019}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8d65f13d-fd3a-4991-b7b6-da1b7ac6d1c2}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {57729776-1c74-46e9-873a-b2fbcd59c7a2}; !- Layer 1

OS:StandardsInformation:Construction,
  {d3b06af8-aaaa-4a29-850f-8a30af1fa920}, !- Handle
  {8d65f13d-fd3a-4991-b7b6-da1b7ac6d1c2}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Handle
  Always On Discrete,                     !- Name
  {7974e5f0-be98-4a46-82a1-a00bdfa90993}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7974e5f0-be98-4a46-82a1-a00bdfa90993}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {987e318e-1a15-450a-aefa-6cb15707ede1}, !- Handle
  24.2,                                   !- January Ground Temperature {C}
  18.9,                                   !- February Ground Temperature {C}
  15.7,                                   !- March Ground Temperature {C}
  13.6,                                   !- April Ground Temperature {C}
  15.5,                                   !- May Ground Temperature {C}
  17.1,                                   !- June Ground Temperature {C}
  21.2,                                   !- July Ground Temperature {C}
  26.9,                                   !- August Ground Temperature {C}
  27.6,                                   !- September Ground Temperature {C}
  27.9,                                   !- October Ground Temperature {C}
  27.4,                                   !- November Ground Temperature {C}
  26.2;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {6c868d5a-87db-4b15-9921-2b21e02d45fb}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {9196351f-944e-4e22-b701-6b7cec42c1ae}, !- Handle
  Parking Areas and Drives,               !- Name
  {6c868d5a-87db-4b15-9921-2b21e02d45fb}, !- Exterior Lights Definition Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  24807.4903745186,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f8d67791-0c66-429c-b72c-467747a76c43}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {87c49c3c-5eeb-4793-b040-18e73ae3ab12}, !- Handle
  Building Facades,                       !- Name
  {f8d67791-0c66-429c-b72c-467747a76c43}, !- Exterior Lights Definition Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  11224.9721603218,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {38885a7a-d3f7-44cb-8232-67ca100fbfdd}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {44ba9974-eca8-403d-ab24-61d021b27237}, !- Handle
  Main Entries,                           !- Name
  {38885a7a-d3f7-44cb-8232-67ca100fbfdd}, !- Exterior Lights Definition Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  13.9999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {92e162f4-1dc2-4a23-ba22-afef411a6907}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {039f96bc-7e35-49dd-b89d-6769d7eea1e5}, !- Handle
  Other Doors,                            !- Name
  {92e162f4-1dc2-4a23-ba22-afef411a6907}, !- Exterior Lights Definition Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  20.5099999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {620ca530-9573-47da-80ef-07ad9fe5f631}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Handle
  Retail HtgSetp,                         !- Name
  {8d5e340a-8bbc-42fd-901f-b3eb8ea1bb97}, !- Schedule Type Limits Name
  {9b01980e-bf53-42c5-8fab-da48c07373da}, !- Default Day Schedule Name
  {2b25f9dd-743b-461d-8435-fe4cea9f010b}, !- Summer Design Day Schedule Name
  {cc771c3b-24c1-41c0-89f6-b4a2c7b63e59}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b01980e-bf53-42c5-8fab-da48c07373da}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {8d5e340a-8bbc-42fd-901f-b3eb8ea1bb97}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {6437ad71-72bd-4303-93ef-25f4c5209cd6}, !- Handle
  Schedule Rule 10,                       !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7413f17f-c0fb-428e-b7ea-3566de3b67dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7413f17f-c0fb-428e-b7ea-3566de3b67dc}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {8d5e340a-8bbc-42fd-901f-b3eb8ea1bb97}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {af71827b-83bb-409e-bee7-bed91e64e3c4}, !- Handle
  Schedule Rule 11,                       !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c0c9691-086f-4aac-85e7-7f2432eb1ef0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c0c9691-086f-4aac-85e7-7f2432eb1ef0}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {8d5e340a-8bbc-42fd-901f-b3eb8ea1bb97}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:ScheduleTypeLimits,
  {8d5e340a-8bbc-42fd-901f-b3eb8ea1bb97}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {401de31e-254e-4531-b38a-3396839ed065}, !- Handle
  Retail ClgSetp,                         !- Name
  {8d5e340a-8bbc-42fd-901f-b3eb8ea1bb97}, !- Schedule Type Limits Name
  {bec364e8-2f1c-4d94-957e-9fec677a1d05}, !- Default Day Schedule Name
  {44ee5c9f-d407-4294-b8f9-c8e7d3852410}, !- Summer Design Day Schedule Name
  {6d19111e-44dc-457a-a521-1968994876c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bec364e8-2f1c-4d94-957e-9fec677a1d05}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {8d5e340a-8bbc-42fd-901f-b3eb8ea1bb97}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {067b7c37-064f-4820-bd20-e99990a7be3d}, !- Handle
  Schedule Rule 12,                       !- Name
  {401de31e-254e-4531-b38a-3396839ed065}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0c07971-69ba-4db1-aa09-dd0fef5f49cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0c07971-69ba-4db1-aa09-dd0fef5f49cc}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {8d5e340a-8bbc-42fd-901f-b3eb8ea1bb97}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {3c2d6300-aa2d-4f15-9a39-3e54d3fe0afa}, !- Handle
  Schedule Rule 13,                       !- Name
  {401de31e-254e-4531-b38a-3396839ed065}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdbf069b-a656-45c8-bdc6-9c225229f1cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdbf069b-a656-45c8-bdc6-9c225229f1cf}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {8d5e340a-8bbc-42fd-901f-b3eb8ea1bb97}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  26.6666666666667,                       !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.6666666666667;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {8829f678-922d-45d3-8266-2b9e33e3f142}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bd4df30-6758-4e4a-9326-dfe439dd749e}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c42e4cd-5bdb-4bdb-8e79-13fc2bfd4eb2}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd240f4e-3217-400c-8ec6-f7300d164755}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bce07220-753e-481c-8d36-2d0a81e1a461}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ee42e98-4993-4807-9c3e-34b97c03d8b1}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {86d8545a-ff01-4c82-9c22-d9e943f72d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {86d8545a-ff01-4c82-9c22-d9e943f72d7a}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {8d5e340a-8bbc-42fd-901f-b3eb8ea1bb97}, !- Schedule Type Limits Name
  {2a8edbf6-b048-4e4d-a445-548967973071}, !- Default Day Schedule Name
  {9bda98e0-dae1-4da8-8ae1-1460fdb87428}, !- Summer Design Day Schedule Name
  {c7f33263-acb4-4a7b-8e15-0346a0fd601c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a8edbf6-b048-4e4d-a445-548967973071}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {8d5e340a-8bbc-42fd-901f-b3eb8ea1bb97}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c7f33263-acb4-4a7b-8e15-0346a0fd601c}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {8d5e340a-8bbc-42fd-901f-b3eb8ea1bb97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9bda98e0-dae1-4da8-8ae1-1460fdb87428}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {8d5e340a-8bbc-42fd-901f-b3eb8ea1bb97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {16e058de-dc5e-4431-b544-fa64cfcb21f3}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {86d8545a-ff01-4c82-9c22-d9e943f72d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {801e604d-ae79-48ef-b6dd-9ba02fca313f}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {86d8545a-ff01-4c82-9c22-d9e943f72d7a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e43e76ff-2784-4ff9-aff8-99da936d05ea}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5ded8cc-f237-4ff6-b371-9349ed1913ff}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74975074-4dd8-447d-b6e9-5da47e5fba18}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f8760ab-f990-41fa-bfb6-2ebe86a0f630}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18799668-b271-4c74-815c-fa9429f64ade}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37ff0cde-30fe-4614-850e-8ebefa5da642}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b06cf0c9-d4fb-492b-a015-417e279ee86f}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed00a4e3-048b-430b-9e02-64377cd81f31}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {087a6ff8-1b6d-405b-aa54-18358aefc3cd}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {b0803e9e-4192-4f8c-a7ff-c0b77c54181a}, !- Heating Setpoint Temperature Schedule Name
  {401de31e-254e-4531-b38a-3396839ed065}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {e800f38a-9dae-4545-a695-f4d84415bc1c}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {af56b650-93ae-4624-ac26-a462443d82df}, !- Availability Schedule
  {0353b9f5-3dc0-44f7-a359-79752831ef40}, !- Availability Manager List Name
  0.150244920980456,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {39f3156b-7065-4e6a-86d4-a52ec26de3fc}, !- Supply Side Inlet Node Name
  {794c7671-2c20-4cc0-8a5c-d10c79984d1e}, !- Demand Side Outlet Node Name
  {58489fdc-0464-48f5-88bc-3e1935b075f2}, !- Demand Side Inlet Node A
  {4c637a1c-2cf2-422c-8928-439f8e9fac18}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {59ab880e-fe25-40d9-9b66-70b873d31a4e}, !- Demand Mixer Name
  {6c95a49a-88a7-4dfb-92fa-339b75843c54}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0b2784b9-6a49-408b-9e7a-b53ade37f5de}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {39f3156b-7065-4e6a-86d4-a52ec26de3fc}, !- Inlet Port
  {173d840d-c814-4ba6-829d-9cff0d43ec40}; !- Outlet Port

OS:Node,
  {17a8bc4d-ac72-4829-a22f-308e9bc11aaf}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {b63063a1-9f3a-4b6f-98ec-cbac44b807cd}, !- Inlet Port
  {4c637a1c-2cf2-422c-8928-439f8e9fac18}; !- Outlet Port

OS:Connection,
  {39f3156b-7065-4e6a-86d4-a52ec26de3fc}, !- Handle
  {e800f38a-9dae-4545-a695-f4d84415bc1c}, !- Source Object
  9,                                      !- Outlet Port
  {0b2784b9-6a49-408b-9e7a-b53ade37f5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c637a1c-2cf2-422c-8928-439f8e9fac18}, !- Handle
  {17a8bc4d-ac72-4829-a22f-308e9bc11aaf}, !- Source Object
  3,                                      !- Outlet Port
  {e800f38a-9dae-4545-a695-f4d84415bc1c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {57ee5730-7c14-4362-a43a-323c3a4e47f1}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {58489fdc-0464-48f5-88bc-3e1935b075f2}, !- Inlet Port
  {6c02a96b-059a-4d5e-bc69-1a5ecc00c9fb}; !- Outlet Port

OS:Node,
  {71aee856-7ecf-4607-a8df-272650424744}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {f882f9a5-e263-45e5-a24e-bcb78bd23a47}, !- Inlet Port
  {794c7671-2c20-4cc0-8a5c-d10c79984d1e}; !- Outlet Port

OS:Node,
  {af994f4c-ab2c-447b-9165-2d18cd388237}, !- Handle
  Zone Retail Back_Space A  - Story Ground Direct Air Outlet Air Node, !- Name
  {fb8cba19-82db-4ee5-a3a2-357309d049ea}, !- Inlet Port
  {214f07e5-27e1-465f-b663-279a78573b83}; !- Outlet Port

OS:Connection,
  {58489fdc-0464-48f5-88bc-3e1935b075f2}, !- Handle
  {e800f38a-9dae-4545-a695-f4d84415bc1c}, !- Source Object
  11,                                     !- Outlet Port
  {57ee5730-7c14-4362-a43a-323c3a4e47f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794c7671-2c20-4cc0-8a5c-d10c79984d1e}, !- Handle
  {71aee856-7ecf-4607-a8df-272650424744}, !- Source Object
  3,                                      !- Outlet Port
  {e800f38a-9dae-4545-a695-f4d84415bc1c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6c95a49a-88a7-4dfb-92fa-339b75843c54}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6c02a96b-059a-4d5e-bc69-1a5ecc00c9fb}, !- Inlet Node Name
  {24d081e5-cc47-488d-971f-fd617a22cf98}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {59ab880e-fe25-40d9-9b66-70b873d31a4e}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f882f9a5-e263-45e5-a24e-bcb78bd23a47}, !- Outlet Node Name
  {848b9495-f54c-4c22-826b-d317b73c5ef5}; !- Inlet Node Name 1

OS:Connection,
  {6c02a96b-059a-4d5e-bc69-1a5ecc00c9fb}, !- Handle
  {57ee5730-7c14-4362-a43a-323c3a4e47f1}, !- Source Object
  3,                                      !- Outlet Port
  {6c95a49a-88a7-4dfb-92fa-339b75843c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f882f9a5-e263-45e5-a24e-bcb78bd23a47}, !- Handle
  {59ab880e-fe25-40d9-9b66-70b873d31a4e}, !- Source Object
  2,                                      !- Outlet Port
  {71aee856-7ecf-4607-a8df-272650424744}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {387fa12a-6b52-41a5-a68b-bdfb67201f58}, !- Handle
  {e800f38a-9dae-4545-a695-f4d84415bc1c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4188.84,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3798.45,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0353b9f5-3dc0-44f7-a359-79752831ef40}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {580e6602-b109-489e-aac4-2ecd0b95966b}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {5b1cb2ec-2fd4-4c7f-87ed-581cac48330f}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Heating Coil 33kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  9451.94975864288,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {98293be0-f3fc-4da2-a041-4af32eeef72a}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Cooling Coil 13kBtu/hr 9.7SEER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  3730.93918501257,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.150244920980456,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {79c13b72-4859-43c6-b290-b4d9abf0ca18}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.150244920980456,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76fde4a5-7071-46d8-beb3-dade3e7ff68e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4fe2be06-3407-49fe-916d-ac5bbe1566d1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {76fde4a5-7071-46d8-beb3-dade3e7ff68e}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4fe2be06-3407-49fe-916d-ac5bbe1566d1}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {84ac8e76-671e-47c0-9e16-7e86f289e2dc}, !- Handle
  Zone Retail Back_Space A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {f29e515e-9e70-4682-bca5-db4628a10728}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {173d840d-c814-4ba6-829d-9cff0d43ec40}, !- Air Inlet Node Name
  {b63063a1-9f3a-4b6f-98ec-cbac44b807cd}, !- Air Outlet Node Name
  {79c13b72-4859-43c6-b290-b4d9abf0ca18}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {af56b650-93ae-4624-ac26-a462443d82df}, !- Supply Air Fan Operating Mode Schedule Name
  {5b1cb2ec-2fd4-4c7f-87ed-581cac48330f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {98293be0-f3fc-4da2-a041-4af32eeef72a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.150244920980456,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.150244920980456,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {173d840d-c814-4ba6-829d-9cff0d43ec40}, !- Handle
  {0b2784b9-6a49-408b-9e7a-b53ade37f5de}, !- Source Object
  3,                                      !- Outlet Port
  {84ac8e76-671e-47c0-9e16-7e86f289e2dc}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b63063a1-9f3a-4b6f-98ec-cbac44b807cd}, !- Handle
  {84ac8e76-671e-47c0-9e16-7e86f289e2dc}, !- Source Object
  7,                                      !- Outlet Port
  {17a8bc4d-ac72-4829-a22f-308e9bc11aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {61cfec44-cf71-441e-ace3-57a3c41bb0fe}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2a465798-f323-40d3-a7f0-844b34debb02}, !- Handle
  Zone Retail Back_Space A  - Story Ground Direct Air, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {2a668a18-c93d-4198-b7e8-42ddd79bc07f}, !- Air Inlet Node Name
  {fb8cba19-82db-4ee5-a3a2-357309d049ea}, !- Air Outlet Node Name
  0.150244920980456;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e5aa8fec-9e76-4d0a-a387-347cab9929fb}, !- Handle
  Zone Retail Back_Space A  - Story Ground Return Air Node, !- Name
  {2b2c16ba-e0f2-4f5a-844a-7f91778c3dc8}, !- Inlet Port
  {848b9495-f54c-4c22-826b-d317b73c5ef5}; !- Outlet Port

OS:Connection,
  {214f07e5-27e1-465f-b663-279a78573b83}, !- Handle
  {af994f4c-ab2c-447b-9165-2d18cd388237}, !- Source Object
  3,                                      !- Outlet Port
  {050cb5a6-972c-4b09-86c8-b0f0d9f44510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b2c16ba-e0f2-4f5a-844a-7f91778c3dc8}, !- Handle
  {33baed16-f57c-4aff-b56a-d486ff7f22b4}, !- Source Object
  2,                                      !- Outlet Port
  {e5aa8fec-9e76-4d0a-a387-347cab9929fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {848b9495-f54c-4c22-826b-d317b73c5ef5}, !- Handle
  {e5aa8fec-9e76-4d0a-a387-347cab9929fb}, !- Source Object
  3,                                      !- Outlet Port
  {59ab880e-fe25-40d9-9b66-70b873d31a4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f8d8092c-5592-43a5-9391-680b0b6d1eb8}, !- Handle
  Zone Retail Back_Space A  - Story Ground Direct Air Inlet Air Node, !- Name
  {24d081e5-cc47-488d-971f-fd617a22cf98}, !- Inlet Port
  {2a668a18-c93d-4198-b7e8-42ddd79bc07f}; !- Outlet Port

OS:Connection,
  {24d081e5-cc47-488d-971f-fd617a22cf98}, !- Handle
  {6c95a49a-88a7-4dfb-92fa-339b75843c54}, !- Source Object
  3,                                      !- Outlet Port
  {f8d8092c-5592-43a5-9391-680b0b6d1eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a668a18-c93d-4198-b7e8-42ddd79bc07f}, !- Handle
  {f8d8092c-5592-43a5-9391-680b0b6d1eb8}, !- Source Object
  3,                                      !- Outlet Port
  {2a465798-f323-40d3-a7f0-844b34debb02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb8cba19-82db-4ee5-a3a2-357309d049ea}, !- Handle
  {2a465798-f323-40d3-a7f0-844b34debb02}, !- Source Object
  4,                                      !- Outlet Port
  {af994f4c-ab2c-447b-9165-2d18cd388237}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7a789644-7241-4900-8f85-e7f28d806629}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {e1162744-94ac-4563-a64d-4ba1010ec408}, !- Availability Schedule
  {b2b76551-c7c1-45d4-aac4-d15aac8f2756}, !- Availability Manager List Name
  0.265349967820456,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {833c8750-7d78-40af-9e05-dc74ff9a9e6a}, !- Supply Side Inlet Node Name
  {c6129c76-5a53-4f64-b746-b01ac38fbc93}, !- Demand Side Outlet Node Name
  {2d99461f-4fcd-4733-a2a4-d084caa3ec69}, !- Demand Side Inlet Node A
  {df83e851-bb2d-4ba8-9174-ee27b2551a11}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {70267e92-1501-4311-ba19-809c88f3b25e}, !- Demand Mixer Name
  {1c5bce9b-3264-4b11-b33b-538df215c381}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {796e7ec5-09c5-49b7-b27a-4b5a17060b4b}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {833c8750-7d78-40af-9e05-dc74ff9a9e6a}, !- Inlet Port
  {55fe977f-5488-42ac-a8a9-0524564d2912}; !- Outlet Port

OS:Node,
  {81855d70-be05-4293-8eb7-ad5d3802fcc2}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {e39b5ef8-7ef8-4662-bd74-f35cccdfa49c}, !- Inlet Port
  {df83e851-bb2d-4ba8-9174-ee27b2551a11}; !- Outlet Port

OS:Connection,
  {833c8750-7d78-40af-9e05-dc74ff9a9e6a}, !- Handle
  {7a789644-7241-4900-8f85-e7f28d806629}, !- Source Object
  9,                                      !- Outlet Port
  {796e7ec5-09c5-49b7-b27a-4b5a17060b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df83e851-bb2d-4ba8-9174-ee27b2551a11}, !- Handle
  {81855d70-be05-4293-8eb7-ad5d3802fcc2}, !- Source Object
  3,                                      !- Outlet Port
  {7a789644-7241-4900-8f85-e7f28d806629}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0db49af2-fb19-4143-a724-b9e9aa4fefcd}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {2d99461f-4fcd-4733-a2a4-d084caa3ec69}, !- Inlet Port
  {7c95756d-3de8-469c-91e6-601b100d1bf1}; !- Outlet Port

OS:Node,
  {ef32058c-04df-4479-a56e-e00e4e8f65b5}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {6d1c8628-cd0a-4f9e-acda-e91ebec9d398}, !- Inlet Port
  {c6129c76-5a53-4f64-b746-b01ac38fbc93}; !- Outlet Port

OS:Node,
  {3ba14175-dbb9-4d7b-94aa-aef8b69a4528}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {7c34beee-cfbb-4e71-8330-0259a320a1d5}, !- Inlet Port
  {909b3761-08cb-4a0c-95b0-09bac6a6bcb9}; !- Outlet Port

OS:Connection,
  {2d99461f-4fcd-4733-a2a4-d084caa3ec69}, !- Handle
  {7a789644-7241-4900-8f85-e7f28d806629}, !- Source Object
  11,                                     !- Outlet Port
  {0db49af2-fb19-4143-a724-b9e9aa4fefcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6129c76-5a53-4f64-b746-b01ac38fbc93}, !- Handle
  {ef32058c-04df-4479-a56e-e00e4e8f65b5}, !- Source Object
  3,                                      !- Outlet Port
  {7a789644-7241-4900-8f85-e7f28d806629}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1c5bce9b-3264-4b11-b33b-538df215c381}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7c95756d-3de8-469c-91e6-601b100d1bf1}, !- Inlet Node Name
  {edff16e6-a5fa-4b10-acf7-3af792054823}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {70267e92-1501-4311-ba19-809c88f3b25e}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {6d1c8628-cd0a-4f9e-acda-e91ebec9d398}, !- Outlet Node Name
  {2c1850d9-6554-416e-8204-899b00d08de1}; !- Inlet Node Name 1

OS:Connection,
  {7c95756d-3de8-469c-91e6-601b100d1bf1}, !- Handle
  {0db49af2-fb19-4143-a724-b9e9aa4fefcd}, !- Source Object
  3,                                      !- Outlet Port
  {1c5bce9b-3264-4b11-b33b-538df215c381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1c8628-cd0a-4f9e-acda-e91ebec9d398}, !- Handle
  {70267e92-1501-4311-ba19-809c88f3b25e}, !- Source Object
  2,                                      !- Outlet Port
  {ef32058c-04df-4479-a56e-e00e4e8f65b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d6204950-b44d-4e97-b855-3dd5c664bc01}, !- Handle
  {7a789644-7241-4900-8f85-e7f28d806629}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7038.63,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6239.55,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b2b76551-c7c1-45d4-aac4-d15aac8f2756}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {652013c9-f40b-4639-9f0c-7c6522736ff5}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {e80f5dc7-ed84-4034-bafd-b7a03bf307dd}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Central Heating and AC Heating Coil 55kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  16693.2402634942,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0bf3aad9-1e97-4842-a9f4-8b2e4724a488}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Central Heating and AC Cooling Coil 22kBtu/hr 9.7SEER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  6589.27161212952,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.265349967820456,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ed1328ff-7fbd-4606-baf8-5fa85d77fb4d}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.265349967820456,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {70a22a7a-3280-4690-a17f-236d27a48be3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8b04ceb3-7f03-4ebe-afc8-3bdce8fe562b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {70a22a7a-3280-4690-a17f-236d27a48be3}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8b04ceb3-7f03-4ebe-afc8-3bdce8fe562b}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e85b346d-bc64-4885-8c7a-9e1b50589aef}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {1acd29fb-7f23-486f-92cf-5ebaa658cb0d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {55fe977f-5488-42ac-a8a9-0524564d2912}, !- Air Inlet Node Name
  {e39b5ef8-7ef8-4662-bd74-f35cccdfa49c}, !- Air Outlet Node Name
  {ed1328ff-7fbd-4606-baf8-5fa85d77fb4d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {e1162744-94ac-4563-a64d-4ba1010ec408}, !- Supply Air Fan Operating Mode Schedule Name
  {e80f5dc7-ed84-4034-bafd-b7a03bf307dd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0bf3aad9-1e97-4842-a9f4-8b2e4724a488}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.265349967820456,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.265349967820456,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {55fe977f-5488-42ac-a8a9-0524564d2912}, !- Handle
  {796e7ec5-09c5-49b7-b27a-4b5a17060b4b}, !- Source Object
  3,                                      !- Outlet Port
  {e85b346d-bc64-4885-8c7a-9e1b50589aef}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e39b5ef8-7ef8-4662-bd74-f35cccdfa49c}, !- Handle
  {e85b346d-bc64-4885-8c7a-9e1b50589aef}, !- Source Object
  7,                                      !- Outlet Port
  {81855d70-be05-4293-8eb7-ad5d3802fcc2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ff3f748a-0b53-4ddd-9a67-4566bedd1b2d}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Direct Air, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {250c8340-bfb3-41f2-9dbc-e3fcb37658c5}, !- Air Inlet Node Name
  {7c34beee-cfbb-4e71-8330-0259a320a1d5}, !- Air Outlet Node Name
  0.265349967820456;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0dbeb337-58fa-4596-a4cb-d8db04762d59}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Return Air Node, !- Name
  {c9984f64-97fe-4ac6-a153-00e397065b49}, !- Inlet Port
  {2c1850d9-6554-416e-8204-899b00d08de1}; !- Outlet Port

OS:Connection,
  {909b3761-08cb-4a0c-95b0-09bac6a6bcb9}, !- Handle
  {3ba14175-dbb9-4d7b-94aa-aef8b69a4528}, !- Source Object
  3,                                      !- Outlet Port
  {9f2b7b26-8468-44d1-b547-3e8bfbb662b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9984f64-97fe-4ac6-a153-00e397065b49}, !- Handle
  {52c2e9e7-3918-4e6b-86d1-4384f41631ca}, !- Source Object
  2,                                      !- Outlet Port
  {0dbeb337-58fa-4596-a4cb-d8db04762d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c1850d9-6554-416e-8204-899b00d08de1}, !- Handle
  {0dbeb337-58fa-4596-a4cb-d8db04762d59}, !- Source Object
  3,                                      !- Outlet Port
  {70267e92-1501-4311-ba19-809c88f3b25e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9777b9ca-a2b8-48d9-a599-c3b04657ca5d}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {edff16e6-a5fa-4b10-acf7-3af792054823}, !- Inlet Port
  {250c8340-bfb3-41f2-9dbc-e3fcb37658c5}; !- Outlet Port

OS:Connection,
  {edff16e6-a5fa-4b10-acf7-3af792054823}, !- Handle
  {1c5bce9b-3264-4b11-b33b-538df215c381}, !- Source Object
  3,                                      !- Outlet Port
  {9777b9ca-a2b8-48d9-a599-c3b04657ca5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {250c8340-bfb3-41f2-9dbc-e3fcb37658c5}, !- Handle
  {9777b9ca-a2b8-48d9-a599-c3b04657ca5d}, !- Source Object
  3,                                      !- Outlet Port
  {ff3f748a-0b53-4ddd-9a67-4566bedd1b2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c34beee-cfbb-4e71-8330-0259a320a1d5}, !- Handle
  {ff3f748a-0b53-4ddd-9a67-4566bedd1b2d}, !- Source Object
  4,                                      !- Outlet Port
  {3ba14175-dbb9-4d7b-94aa-aef8b69a4528}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fae02d80-00d5-4257-8c65-4f0709660828}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a4c375f1-fd56-474c-9c5e-a4c24307cdd9}, !- Availability Schedule
  {8ed3eca3-72bd-4b2e-856a-9861790e40b1}, !- Availability Manager List Name
  0.356832582649918,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {40e13fd9-05df-4362-ab48-3fe6ca080831}, !- Supply Side Inlet Node Name
  {27900208-11de-4efc-a9a9-ed220de98c83}, !- Demand Side Outlet Node Name
  {59d0dbeb-9ce3-4807-a151-ec7306c8eb75}, !- Demand Side Inlet Node A
  {685ff547-b5c9-4a0e-a27d-7076fab8f665}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a897fd03-4c2f-42c0-9517-1b4c5bc0f726}, !- Demand Mixer Name
  {ee64e6e9-75c4-4826-a529-9dfdd84e624f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e68e9142-d872-471c-9c89-5feca47640db}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {40e13fd9-05df-4362-ab48-3fe6ca080831}, !- Inlet Port
  {96cf410f-5bba-44b2-95a1-0c90e1bfec1c}; !- Outlet Port

OS:Node,
  {21adbe3b-0cf9-4d41-a2fa-48a978815ae8}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {2a05c26e-4a2f-4453-8f73-95109378857d}, !- Inlet Port
  {685ff547-b5c9-4a0e-a27d-7076fab8f665}; !- Outlet Port

OS:Connection,
  {40e13fd9-05df-4362-ab48-3fe6ca080831}, !- Handle
  {fae02d80-00d5-4257-8c65-4f0709660828}, !- Source Object
  9,                                      !- Outlet Port
  {e68e9142-d872-471c-9c89-5feca47640db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {685ff547-b5c9-4a0e-a27d-7076fab8f665}, !- Handle
  {21adbe3b-0cf9-4d41-a2fa-48a978815ae8}, !- Source Object
  3,                                      !- Outlet Port
  {fae02d80-00d5-4257-8c65-4f0709660828}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2e0a0ca6-2961-46b5-af2e-89b5a56525c7}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {59d0dbeb-9ce3-4807-a151-ec7306c8eb75}, !- Inlet Port
  {83818dff-dbe0-40de-a9a7-5881b89e4fb5}; !- Outlet Port

OS:Node,
  {9811d2fe-007f-4923-bcc1-5daa3dd2452d}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {b9b2f7cb-8af7-4b29-a519-b212c46564fe}, !- Inlet Port
  {27900208-11de-4efc-a9a9-ed220de98c83}; !- Outlet Port

OS:Node,
  {8fe0fd0e-65f9-4762-adb6-a0c357e92a26}, !- Handle
  Zone Retail Back_Space B  - Story Ground Direct Air Outlet Air Node, !- Name
  {43831d2c-e66b-4d04-83a3-3685d973331f}, !- Inlet Port
  {eaed0979-f232-4ec2-b71d-0ee502c4acf2}; !- Outlet Port

OS:Connection,
  {59d0dbeb-9ce3-4807-a151-ec7306c8eb75}, !- Handle
  {fae02d80-00d5-4257-8c65-4f0709660828}, !- Source Object
  11,                                     !- Outlet Port
  {2e0a0ca6-2961-46b5-af2e-89b5a56525c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27900208-11de-4efc-a9a9-ed220de98c83}, !- Handle
  {9811d2fe-007f-4923-bcc1-5daa3dd2452d}, !- Source Object
  3,                                      !- Outlet Port
  {fae02d80-00d5-4257-8c65-4f0709660828}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee64e6e9-75c4-4826-a529-9dfdd84e624f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {83818dff-dbe0-40de-a9a7-5881b89e4fb5}, !- Inlet Node Name
  {127de939-7a78-41f5-b5bc-1dda784e6095}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a897fd03-4c2f-42c0-9517-1b4c5bc0f726}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {b9b2f7cb-8af7-4b29-a519-b212c46564fe}, !- Outlet Node Name
  {215bb1c0-4ec6-40ba-9f04-ced94567614c}; !- Inlet Node Name 1

OS:Connection,
  {83818dff-dbe0-40de-a9a7-5881b89e4fb5}, !- Handle
  {2e0a0ca6-2961-46b5-af2e-89b5a56525c7}, !- Source Object
  3,                                      !- Outlet Port
  {ee64e6e9-75c4-4826-a529-9dfdd84e624f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9b2f7cb-8af7-4b29-a519-b212c46564fe}, !- Handle
  {a897fd03-4c2f-42c0-9517-1b4c5bc0f726}, !- Source Object
  2,                                      !- Outlet Port
  {9811d2fe-007f-4923-bcc1-5daa3dd2452d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c3b77c41-1b55-4faa-8e1d-86fcac188be3}, !- Handle
  {fae02d80-00d5-4257-8c65-4f0709660828}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9948.52,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4522.36,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8ed3eca3-72bd-4b2e-856a-9861790e40b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {679c779d-3843-44f9-9fb6-953c28266a8a}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {689fa31b-9333-4b40-814b-6aa9c546c86c}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Heating Coil 106kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  22448.437001691,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a8d912f2-7372-4be8-b44b-3ff747285d72}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Cooling Coil 42kBtu/hr 9.7SEER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  8861.00279736573,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.356832582649918,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3c6d1f94-ab8b-4b13-b9bf-06c254b81843}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.356832582649918,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cb47348b-f14d-4052-a408-27b564eb8241}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1624e9da-18d2-4a21-b89e-210095e2d1e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {cb47348b-f14d-4052-a408-27b564eb8241}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1624e9da-18d2-4a21-b89e-210095e2d1e8}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2bbed3b7-5c2e-49de-9eeb-0bace1220b88}, !- Handle
  Zone Retail Back_Space B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {740f6835-b746-4c33-94eb-67802fafacbd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {96cf410f-5bba-44b2-95a1-0c90e1bfec1c}, !- Air Inlet Node Name
  {2a05c26e-4a2f-4453-8f73-95109378857d}, !- Air Outlet Node Name
  {3c6d1f94-ab8b-4b13-b9bf-06c254b81843}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a4c375f1-fd56-474c-9c5e-a4c24307cdd9}, !- Supply Air Fan Operating Mode Schedule Name
  {689fa31b-9333-4b40-814b-6aa9c546c86c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a8d912f2-7372-4be8-b44b-3ff747285d72}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.356832582649918,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.356832582649918,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {96cf410f-5bba-44b2-95a1-0c90e1bfec1c}, !- Handle
  {e68e9142-d872-471c-9c89-5feca47640db}, !- Source Object
  3,                                      !- Outlet Port
  {2bbed3b7-5c2e-49de-9eeb-0bace1220b88}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2a05c26e-4a2f-4453-8f73-95109378857d}, !- Handle
  {2bbed3b7-5c2e-49de-9eeb-0bace1220b88}, !- Source Object
  7,                                      !- Outlet Port
  {21adbe3b-0cf9-4d41-a2fa-48a978815ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {88373d4b-b864-4a9a-997e-e49efdf78bb0}, !- Handle
  Zone Retail Back_Space B  - Story Ground Direct Air, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {7cb0977e-b859-477b-8685-e1c5d0776393}, !- Air Inlet Node Name
  {43831d2c-e66b-4d04-83a3-3685d973331f}, !- Air Outlet Node Name
  0.356832582649918;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {48cfde56-2a44-46ae-bb31-1786ab596d44}, !- Handle
  Zone Retail Back_Space B  - Story Ground Return Air Node, !- Name
  {52815ac4-a2db-47d2-9bc9-17c1a527f5f3}, !- Inlet Port
  {215bb1c0-4ec6-40ba-9f04-ced94567614c}; !- Outlet Port

OS:Connection,
  {eaed0979-f232-4ec2-b71d-0ee502c4acf2}, !- Handle
  {8fe0fd0e-65f9-4762-adb6-a0c357e92a26}, !- Source Object
  3,                                      !- Outlet Port
  {f5a23d9c-64c8-4b60-ba18-bf071acb0d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52815ac4-a2db-47d2-9bc9-17c1a527f5f3}, !- Handle
  {5ec324c5-b54f-4a44-b2bc-67de3e2e9613}, !- Source Object
  2,                                      !- Outlet Port
  {48cfde56-2a44-46ae-bb31-1786ab596d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {215bb1c0-4ec6-40ba-9f04-ced94567614c}, !- Handle
  {48cfde56-2a44-46ae-bb31-1786ab596d44}, !- Source Object
  3,                                      !- Outlet Port
  {a897fd03-4c2f-42c0-9517-1b4c5bc0f726}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf07b5dd-52ce-4dbd-a1b3-c3e3d8b92c22}, !- Handle
  Zone Retail Back_Space B  - Story Ground Direct Air Inlet Air Node, !- Name
  {127de939-7a78-41f5-b5bc-1dda784e6095}, !- Inlet Port
  {7cb0977e-b859-477b-8685-e1c5d0776393}; !- Outlet Port

OS:Connection,
  {127de939-7a78-41f5-b5bc-1dda784e6095}, !- Handle
  {ee64e6e9-75c4-4826-a529-9dfdd84e624f}, !- Source Object
  3,                                      !- Outlet Port
  {cf07b5dd-52ce-4dbd-a1b3-c3e3d8b92c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb0977e-b859-477b-8685-e1c5d0776393}, !- Handle
  {cf07b5dd-52ce-4dbd-a1b3-c3e3d8b92c22}, !- Source Object
  3,                                      !- Outlet Port
  {88373d4b-b864-4a9a-997e-e49efdf78bb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43831d2c-e66b-4d04-83a3-3685d973331f}, !- Handle
  {88373d4b-b864-4a9a-997e-e49efdf78bb0}, !- Source Object
  4,                                      !- Outlet Port
  {8fe0fd0e-65f9-4762-adb6-a0c357e92a26}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a9a69ae1-faa4-4988-9983-8c70f29bfca8}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {dbc79741-7e97-4824-b619-d854de071be0}, !- Availability Schedule
  {6e014ea6-15a5-4481-b7fd-bfb0c25cee37}, !- Availability Manager List Name
  0.844413010614077,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5aa3b9af-bc84-4f71-aa49-92c815f55df0}, !- Supply Side Inlet Node Name
  {b53c19f3-9d3a-48c3-88ce-d64acc27d0c9}, !- Demand Side Outlet Node Name
  {37829443-dd7c-4aff-8872-11c818e7f6a7}, !- Demand Side Inlet Node A
  {fad35cf3-40b2-445a-9dc1-565227340e35}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe938c64-a4b0-4a27-8172-b80b504ddfe1}, !- Demand Mixer Name
  {724d2e5c-82db-4109-99ed-4559cfe206f4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {65e568bb-4960-4c92-85dc-2d884fdf1032}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {5aa3b9af-bc84-4f71-aa49-92c815f55df0}, !- Inlet Port
  {29e18582-347c-45a0-bc39-79d2888d6868}; !- Outlet Port

OS:Node,
  {1f137736-a7fd-4da8-898b-47e8afba9b2a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {5161dce4-08a4-419e-b451-5a3fd8261889}, !- Inlet Port
  {fad35cf3-40b2-445a-9dc1-565227340e35}; !- Outlet Port

OS:Connection,
  {5aa3b9af-bc84-4f71-aa49-92c815f55df0}, !- Handle
  {a9a69ae1-faa4-4988-9983-8c70f29bfca8}, !- Source Object
  9,                                      !- Outlet Port
  {65e568bb-4960-4c92-85dc-2d884fdf1032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fad35cf3-40b2-445a-9dc1-565227340e35}, !- Handle
  {1f137736-a7fd-4da8-898b-47e8afba9b2a}, !- Source Object
  3,                                      !- Outlet Port
  {a9a69ae1-faa4-4988-9983-8c70f29bfca8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {56ed8efc-f592-49f3-a2a2-29aea9307a41}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {37829443-dd7c-4aff-8872-11c818e7f6a7}, !- Inlet Port
  {aed028c0-7e9c-4aa0-92d2-d45214ab5e9e}; !- Outlet Port

OS:Node,
  {b0a91968-ca2f-4ce6-a7a6-bd62e02636a5}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {128477a8-2387-4ad2-b5b6-898f8a4a2c05}, !- Inlet Port
  {b53c19f3-9d3a-48c3-88ce-d64acc27d0c9}; !- Outlet Port

OS:Node,
  {dbd3eb0a-d5bb-4a43-8b5b-e9ca99bd1007}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {f17bfa49-017b-44b2-9a3a-987c63210824}, !- Inlet Port
  {6dc2873b-3f73-4a01-8b62-415431f3e80d}; !- Outlet Port

OS:Connection,
  {37829443-dd7c-4aff-8872-11c818e7f6a7}, !- Handle
  {a9a69ae1-faa4-4988-9983-8c70f29bfca8}, !- Source Object
  11,                                     !- Outlet Port
  {56ed8efc-f592-49f3-a2a2-29aea9307a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53c19f3-9d3a-48c3-88ce-d64acc27d0c9}, !- Handle
  {b0a91968-ca2f-4ce6-a7a6-bd62e02636a5}, !- Source Object
  3,                                      !- Outlet Port
  {a9a69ae1-faa4-4988-9983-8c70f29bfca8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {724d2e5c-82db-4109-99ed-4559cfe206f4}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {aed028c0-7e9c-4aa0-92d2-d45214ab5e9e}, !- Inlet Node Name
  {3dac1d8b-20fe-4718-87e9-80e9d03fe809}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe938c64-a4b0-4a27-8172-b80b504ddfe1}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {128477a8-2387-4ad2-b5b6-898f8a4a2c05}, !- Outlet Node Name
  {02455d34-4d93-4773-9c00-15a2151901fc}; !- Inlet Node Name 1

OS:Connection,
  {aed028c0-7e9c-4aa0-92d2-d45214ab5e9e}, !- Handle
  {56ed8efc-f592-49f3-a2a2-29aea9307a41}, !- Source Object
  3,                                      !- Outlet Port
  {724d2e5c-82db-4109-99ed-4559cfe206f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {128477a8-2387-4ad2-b5b6-898f8a4a2c05}, !- Handle
  {fe938c64-a4b0-4a27-8172-b80b504ddfe1}, !- Source Object
  2,                                      !- Outlet Port
  {b0a91968-ca2f-4ce6-a7a6-bd62e02636a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e059166-41c7-43fe-b725-1aec3b0a4f52}, !- Handle
  {a9a69ae1-faa4-4988-9983-8c70f29bfca8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  22398.76,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  14363.16,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6e014ea6-15a5-4481-b7fd-bfb0c25cee37}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {b9e66706-c31c-4c33-ae85-a96afdb08e49}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {b6bc2576-110a-4d33-8da5-0dffc07c639e}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Central Heating and AC Heating Coil 182kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  53122.2573101612,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {947f2dde-eded-4127-b317-cca18ef0d18f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Central Heating and AC Cooling Coil 72kBtu/hr 8.9EER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  20968.7859601211,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  0.844413010614077,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0164ba53-9029-4db9-868d-9d119e983b38}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.844413010614077,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {64c1c976-e29b-4899-a553-557e2992a2e3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d4ff8005-8043-4ba3-a4ed-32cca406300f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {64c1c976-e29b-4899-a553-557e2992a2e3}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d4ff8005-8043-4ba3-a4ed-32cca406300f}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5432e7f5-40f5-48ba-b5e9-05e0670bcb3e}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {8f8ad3d7-2aca-4171-a86a-4164928e7a3a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {29e18582-347c-45a0-bc39-79d2888d6868}, !- Air Inlet Node Name
  {5161dce4-08a4-419e-b451-5a3fd8261889}, !- Air Outlet Node Name
  {0164ba53-9029-4db9-868d-9d119e983b38}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {dbc79741-7e97-4824-b619-d854de071be0}, !- Supply Air Fan Operating Mode Schedule Name
  {b6bc2576-110a-4d33-8da5-0dffc07c639e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {947f2dde-eded-4127-b317-cca18ef0d18f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.844413010614077,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.844413010614077,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {29e18582-347c-45a0-bc39-79d2888d6868}, !- Handle
  {65e568bb-4960-4c92-85dc-2d884fdf1032}, !- Source Object
  3,                                      !- Outlet Port
  {5432e7f5-40f5-48ba-b5e9-05e0670bcb3e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5161dce4-08a4-419e-b451-5a3fd8261889}, !- Handle
  {5432e7f5-40f5-48ba-b5e9-05e0670bcb3e}, !- Source Object
  7,                                      !- Outlet Port
  {1f137736-a7fd-4da8-898b-47e8afba9b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {515bc85f-9473-4a0d-8b43-9a989937d2b3}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Direct Air, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {94402520-4e8b-4fce-8bb0-452ef56b27c2}, !- Air Inlet Node Name
  {f17bfa49-017b-44b2-9a3a-987c63210824}, !- Air Outlet Node Name
  0.844413010614077;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {96259f27-0b97-446a-9569-fb89f5a89c70}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Return Air Node, !- Name
  {ab58b931-a84c-4673-8fbc-fc31476e9a89}, !- Inlet Port
  {02455d34-4d93-4773-9c00-15a2151901fc}; !- Outlet Port

OS:Connection,
  {6dc2873b-3f73-4a01-8b62-415431f3e80d}, !- Handle
  {dbd3eb0a-d5bb-4a43-8b5b-e9ca99bd1007}, !- Source Object
  3,                                      !- Outlet Port
  {947492ce-978a-4a9d-8d0a-db0fc5160681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab58b931-a84c-4673-8fbc-fc31476e9a89}, !- Handle
  {ebfb2394-e5b2-4134-b38f-8bfe750501ba}, !- Source Object
  2,                                      !- Outlet Port
  {96259f27-0b97-446a-9569-fb89f5a89c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02455d34-4d93-4773-9c00-15a2151901fc}, !- Handle
  {96259f27-0b97-446a-9569-fb89f5a89c70}, !- Source Object
  3,                                      !- Outlet Port
  {fe938c64-a4b0-4a27-8172-b80b504ddfe1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {122e1734-2ebd-45de-98b8-2aec9fba647d}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {3dac1d8b-20fe-4718-87e9-80e9d03fe809}, !- Inlet Port
  {94402520-4e8b-4fce-8bb0-452ef56b27c2}; !- Outlet Port

OS:Connection,
  {3dac1d8b-20fe-4718-87e9-80e9d03fe809}, !- Handle
  {724d2e5c-82db-4109-99ed-4559cfe206f4}, !- Source Object
  3,                                      !- Outlet Port
  {122e1734-2ebd-45de-98b8-2aec9fba647d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94402520-4e8b-4fce-8bb0-452ef56b27c2}, !- Handle
  {122e1734-2ebd-45de-98b8-2aec9fba647d}, !- Source Object
  3,                                      !- Outlet Port
  {515bc85f-9473-4a0d-8b43-9a989937d2b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f17bfa49-017b-44b2-9a3a-987c63210824}, !- Handle
  {515bc85f-9473-4a0d-8b43-9a989937d2b3}, !- Source Object
  4,                                      !- Outlet Port
  {dbd3eb0a-d5bb-4a43-8b5b-e9ca99bd1007}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7dbe83a8-a30c-44c5-9410-11b074887ec8}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {5529a221-d88b-4e87-8022-7ebd54542fad}, !- Availability Schedule
  {a4baeb29-317e-44a7-bcba-4786b958ed2d}, !- Availability Manager List Name
  0.20834209684692,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e6fe32e9-a44e-43ed-b956-62e1d4a1c162}, !- Supply Side Inlet Node Name
  {a271ec8f-67d8-4e44-86ca-006523c9f7b5}, !- Demand Side Outlet Node Name
  {542fcb7c-1a8f-421e-a2c0-dc9a14fa302c}, !- Demand Side Inlet Node A
  {d078c0ca-cccc-4ea3-8ae4-6eda44eac853}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e397079e-2b4e-423a-9cff-07ccc7c06db4}, !- Demand Mixer Name
  {5b8fc494-26e5-44a1-adc0-325edc4aa0ae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {73eca050-c5c7-4e3d-a738-75356d630f4c}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {e6fe32e9-a44e-43ed-b956-62e1d4a1c162}, !- Inlet Port
  {80d989b8-2cf6-414b-a2aa-280076289d3e}; !- Outlet Port

OS:Node,
  {214dd88d-1144-431a-ac45-00b35ae8be6a}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {926d08bc-4d17-4d23-80e6-daf4a28def1d}, !- Inlet Port
  {d078c0ca-cccc-4ea3-8ae4-6eda44eac853}; !- Outlet Port

OS:Connection,
  {e6fe32e9-a44e-43ed-b956-62e1d4a1c162}, !- Handle
  {7dbe83a8-a30c-44c5-9410-11b074887ec8}, !- Source Object
  9,                                      !- Outlet Port
  {73eca050-c5c7-4e3d-a738-75356d630f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d078c0ca-cccc-4ea3-8ae4-6eda44eac853}, !- Handle
  {214dd88d-1144-431a-ac45-00b35ae8be6a}, !- Source Object
  3,                                      !- Outlet Port
  {7dbe83a8-a30c-44c5-9410-11b074887ec8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d3179cb0-a1ce-4223-8bd5-4e72de373b7b}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {542fcb7c-1a8f-421e-a2c0-dc9a14fa302c}, !- Inlet Port
  {0f471529-9664-41d3-bde3-d0a963eaf3a9}; !- Outlet Port

OS:Node,
  {432f3707-810c-4821-9a36-c968fe3d5d57}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {3476f099-9310-46c0-8702-08fa414abe41}, !- Inlet Port
  {a271ec8f-67d8-4e44-86ca-006523c9f7b5}; !- Outlet Port

OS:Node,
  {2484e890-a829-4405-8781-a020df29788e}, !- Handle
  Zone Retail Back_Space C  - Story Ground Direct Air Outlet Air Node, !- Name
  {3ef4e5ed-2715-486c-80c9-e6ade9900763}, !- Inlet Port
  {6a534f1f-45cd-4602-b332-932ccba0eb69}; !- Outlet Port

OS:Connection,
  {542fcb7c-1a8f-421e-a2c0-dc9a14fa302c}, !- Handle
  {7dbe83a8-a30c-44c5-9410-11b074887ec8}, !- Source Object
  11,                                     !- Outlet Port
  {d3179cb0-a1ce-4223-8bd5-4e72de373b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a271ec8f-67d8-4e44-86ca-006523c9f7b5}, !- Handle
  {432f3707-810c-4821-9a36-c968fe3d5d57}, !- Source Object
  3,                                      !- Outlet Port
  {7dbe83a8-a30c-44c5-9410-11b074887ec8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5b8fc494-26e5-44a1-adc0-325edc4aa0ae}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {0f471529-9664-41d3-bde3-d0a963eaf3a9}, !- Inlet Node Name
  {41c06db4-35a4-4dba-b3ea-744f7f478be0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e397079e-2b4e-423a-9cff-07ccc7c06db4}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {3476f099-9310-46c0-8702-08fa414abe41}, !- Outlet Node Name
  {464b4e94-fcac-426c-95f9-47848cc5d188}; !- Inlet Node Name 1

OS:Connection,
  {0f471529-9664-41d3-bde3-d0a963eaf3a9}, !- Handle
  {d3179cb0-a1ce-4223-8bd5-4e72de373b7b}, !- Source Object
  3,                                      !- Outlet Port
  {5b8fc494-26e5-44a1-adc0-325edc4aa0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3476f099-9310-46c0-8702-08fa414abe41}, !- Handle
  {e397079e-2b4e-423a-9cff-07ccc7c06db4}, !- Source Object
  2,                                      !- Outlet Port
  {432f3707-810c-4821-9a36-c968fe3d5d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cc328639-5d59-4182-a8b1-f3a7e2156f99}, !- Handle
  {7dbe83a8-a30c-44c5-9410-11b074887ec8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4607.97,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3813.34,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a4baeb29-317e-44a7-bcba-4786b958ed2d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {0f50cf12-d106-4f51-beaa-a1c160fd6e42}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {afd07f93-b36e-4378-9e88-c59c9ce9a8c7}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Heating Coil 46kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  13106.8592479313,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8c6051ac-8454-44f1-86ec-ed06147456d6}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Cooling Coil 18kBtu/hr 9.7SEER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  5173.63041586591,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.20834209684692,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {be14fd60-4e9a-4d91-9c77-ad6640a3cdb7}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.20834209684692,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3cedad3-45fa-4a53-a455-429c2daa8e39}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4b8d9a43-815d-4d96-b409-84d3da64a304}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {a3cedad3-45fa-4a53-a455-429c2daa8e39}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4b8d9a43-815d-4d96-b409-84d3da64a304}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3c59238d-21fc-4c3e-baf8-48ec59479847}, !- Handle
  Zone Retail Back_Space C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {c3df80ac-13b6-4266-be70-cc00ec7ed944}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {80d989b8-2cf6-414b-a2aa-280076289d3e}, !- Air Inlet Node Name
  {926d08bc-4d17-4d23-80e6-daf4a28def1d}, !- Air Outlet Node Name
  {be14fd60-4e9a-4d91-9c77-ad6640a3cdb7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {5529a221-d88b-4e87-8022-7ebd54542fad}, !- Supply Air Fan Operating Mode Schedule Name
  {afd07f93-b36e-4378-9e88-c59c9ce9a8c7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8c6051ac-8454-44f1-86ec-ed06147456d6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.20834209684692,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.20834209684692,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {80d989b8-2cf6-414b-a2aa-280076289d3e}, !- Handle
  {73eca050-c5c7-4e3d-a738-75356d630f4c}, !- Source Object
  3,                                      !- Outlet Port
  {3c59238d-21fc-4c3e-baf8-48ec59479847}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {926d08bc-4d17-4d23-80e6-daf4a28def1d}, !- Handle
  {3c59238d-21fc-4c3e-baf8-48ec59479847}, !- Source Object
  7,                                      !- Outlet Port
  {214dd88d-1144-431a-ac45-00b35ae8be6a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5091f47c-5eca-480f-ab4c-9df260267eb9}, !- Handle
  Zone Retail Back_Space C  - Story Ground Direct Air, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {59e5687a-f713-4417-84eb-89e573507744}, !- Air Inlet Node Name
  {3ef4e5ed-2715-486c-80c9-e6ade9900763}, !- Air Outlet Node Name
  0.20834209684692;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b16368b3-4273-4242-b00d-240f8e050d84}, !- Handle
  Zone Retail Back_Space C  - Story Ground Return Air Node, !- Name
  {d6ffd248-b7ad-4b42-8960-95a9a8007c99}, !- Inlet Port
  {464b4e94-fcac-426c-95f9-47848cc5d188}; !- Outlet Port

OS:Connection,
  {6a534f1f-45cd-4602-b332-932ccba0eb69}, !- Handle
  {2484e890-a829-4405-8781-a020df29788e}, !- Source Object
  3,                                      !- Outlet Port
  {122dc531-f830-49e2-907b-6ec7670bea37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ffd248-b7ad-4b42-8960-95a9a8007c99}, !- Handle
  {285c3363-79a1-482d-9df4-434eb856920c}, !- Source Object
  2,                                      !- Outlet Port
  {b16368b3-4273-4242-b00d-240f8e050d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {464b4e94-fcac-426c-95f9-47848cc5d188}, !- Handle
  {b16368b3-4273-4242-b00d-240f8e050d84}, !- Source Object
  3,                                      !- Outlet Port
  {e397079e-2b4e-423a-9cff-07ccc7c06db4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49b507e4-697c-4604-a98a-2b3bb553e76c}, !- Handle
  Zone Retail Back_Space C  - Story Ground Direct Air Inlet Air Node, !- Name
  {41c06db4-35a4-4dba-b3ea-744f7f478be0}, !- Inlet Port
  {59e5687a-f713-4417-84eb-89e573507744}; !- Outlet Port

OS:Connection,
  {41c06db4-35a4-4dba-b3ea-744f7f478be0}, !- Handle
  {5b8fc494-26e5-44a1-adc0-325edc4aa0ae}, !- Source Object
  3,                                      !- Outlet Port
  {49b507e4-697c-4604-a98a-2b3bb553e76c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59e5687a-f713-4417-84eb-89e573507744}, !- Handle
  {49b507e4-697c-4604-a98a-2b3bb553e76c}, !- Source Object
  3,                                      !- Outlet Port
  {5091f47c-5eca-480f-ab4c-9df260267eb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ef4e5ed-2715-486c-80c9-e6ade9900763}, !- Handle
  {5091f47c-5eca-480f-ab4c-9df260267eb9}, !- Source Object
  4,                                      !- Outlet Port
  {2484e890-a829-4405-8781-a020df29788e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {06e4f8cd-5976-48e4-9e99-b794c552dbd3}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {6b485d78-159f-4b26-af46-07988ee4f185}, !- Availability Schedule
  {6f621079-132e-4624-953b-57803a0c482f}, !- Availability Manager List Name
  0.29655791625275,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b55828be-6f38-47d5-b28b-6edb1594cef3}, !- Supply Side Inlet Node Name
  {8d5431e7-6965-4083-9dfa-35d773a43d06}, !- Demand Side Outlet Node Name
  {33fce1eb-0510-4291-b0b0-187911760714}, !- Demand Side Inlet Node A
  {3eaab586-de65-45d8-ab6d-c4bdd689a217}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {46aeba2e-7570-4d59-b831-21087c51ef75}, !- Demand Mixer Name
  {1f898282-d7b4-4278-bdcc-b427416c5bc7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d55b0a00-3fd1-4085-b912-e25e99abc622}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {b55828be-6f38-47d5-b28b-6edb1594cef3}, !- Inlet Port
  {0caaad1e-ab52-4f46-ad91-d910ffef8384}; !- Outlet Port

OS:Node,
  {51bc08b2-7487-4215-bcb0-b54aa7b29650}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {0ef45150-04cb-4359-b50a-5c0edbc2485c}, !- Inlet Port
  {3eaab586-de65-45d8-ab6d-c4bdd689a217}; !- Outlet Port

OS:Connection,
  {b55828be-6f38-47d5-b28b-6edb1594cef3}, !- Handle
  {06e4f8cd-5976-48e4-9e99-b794c552dbd3}, !- Source Object
  9,                                      !- Outlet Port
  {d55b0a00-3fd1-4085-b912-e25e99abc622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eaab586-de65-45d8-ab6d-c4bdd689a217}, !- Handle
  {51bc08b2-7487-4215-bcb0-b54aa7b29650}, !- Source Object
  3,                                      !- Outlet Port
  {06e4f8cd-5976-48e4-9e99-b794c552dbd3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8798210b-a372-4d32-ad37-6395f7fadd78}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {33fce1eb-0510-4291-b0b0-187911760714}, !- Inlet Port
  {7c2a0e92-0be4-4a37-bd37-a491b9a87c5f}; !- Outlet Port

OS:Node,
  {0933b06c-2ef6-4904-9e5a-25595d76df18}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {fd722316-d07d-41e3-8931-4446e3bc778e}, !- Inlet Port
  {8d5431e7-6965-4083-9dfa-35d773a43d06}; !- Outlet Port

OS:Node,
  {0c15b5cd-5bd0-4d0b-8873-0feaf895d520}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {deb6b247-4546-4b54-b504-26c24edcd103}, !- Inlet Port
  {d79f9bbc-2043-4614-b08a-6b38af52fe97}; !- Outlet Port

OS:Connection,
  {33fce1eb-0510-4291-b0b0-187911760714}, !- Handle
  {06e4f8cd-5976-48e4-9e99-b794c552dbd3}, !- Source Object
  11,                                     !- Outlet Port
  {8798210b-a372-4d32-ad37-6395f7fadd78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d5431e7-6965-4083-9dfa-35d773a43d06}, !- Handle
  {0933b06c-2ef6-4904-9e5a-25595d76df18}, !- Source Object
  3,                                      !- Outlet Port
  {06e4f8cd-5976-48e4-9e99-b794c552dbd3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1f898282-d7b4-4278-bdcc-b427416c5bc7}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {7c2a0e92-0be4-4a37-bd37-a491b9a87c5f}, !- Inlet Node Name
  {3cfff97a-72d6-43b4-856b-6c9661ca3587}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {46aeba2e-7570-4d59-b831-21087c51ef75}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {fd722316-d07d-41e3-8931-4446e3bc778e}, !- Outlet Node Name
  {166c31c0-6e9d-497a-9997-bfef3b11565d}; !- Inlet Node Name 1

OS:Connection,
  {7c2a0e92-0be4-4a37-bd37-a491b9a87c5f}, !- Handle
  {8798210b-a372-4d32-ad37-6395f7fadd78}, !- Source Object
  3,                                      !- Outlet Port
  {1f898282-d7b4-4278-bdcc-b427416c5bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd722316-d07d-41e3-8931-4446e3bc778e}, !- Handle
  {46aeba2e-7570-4d59-b831-21087c51ef75}, !- Source Object
  2,                                      !- Outlet Port
  {0933b06c-2ef6-4904-9e5a-25595d76df18}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7be2b17a-43d9-409d-aa9b-9b325b7954ff}, !- Handle
  {06e4f8cd-5976-48e4-9e99-b794c552dbd3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7419.97,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6252.44,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6f621079-132e-4624-953b-57803a0c482f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {21f60807-94f5-4c3a-a900-b1041993e807}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {e2710e09-188c-4306-87ef-6662b9e05dc9}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Central Heating and AC Heating Coil 60kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  18656.5409776044,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {63cf0b0d-9497-48cc-a57d-42b911282d3d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Central Heating and AC Cooling Coil 24kBtu/hr 9.7SEER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  7364.2392911038,                        !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.29655791625275,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ed0514cf-92bf-49db-8c47-bf8b6139310c}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.29655791625275,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2a4057a5-7757-404a-9e1b-d098eaf9001c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4cc1bf7f-a4d2-4705-9376-319140f15016}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {2a4057a5-7757-404a-9e1b-d098eaf9001c}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4cc1bf7f-a4d2-4705-9376-319140f15016}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6bc37c8f-0f50-43f0-a1ac-87a498310896}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {26064251-9ac5-4291-a182-e01690da6042}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {0caaad1e-ab52-4f46-ad91-d910ffef8384}, !- Air Inlet Node Name
  {0ef45150-04cb-4359-b50a-5c0edbc2485c}, !- Air Outlet Node Name
  {ed0514cf-92bf-49db-8c47-bf8b6139310c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {6b485d78-159f-4b26-af46-07988ee4f185}, !- Supply Air Fan Operating Mode Schedule Name
  {e2710e09-188c-4306-87ef-6662b9e05dc9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {63cf0b0d-9497-48cc-a57d-42b911282d3d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.29655791625275,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.29655791625275,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0caaad1e-ab52-4f46-ad91-d910ffef8384}, !- Handle
  {d55b0a00-3fd1-4085-b912-e25e99abc622}, !- Source Object
  3,                                      !- Outlet Port
  {6bc37c8f-0f50-43f0-a1ac-87a498310896}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0ef45150-04cb-4359-b50a-5c0edbc2485c}, !- Handle
  {6bc37c8f-0f50-43f0-a1ac-87a498310896}, !- Source Object
  7,                                      !- Outlet Port
  {51bc08b2-7487-4215-bcb0-b54aa7b29650}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {37f4c8ff-ce8b-47ae-8c5a-13f5e4b15aad}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Direct Air, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {7457b9cb-c087-4b16-ac04-ffcf769d1404}, !- Air Inlet Node Name
  {deb6b247-4546-4b54-b504-26c24edcd103}, !- Air Outlet Node Name
  0.29655791625275;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc2426bf-c7be-4cfa-b955-ab3294f80da2}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Return Air Node, !- Name
  {f89e7495-e251-4dad-8f71-63223e641d59}, !- Inlet Port
  {166c31c0-6e9d-497a-9997-bfef3b11565d}; !- Outlet Port

OS:Connection,
  {d79f9bbc-2043-4614-b08a-6b38af52fe97}, !- Handle
  {0c15b5cd-5bd0-4d0b-8873-0feaf895d520}, !- Source Object
  3,                                      !- Outlet Port
  {65924887-c387-4520-a119-8bb36d743d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89e7495-e251-4dad-8f71-63223e641d59}, !- Handle
  {25741d81-521d-4602-96c9-263b566b282a}, !- Source Object
  2,                                      !- Outlet Port
  {bc2426bf-c7be-4cfa-b955-ab3294f80da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166c31c0-6e9d-497a-9997-bfef3b11565d}, !- Handle
  {bc2426bf-c7be-4cfa-b955-ab3294f80da2}, !- Source Object
  3,                                      !- Outlet Port
  {46aeba2e-7570-4d59-b831-21087c51ef75}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8cca01ee-226c-48ab-893c-fafe8cd2c005}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {3cfff97a-72d6-43b4-856b-6c9661ca3587}, !- Inlet Port
  {7457b9cb-c087-4b16-ac04-ffcf769d1404}; !- Outlet Port

OS:Connection,
  {3cfff97a-72d6-43b4-856b-6c9661ca3587}, !- Handle
  {1f898282-d7b4-4278-bdcc-b427416c5bc7}, !- Source Object
  3,                                      !- Outlet Port
  {8cca01ee-226c-48ab-893c-fafe8cd2c005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7457b9cb-c087-4b16-ac04-ffcf769d1404}, !- Handle
  {8cca01ee-226c-48ab-893c-fafe8cd2c005}, !- Source Object
  3,                                      !- Outlet Port
  {37f4c8ff-ce8b-47ae-8c5a-13f5e4b15aad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {deb6b247-4546-4b54-b504-26c24edcd103}, !- Handle
  {37f4c8ff-ce8b-47ae-8c5a-13f5e4b15aad}, !- Source Object
  4,                                      !- Outlet Port
  {0c15b5cd-5bd0-4d0b-8873-0feaf895d520}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {97819b2c-2f1d-4bcc-8377-819262e15072}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {8369f4a2-259e-4a43-afeb-0bdab3180c8c}, !- Availability Schedule
  {4d4288c0-c803-4611-b026-dc40c94f294a}, !- Availability Manager List Name
  0.00819913123941516,                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c2c2306a-ef39-400b-b8bb-d6d62d4a824f}, !- Supply Side Inlet Node Name
  {68a2d913-01d6-42ec-989c-8d2d08e666c9}, !- Demand Side Outlet Node Name
  {d793a184-6190-4146-8c0c-31aba269be69}, !- Demand Side Inlet Node A
  {a88667fa-f0f3-4e87-9f85-45e517d14d9b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7fa763ef-26c9-4996-8126-3f08da581611}, !- Demand Mixer Name
  {e267afef-05a6-4d93-8223-199a5b4d0d43}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ef4d021-9d74-41b3-8f10-959354a8f409}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {c2c2306a-ef39-400b-b8bb-d6d62d4a824f}, !- Inlet Port
  {ef467202-7f47-4fcd-b543-a9e276e19f16}; !- Outlet Port

OS:Node,
  {63c60b5f-d677-49ed-8005-0ae2c1ae9c9c}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {94566273-a5e1-4747-9d69-728e6d3c84a2}, !- Inlet Port
  {a88667fa-f0f3-4e87-9f85-45e517d14d9b}; !- Outlet Port

OS:Connection,
  {c2c2306a-ef39-400b-b8bb-d6d62d4a824f}, !- Handle
  {97819b2c-2f1d-4bcc-8377-819262e15072}, !- Source Object
  9,                                      !- Outlet Port
  {1ef4d021-9d74-41b3-8f10-959354a8f409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88667fa-f0f3-4e87-9f85-45e517d14d9b}, !- Handle
  {63c60b5f-d677-49ed-8005-0ae2c1ae9c9c}, !- Source Object
  3,                                      !- Outlet Port
  {97819b2c-2f1d-4bcc-8377-819262e15072}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {418a66e6-aa98-43a0-bf20-03effd9fd3ec}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {d793a184-6190-4146-8c0c-31aba269be69}, !- Inlet Port
  {95aeca0b-a296-42b6-9f55-2d89954a3850}; !- Outlet Port

OS:Node,
  {8939e0af-03e6-48dd-a4fd-16d315bb8aac}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {bda30516-65a6-4654-85d8-8707297272e6}, !- Inlet Port
  {68a2d913-01d6-42ec-989c-8d2d08e666c9}; !- Outlet Port

OS:Node,
  {fc288157-6c8a-4ac2-aff3-a321470a4b2d}, !- Handle
  Zone Retail Entry A  - Story Ground Direct Air Outlet Air Node, !- Name
  {b918e0b2-33db-442a-b981-7849bdec3df4}, !- Inlet Port
  {1b6053ed-0ea3-4048-abf0-afe3472392e1}; !- Outlet Port

OS:Connection,
  {d793a184-6190-4146-8c0c-31aba269be69}, !- Handle
  {97819b2c-2f1d-4bcc-8377-819262e15072}, !- Source Object
  11,                                     !- Outlet Port
  {418a66e6-aa98-43a0-bf20-03effd9fd3ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a2d913-01d6-42ec-989c-8d2d08e666c9}, !- Handle
  {8939e0af-03e6-48dd-a4fd-16d315bb8aac}, !- Source Object
  3,                                      !- Outlet Port
  {97819b2c-2f1d-4bcc-8377-819262e15072}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e267afef-05a6-4d93-8223-199a5b4d0d43}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {95aeca0b-a296-42b6-9f55-2d89954a3850}, !- Inlet Node Name
  {d86a8530-d0d4-4d5b-9ecd-f2d08bd9e492}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7fa763ef-26c9-4996-8126-3f08da581611}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {bda30516-65a6-4654-85d8-8707297272e6}, !- Outlet Node Name
  {9e76ab6d-21a1-41b0-9965-82702fc94f2b}; !- Inlet Node Name 1

OS:Connection,
  {95aeca0b-a296-42b6-9f55-2d89954a3850}, !- Handle
  {418a66e6-aa98-43a0-bf20-03effd9fd3ec}, !- Source Object
  3,                                      !- Outlet Port
  {e267afef-05a6-4d93-8223-199a5b4d0d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bda30516-65a6-4654-85d8-8707297272e6}, !- Handle
  {7fa763ef-26c9-4996-8126-3f08da581611}, !- Source Object
  2,                                      !- Outlet Port
  {8939e0af-03e6-48dd-a4fd-16d315bb8aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5c01ff7b-9f87-40c3-b75f-70be235b0393}, !- Handle
  {97819b2c-2f1d-4bcc-8377-819262e15072}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  57.25,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  515.81,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4d4288c0-c803-4611-b026-dc40c94f294a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {9e32fdae-318d-44ca-9b90-0c8a76207e50}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {51d21d59-5c1a-428c-9807-cb5726a12575}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Heating Coil 3kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  515.809626267182,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d47c9106-f97f-4e9a-9415-e32e4a6e1207}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Cooling Coil 1kBtu/hr 9.7SEER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  203.603954293895,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.00819913123941516,                    !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d34095ba-cf44-4a1b-b4cf-ef4baab30ad4}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00819913123941516,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f5c18bd-4078-49fb-8dba-a3b6a0951069}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4e11a45b-9c41-461b-aeb7-38041ff3679a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {4f5c18bd-4078-49fb-8dba-a3b6a0951069}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4e11a45b-9c41-461b-aeb7-38041ff3679a}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {628d673e-d9fe-4ca4-b68f-53dbcfe1fb90}, !- Handle
  Zone Retail Entry A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {736fc682-8ccc-4f4b-b179-38a94f717016}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {ef467202-7f47-4fcd-b543-a9e276e19f16}, !- Air Inlet Node Name
  {94566273-a5e1-4747-9d69-728e6d3c84a2}, !- Air Outlet Node Name
  {d34095ba-cf44-4a1b-b4cf-ef4baab30ad4}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {8369f4a2-259e-4a43-afeb-0bdab3180c8c}, !- Supply Air Fan Operating Mode Schedule Name
  {51d21d59-5c1a-428c-9807-cb5726a12575}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d47c9106-f97f-4e9a-9415-e32e4a6e1207}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.00819913123941516,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.00819913123941516,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ef467202-7f47-4fcd-b543-a9e276e19f16}, !- Handle
  {1ef4d021-9d74-41b3-8f10-959354a8f409}, !- Source Object
  3,                                      !- Outlet Port
  {628d673e-d9fe-4ca4-b68f-53dbcfe1fb90}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {94566273-a5e1-4747-9d69-728e6d3c84a2}, !- Handle
  {628d673e-d9fe-4ca4-b68f-53dbcfe1fb90}, !- Source Object
  7,                                      !- Outlet Port
  {63c60b5f-d677-49ed-8005-0ae2c1ae9c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {84c5abe2-f1ed-4df1-a953-47dff90b6a30}, !- Handle
  Zone Retail Entry A  - Story Ground Direct Air, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {855387e1-7523-4844-9399-506855dfe717}, !- Air Inlet Node Name
  {b918e0b2-33db-442a-b981-7849bdec3df4}, !- Air Outlet Node Name
  0.00819913123941516;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {30dc3fd1-4d0f-4b74-a5a8-3b77b34a8f95}, !- Handle
  Zone Retail Entry A  - Story Ground Return Air Node, !- Name
  {83189cc9-f2c2-4a6a-b8ff-dc0e98616259}, !- Inlet Port
  {9e76ab6d-21a1-41b0-9965-82702fc94f2b}; !- Outlet Port

OS:Connection,
  {1b6053ed-0ea3-4048-abf0-afe3472392e1}, !- Handle
  {fc288157-6c8a-4ac2-aff3-a321470a4b2d}, !- Source Object
  3,                                      !- Outlet Port
  {0c7dc4f5-741c-4597-a3d7-540a6ca6eb74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83189cc9-f2c2-4a6a-b8ff-dc0e98616259}, !- Handle
  {6b63bd8f-dee1-4cf5-b55d-aab1f7261636}, !- Source Object
  2,                                      !- Outlet Port
  {30dc3fd1-4d0f-4b74-a5a8-3b77b34a8f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e76ab6d-21a1-41b0-9965-82702fc94f2b}, !- Handle
  {30dc3fd1-4d0f-4b74-a5a8-3b77b34a8f95}, !- Source Object
  3,                                      !- Outlet Port
  {7fa763ef-26c9-4996-8126-3f08da581611}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6262ed93-5630-455e-b42d-56fbaccca65b}, !- Handle
  Zone Retail Entry A  - Story Ground Direct Air Inlet Air Node, !- Name
  {d86a8530-d0d4-4d5b-9ecd-f2d08bd9e492}, !- Inlet Port
  {855387e1-7523-4844-9399-506855dfe717}; !- Outlet Port

OS:Connection,
  {d86a8530-d0d4-4d5b-9ecd-f2d08bd9e492}, !- Handle
  {e267afef-05a6-4d93-8223-199a5b4d0d43}, !- Source Object
  3,                                      !- Outlet Port
  {6262ed93-5630-455e-b42d-56fbaccca65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855387e1-7523-4844-9399-506855dfe717}, !- Handle
  {6262ed93-5630-455e-b42d-56fbaccca65b}, !- Source Object
  3,                                      !- Outlet Port
  {84c5abe2-f1ed-4df1-a953-47dff90b6a30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b918e0b2-33db-442a-b981-7849bdec3df4}, !- Handle
  {84c5abe2-f1ed-4df1-a953-47dff90b6a30}, !- Source Object
  4,                                      !- Outlet Port
  {fc288157-6c8a-4ac2-aff3-a321470a4b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {39a83e70-e448-490e-a7c9-4bb31af07257}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {367d5232-5bb7-44d1-9047-957260f43ee0}, !- Availability Schedule
  {89efc035-5764-485a-b858-fa6d4d2eaabd}, !- Availability Manager List Name
  0.00875203960873523,                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e314dcee-f0f4-470a-b13e-ce269dc42b4b}, !- Supply Side Inlet Node Name
  {2b3276a9-8d03-4f0f-8148-064536454c97}, !- Demand Side Outlet Node Name
  {d53a4856-f175-41bd-8346-971b0da50a32}, !- Demand Side Inlet Node A
  {00fee0a0-7b4b-4dfb-8d9c-26c94ce790aa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b2ffc9bd-938e-4d0d-a1c2-a0a661daea91}, !- Demand Mixer Name
  {5a73a496-89c1-490a-9fed-4ca949902500}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {438a0b44-567d-47e8-a446-ba6a434b89c3}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {e314dcee-f0f4-470a-b13e-ce269dc42b4b}, !- Inlet Port
  {3e95c1bf-882a-4877-ab3e-4aebadabaf2d}; !- Outlet Port

OS:Node,
  {538508bb-0582-4ef7-9676-5a2a008cc39a}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {614dd9a1-f43c-4b34-ac55-dacc385cba15}, !- Inlet Port
  {00fee0a0-7b4b-4dfb-8d9c-26c94ce790aa}; !- Outlet Port

OS:Connection,
  {e314dcee-f0f4-470a-b13e-ce269dc42b4b}, !- Handle
  {39a83e70-e448-490e-a7c9-4bb31af07257}, !- Source Object
  9,                                      !- Outlet Port
  {438a0b44-567d-47e8-a446-ba6a434b89c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00fee0a0-7b4b-4dfb-8d9c-26c94ce790aa}, !- Handle
  {538508bb-0582-4ef7-9676-5a2a008cc39a}, !- Source Object
  3,                                      !- Outlet Port
  {39a83e70-e448-490e-a7c9-4bb31af07257}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c691aa7d-0f56-40a0-bb66-84c7cefc3b11}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {d53a4856-f175-41bd-8346-971b0da50a32}, !- Inlet Port
  {44f7bcda-d25e-41e5-9be2-2580b8131ca4}; !- Outlet Port

OS:Node,
  {e3934876-2df3-4bd0-ae1a-1bd35bf09fdd}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {08949ea1-3b37-45a5-b3b3-26e84a4119ef}, !- Inlet Port
  {2b3276a9-8d03-4f0f-8148-064536454c97}; !- Outlet Port

OS:Node,
  {7ca89ce2-7144-4ac5-8578-1a114356720e}, !- Handle
  Zone Retail Entry B  - Story Ground Direct Air Outlet Air Node, !- Name
  {7d987095-874c-4542-8886-2638f3b3c06e}, !- Inlet Port
  {4a86606d-8567-4d4d-9916-d4c53578c18d}; !- Outlet Port

OS:Connection,
  {d53a4856-f175-41bd-8346-971b0da50a32}, !- Handle
  {39a83e70-e448-490e-a7c9-4bb31af07257}, !- Source Object
  11,                                     !- Outlet Port
  {c691aa7d-0f56-40a0-bb66-84c7cefc3b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b3276a9-8d03-4f0f-8148-064536454c97}, !- Handle
  {e3934876-2df3-4bd0-ae1a-1bd35bf09fdd}, !- Source Object
  3,                                      !- Outlet Port
  {39a83e70-e448-490e-a7c9-4bb31af07257}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5a73a496-89c1-490a-9fed-4ca949902500}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {44f7bcda-d25e-41e5-9be2-2580b8131ca4}, !- Inlet Node Name
  {481f6a19-fc31-4a6e-a953-ff86e2d3935c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b2ffc9bd-938e-4d0d-a1c2-a0a661daea91}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {08949ea1-3b37-45a5-b3b3-26e84a4119ef}, !- Outlet Node Name
  {f4fd9254-9691-434b-a415-8752b737dd21}; !- Inlet Node Name 1

OS:Connection,
  {44f7bcda-d25e-41e5-9be2-2580b8131ca4}, !- Handle
  {c691aa7d-0f56-40a0-bb66-84c7cefc3b11}, !- Source Object
  3,                                      !- Outlet Port
  {5a73a496-89c1-490a-9fed-4ca949902500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08949ea1-3b37-45a5-b3b3-26e84a4119ef}, !- Handle
  {b2ffc9bd-938e-4d0d-a1c2-a0a661daea91}, !- Source Object
  2,                                      !- Outlet Port
  {e3934876-2df3-4bd0-ae1a-1bd35bf09fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {35ac1ebf-36e7-4e1d-92c5-5a44a544a684}, !- Handle
  {39a83e70-e448-490e-a7c9-4bb31af07257}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  244.01,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  550.59,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {89efc035-5764-485a-b858-fa6d4d2eaabd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {2ec42d43-f85e-44d2-aeef-70d1b3cdb1ce}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {539b72d3-0967-4f9e-a1a7-07fc3d29940a}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Heating Coil 3kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  550.593245532596,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bbd0a2af-284f-4448-99be-bbe23b8cd5e8}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Cooling Coil 1kBtu/hr 9.7SEER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  217.333985814135,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.00875203960873523,                    !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f43d8cc8-653a-467a-9cf7-202ab5f2bd1d}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00875203960873523,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2a0c0cc2-8b92-4b1c-a062-c4660901ed24}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {71f55f8d-de1b-425a-9659-9d1c6bd75645}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {2a0c0cc2-8b92-4b1c-a062-c4660901ed24}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {71f55f8d-de1b-425a-9659-9d1c6bd75645}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {389ee686-0efa-46b3-b673-d0182b81f6b6}, !- Handle
  Zone Retail Entry B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {f8a20847-5723-415a-a903-9c8690db1ae8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {3e95c1bf-882a-4877-ab3e-4aebadabaf2d}, !- Air Inlet Node Name
  {614dd9a1-f43c-4b34-ac55-dacc385cba15}, !- Air Outlet Node Name
  {f43d8cc8-653a-467a-9cf7-202ab5f2bd1d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {367d5232-5bb7-44d1-9047-957260f43ee0}, !- Supply Air Fan Operating Mode Schedule Name
  {539b72d3-0967-4f9e-a1a7-07fc3d29940a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bbd0a2af-284f-4448-99be-bbe23b8cd5e8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.00875203960873523,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.00875203960873523,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3e95c1bf-882a-4877-ab3e-4aebadabaf2d}, !- Handle
  {438a0b44-567d-47e8-a446-ba6a434b89c3}, !- Source Object
  3,                                      !- Outlet Port
  {389ee686-0efa-46b3-b673-d0182b81f6b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {614dd9a1-f43c-4b34-ac55-dacc385cba15}, !- Handle
  {389ee686-0efa-46b3-b673-d0182b81f6b6}, !- Source Object
  7,                                      !- Outlet Port
  {538508bb-0582-4ef7-9676-5a2a008cc39a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {067a7eff-1827-4e8f-9d8c-4de1ff552ecb}, !- Handle
  Zone Retail Entry B  - Story Ground Direct Air, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {c57e7a8f-f9cb-470e-a4ac-2957f49f3537}, !- Air Inlet Node Name
  {7d987095-874c-4542-8886-2638f3b3c06e}, !- Air Outlet Node Name
  0.00875203960873523;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4ba470b0-bfff-4db1-a753-c8e4a59074da}, !- Handle
  Zone Retail Entry B  - Story Ground Return Air Node, !- Name
  {cde87d8c-4093-4252-9fa4-b90017afcc12}, !- Inlet Port
  {f4fd9254-9691-434b-a415-8752b737dd21}; !- Outlet Port

OS:Connection,
  {4a86606d-8567-4d4d-9916-d4c53578c18d}, !- Handle
  {7ca89ce2-7144-4ac5-8578-1a114356720e}, !- Source Object
  3,                                      !- Outlet Port
  {ba943b52-bf57-4584-9aaf-13b240f22ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde87d8c-4093-4252-9fa4-b90017afcc12}, !- Handle
  {59ac2b82-dc5d-46f1-9f47-86d5fbde09e0}, !- Source Object
  2,                                      !- Outlet Port
  {4ba470b0-bfff-4db1-a753-c8e4a59074da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4fd9254-9691-434b-a415-8752b737dd21}, !- Handle
  {4ba470b0-bfff-4db1-a753-c8e4a59074da}, !- Source Object
  3,                                      !- Outlet Port
  {b2ffc9bd-938e-4d0d-a1c2-a0a661daea91}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32a57b1d-84d6-46b2-a807-815f334639c4}, !- Handle
  Zone Retail Entry B  - Story Ground Direct Air Inlet Air Node, !- Name
  {481f6a19-fc31-4a6e-a953-ff86e2d3935c}, !- Inlet Port
  {c57e7a8f-f9cb-470e-a4ac-2957f49f3537}; !- Outlet Port

OS:Connection,
  {481f6a19-fc31-4a6e-a953-ff86e2d3935c}, !- Handle
  {5a73a496-89c1-490a-9fed-4ca949902500}, !- Source Object
  3,                                      !- Outlet Port
  {32a57b1d-84d6-46b2-a807-815f334639c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57e7a8f-f9cb-470e-a4ac-2957f49f3537}, !- Handle
  {32a57b1d-84d6-46b2-a807-815f334639c4}, !- Source Object
  3,                                      !- Outlet Port
  {067a7eff-1827-4e8f-9d8c-4de1ff552ecb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d987095-874c-4542-8886-2638f3b3c06e}, !- Handle
  {067a7eff-1827-4e8f-9d8c-4de1ff552ecb}, !- Source Object
  4,                                      !- Outlet Port
  {7ca89ce2-7144-4ac5-8578-1a114356720e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fc5a3026-3a1b-4dd3-9397-7bdc33b59e51}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a95bca87-6602-4ffd-861d-7a878c7bd851}, !- Availability Schedule
  {9610ecf7-2798-42d2-b977-1dbc849303d4}, !- Availability Manager List Name
  0.00823408972774088,                    !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fb6422aa-eb17-4562-aeda-0275dcfb64d7}, !- Supply Side Inlet Node Name
  {1ae58799-5e9c-4d21-af93-22ea205ba5d6}, !- Demand Side Outlet Node Name
  {a5b129eb-3d04-4b80-a521-ae079ea288c8}, !- Demand Side Inlet Node A
  {a152f766-1199-4576-b6ab-2f1149493571}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5af188bd-7796-410a-af37-40e82b9de47c}, !- Demand Mixer Name
  {411c6e9b-e3c1-4915-a34f-76b2bda02964}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4b4e32df-b51c-42a2-a6ea-7dcfcceea92f}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {fb6422aa-eb17-4562-aeda-0275dcfb64d7}, !- Inlet Port
  {2bfc86a6-1bea-4be8-bebf-8b476a867ac1}; !- Outlet Port

OS:Node,
  {ad4bbc51-a1d3-4ae0-87b1-0b74ff0a6f0e}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {bca306f4-b3e1-4999-81be-182f8321c19a}, !- Inlet Port
  {a152f766-1199-4576-b6ab-2f1149493571}; !- Outlet Port

OS:Connection,
  {fb6422aa-eb17-4562-aeda-0275dcfb64d7}, !- Handle
  {fc5a3026-3a1b-4dd3-9397-7bdc33b59e51}, !- Source Object
  9,                                      !- Outlet Port
  {4b4e32df-b51c-42a2-a6ea-7dcfcceea92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a152f766-1199-4576-b6ab-2f1149493571}, !- Handle
  {ad4bbc51-a1d3-4ae0-87b1-0b74ff0a6f0e}, !- Source Object
  3,                                      !- Outlet Port
  {fc5a3026-3a1b-4dd3-9397-7bdc33b59e51}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bbe23c44-12d7-44e1-a70c-a3abc4bcb462}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {a5b129eb-3d04-4b80-a521-ae079ea288c8}, !- Inlet Port
  {58ca4259-b868-468a-910f-1045aaceb90f}; !- Outlet Port

OS:Node,
  {d9283f14-1365-4c82-9d62-b8ba204fffa0}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {87762964-914d-4fed-bfd8-e98d0f73a467}, !- Inlet Port
  {1ae58799-5e9c-4d21-af93-22ea205ba5d6}; !- Outlet Port

OS:Node,
  {b10fcb7d-c547-441b-81bf-9cd3ea73eed2}, !- Handle
  Zone Retail Entry C  - Story Ground Direct Air Outlet Air Node, !- Name
  {f3845c87-5d4e-4d71-9051-0bab63f4e733}, !- Inlet Port
  {a7b2060b-d5b7-486d-8a5a-da754a5034f7}; !- Outlet Port

OS:Connection,
  {a5b129eb-3d04-4b80-a521-ae079ea288c8}, !- Handle
  {fc5a3026-3a1b-4dd3-9397-7bdc33b59e51}, !- Source Object
  11,                                     !- Outlet Port
  {bbe23c44-12d7-44e1-a70c-a3abc4bcb462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae58799-5e9c-4d21-af93-22ea205ba5d6}, !- Handle
  {d9283f14-1365-4c82-9d62-b8ba204fffa0}, !- Source Object
  3,                                      !- Outlet Port
  {fc5a3026-3a1b-4dd3-9397-7bdc33b59e51}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {411c6e9b-e3c1-4915-a34f-76b2bda02964}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {58ca4259-b868-468a-910f-1045aaceb90f}, !- Inlet Node Name
  {94bf630a-0717-4f4d-811e-35640a7be13c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5af188bd-7796-410a-af37-40e82b9de47c}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {87762964-914d-4fed-bfd8-e98d0f73a467}, !- Outlet Node Name
  {b214eb7b-e585-4967-b30d-05bce7c6129c}; !- Inlet Node Name 1

OS:Connection,
  {58ca4259-b868-468a-910f-1045aaceb90f}, !- Handle
  {bbe23c44-12d7-44e1-a70c-a3abc4bcb462}, !- Source Object
  3,                                      !- Outlet Port
  {411c6e9b-e3c1-4915-a34f-76b2bda02964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87762964-914d-4fed-bfd8-e98d0f73a467}, !- Handle
  {5af188bd-7796-410a-af37-40e82b9de47c}, !- Source Object
  2,                                      !- Outlet Port
  {d9283f14-1365-4c82-9d62-b8ba204fffa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5f0fc804-13eb-4f39-b8d0-fbfcfb4700e1}, !- Handle
  {fc5a3026-3a1b-4dd3-9397-7bdc33b59e51}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  57.6,                                   !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  518.01,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9610ecf7-2798-42d2-b977-1dbc849303d4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {450526e3-154f-497a-9492-724b237eee90}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {c094e73c-ec2e-4234-9101-61813fab2a41}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Heating Coil 3kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  518.008874488929,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {94644062-1e7f-45c6-adca-78ecc9a96eac}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Cooling Coil 1kBtu/hr 9.7SEER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  204.472056810054,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.00823408972774088,                    !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ebdd684c-1bd3-4950-81ad-8c5f5f801ff4}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00823408972774088,                    !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d85edc06-04ab-4ef6-995a-ecf71b195383}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3eeb4477-4720-47d3-9b67-8ca4a030a5ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {d85edc06-04ab-4ef6-995a-ecf71b195383}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3eeb4477-4720-47d3-9b67-8ca4a030a5ef}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d89e5b1e-99b3-4f7a-9cc8-693c466cb3fa}, !- Handle
  Zone Retail Entry C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {6534c772-70b7-4cb6-8b1d-5a47b5353e76}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {2bfc86a6-1bea-4be8-bebf-8b476a867ac1}, !- Air Inlet Node Name
  {bca306f4-b3e1-4999-81be-182f8321c19a}, !- Air Outlet Node Name
  {ebdd684c-1bd3-4950-81ad-8c5f5f801ff4}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {a95bca87-6602-4ffd-861d-7a878c7bd851}, !- Supply Air Fan Operating Mode Schedule Name
  {c094e73c-ec2e-4234-9101-61813fab2a41}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {94644062-1e7f-45c6-adca-78ecc9a96eac}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.00823408972774088,                    !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.00823408972774088,                    !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2bfc86a6-1bea-4be8-bebf-8b476a867ac1}, !- Handle
  {4b4e32df-b51c-42a2-a6ea-7dcfcceea92f}, !- Source Object
  3,                                      !- Outlet Port
  {d89e5b1e-99b3-4f7a-9cc8-693c466cb3fa}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {bca306f4-b3e1-4999-81be-182f8321c19a}, !- Handle
  {d89e5b1e-99b3-4f7a-9cc8-693c466cb3fa}, !- Source Object
  7,                                      !- Outlet Port
  {ad4bbc51-a1d3-4ae0-87b1-0b74ff0a6f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {617b7b80-3464-4047-9b7e-827ef89b59dc}, !- Handle
  Zone Retail Entry C  - Story Ground Direct Air, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {1ccaf2fa-b3a9-406a-874e-dfb1201bd1e9}, !- Air Inlet Node Name
  {f3845c87-5d4e-4d71-9051-0bab63f4e733}, !- Air Outlet Node Name
  0.00823408972774088;                    !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5fd3040d-1ccf-45d3-9995-39162c628275}, !- Handle
  Zone Retail Entry C  - Story Ground Return Air Node, !- Name
  {f9acaf81-0689-4d4c-8de3-171ae58d1bf3}, !- Inlet Port
  {b214eb7b-e585-4967-b30d-05bce7c6129c}; !- Outlet Port

OS:Connection,
  {a7b2060b-d5b7-486d-8a5a-da754a5034f7}, !- Handle
  {b10fcb7d-c547-441b-81bf-9cd3ea73eed2}, !- Source Object
  3,                                      !- Outlet Port
  {924b317d-4a24-4d46-b5e7-b4329cabfc0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9acaf81-0689-4d4c-8de3-171ae58d1bf3}, !- Handle
  {8e49ebd3-bb7d-48d7-9365-74212b0677be}, !- Source Object
  2,                                      !- Outlet Port
  {5fd3040d-1ccf-45d3-9995-39162c628275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b214eb7b-e585-4967-b30d-05bce7c6129c}, !- Handle
  {5fd3040d-1ccf-45d3-9995-39162c628275}, !- Source Object
  3,                                      !- Outlet Port
  {5af188bd-7796-410a-af37-40e82b9de47c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1b05832-0940-4278-b3d6-fec35f67f9ca}, !- Handle
  Zone Retail Entry C  - Story Ground Direct Air Inlet Air Node, !- Name
  {94bf630a-0717-4f4d-811e-35640a7be13c}, !- Inlet Port
  {1ccaf2fa-b3a9-406a-874e-dfb1201bd1e9}; !- Outlet Port

OS:Connection,
  {94bf630a-0717-4f4d-811e-35640a7be13c}, !- Handle
  {411c6e9b-e3c1-4915-a34f-76b2bda02964}, !- Source Object
  3,                                      !- Outlet Port
  {b1b05832-0940-4278-b3d6-fec35f67f9ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ccaf2fa-b3a9-406a-874e-dfb1201bd1e9}, !- Handle
  {b1b05832-0940-4278-b3d6-fec35f67f9ca}, !- Source Object
  3,                                      !- Outlet Port
  {617b7b80-3464-4047-9b7e-827ef89b59dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3845c87-5d4e-4d71-9051-0bab63f4e733}, !- Handle
  {617b7b80-3464-4047-9b7e-827ef89b59dc}, !- Source Object
  4,                                      !- Outlet Port
  {b10fcb7d-c547-441b-81bf-9cd3ea73eed2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1c600be4-bf6c-4f9f-9783-4916a658137c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {7e55de6b-4a0f-49d3-b92b-4284a30391e8}, !- Availability Schedule
  {3381500a-8758-4442-a8a2-40d43894f521}, !- Availability Manager List Name
  0.159310494892139,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d937f193-79e5-44f8-b9b3-2da6b18b9287}, !- Supply Side Inlet Node Name
  {f73ca4e4-d52a-4740-b7f8-efdf5d223417}, !- Demand Side Outlet Node Name
  {da6378ba-2d17-4eab-91b1-601507ef3f42}, !- Demand Side Inlet Node A
  {512a2b98-16ec-4029-b745-ba3a646defa9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ba070580-0688-4857-8411-0471a462607c}, !- Demand Mixer Name
  {8e0a3ec2-c6a9-4882-b3fe-bbef947d7f19}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2a9e1ac9-c656-4eb3-a69b-49f0e055da54}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {d937f193-79e5-44f8-b9b3-2da6b18b9287}, !- Inlet Port
  {0cadd33f-c120-4469-bb25-d58e22414ea3}; !- Outlet Port

OS:Node,
  {a5134417-fdec-4788-972c-9bf1a7e53d18}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {23f2ac7d-437d-4ba0-8375-af50a0b4d043}, !- Inlet Port
  {512a2b98-16ec-4029-b745-ba3a646defa9}; !- Outlet Port

OS:Connection,
  {d937f193-79e5-44f8-b9b3-2da6b18b9287}, !- Handle
  {1c600be4-bf6c-4f9f-9783-4916a658137c}, !- Source Object
  9,                                      !- Outlet Port
  {2a9e1ac9-c656-4eb3-a69b-49f0e055da54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {512a2b98-16ec-4029-b745-ba3a646defa9}, !- Handle
  {a5134417-fdec-4788-972c-9bf1a7e53d18}, !- Source Object
  3,                                      !- Outlet Port
  {1c600be4-bf6c-4f9f-9783-4916a658137c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {838452ce-c09c-4e4b-9b82-767065388697}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {da6378ba-2d17-4eab-91b1-601507ef3f42}, !- Inlet Port
  {aba4ecb2-3817-4465-a9f7-5a614f585ada}; !- Outlet Port

OS:Node,
  {0be9770b-d7a5-4a31-9655-52e69c928be3}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {5c72677b-9749-4f78-a478-10eea3975946}, !- Inlet Port
  {f73ca4e4-d52a-4740-b7f8-efdf5d223417}; !- Outlet Port

OS:Node,
  {41e0de87-2c1b-496e-bdb4-34b6b1235807}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Direct Air Outlet Air Node, !- Name
  {c9b66325-e8ed-4e4f-8fa9-c27b41bea57c}, !- Inlet Port
  {a62d8fb3-214a-4f26-b2ef-9bdde658cac3}; !- Outlet Port

OS:Connection,
  {da6378ba-2d17-4eab-91b1-601507ef3f42}, !- Handle
  {1c600be4-bf6c-4f9f-9783-4916a658137c}, !- Source Object
  11,                                     !- Outlet Port
  {838452ce-c09c-4e4b-9b82-767065388697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f73ca4e4-d52a-4740-b7f8-efdf5d223417}, !- Handle
  {0be9770b-d7a5-4a31-9655-52e69c928be3}, !- Source Object
  3,                                      !- Outlet Port
  {1c600be4-bf6c-4f9f-9783-4916a658137c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8e0a3ec2-c6a9-4882-b3fe-bbef947d7f19}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {aba4ecb2-3817-4465-a9f7-5a614f585ada}, !- Inlet Node Name
  {2ad287e0-437d-4af8-b080-805bb249b323}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ba070580-0688-4857-8411-0471a462607c}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {5c72677b-9749-4f78-a478-10eea3975946}, !- Outlet Node Name
  {15e6ef57-d94c-4fc1-a624-2bd5a4f3ab61}; !- Inlet Node Name 1

OS:Connection,
  {aba4ecb2-3817-4465-a9f7-5a614f585ada}, !- Handle
  {838452ce-c09c-4e4b-9b82-767065388697}, !- Source Object
  3,                                      !- Outlet Port
  {8e0a3ec2-c6a9-4882-b3fe-bbef947d7f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c72677b-9749-4f78-a478-10eea3975946}, !- Handle
  {ba070580-0688-4857-8411-0471a462607c}, !- Source Object
  2,                                      !- Outlet Port
  {0be9770b-d7a5-4a31-9655-52e69c928be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ada5205a-327a-4fe6-af39-c688fe1c0909}, !- Handle
  {1c600be4-bf6c-4f9f-9783-4916a658137c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4441.59,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2160.62,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3381500a-8758-4442-a8a2-40d43894f521}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {7d09baae-8fe2-440e-9ddc-0bc9fd0deb80}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {57350541-c9b8-4169-a956-f867181cb3a0}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Heating Coil 43kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  10022.2675343608,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {38ae63f5-fce6-41f1-bb13-b9d2b3a5fba9}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Cooling Coil 17kBtu/hr 9.7SEER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  3956.05897422745,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.159310494892139,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a8cf88ec-9e2f-4b82-8e80-1bb876770634}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.159310494892139,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acb35a33-e5c4-41cb-881c-395322c32bb3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5ea9ea5f-99c1-410b-9260-b14c73aba5ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {acb35a33-e5c4-41cb-881c-395322c32bb3}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5ea9ea5f-99c1-410b-9260-b14c73aba5ef}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d704676d-f3e8-4073-a6ad-c662f4544990}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {641fd717-6bd7-4c81-9091-d22e8b058d06}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {0cadd33f-c120-4469-bb25-d58e22414ea3}, !- Air Inlet Node Name
  {23f2ac7d-437d-4ba0-8375-af50a0b4d043}, !- Air Outlet Node Name
  {a8cf88ec-9e2f-4b82-8e80-1bb876770634}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7e55de6b-4a0f-49d3-b92b-4284a30391e8}, !- Supply Air Fan Operating Mode Schedule Name
  {57350541-c9b8-4169-a956-f867181cb3a0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {38ae63f5-fce6-41f1-bb13-b9d2b3a5fba9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.159310494892139,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.159310494892139,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0cadd33f-c120-4469-bb25-d58e22414ea3}, !- Handle
  {2a9e1ac9-c656-4eb3-a69b-49f0e055da54}, !- Source Object
  3,                                      !- Outlet Port
  {d704676d-f3e8-4073-a6ad-c662f4544990}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {23f2ac7d-437d-4ba0-8375-af50a0b4d043}, !- Handle
  {d704676d-f3e8-4073-a6ad-c662f4544990}, !- Source Object
  7,                                      !- Outlet Port
  {a5134417-fdec-4788-972c-9bf1a7e53d18}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {082a84a1-a586-4317-a636-e2fee886c21e}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Direct Air, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {450b8ed4-70ca-4dab-b1bd-d6cdf31ccef9}, !- Air Inlet Node Name
  {c9b66325-e8ed-4e4f-8fa9-c27b41bea57c}, !- Air Outlet Node Name
  0.159310494892139;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f5b6816-3ae2-4cc7-992d-e5120ff3d3a9}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Return Air Node, !- Name
  {4a980193-c5fb-414f-b4e0-e955cc676117}, !- Inlet Port
  {15e6ef57-d94c-4fc1-a624-2bd5a4f3ab61}; !- Outlet Port

OS:Connection,
  {a62d8fb3-214a-4f26-b2ef-9bdde658cac3}, !- Handle
  {41e0de87-2c1b-496e-bdb4-34b6b1235807}, !- Source Object
  3,                                      !- Outlet Port
  {a878f677-1b88-4f7f-943c-42e69276a252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a980193-c5fb-414f-b4e0-e955cc676117}, !- Handle
  {6a95e092-df5d-4ca9-8ca2-7ea7e6590795}, !- Source Object
  2,                                      !- Outlet Port
  {9f5b6816-3ae2-4cc7-992d-e5120ff3d3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e6ef57-d94c-4fc1-a624-2bd5a4f3ab61}, !- Handle
  {9f5b6816-3ae2-4cc7-992d-e5120ff3d3a9}, !- Source Object
  3,                                      !- Outlet Port
  {ba070580-0688-4857-8411-0471a462607c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08c1b8eb-d501-43ec-ba77-e5d221522624}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Direct Air Inlet Air Node, !- Name
  {2ad287e0-437d-4af8-b080-805bb249b323}, !- Inlet Port
  {450b8ed4-70ca-4dab-b1bd-d6cdf31ccef9}; !- Outlet Port

OS:Connection,
  {2ad287e0-437d-4af8-b080-805bb249b323}, !- Handle
  {8e0a3ec2-c6a9-4882-b3fe-bbef947d7f19}, !- Source Object
  3,                                      !- Outlet Port
  {08c1b8eb-d501-43ec-ba77-e5d221522624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {450b8ed4-70ca-4dab-b1bd-d6cdf31ccef9}, !- Handle
  {08c1b8eb-d501-43ec-ba77-e5d221522624}, !- Source Object
  3,                                      !- Outlet Port
  {082a84a1-a586-4317-a636-e2fee886c21e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9b66325-e8ed-4e4f-8fa9-c27b41bea57c}, !- Handle
  {082a84a1-a586-4317-a636-e2fee886c21e}, !- Source Object
  4,                                      !- Outlet Port
  {41e0de87-2c1b-496e-bdb4-34b6b1235807}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6e4bedb9-f559-4881-9b6a-5316693f4d57}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {25225d71-cdba-4427-939f-26b1a7f5568f}, !- Availability Schedule
  {92e85f71-4db5-432d-82bc-828cf0400ce2}, !- Availability Manager List Name
  0.442838871158649,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d58fae53-cad9-4186-b9ad-dcb7a982c223}, !- Supply Side Inlet Node Name
  {eb442505-9d80-4796-9a56-63e2de287d23}, !- Demand Side Outlet Node Name
  {997063c8-d1e0-40be-b437-5b697f9c1ba9}, !- Demand Side Inlet Node A
  {cb4db1d3-6597-481b-baa4-a7bb626137b0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3bbb71c1-50e9-44a1-9369-d817b5de7fda}, !- Demand Mixer Name
  {3cfa135b-ff23-4ea0-b1d3-5f5104cd94a3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f1e2d519-e8f3-44a2-ab7c-169e8f6e8077}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {d58fae53-cad9-4186-b9ad-dcb7a982c223}, !- Inlet Port
  {11cd9801-7edd-4381-a674-562daea32f15}; !- Outlet Port

OS:Node,
  {2f89babe-bec7-429d-9116-b59fbf959039}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {c6835abe-6f21-4d50-a01d-27888dd51916}, !- Inlet Port
  {cb4db1d3-6597-481b-baa4-a7bb626137b0}; !- Outlet Port

OS:Connection,
  {d58fae53-cad9-4186-b9ad-dcb7a982c223}, !- Handle
  {6e4bedb9-f559-4881-9b6a-5316693f4d57}, !- Source Object
  9,                                      !- Outlet Port
  {f1e2d519-e8f3-44a2-ab7c-169e8f6e8077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb4db1d3-6597-481b-baa4-a7bb626137b0}, !- Handle
  {2f89babe-bec7-429d-9116-b59fbf959039}, !- Source Object
  3,                                      !- Outlet Port
  {6e4bedb9-f559-4881-9b6a-5316693f4d57}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e02257f8-8ad7-418d-b867-dfa8bdce51d3}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {997063c8-d1e0-40be-b437-5b697f9c1ba9}, !- Inlet Port
  {eeddde0b-c83c-433d-92da-e51469f1e09a}; !- Outlet Port

OS:Node,
  {b612f8ee-a1cb-41e6-99d7-073d32f5892b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {fcd136fb-eb00-4a7b-8f10-98dc08d561bb}, !- Inlet Port
  {eb442505-9d80-4796-9a56-63e2de287d23}; !- Outlet Port

OS:Node,
  {2ea55ca9-515c-4e6e-80fd-6d5e6eb707db}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Direct Air Outlet Air Node, !- Name
  {b61d59cf-5011-49f4-bded-b20454d8cf68}, !- Inlet Port
  {8cdf9b04-b7ec-4be0-8e22-1d599a35ca54}; !- Outlet Port

OS:Connection,
  {997063c8-d1e0-40be-b437-5b697f9c1ba9}, !- Handle
  {6e4bedb9-f559-4881-9b6a-5316693f4d57}, !- Source Object
  11,                                     !- Outlet Port
  {e02257f8-8ad7-418d-b867-dfa8bdce51d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb442505-9d80-4796-9a56-63e2de287d23}, !- Handle
  {b612f8ee-a1cb-41e6-99d7-073d32f5892b}, !- Source Object
  3,                                      !- Outlet Port
  {6e4bedb9-f559-4881-9b6a-5316693f4d57}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3cfa135b-ff23-4ea0-b1d3-5f5104cd94a3}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {eeddde0b-c83c-433d-92da-e51469f1e09a}, !- Inlet Node Name
  {df1bbf73-e132-4aae-b5dd-5b5824ada7e3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3bbb71c1-50e9-44a1-9369-d817b5de7fda}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {fcd136fb-eb00-4a7b-8f10-98dc08d561bb}, !- Outlet Node Name
  {112fd646-b637-4a8e-bc8a-ef426d747ec9}; !- Inlet Node Name 1

OS:Connection,
  {eeddde0b-c83c-433d-92da-e51469f1e09a}, !- Handle
  {e02257f8-8ad7-418d-b867-dfa8bdce51d3}, !- Source Object
  3,                                      !- Outlet Port
  {3cfa135b-ff23-4ea0-b1d3-5f5104cd94a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd136fb-eb00-4a7b-8f10-98dc08d561bb}, !- Handle
  {3bbb71c1-50e9-44a1-9369-d817b5de7fda}, !- Source Object
  2,                                      !- Outlet Port
  {b612f8ee-a1cb-41e6-99d7-073d32f5892b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f9c9c8f3-ad15-4ecc-b384-bd48ce5e3559}, !- Handle
  {6e4bedb9-f559-4881-9b6a-5316693f4d57}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  12346.39,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  6956.53,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {92e85f71-4db5-432d-82bc-828cf0400ce2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {a8070494-20a1-4b8a-bec0-7b29b56ce19d}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {ccbb0412-229b-494f-9e89-cc93c3d86f60}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Heating Coil 154kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  27859.1165282063,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f9da9ead-954e-4658-8178-d9d8b023f7b7}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Cooling Coil 61kBtu/hr 9.7SEER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  10996.7437585957,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.442838871158649,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {053539ce-b31a-4236-b7e5-e7c81b92545c}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.442838871158649,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a8efd17-e45f-4dfe-b3e1-64a740798e04}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {68fa1a40-49ba-4494-bde7-4943f3193217}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {5a8efd17-e45f-4dfe-b3e1-64a740798e04}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {68fa1a40-49ba-4494-bde7-4943f3193217}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {910c1eaf-f508-43af-be51-2915820376ce}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {de607a4e-0910-46f4-9dd0-f84c23cbbeaf}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {11cd9801-7edd-4381-a674-562daea32f15}, !- Air Inlet Node Name
  {c6835abe-6f21-4d50-a01d-27888dd51916}, !- Air Outlet Node Name
  {053539ce-b31a-4236-b7e5-e7c81b92545c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {25225d71-cdba-4427-939f-26b1a7f5568f}, !- Supply Air Fan Operating Mode Schedule Name
  {ccbb0412-229b-494f-9e89-cc93c3d86f60}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f9da9ead-954e-4658-8178-d9d8b023f7b7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.442838871158649,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.442838871158649,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {11cd9801-7edd-4381-a674-562daea32f15}, !- Handle
  {f1e2d519-e8f3-44a2-ab7c-169e8f6e8077}, !- Source Object
  3,                                      !- Outlet Port
  {910c1eaf-f508-43af-be51-2915820376ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c6835abe-6f21-4d50-a01d-27888dd51916}, !- Handle
  {910c1eaf-f508-43af-be51-2915820376ce}, !- Source Object
  7,                                      !- Outlet Port
  {2f89babe-bec7-429d-9116-b59fbf959039}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {41a80b07-07ce-4356-bb2b-dd2f3a34a430}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Direct Air, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {aeb98835-b84e-4ed3-9bc6-89b30f878c07}, !- Air Inlet Node Name
  {b61d59cf-5011-49f4-bded-b20454d8cf68}, !- Air Outlet Node Name
  0.442838871158649;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50871985-ccb7-4848-b897-d5cc62b5d981}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Return Air Node, !- Name
  {86ccbcb1-d9b4-4876-be3c-bd547f27788d}, !- Inlet Port
  {112fd646-b637-4a8e-bc8a-ef426d747ec9}; !- Outlet Port

OS:Connection,
  {8cdf9b04-b7ec-4be0-8e22-1d599a35ca54}, !- Handle
  {2ea55ca9-515c-4e6e-80fd-6d5e6eb707db}, !- Source Object
  3,                                      !- Outlet Port
  {e23920b3-adc8-48fd-9b45-613bf322314d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ccbcb1-d9b4-4876-be3c-bd547f27788d}, !- Handle
  {cdb6c079-0ad1-4ebd-8195-c82d16e438e8}, !- Source Object
  2,                                      !- Outlet Port
  {50871985-ccb7-4848-b897-d5cc62b5d981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {112fd646-b637-4a8e-bc8a-ef426d747ec9}, !- Handle
  {50871985-ccb7-4848-b897-d5cc62b5d981}, !- Source Object
  3,                                      !- Outlet Port
  {3bbb71c1-50e9-44a1-9369-d817b5de7fda}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {059e7bf5-8a1c-4c57-b8f6-d3beac8f8104}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Direct Air Inlet Air Node, !- Name
  {df1bbf73-e132-4aae-b5dd-5b5824ada7e3}, !- Inlet Port
  {aeb98835-b84e-4ed3-9bc6-89b30f878c07}; !- Outlet Port

OS:Connection,
  {df1bbf73-e132-4aae-b5dd-5b5824ada7e3}, !- Handle
  {3cfa135b-ff23-4ea0-b1d3-5f5104cd94a3}, !- Source Object
  3,                                      !- Outlet Port
  {059e7bf5-8a1c-4c57-b8f6-d3beac8f8104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeb98835-b84e-4ed3-9bc6-89b30f878c07}, !- Handle
  {059e7bf5-8a1c-4c57-b8f6-d3beac8f8104}, !- Source Object
  3,                                      !- Outlet Port
  {41a80b07-07ce-4356-bb2b-dd2f3a34a430}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b61d59cf-5011-49f4-bded-b20454d8cf68}, !- Handle
  {41a80b07-07ce-4356-bb2b-dd2f3a34a430}, !- Source Object
  4,                                      !- Outlet Port
  {2ea55ca9-515c-4e6e-80fd-6d5e6eb707db}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e60470dc-0ff3-468f-858d-c9686a78b575}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {022b57bb-0bb0-4eeb-8d26-9d5942aa5ca1}, !- Availability Schedule
  {9f37b7e1-71e0-486b-8ef1-010a4f97c788}, !- Availability Manager List Name
  0.209333426035519,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f527856-25ff-45be-8030-c247bc3e2bf2}, !- Supply Side Inlet Node Name
  {fcfdc4c5-5913-44f6-95aa-499966b0cd85}, !- Demand Side Outlet Node Name
  {c72f92b2-e5b7-4be8-99c5-d3aeec3cfe04}, !- Demand Side Inlet Node A
  {d6b47046-7d64-45ad-a202-61547465e665}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ee1acac7-f34a-4b28-aec1-3974b0370af2}, !- Demand Mixer Name
  {19f362e5-0e88-4d24-97d4-31e4fead7a03}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {54a1afae-7eec-41e7-a1ab-49a15911b946}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {2f527856-25ff-45be-8030-c247bc3e2bf2}, !- Inlet Port
  {cdf2e4c9-50ab-42c1-84a1-6f4e51f10920}; !- Outlet Port

OS:Node,
  {255ad23b-9ed6-436f-a23d-acea9b8a591d}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {121ccda8-5b69-4004-8b36-5035bbe5b2e2}, !- Inlet Port
  {d6b47046-7d64-45ad-a202-61547465e665}; !- Outlet Port

OS:Connection,
  {2f527856-25ff-45be-8030-c247bc3e2bf2}, !- Handle
  {e60470dc-0ff3-468f-858d-c9686a78b575}, !- Source Object
  9,                                      !- Outlet Port
  {54a1afae-7eec-41e7-a1ab-49a15911b946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b47046-7d64-45ad-a202-61547465e665}, !- Handle
  {255ad23b-9ed6-436f-a23d-acea9b8a591d}, !- Source Object
  3,                                      !- Outlet Port
  {e60470dc-0ff3-468f-858d-c9686a78b575}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {838abc42-76aa-4a82-b0b9-1d9b6ea9c54f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {c72f92b2-e5b7-4be8-99c5-d3aeec3cfe04}, !- Inlet Port
  {e73fd52c-e34d-422c-833e-e072e9eec520}; !- Outlet Port

OS:Node,
  {067d3423-aea3-49fd-a781-b533f78db90b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {2fad0dba-bb46-4c4e-903d-3aa481a8bcb6}, !- Inlet Port
  {fcfdc4c5-5913-44f6-95aa-499966b0cd85}; !- Outlet Port

OS:Node,
  {192d1251-b93c-476c-94b2-7dde93383e13}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Direct Air Outlet Air Node, !- Name
  {dd3921c5-8401-423e-93f3-341d17ee3b60}, !- Inlet Port
  {67a00e15-3604-4b83-8959-af04a5454d04}; !- Outlet Port

OS:Connection,
  {c72f92b2-e5b7-4be8-99c5-d3aeec3cfe04}, !- Handle
  {e60470dc-0ff3-468f-858d-c9686a78b575}, !- Source Object
  11,                                     !- Outlet Port
  {838abc42-76aa-4a82-b0b9-1d9b6ea9c54f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcfdc4c5-5913-44f6-95aa-499966b0cd85}, !- Handle
  {067d3423-aea3-49fd-a781-b533f78db90b}, !- Source Object
  3,                                      !- Outlet Port
  {e60470dc-0ff3-468f-858d-c9686a78b575}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {19f362e5-0e88-4d24-97d4-31e4fead7a03}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {e73fd52c-e34d-422c-833e-e072e9eec520}, !- Inlet Node Name
  {ac833e64-78de-41a3-8ebb-b1b916158f16}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ee1acac7-f34a-4b28-aec1-3974b0370af2}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {2fad0dba-bb46-4c4e-903d-3aa481a8bcb6}, !- Outlet Node Name
  {c4fe9428-f9ec-4b3e-aa82-71c5f252669a}; !- Inlet Node Name 1

OS:Connection,
  {e73fd52c-e34d-422c-833e-e072e9eec520}, !- Handle
  {838abc42-76aa-4a82-b0b9-1d9b6ea9c54f}, !- Source Object
  3,                                      !- Outlet Port
  {19f362e5-0e88-4d24-97d4-31e4fead7a03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fad0dba-bb46-4c4e-903d-3aa481a8bcb6}, !- Handle
  {ee1acac7-f34a-4b28-aec1-3974b0370af2}, !- Source Object
  2,                                      !- Outlet Port
  {067d3423-aea3-49fd-a781-b533f78db90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {64bb5c01-32d7-447c-beb2-ce2a00618175}, !- Handle
  {e60470dc-0ff3-468f-858d-c9686a78b575}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4629.89,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2172.18,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9f37b7e1-71e0-486b-8ef1-010a4f97c788}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {f0586f1c-a840-4b3c-b4ea-3662290e6d6f}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {864ecc9d-f1ee-457f-9920-edb3d320273e}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Heating Coil 50kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  13169.2240428526,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b7ad5845-9ee1-4fe8-af56-3c4d36865809}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Cooling Coil 20kBtu/hr 9.7SEER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  5198.24748039531,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.209333426035519,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fcef4959-3164-4354-b155-47a4898a4025}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.209333426035519,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f442bac4-0185-4baa-b3f5-01d08ceac7c1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {99f84331-13b3-4902-8c2e-0d7bef70bdfa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {f442bac4-0185-4baa-b3f5-01d08ceac7c1}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {99f84331-13b3-4902-8c2e-0d7bef70bdfa}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b61f557a-cff4-408b-ba0d-d1bb4d8e987b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {f99399f6-201b-46b5-b029-685ffaf2fa23}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {cdf2e4c9-50ab-42c1-84a1-6f4e51f10920}, !- Air Inlet Node Name
  {121ccda8-5b69-4004-8b36-5035bbe5b2e2}, !- Air Outlet Node Name
  {fcef4959-3164-4354-b155-47a4898a4025}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {022b57bb-0bb0-4eeb-8d26-9d5942aa5ca1}, !- Supply Air Fan Operating Mode Schedule Name
  {864ecc9d-f1ee-457f-9920-edb3d320273e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b7ad5845-9ee1-4fe8-af56-3c4d36865809}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.209333426035519,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.209333426035519,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cdf2e4c9-50ab-42c1-84a1-6f4e51f10920}, !- Handle
  {54a1afae-7eec-41e7-a1ab-49a15911b946}, !- Source Object
  3,                                      !- Outlet Port
  {b61f557a-cff4-408b-ba0d-d1bb4d8e987b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {121ccda8-5b69-4004-8b36-5035bbe5b2e2}, !- Handle
  {b61f557a-cff4-408b-ba0d-d1bb4d8e987b}, !- Source Object
  7,                                      !- Outlet Port
  {255ad23b-9ed6-436f-a23d-acea9b8a591d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2864e409-2df1-4928-8497-44846ac760a6}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Direct Air, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {2554c24c-f8d4-4c90-a082-7102f3f7d44f}, !- Air Inlet Node Name
  {dd3921c5-8401-423e-93f3-341d17ee3b60}, !- Air Outlet Node Name
  0.209333426035519;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ed3dded-b9b5-4455-b7dc-4090ced0510f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Return Air Node, !- Name
  {bc66d84e-179c-45aa-9792-5aef153a61f8}, !- Inlet Port
  {c4fe9428-f9ec-4b3e-aa82-71c5f252669a}; !- Outlet Port

OS:Connection,
  {67a00e15-3604-4b83-8959-af04a5454d04}, !- Handle
  {192d1251-b93c-476c-94b2-7dde93383e13}, !- Source Object
  3,                                      !- Outlet Port
  {aa25b1a0-89a4-40b0-8923-ec2cd82488a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc66d84e-179c-45aa-9792-5aef153a61f8}, !- Handle
  {515b4bf4-81f4-4a7d-b5a7-34e97995eca6}, !- Source Object
  2,                                      !- Outlet Port
  {5ed3dded-b9b5-4455-b7dc-4090ced0510f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4fe9428-f9ec-4b3e-aa82-71c5f252669a}, !- Handle
  {5ed3dded-b9b5-4455-b7dc-4090ced0510f}, !- Source Object
  3,                                      !- Outlet Port
  {ee1acac7-f34a-4b28-aec1-3974b0370af2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59c63b50-0e49-4939-9f0d-d9e3ae852075}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Direct Air Inlet Air Node, !- Name
  {ac833e64-78de-41a3-8ebb-b1b916158f16}, !- Inlet Port
  {2554c24c-f8d4-4c90-a082-7102f3f7d44f}; !- Outlet Port

OS:Connection,
  {ac833e64-78de-41a3-8ebb-b1b916158f16}, !- Handle
  {19f362e5-0e88-4d24-97d4-31e4fead7a03}, !- Source Object
  3,                                      !- Outlet Port
  {59c63b50-0e49-4939-9f0d-d9e3ae852075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2554c24c-f8d4-4c90-a082-7102f3f7d44f}, !- Handle
  {59c63b50-0e49-4939-9f0d-d9e3ae852075}, !- Source Object
  3,                                      !- Outlet Port
  {2864e409-2df1-4928-8497-44846ac760a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd3921c5-8401-423e-93f3-341d17ee3b60}, !- Handle
  {2864e409-2df1-4928-8497-44846ac760a6}, !- Source Object
  4,                                      !- Outlet Port
  {192d1251-b93c-476c-94b2-7dde93383e13}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2acb1b50-8661-4589-af76-829104bb5a09}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {f26dcd9d-44d5-408e-857b-c9edd0cb6507}, !- Availability Schedule
  {11c0bc9f-e686-4b07-8781-64216f55614d}, !- Availability Manager List Name
  1.29794767149924,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d5abd951-72f5-43eb-a343-730bb5a06519}, !- Supply Side Inlet Node Name
  {9571a4f9-3948-461e-a48f-5845ff502f3c}, !- Demand Side Outlet Node Name
  {59f12a5a-feb4-4eb1-a9fb-72d643216b4d}, !- Demand Side Inlet Node A
  {5d647460-1113-486e-94b5-7cade5626fe0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eb0bd81a-5dcf-4c6c-8e44-ab7e0ace6b59}, !- Demand Mixer Name
  {fa5b3c16-c773-4cbd-9f91-5a0bddebdf80}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6c8836b0-229b-4645-91a2-6f72c6747296}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {d5abd951-72f5-43eb-a343-730bb5a06519}, !- Inlet Port
  {a6e42078-9359-40af-9e36-b740c47f8538}; !- Outlet Port

OS:Node,
  {a3bde9e0-f79e-4faa-80b7-5d259c5ea279}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {d5515a62-9ed8-43e3-a7d7-159722d57d9b}, !- Inlet Port
  {5d647460-1113-486e-94b5-7cade5626fe0}; !- Outlet Port

OS:Connection,
  {d5abd951-72f5-43eb-a343-730bb5a06519}, !- Handle
  {2acb1b50-8661-4589-af76-829104bb5a09}, !- Source Object
  9,                                      !- Outlet Port
  {6c8836b0-229b-4645-91a2-6f72c6747296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d647460-1113-486e-94b5-7cade5626fe0}, !- Handle
  {a3bde9e0-f79e-4faa-80b7-5d259c5ea279}, !- Source Object
  3,                                      !- Outlet Port
  {2acb1b50-8661-4589-af76-829104bb5a09}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b34a14f7-e039-40b2-92e3-df6c06b01296}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {59f12a5a-feb4-4eb1-a9fb-72d643216b4d}, !- Inlet Port
  {a34517d3-82a0-45cb-acf5-4b5265ad0494}; !- Outlet Port

OS:Node,
  {42abd608-c5da-4590-8180-5ecdb445e4af}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {7f875707-3da2-40c1-b02a-6e37d7f4e557}, !- Inlet Port
  {9571a4f9-3948-461e-a48f-5845ff502f3c}; !- Outlet Port

OS:Node,
  {73552154-6596-4bc9-8b1d-c1689d331c14}, !- Handle
  Zone Retail Retail A  - Story Ground Direct Air Outlet Air Node, !- Name
  {98bdfa73-4830-4534-8297-814c2454bebf}, !- Inlet Port
  {1cef3ae4-e3bc-4989-b41e-be48acc5db5c}; !- Outlet Port

OS:Connection,
  {59f12a5a-feb4-4eb1-a9fb-72d643216b4d}, !- Handle
  {2acb1b50-8661-4589-af76-829104bb5a09}, !- Source Object
  11,                                     !- Outlet Port
  {b34a14f7-e039-40b2-92e3-df6c06b01296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9571a4f9-3948-461e-a48f-5845ff502f3c}, !- Handle
  {42abd608-c5da-4590-8180-5ecdb445e4af}, !- Source Object
  3,                                      !- Outlet Port
  {2acb1b50-8661-4589-af76-829104bb5a09}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fa5b3c16-c773-4cbd-9f91-5a0bddebdf80}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {a34517d3-82a0-45cb-acf5-4b5265ad0494}, !- Inlet Node Name
  {75c94681-620b-4074-b22c-4f6fdfee105b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eb0bd81a-5dcf-4c6c-8e44-ab7e0ace6b59}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {7f875707-3da2-40c1-b02a-6e37d7f4e557}, !- Outlet Node Name
  {8d2c2f57-1eac-4f7b-94e0-49eb1681e989}; !- Inlet Node Name 1

OS:Connection,
  {a34517d3-82a0-45cb-acf5-4b5265ad0494}, !- Handle
  {b34a14f7-e039-40b2-92e3-df6c06b01296}, !- Source Object
  3,                                      !- Outlet Port
  {fa5b3c16-c773-4cbd-9f91-5a0bddebdf80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f875707-3da2-40c1-b02a-6e37d7f4e557}, !- Handle
  {eb0bd81a-5dcf-4c6c-8e44-ab7e0ace6b59}, !- Source Object
  2,                                      !- Outlet Port
  {42abd608-c5da-4590-8180-5ecdb445e4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {95268e50-4e84-47cf-81c0-195c18de3c8e}, !- Handle
  {2acb1b50-8661-4589-af76-829104bb5a09}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  36186.89,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  21024.98,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {11c0bc9f-e686-4b07-8781-64216f55614d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {51fbb0fe-fd59-445a-a8f0-a1a98442118a}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {fd60df45-4058-46b2-a47b-bc379f56cd5b}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Heating Coil 353kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  81654.2489443233,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8befc434-1ccc-4f12-b3d9-fbd52c8e8e68}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Cooling Coil 139kBtu/hr 8.5EER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  32231.1316488513,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  1.29794767149924,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fb1ee6fa-1ae2-4514-b7e3-c9c3bfee1363}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.29794767149924,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5799e996-ce02-40e7-8855-d1f04f551b34}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {42682d8e-4e6a-49b2-95ac-8a75b04dedbc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {5799e996-ce02-40e7-8855-d1f04f551b34}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {42682d8e-4e6a-49b2-95ac-8a75b04dedbc}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {08f55658-3a2f-4521-9827-36f15faa2ea3}, !- Handle
  Zone Retail Retail A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {72b4846a-e003-46a2-8ca4-3f82e264678a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {a6e42078-9359-40af-9e36-b740c47f8538}, !- Air Inlet Node Name
  {d5515a62-9ed8-43e3-a7d7-159722d57d9b}, !- Air Outlet Node Name
  {fb1ee6fa-1ae2-4514-b7e3-c9c3bfee1363}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {f26dcd9d-44d5-408e-857b-c9edd0cb6507}, !- Supply Air Fan Operating Mode Schedule Name
  {fd60df45-4058-46b2-a47b-bc379f56cd5b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8befc434-1ccc-4f12-b3d9-fbd52c8e8e68}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.29794767149924,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.29794767149924,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a6e42078-9359-40af-9e36-b740c47f8538}, !- Handle
  {6c8836b0-229b-4645-91a2-6f72c6747296}, !- Source Object
  3,                                      !- Outlet Port
  {08f55658-3a2f-4521-9827-36f15faa2ea3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d5515a62-9ed8-43e3-a7d7-159722d57d9b}, !- Handle
  {08f55658-3a2f-4521-9827-36f15faa2ea3}, !- Source Object
  7,                                      !- Outlet Port
  {a3bde9e0-f79e-4faa-80b7-5d259c5ea279}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ec6814c4-d3c1-490c-97b0-6e4d5d3bfaac}, !- Handle
  Zone Retail Retail A  - Story Ground Direct Air, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {17850a51-61b8-4f40-8f23-9093d4b6d526}, !- Air Inlet Node Name
  {98bdfa73-4830-4534-8297-814c2454bebf}, !- Air Outlet Node Name
  1.29794767149924;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {489dc114-e25e-4d9d-9200-8582687243b8}, !- Handle
  Zone Retail Retail A  - Story Ground Return Air Node, !- Name
  {a9ce2590-f01c-4906-b469-b7ea92bfad08}, !- Inlet Port
  {8d2c2f57-1eac-4f7b-94e0-49eb1681e989}; !- Outlet Port

OS:Connection,
  {1cef3ae4-e3bc-4989-b41e-be48acc5db5c}, !- Handle
  {73552154-6596-4bc9-8b1d-c1689d331c14}, !- Source Object
  3,                                      !- Outlet Port
  {b97309be-ab6d-44ef-ac12-2e07d40bd902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9ce2590-f01c-4906-b469-b7ea92bfad08}, !- Handle
  {e357bd93-c0a4-4078-a626-db3579b5c24c}, !- Source Object
  2,                                      !- Outlet Port
  {489dc114-e25e-4d9d-9200-8582687243b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d2c2f57-1eac-4f7b-94e0-49eb1681e989}, !- Handle
  {489dc114-e25e-4d9d-9200-8582687243b8}, !- Source Object
  3,                                      !- Outlet Port
  {eb0bd81a-5dcf-4c6c-8e44-ab7e0ace6b59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d8e92c09-8ad9-41a4-bafe-dcda4055fdae}, !- Handle
  Zone Retail Retail A  - Story Ground Direct Air Inlet Air Node, !- Name
  {75c94681-620b-4074-b22c-4f6fdfee105b}, !- Inlet Port
  {17850a51-61b8-4f40-8f23-9093d4b6d526}; !- Outlet Port

OS:Connection,
  {75c94681-620b-4074-b22c-4f6fdfee105b}, !- Handle
  {fa5b3c16-c773-4cbd-9f91-5a0bddebdf80}, !- Source Object
  3,                                      !- Outlet Port
  {d8e92c09-8ad9-41a4-bafe-dcda4055fdae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17850a51-61b8-4f40-8f23-9093d4b6d526}, !- Handle
  {d8e92c09-8ad9-41a4-bafe-dcda4055fdae}, !- Source Object
  3,                                      !- Outlet Port
  {ec6814c4-d3c1-490c-97b0-6e4d5d3bfaac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98bdfa73-4830-4534-8297-814c2454bebf}, !- Handle
  {ec6814c4-d3c1-490c-97b0-6e4d5d3bfaac}, !- Source Object
  4,                                      !- Outlet Port
  {73552154-6596-4bc9-8b1d-c1689d331c14}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1d8d3b19-a5a4-4783-8f89-80d35635999d}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {3033ac98-1a48-4075-bf50-4bbb0721aea0}, !- Availability Schedule
  {988d81eb-9fc9-48c6-81c5-992b67b00b1a}, !- Availability Manager List Name
  0.274656238196277,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f6062121-aa1f-4369-bb84-bf7481cdf7d1}, !- Supply Side Inlet Node Name
  {12bd9a85-acbb-4efc-9d3a-c12627964a5e}, !- Demand Side Outlet Node Name
  {6da4ad0b-6fa5-4e67-a40c-56a5f54b397f}, !- Demand Side Inlet Node A
  {dbf0dcb1-6d79-403e-aaf2-2bce6ad26e96}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b57bfa79-be87-481f-9873-7dc4d421f115}, !- Demand Mixer Name
  {2d13b86b-84e0-4077-b999-f0115a80df1e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13aae02f-05d6-4ad2-b848-8d72bfcf79db}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {f6062121-aa1f-4369-bb84-bf7481cdf7d1}, !- Inlet Port
  {370a035b-aacf-4fa5-999a-7a7c99ff25ff}; !- Outlet Port

OS:Node,
  {e0ea29ca-bdc7-43d3-a79c-6a38bfefcd01}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {fa52b7e4-ad37-4d59-8636-6d4f24a370c6}, !- Inlet Port
  {dbf0dcb1-6d79-403e-aaf2-2bce6ad26e96}; !- Outlet Port

OS:Connection,
  {f6062121-aa1f-4369-bb84-bf7481cdf7d1}, !- Handle
  {1d8d3b19-a5a4-4783-8f89-80d35635999d}, !- Source Object
  9,                                      !- Outlet Port
  {13aae02f-05d6-4ad2-b848-8d72bfcf79db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf0dcb1-6d79-403e-aaf2-2bce6ad26e96}, !- Handle
  {e0ea29ca-bdc7-43d3-a79c-6a38bfefcd01}, !- Source Object
  3,                                      !- Outlet Port
  {1d8d3b19-a5a4-4783-8f89-80d35635999d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ca345f93-e603-4b4b-9427-97bf4f8e7883}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {6da4ad0b-6fa5-4e67-a40c-56a5f54b397f}, !- Inlet Port
  {5840e92a-bbb2-4205-9523-2d0807ff7cc6}; !- Outlet Port

OS:Node,
  {59f33d67-c30b-4c21-94b9-65c3e66f4955}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {15a4085d-a8fd-476c-95d9-77cd74413c43}, !- Inlet Port
  {12bd9a85-acbb-4efc-9d3a-c12627964a5e}; !- Outlet Port

OS:Node,
  {e6e68c7c-f63e-477a-a961-88df06721390}, !- Handle
  Zone Retail Retail A end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {ca4610bc-667c-4296-86fd-050ddf6e8b2d}, !- Inlet Port
  {8d213f9e-e77f-48ca-b064-e1369a6f20af}; !- Outlet Port

OS:Connection,
  {6da4ad0b-6fa5-4e67-a40c-56a5f54b397f}, !- Handle
  {1d8d3b19-a5a4-4783-8f89-80d35635999d}, !- Source Object
  11,                                     !- Outlet Port
  {ca345f93-e603-4b4b-9427-97bf4f8e7883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12bd9a85-acbb-4efc-9d3a-c12627964a5e}, !- Handle
  {59f33d67-c30b-4c21-94b9-65c3e66f4955}, !- Source Object
  3,                                      !- Outlet Port
  {1d8d3b19-a5a4-4783-8f89-80d35635999d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2d13b86b-84e0-4077-b999-f0115a80df1e}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {5840e92a-bbb2-4205-9523-2d0807ff7cc6}, !- Inlet Node Name
  {9facc911-f1cc-4081-8737-b415fc1775fe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b57bfa79-be87-481f-9873-7dc4d421f115}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {15a4085d-a8fd-476c-95d9-77cd74413c43}, !- Outlet Node Name
  {4a6ef8cf-b94b-4c99-ab8c-feca14babd76}; !- Inlet Node Name 1

OS:Connection,
  {5840e92a-bbb2-4205-9523-2d0807ff7cc6}, !- Handle
  {ca345f93-e603-4b4b-9427-97bf4f8e7883}, !- Source Object
  3,                                      !- Outlet Port
  {2d13b86b-84e0-4077-b999-f0115a80df1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a4085d-a8fd-476c-95d9-77cd74413c43}, !- Handle
  {b57bfa79-be87-481f-9873-7dc4d421f115}, !- Source Object
  2,                                      !- Outlet Port
  {59f33d67-c30b-4c21-94b9-65c3e66f4955}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5dc689fa-6420-4172-813b-1f6bf93f1d51}, !- Handle
  {1d8d3b19-a5a4-4783-8f89-80d35635999d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  7657.44,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5541.47,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {988d81eb-9fc9-48c6-81c5-992b67b00b1a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {c239f52c-e52e-4fc8-b58a-da8c6a67d2b2}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {719cbf22-fa28-4d3b-bd02-897050d8a225}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Heating Coil 58kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  17278.7003207034,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c2bf55a6-c889-4981-b06a-18ea98845355}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Cooling Coil 23kBtu/hr 9.7SEER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  6820.36846774962,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.274656238196277,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d8c082e6-99fa-413d-ace7-2db4ab9410ae}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.274656238196277,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dac0e89c-eef3-4887-b62d-24e7ba9dc096}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c24faca0-e1d0-460c-a21c-fd40ebdc433f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {dac0e89c-eef3-4887-b62d-24e7ba9dc096}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c24faca0-e1d0-460c-a21c-fd40ebdc433f}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f229ab86-5d7e-4d73-ada5-6a4454a7742a}, !- Handle
  Zone Retail Retail A end_a - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {7fc3be98-884d-430e-925c-7e2d33d3638a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {370a035b-aacf-4fa5-999a-7a7c99ff25ff}, !- Air Inlet Node Name
  {fa52b7e4-ad37-4d59-8636-6d4f24a370c6}, !- Air Outlet Node Name
  {d8c082e6-99fa-413d-ace7-2db4ab9410ae}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {3033ac98-1a48-4075-bf50-4bbb0721aea0}, !- Supply Air Fan Operating Mode Schedule Name
  {719cbf22-fa28-4d3b-bd02-897050d8a225}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c2bf55a6-c889-4981-b06a-18ea98845355}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.274656238196277,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.274656238196277,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {370a035b-aacf-4fa5-999a-7a7c99ff25ff}, !- Handle
  {13aae02f-05d6-4ad2-b848-8d72bfcf79db}, !- Source Object
  3,                                      !- Outlet Port
  {f229ab86-5d7e-4d73-ada5-6a4454a7742a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {fa52b7e4-ad37-4d59-8636-6d4f24a370c6}, !- Handle
  {f229ab86-5d7e-4d73-ada5-6a4454a7742a}, !- Source Object
  7,                                      !- Outlet Port
  {e0ea29ca-bdc7-43d3-a79c-6a38bfefcd01}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d3d4b279-548a-4d02-b23a-8af2d5f4cc2c}, !- Handle
  Zone Retail Retail A end_a - Story Ground Direct Air, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  {c89a6716-88d0-41d1-9176-23f11ff90db8}, !- Air Inlet Node Name
  {ca4610bc-667c-4296-86fd-050ddf6e8b2d}, !- Air Outlet Node Name
  0.274656238196277;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d5ffdd4-3b83-426c-b29a-245ef711de5a}, !- Handle
  Zone Retail Retail A end_a - Story Ground Return Air Node, !- Name
  {dddc380d-83a3-4d47-8d5f-a43f6afbc33a}, !- Inlet Port
  {4a6ef8cf-b94b-4c99-ab8c-feca14babd76}; !- Outlet Port

OS:Connection,
  {8d213f9e-e77f-48ca-b064-e1369a6f20af}, !- Handle
  {e6e68c7c-f63e-477a-a961-88df06721390}, !- Source Object
  3,                                      !- Outlet Port
  {c76ddb53-5c78-4648-8428-43154c0abef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dddc380d-83a3-4d47-8d5f-a43f6afbc33a}, !- Handle
  {49fc5686-3128-458d-a3a9-0b6d0b48a107}, !- Source Object
  2,                                      !- Outlet Port
  {1d5ffdd4-3b83-426c-b29a-245ef711de5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6ef8cf-b94b-4c99-ab8c-feca14babd76}, !- Handle
  {1d5ffdd4-3b83-426c-b29a-245ef711de5a}, !- Source Object
  3,                                      !- Outlet Port
  {b57bfa79-be87-481f-9873-7dc4d421f115}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {814cb330-9170-4522-b8ce-b33995288105}, !- Handle
  Zone Retail Retail A end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {9facc911-f1cc-4081-8737-b415fc1775fe}, !- Inlet Port
  {c89a6716-88d0-41d1-9176-23f11ff90db8}; !- Outlet Port

OS:Connection,
  {9facc911-f1cc-4081-8737-b415fc1775fe}, !- Handle
  {2d13b86b-84e0-4077-b999-f0115a80df1e}, !- Source Object
  3,                                      !- Outlet Port
  {814cb330-9170-4522-b8ce-b33995288105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c89a6716-88d0-41d1-9176-23f11ff90db8}, !- Handle
  {814cb330-9170-4522-b8ce-b33995288105}, !- Source Object
  3,                                      !- Outlet Port
  {d3d4b279-548a-4d02-b23a-8af2d5f4cc2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca4610bc-667c-4296-86fd-050ddf6e8b2d}, !- Handle
  {d3d4b279-548a-4d02-b23a-8af2d5f4cc2c}, !- Source Object
  4,                                      !- Outlet Port
  {e6e68c7c-f63e-477a-a961-88df06721390}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4f39c29e-8df8-4feb-84a5-6e72abd6e4f5}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {0c07a64c-10a6-4e84-8ddf-f94f6c0a5b28}, !- Availability Schedule
  {0bd74a67-e890-469d-9e9a-fc18d288ed75}, !- Availability Manager List Name
  3.30674585756599,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {60444956-6bae-478b-a46e-7b8a3d87607a}, !- Supply Side Inlet Node Name
  {2430a8a4-23ed-49bc-8184-963d99262ff1}, !- Demand Side Outlet Node Name
  {8c965750-8500-46d1-810a-6b367c41c218}, !- Demand Side Inlet Node A
  {d23afe58-273b-461e-9e6a-215421b3338c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {19930d87-1ee6-4bba-99b8-db6bb1f64850}, !- Demand Mixer Name
  {8fb922d5-c39b-4506-95ce-11e5be6e9cc6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {448291fe-f076-4e9f-801f-12b3de242d93}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {60444956-6bae-478b-a46e-7b8a3d87607a}, !- Inlet Port
  {2ab45318-ac27-4d82-8987-dd626f2fbd9b}; !- Outlet Port

OS:Node,
  {deb2741b-ccd0-4119-8b1b-55502e6171ea}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {0933c54f-a381-4a5d-9398-a54299a1add2}, !- Inlet Port
  {d23afe58-273b-461e-9e6a-215421b3338c}; !- Outlet Port

OS:Connection,
  {60444956-6bae-478b-a46e-7b8a3d87607a}, !- Handle
  {4f39c29e-8df8-4feb-84a5-6e72abd6e4f5}, !- Source Object
  9,                                      !- Outlet Port
  {448291fe-f076-4e9f-801f-12b3de242d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d23afe58-273b-461e-9e6a-215421b3338c}, !- Handle
  {deb2741b-ccd0-4119-8b1b-55502e6171ea}, !- Source Object
  3,                                      !- Outlet Port
  {4f39c29e-8df8-4feb-84a5-6e72abd6e4f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0cd4e799-a5a6-444b-bf7b-6d890a9466a6}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {8c965750-8500-46d1-810a-6b367c41c218}, !- Inlet Port
  {65c71e33-6e9c-4dd5-9083-1bb992c007e5}; !- Outlet Port

OS:Node,
  {c52e4cf6-8514-4d76-9d91-f8792f4aa0d3}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {0be56322-43c6-4226-9513-44bc98b0f887}, !- Inlet Port
  {2430a8a4-23ed-49bc-8184-963d99262ff1}; !- Outlet Port

OS:Node,
  {bd732fbb-22ab-4d1b-a53a-a7c6bacf38d3}, !- Handle
  Zone Retail Retail B  - Story Ground Direct Air Outlet Air Node, !- Name
  {b37a36cf-1a06-4ab8-b901-f3a9c0daf20a}, !- Inlet Port
  {8887d322-31f0-4abf-91e2-602620911730}; !- Outlet Port

OS:Connection,
  {8c965750-8500-46d1-810a-6b367c41c218}, !- Handle
  {4f39c29e-8df8-4feb-84a5-6e72abd6e4f5}, !- Source Object
  11,                                     !- Outlet Port
  {0cd4e799-a5a6-444b-bf7b-6d890a9466a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2430a8a4-23ed-49bc-8184-963d99262ff1}, !- Handle
  {c52e4cf6-8514-4d76-9d91-f8792f4aa0d3}, !- Source Object
  3,                                      !- Outlet Port
  {4f39c29e-8df8-4feb-84a5-6e72abd6e4f5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8fb922d5-c39b-4506-95ce-11e5be6e9cc6}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {65c71e33-6e9c-4dd5-9083-1bb992c007e5}, !- Inlet Node Name
  {81534b7b-7631-484c-95bf-c09979330ac6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {19930d87-1ee6-4bba-99b8-db6bb1f64850}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {0be56322-43c6-4226-9513-44bc98b0f887}, !- Outlet Node Name
  {4da9e84e-817c-4682-8c5a-6e42959662a6}; !- Inlet Node Name 1

OS:Connection,
  {65c71e33-6e9c-4dd5-9083-1bb992c007e5}, !- Handle
  {0cd4e799-a5a6-444b-bf7b-6d890a9466a6}, !- Source Object
  3,                                      !- Outlet Port
  {8fb922d5-c39b-4506-95ce-11e5be6e9cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0be56322-43c6-4226-9513-44bc98b0f887}, !- Handle
  {19930d87-1ee6-4bba-99b8-db6bb1f64850}, !- Source Object
  2,                                      !- Outlet Port
  {c52e4cf6-8514-4d76-9d91-f8792f4aa0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fac43df2-956f-43de-960a-3859b6acda98}, !- Handle
  {4f39c29e-8df8-4feb-84a5-6e72abd6e4f5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  92192.36,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  72352.36,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0bd74a67-e890-469d-9e9a-fc18d288ed75}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {7dd8b3ef-2f6b-4700-ac04-92180b2f671d}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {64767460-da1f-440a-b597-f033e1755e5c}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Heating Coil 977kBtu/hr 0.8 Thermal Eff, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  208028.301431766,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {958425b5-1d24-4e35-96e5-0c2d776470d6}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Cooling Coil 386kBtu/hr 8.5EER, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  82114.3744118696,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  3.30674585756599,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {efa784a0-0af7-499e-a328-a81f00d904f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fee3b988-e6e7-4f15-8089-ea92f1fe5cb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f7e2e02-d196-43e0-84aa-46303697da99}, !- Energy Input Ratio Function of Temperature Curve Name
  {8cbab1a2-f40a-4141-a206-14f110eeb4ec}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c1ca370-2c25-46b9-991b-6ecd4cadec7a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {84007ee2-e9e1-44bd-9460-07c81b025b52}, !- Handle
  Zone Retail Retail B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {c185060a-baf7-4e29-9040-952ff781e1be}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  3.30674585756599,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {374dbfdc-be0a-436e-9df3-69b34859123c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0a5c6c2c-c18b-47e0-8652-b9b879020dea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {374dbfdc-be0a-436e-9df3-69b34859123c}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
