
OS:Version,
  {e382fccc-9a97-4a90-aa89-c54c13015e70}, !- Handle
  2.7.1;                                  !- Version Identifier

OS:WeatherFile,
  {2e6b577a-8b1a-4974-830d-51891250edfa}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN-,               !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-722874,                          !- Data Source
  722874,                                 !- WMO Number
  34.03,                                  !- Latitude {deg}
  -118.3,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  56,                                     !- Elevation {m}
  file:////weather/CA_LOS-ANGELES-DOWNTOWN-USC_722874S_12.epw, !- Url
  288AE598;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {3e021f39-b844-488a-9963-6c9bb9702e3f}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {6be81c51-07d1-48d1-9446-776420ea0500}, !- Handle
  2015,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {f54c7191-4758-4a80-a439-54a2895786a9}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {6da7f618-54af-4467-904f-aa46a4a24487}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {510ae44e-4837-462f-9065-3c5502c5f433}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN-_-_USA,         !- Name
  34.03,                                  !- Latitude {deg}
  -118.3,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  56,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {ad7fa1f1-1edd-4fe2-8026-de415baa0fcd}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.9083333333333,                       !- Annual Average Outdoor Air Temperature {C}
  10.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {084390ee-8cc1-42a6-ae10-519d8f0fc1eb}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100654,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Taub {dimensionless}
  2.436;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {939ad8a8-9672-413e-a477-f77315647f58}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns WB=>MDB 1, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100654,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Taub {dimensionless}
  2.436;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0c229d51-b452-44c1-bdbf-99fcc9a7ea64}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Htg 99.6% Condns DB 1, !- Name
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  6.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100654,                                 !- Barometric Pressure {Pa}
  0.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {e3ee3106-7149-47a1-9954-f91dac410d1b}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  8;                                      !- Climate Zone Value 1

OS:SpaceType,
  {e9ebb9d1-1557-4e41-a060-a5da6f344a2a}, !- Handle
  MFm ResLiving - DEER 2015,              !- Name
  ,                                       !- Default Construction Set Name
  {d9c71ee1-4176-4e1e-854b-5cd01d2beebd}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {1d977d89-e2e3-4bc0-9dd9-7eda5320338f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MFm,                                    !- Standards Building Type
  ResLiving;                              !- Standards Space Type

OS:SpaceType,
  {b3a98051-ffa2-4304-9c5a-49f58b62f580}, !- Handle
  MFm ResPublicArea - DEER 2015,          !- Name
  ,                                       !- Default Construction Set Name
  {eb0a8724-3a5c-45ae-8adc-203c78ec1403}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {485e26d2-d240-4cc0-8e95-af61f71d2cbb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MFm,                                    !- Standards Building Type
  ResPublicArea;                          !- Standards Space Type

OS:SpaceType,
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Handle
  MFm ResBedroom - DEER 2015,             !- Name
  ,                                       !- Default Construction Set Name
  {6809c6a0-e59f-4c54-9229-0a4bf4bac9e0}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {39ef7ba1-2c00-4343-9c80-f3ddf6eae5a3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  MFm,                                    !- Standards Building Type
  ResBedroom;                             !- Standards Space Type

OS:Building,
  {0a66cd61-f3d9-4008-a10b-f15d62c4566a}, !- Handle
  DEER 2015|MFm,                          !- Name
  ,                                       !- Building Sector Type
  135,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {19dfeaa3-3a37-4ff0-8b35-38af9fae95cd}, !- Default Construction Set Name
  {a51faec9-5ad5-4daf-a2ad-c60aaa6a9f97}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MFm;                                    !- Standards Building Type

OS:BuildingStory,
  {af82fa0f-cc67-4aad-9e25-99e6a241d7e6}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {dcde962d-d1ac-48ed-97d5-a68dd9bdc4e3}, !- Handle
  MFm ResBedroom A end_a - Story Ground,  !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  -10.4341147204734,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {af82fa0f-cc67-4aad-9e25-99e6a241d7e6}, !- Building Story Name
  {a6d39f6a-8e5c-49ce-bdda-6590ce78f844}; !- Thermal Zone Name

OS:Surface,
  {60e693d9-a36b-4beb-bffe-46e7b21ca3ad}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {c0cbc384-f88d-4b70-9e63-bcdfe7dd48b4}, !- Construction Name
  {dcde962d-d1ac-48ed-97d5-a68dd9bdc4e3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79bbbb54-5a52-4245-b2bf-8d4b4b71cd02}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {dcde962d-d1ac-48ed-97d5-a68dd9bdc4e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18cd2486-936b-47be-ab76-ba6f96642627}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcde962d-d1ac-48ed-97d5-a68dd9bdc4e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be7b17e2-fa14-4ad5-b896-fdd4a810c3c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aff96f5f-3754-4348-b5ed-f50e9d07aa59}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcde962d-d1ac-48ed-97d5-a68dd9bdc4e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3116913-d1a4-48b7-b731-5d564bbbcfd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f220ce-a240-47ca-9bef-36144644da8a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {dcde962d-d1ac-48ed-97d5-a68dd9bdc4e3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c7a930-2b89-4018-b264-7c11e1a047a9}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dcde962d-d1ac-48ed-97d5-a68dd9bdc4e3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffaae373-980a-4cfb-aca1-a2a6dc09d151}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a6d39f6a-8e5c-49ce-bdda-6590ce78f844}, !- Handle
  Zone MFm ResBedroom A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16240009-e1c3-43c9-96cc-828712cb37b3}, !- Zone Air Inlet Port List
  {9ea3f584-0fd1-4e53-9a81-3868c02b52ab}, !- Zone Air Exhaust Port List
  {0650ae13-aa2c-45a2-9091-9ed5456cae8b}, !- Zone Air Node Name
  {ef88e4b6-6457-44bc-8b85-30621aa1865f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c280b8c0-0b59-4191-857b-39bef2b8cc8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a62c4e75-4883-4c32-9cd3-7de4fa331cc1}, !- Handle
  Zone MFm ResBedroom A end_a - Story Ground Zone Air Node, !- Name
  {0650ae13-aa2c-45a2-9091-9ed5456cae8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0650ae13-aa2c-45a2-9091-9ed5456cae8b}, !- Handle
  {2e32b5e7-1f8d-4a96-a70a-70b4f8e1e94c}, !- Name
  {a6d39f6a-8e5c-49ce-bdda-6590ce78f844}, !- Source Object
  11,                                     !- Outlet Port
  {a62c4e75-4883-4c32-9cd3-7de4fa331cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16240009-e1c3-43c9-96cc-828712cb37b3}, !- Handle
  {ac6531d9-4eb0-4cd6-b5f8-2584ca45b6c4}, !- Name
  {a6d39f6a-8e5c-49ce-bdda-6590ce78f844}, !- HVAC Component
  {c1088103-1c8f-4f6d-9f00-e5546a5638a8}; !- Port 1

OS:PortList,
  {9ea3f584-0fd1-4e53-9a81-3868c02b52ab}, !- Handle
  {06eaccfd-ca13-4611-8f1f-f820bc7d6cde}, !- Name
  {a6d39f6a-8e5c-49ce-bdda-6590ce78f844}; !- HVAC Component

OS:PortList,
  {ef88e4b6-6457-44bc-8b85-30621aa1865f}, !- Handle
  {282b1c6e-1b9e-41e1-b344-2c73cae736c8}, !- Name
  {a6d39f6a-8e5c-49ce-bdda-6590ce78f844}, !- HVAC Component
  {61db4d9e-2855-46c4-b1e2-5c920e116d07}; !- Port 1

OS:Sizing:Zone,
  {99a6928b-9616-442c-97d0-955f0adca1ad}, !- Handle
  {a6d39f6a-8e5c-49ce-bdda-6590ce78f844}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f6f0f64d-e68d-4447-92ff-f816e3e245c9}, !- Handle
  Zone MFm ResBedroom A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {a6d39f6a-8e5c-49ce-bdda-6590ce78f844}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b5c4b79-58f9-49d3-a794-aa86cf5db2e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {e69c43d3-39b3-4c04-8738-2597b57844e7}, !- Handle
  MFm ResBedroom B end_a - Story Ground,  !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  -5.86211472047342,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {af82fa0f-cc67-4aad-9e25-99e6a241d7e6}, !- Building Story Name
  {e062ac00-4437-4ee7-834e-cffeaa67572e}; !- Thermal Zone Name

OS:Surface,
  {d324f5b5-c8f0-4b1e-a60e-a10e571a564b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {c0cbc384-f88d-4b70-9e63-bcdfe7dd48b4}, !- Construction Name
  {e69c43d3-39b3-4c04-8738-2597b57844e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dcf69f4-9180-4e94-b855-b41ac309abde}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {e69c43d3-39b3-4c04-8738-2597b57844e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca135186-1586-47e7-8e48-a3b0af1ef326}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e69c43d3-39b3-4c04-8738-2597b57844e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a90e2446-7f81-400d-ae55-da113e5d1cd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 11.7242294409468, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebbb6480-ee89-4ed6-a8fc-ad9eac7edd8c}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e69c43d3-39b3-4c04-8738-2597b57844e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fb5a649-086f-4e0d-a718-cc740e7e4c4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be7b17e2-fa14-4ad5-b896-fdd4a810c3c7}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e69c43d3-39b3-4c04-8738-2597b57844e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18cd2486-936b-47be-ab76-ba6f96642627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75760d92-1640-4cd6-9352-8722d7eb1431}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e69c43d3-39b3-4c04-8738-2597b57844e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71a24a08-f0fa-4af7-8cb7-e915600a0319}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 11.7242294409468, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e062ac00-4437-4ee7-834e-cffeaa67572e}, !- Handle
  Zone MFm ResBedroom B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8d4412c-e607-4dc5-a285-0c847ca22963}, !- Zone Air Inlet Port List
  {c85107fc-74aa-4990-a7a8-52b1a40f8cf4}, !- Zone Air Exhaust Port List
  {f4605bf6-f9c6-4096-9838-0a7c4241fcdb}, !- Zone Air Node Name
  {bccaa8dd-a845-4ceb-b4d7-451e288e2caa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1360b1a3-c8bf-4287-922c-35c5d7fd88c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a2a7bd4-2b3c-4c17-991a-3501c6c91844}, !- Handle
  Zone MFm ResBedroom B end_a - Story Ground Zone Air Node, !- Name
  {f4605bf6-f9c6-4096-9838-0a7c4241fcdb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4605bf6-f9c6-4096-9838-0a7c4241fcdb}, !- Handle
  {df6aae0e-f0dd-4868-a7ae-dc92e34159f9}, !- Name
  {e062ac00-4437-4ee7-834e-cffeaa67572e}, !- Source Object
  11,                                     !- Outlet Port
  {9a2a7bd4-2b3c-4c17-991a-3501c6c91844}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8d4412c-e607-4dc5-a285-0c847ca22963}, !- Handle
  {74348278-b13a-4f31-a919-4b920c649301}, !- Name
  {e062ac00-4437-4ee7-834e-cffeaa67572e}, !- HVAC Component
  {6bd80ada-218e-4338-90bd-14cbfaa1e1b0}; !- Port 1

OS:PortList,
  {c85107fc-74aa-4990-a7a8-52b1a40f8cf4}, !- Handle
  {6890681b-fbe8-43b7-9822-f7a3407a5470}, !- Name
  {e062ac00-4437-4ee7-834e-cffeaa67572e}; !- HVAC Component

OS:PortList,
  {bccaa8dd-a845-4ceb-b4d7-451e288e2caa}, !- Handle
  {4823e91c-6c4e-4b65-8a06-0ffe7d445c42}, !- Name
  {e062ac00-4437-4ee7-834e-cffeaa67572e}, !- HVAC Component
  {8324368a-e257-432d-87cb-e33ed9fc459b}; !- Port 1

OS:Sizing:Zone,
  {7e7f4c9d-b1f4-4a9d-a47f-4c9e4992a40c}, !- Handle
  {e062ac00-4437-4ee7-834e-cffeaa67572e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ab77c85-c939-4506-8ff1-629cd5a06b45}, !- Handle
  Zone MFm ResBedroom B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {e062ac00-4437-4ee7-834e-cffeaa67572e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6e686e1-98ad-40eb-ac9d-4e2b326d1950}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {4eab11de-72a1-455b-b9e9-39f1767918e2}, !- Handle
  MFm ResBedroom C end_a - Story Ground,  !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  5.86211472047342,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {af82fa0f-cc67-4aad-9e25-99e6a241d7e6}, !- Building Story Name
  {7253ae32-4d4d-459f-8393-027e4972dec0}; !- Thermal Zone Name

OS:Surface,
  {991a5523-4aad-4a30-aba6-0456b1c52523}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {c0cbc384-f88d-4b70-9e63-bcdfe7dd48b4}, !- Construction Name
  {4eab11de-72a1-455b-b9e9-39f1767918e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccacb1fa-94bc-4145-9029-1476bdac274e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {4eab11de-72a1-455b-b9e9-39f1767918e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {defce16e-995a-4691-a109-60c4bdda7762}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {4eab11de-72a1-455b-b9e9-39f1767918e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57099c36-e17e-4fe0-b545-498376ce0a6f}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab11de-72a1-455b-b9e9-39f1767918e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cd1de2b-f6c7-49c7-b6b9-616b6061321a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90e2446-7f81-400d-ae55-da113e5d1cd1}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab11de-72a1-455b-b9e9-39f1767918e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca135186-1586-47e7-8e48-a3b0af1ef326}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae12ca69-287b-4791-9649-3984905b1f7a}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4eab11de-72a1-455b-b9e9-39f1767918e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc612195-bb5c-4841-9e62-2333f63b0df7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7253ae32-4d4d-459f-8393-027e4972dec0}, !- Handle
  Zone MFm ResBedroom C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2204157-aeed-4de3-97b0-4132a2898926}, !- Zone Air Inlet Port List
  {c0412754-6a1c-40e2-b019-1f613693fa56}, !- Zone Air Exhaust Port List
  {8bc4b84c-d7b3-46cc-a545-833b17c7555f}, !- Zone Air Node Name
  {02cf4421-0be4-4d52-8177-871cfd470ba2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87c8ea5b-69ae-458d-83d5-5e502501cea5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {899727ad-b371-4466-a029-9fb4eb0c7518}, !- Handle
  Zone MFm ResBedroom C end_a - Story Ground Zone Air Node, !- Name
  {8bc4b84c-d7b3-46cc-a545-833b17c7555f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bc4b84c-d7b3-46cc-a545-833b17c7555f}, !- Handle
  {e455c906-c70e-4583-ab95-92066edda517}, !- Name
  {7253ae32-4d4d-459f-8393-027e4972dec0}, !- Source Object
  11,                                     !- Outlet Port
  {899727ad-b371-4466-a029-9fb4eb0c7518}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2204157-aeed-4de3-97b0-4132a2898926}, !- Handle
  {dbb91694-32ce-4d72-a12d-5dbf24b6924a}, !- Name
  {7253ae32-4d4d-459f-8393-027e4972dec0}, !- HVAC Component
  {c55bfe2c-1f85-44ee-b1bf-11714f32a9f8}; !- Port 1

OS:PortList,
  {c0412754-6a1c-40e2-b019-1f613693fa56}, !- Handle
  {bd5fc94e-fc02-4993-a4cf-2e4f67c86f65}, !- Name
  {7253ae32-4d4d-459f-8393-027e4972dec0}; !- HVAC Component

OS:PortList,
  {02cf4421-0be4-4d52-8177-871cfd470ba2}, !- Handle
  {898b498c-8a17-4c9a-a5d8-754e0068fb4b}, !- Name
  {7253ae32-4d4d-459f-8393-027e4972dec0}, !- HVAC Component
  {c0288825-a3d0-44f6-8ac1-10914406cbde}; !- Port 1

OS:Sizing:Zone,
  {d9ea5e4e-d528-4119-b03f-85dd2a1d680f}, !- Handle
  {7253ae32-4d4d-459f-8393-027e4972dec0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {89978ef6-c0ce-4b21-97b4-81028d15da9f}, !- Handle
  Zone MFm ResBedroom C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {7253ae32-4d4d-459f-8393-027e4972dec0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1c09566-d826-4ef8-a436-7c9c5b51b4c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {168a0d19-8669-474d-aa96-14da50e5ace9}, !- Handle
  MFm ResBedroom A  - Story Ground,       !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -10.4341147204734,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {af82fa0f-cc67-4aad-9e25-99e6a241d7e6}, !- Building Story Name
  {d5088860-996f-488e-88fe-a47396851aa0}; !- Thermal Zone Name

OS:Surface,
  {7039d4d2-820c-44e0-93b4-6706959ab4fa}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {c0cbc384-f88d-4b70-9e63-bcdfe7dd48b4}, !- Construction Name
  {168a0d19-8669-474d-aa96-14da50e5ace9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  42.5920139817289, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  42.5920139817289, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3116913-d1a4-48b7-b731-5d564bbbcfd8}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168a0d19-8669-474d-aa96-14da50e5ace9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aff96f5f-3754-4348-b5ed-f50e9d07aa59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4eaa87e-e198-43c9-866a-7f62b0de6cf1}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168a0d19-8669-474d-aa96-14da50e5ace9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f8647a8-1f52-403a-b8a0-181b6e679d81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5920139817289, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  42.5920139817289, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13be541a-0b75-453d-bdec-a9247e0ef2ec}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {168a0d19-8669-474d-aa96-14da50e5ace9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5053ab2-f397-431f-9f2c-ad828405e29b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5920139817289, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  42.5920139817289, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  42.5920139817289, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  42.5920139817289, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {026bd26e-d968-4169-bef9-e4f23f55c55d}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {168a0d19-8669-474d-aa96-14da50e5ace9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  42.5920139817289, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  42.5920139817289, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7586b40e-540c-4dd0-a10f-60e50c113df9}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {168a0d19-8669-474d-aa96-14da50e5ace9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97971142-3919-4a41-8e63-7a5533dc3fa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5920139817289, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  42.5920139817289, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5088860-996f-488e-88fe-a47396851aa0}, !- Handle
  Zone MFm ResBedroom A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f621059a-37a6-4d81-bd3a-64ded0e96557}, !- Zone Air Inlet Port List
  {677890a7-fb27-4509-b8ea-8a9b4807b50d}, !- Zone Air Exhaust Port List
  {b93cd75f-9d98-49bd-b8ed-36f3c94176cd}, !- Zone Air Node Name
  {5a7c1bd1-be1f-4b47-b280-7f1cd9270eb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d8d74a5f-1792-49ac-9738-cc7a633244e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d525c19-bb1a-4226-acac-036a85a8bd30}, !- Handle
  Zone MFm ResBedroom A  - Story Ground Zone Air Node, !- Name
  {b93cd75f-9d98-49bd-b8ed-36f3c94176cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b93cd75f-9d98-49bd-b8ed-36f3c94176cd}, !- Handle
  {eebc2108-4d45-4bd6-8a5a-dab4a51a0abb}, !- Name
  {d5088860-996f-488e-88fe-a47396851aa0}, !- Source Object
  11,                                     !- Outlet Port
  {8d525c19-bb1a-4226-acac-036a85a8bd30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f621059a-37a6-4d81-bd3a-64ded0e96557}, !- Handle
  {6d288f37-c6a6-4427-b50a-b32d3585d8af}, !- Name
  {d5088860-996f-488e-88fe-a47396851aa0}, !- HVAC Component
  {9a252ae2-9adb-4fb2-9459-175a5273ef50}; !- Port 1

OS:PortList,
  {677890a7-fb27-4509-b8ea-8a9b4807b50d}, !- Handle
  {0370a7bf-4535-4b90-af3d-d213c8dde9bf}, !- Name
  {d5088860-996f-488e-88fe-a47396851aa0}; !- HVAC Component

OS:PortList,
  {5a7c1bd1-be1f-4b47-b280-7f1cd9270eb9}, !- Handle
  {e83018ab-309c-4d41-ad9c-2aa5768fdea8}, !- Name
  {d5088860-996f-488e-88fe-a47396851aa0}, !- HVAC Component
  {437d17de-6774-4b47-83d8-caa5cf2d6a32}; !- Port 1

OS:Sizing:Zone,
  {1c4bc78a-1d02-4d39-a36e-6d3677ba89ec}, !- Handle
  {d5088860-996f-488e-88fe-a47396851aa0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed38c03b-e651-490c-8922-e06b49ae74ef}, !- Handle
  Zone MFm ResBedroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {d5088860-996f-488e-88fe-a47396851aa0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ca5fa22-34de-4930-884a-7bcf4078be99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {8f933be7-8616-423e-9de9-47e4e9356d69}, !- Handle
  MFm ResBedroom B  - Story Ground,       !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -5.86211472047342,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {af82fa0f-cc67-4aad-9e25-99e6a241d7e6}, !- Building Story Name
  {9c96a18b-a69a-4853-9a49-458ddda53434}; !- Thermal Zone Name

OS:Surface,
  {73fffb83-84d6-491d-b186-60e1007a8e9f}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {c0cbc384-f88d-4b70-9e63-bcdfe7dd48b4}, !- Construction Name
  {8f933be7-8616-423e-9de9-47e4e9356d69}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  42.5920139817289, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  42.5920139817289, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb5a649-086f-4e0d-a718-cc740e7e4c4d}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f933be7-8616-423e-9de9-47e4e9356d69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebbb6480-ee89-4ed6-a8fc-ad9eac7edd8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0569279-89ea-4090-a487-116a13f37258}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f933be7-8616-423e-9de9-47e4e9356d69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19d356d8-d58b-4463-9779-3a3ac503a861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5920139817289, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  42.5920139817289, 11.7242294409468, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {386f9c0e-d466-4c77-9273-d793841f612a}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f933be7-8616-423e-9de9-47e4e9356d69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e35873c-c058-4dca-a8b3-edee20c590b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5920139817289, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  42.5920139817289, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  42.5920139817289, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  42.5920139817289, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f8647a8-1f52-403a-b8a0-181b6e679d81}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f933be7-8616-423e-9de9-47e4e9356d69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4eaa87e-e198-43c9-866a-7f62b0de6cf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  42.5920139817289, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  42.5920139817289, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dfe895c-eea8-4cbd-a771-6c19df675cc0}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f933be7-8616-423e-9de9-47e4e9356d69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa59830b-b18d-4b2c-959b-a41b09fd6322}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5920139817289, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  42.5920139817289, 11.7242294409468, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c96a18b-a69a-4853-9a49-458ddda53434}, !- Handle
  Zone MFm ResBedroom B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15347c78-9a54-4a18-bb23-a5ef47bb925e}, !- Zone Air Inlet Port List
  {cd311b33-ebf9-4728-b0e0-bba681937714}, !- Zone Air Exhaust Port List
  {3a4dbb99-b7b9-4c70-a7a5-38fbf225b083}, !- Zone Air Node Name
  {f86148f5-d630-4f68-b57e-d9ff4ee3860e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d0929b5-ee71-443f-8472-20edd0c25c2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ad61d0f-1c58-4a60-8400-07206bbf55c8}, !- Handle
  Zone MFm ResBedroom B  - Story Ground Zone Air Node, !- Name
  {3a4dbb99-b7b9-4c70-a7a5-38fbf225b083}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a4dbb99-b7b9-4c70-a7a5-38fbf225b083}, !- Handle
  {fc19886a-a408-4bbd-87d1-23e3783e8a34}, !- Name
  {9c96a18b-a69a-4853-9a49-458ddda53434}, !- Source Object
  11,                                     !- Outlet Port
  {8ad61d0f-1c58-4a60-8400-07206bbf55c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15347c78-9a54-4a18-bb23-a5ef47bb925e}, !- Handle
  {87ba3d7f-4fed-4670-8529-603a7b8d3537}, !- Name
  {9c96a18b-a69a-4853-9a49-458ddda53434}, !- HVAC Component
  {d6cdb8fc-a613-476a-85ed-8f67198706ea}; !- Port 1

OS:PortList,
  {cd311b33-ebf9-4728-b0e0-bba681937714}, !- Handle
  {5b592ab8-f908-498c-9e80-bb027d23348a}, !- Name
  {9c96a18b-a69a-4853-9a49-458ddda53434}; !- HVAC Component

OS:PortList,
  {f86148f5-d630-4f68-b57e-d9ff4ee3860e}, !- Handle
  {add1825f-672e-437b-a4bc-3913347b21cd}, !- Name
  {9c96a18b-a69a-4853-9a49-458ddda53434}, !- HVAC Component
  {e92b4432-98fe-4157-8224-8725c8cc7c1e}; !- Port 1

OS:Sizing:Zone,
  {92cbf208-f598-41a9-9319-3c933cd6e2c8}, !- Handle
  {9c96a18b-a69a-4853-9a49-458ddda53434}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce3bbe4e-fbe7-4198-aa9d-2d9f5a486136}, !- Handle
  Zone MFm ResBedroom B  - Story Ground Zone HVAC Equipment List, !- Name
  {9c96a18b-a69a-4853-9a49-458ddda53434}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99c9666c-e7c2-4fe4-9bd6-e05dbe14989a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {7c293892-e6c8-4f7f-ae73-78d54f573dfd}, !- Handle
  MFm ResBedroom C  - Story Ground,       !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  5.86211472047342,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {af82fa0f-cc67-4aad-9e25-99e6a241d7e6}, !- Building Story Name
  {c9292d00-e1f1-4149-b67e-baf4fe0b3ccd}; !- Thermal Zone Name

OS:Surface,
  {04851f4b-b976-45c4-b291-f69b4b1c2bde}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {c0cbc384-f88d-4b70-9e63-bcdfe7dd48b4}, !- Construction Name
  {7c293892-e6c8-4f7f-ae73-78d54f573dfd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  42.5920139817289, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  42.5920139817289, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cd1de2b-f6c7-49c7-b6b9-616b6061321a}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c293892-e6c8-4f7f-ae73-78d54f573dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57099c36-e17e-4fe0-b545-498376ce0a6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86307cc-e074-43e6-84f3-ded8dc970eb6}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {7c293892-e6c8-4f7f-ae73-78d54f573dfd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5920139817289, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  42.5920139817289, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89022837-6021-4f3b-b7f9-30b6df95076f}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c293892-e6c8-4f7f-ae73-78d54f573dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4357812-afb2-444a-b6c3-7b8dd93a01aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5920139817289, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  42.5920139817289, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  42.5920139817289, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  42.5920139817289, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19d356d8-d58b-4463-9779-3a3ac503a861}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c293892-e6c8-4f7f-ae73-78d54f573dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0569279-89ea-4090-a487-116a13f37258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  42.5920139817289, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  42.5920139817289, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b07e9b41-c21b-44b4-ae59-b4cacd7bc0d6}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c293892-e6c8-4f7f-ae73-78d54f573dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef3d7b71-1456-42e7-9fb3-116a1b251b4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5920139817289, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  42.5920139817289, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c9292d00-e1f1-4149-b67e-baf4fe0b3ccd}, !- Handle
  Zone MFm ResBedroom C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91946e9e-33c1-4ed7-9643-3bdf57650316}, !- Zone Air Inlet Port List
  {0f9cdccc-9e77-4ad4-b0ef-abc86179dbd8}, !- Zone Air Exhaust Port List
  {a6e7478a-e2cf-464b-a51e-09ae21c6f9a6}, !- Zone Air Node Name
  {29dcb256-0d52-4770-857c-198bcd72e56a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09a36ba2-8eb3-46dc-b75d-a84ab7e52ee3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3f6d5f3-5924-4cfb-af05-7e0e80a05611}, !- Handle
  Zone MFm ResBedroom C  - Story Ground Zone Air Node, !- Name
  {a6e7478a-e2cf-464b-a51e-09ae21c6f9a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6e7478a-e2cf-464b-a51e-09ae21c6f9a6}, !- Handle
  {caac14ef-490f-47d6-8a16-97effb1b1cdd}, !- Name
  {c9292d00-e1f1-4149-b67e-baf4fe0b3ccd}, !- Source Object
  11,                                     !- Outlet Port
  {a3f6d5f3-5924-4cfb-af05-7e0e80a05611}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91946e9e-33c1-4ed7-9643-3bdf57650316}, !- Handle
  {2c0502f1-d4ba-41f4-bb00-7731261ef521}, !- Name
  {c9292d00-e1f1-4149-b67e-baf4fe0b3ccd}, !- HVAC Component
  {af98f8f8-d973-42a2-a28d-df18f39438ad}; !- Port 1

OS:PortList,
  {0f9cdccc-9e77-4ad4-b0ef-abc86179dbd8}, !- Handle
  {2891dc8e-0a2e-4152-b6e8-6a3d042ff4c5}, !- Name
  {c9292d00-e1f1-4149-b67e-baf4fe0b3ccd}; !- HVAC Component

OS:PortList,
  {29dcb256-0d52-4770-857c-198bcd72e56a}, !- Handle
  {30c075b3-4f85-4e72-8e82-d26958662dbc}, !- Name
  {c9292d00-e1f1-4149-b67e-baf4fe0b3ccd}, !- HVAC Component
  {f88c6a91-d37a-4352-ad28-05afd118e529}; !- Port 1

OS:Sizing:Zone,
  {a6afaef6-93cd-410c-872a-95bb65700b2c}, !- Handle
  {c9292d00-e1f1-4149-b67e-baf4fe0b3ccd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {57f42b2d-b8c0-4faf-813f-576a71cfda25}, !- Handle
  Zone MFm ResBedroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {c9292d00-e1f1-4149-b67e-baf4fe0b3ccd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {394e3e58-22b2-4212-8bdb-51314ced7fc0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {9a8aa12e-2bd7-449a-9c17-17d7b05efdc9}, !- Handle
  MFm ResPublicArea A  - Story Ground,    !- Name
  {b3a98051-ffa2-4304-9c5a-49f58b62f580}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.42755509983528,                       !- X Origin {m}
  -10.4341147204734,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {af82fa0f-cc67-4aad-9e25-99e6a241d7e6}, !- Building Story Name
  {ef878ae9-4221-48e4-85ca-21184fb5d06c}; !- Thermal Zone Name

OS:Surface,
  {ccffd6ff-1d64-4db0-9061-9db68aa92f8e}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {c0cbc384-f88d-4b70-9e63-bcdfe7dd48b4}, !- Construction Name
  {9a8aa12e-2bd7-449a-9c17-17d7b05efdc9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  31.7369037820584, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  31.7369037820584, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5053ab2-f397-431f-9f2c-ad828405e29b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a8aa12e-2bd7-449a-9c17-17d7b05efdc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13be541a-0b75-453d-bdec-a9247e0ef2ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c9e83a3-efdd-4425-898b-ba42c9ecd1eb}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a8aa12e-2bd7-449a-9c17-17d7b05efdc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d7c258-1384-4ceb-9655-68cd9d36cdfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7369037820584, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  31.7369037820584, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f64967-76d9-4e60-99df-73abe2f328d4}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a8aa12e-2bd7-449a-9c17-17d7b05efdc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {355d16b9-6af1-4a8e-afbe-20c8d6d4e2da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7369037820584, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  31.7369037820584, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  31.7369037820584, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  31.7369037820584, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67b28460-814c-4f0b-9885-120c336652f9}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {39d021cd-3398-4848-8148-2994fc329309}, !- Construction Name
  {9a8aa12e-2bd7-449a-9c17-17d7b05efdc9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  31.7369037820584, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  31.7369037820584, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8377accb-bf1b-44bf-99e0-6958020a8d9a}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a8aa12e-2bd7-449a-9c17-17d7b05efdc9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8df7d3a6-01b9-4cf3-985a-28d51daa6776}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7369037820584, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  31.7369037820584, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ef878ae9-4221-48e4-85ca-21184fb5d06c}, !- Handle
  Zone MFm ResPublicArea A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {061307e6-8caf-4013-a21b-4747d148ad0f}, !- Zone Air Inlet Port List
  {9dc5a8b0-9a46-4971-a717-580405010d39}, !- Zone Air Exhaust Port List
  {34768175-8ff1-42b4-a3d4-0ad441baa7c0}, !- Zone Air Node Name
  {919920df-7756-449d-9a38-a502c2005a32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2dae2afe-e6a5-4d9c-9eb1-094ca071c80b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5c86970-6b9b-4808-9861-53e6438d1c1c}, !- Handle
  Zone MFm ResPublicArea A  - Story Ground Zone Air Node, !- Name
  {34768175-8ff1-42b4-a3d4-0ad441baa7c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34768175-8ff1-42b4-a3d4-0ad441baa7c0}, !- Handle
  {af543fc2-84dd-4906-aed6-9937e5b8d208}, !- Name
  {ef878ae9-4221-48e4-85ca-21184fb5d06c}, !- Source Object
  11,                                     !- Outlet Port
  {e5c86970-6b9b-4808-9861-53e6438d1c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {061307e6-8caf-4013-a21b-4747d148ad0f}, !- Handle
  {80123acf-e18b-4d42-a752-5d8a3a05a149}, !- Name
  {ef878ae9-4221-48e4-85ca-21184fb5d06c}, !- HVAC Component
  {e49d9f9e-2fb4-430d-a65a-10071233e539}; !- Port 1

OS:PortList,
  {9dc5a8b0-9a46-4971-a717-580405010d39}, !- Handle
  {e6152ddd-b740-49eb-8afc-4d1fd671ceb6}, !- Name
  {ef878ae9-4221-48e4-85ca-21184fb5d06c}; !- HVAC Component

OS:PortList,
  {919920df-7756-449d-9a38-a502c2005a32}, !- Handle
  {9a1e185d-17aa-4d8e-8310-db79f1705998}, !- Name
  {ef878ae9-4221-48e4-85ca-21184fb5d06c}, !- HVAC Component
  {111ed8d4-9d27-4af4-aa9f-6821025c0f55}; !- Port 1

OS:Sizing:Zone,
  {3d76bca1-60be-4601-bd64-9a06340de58b}, !- Handle
  {ef878ae9-4221-48e4-85ca-21184fb5d06c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04e275e9-7713-414b-b205-1196d90372d4}, !- Handle
  Zone MFm ResPublicArea A  - Story Ground Zone HVAC Equipment List, !- Name
  {ef878ae9-4221-48e4-85ca-21184fb5d06c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6aca0e3a-8513-4c81-838c-817b36c49039}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {594b6879-82fb-4252-9ca5-e97473405b71}, !- Handle
  MFm ResPublicArea B  - Story Ground,    !- Name
  {b3a98051-ffa2-4304-9c5a-49f58b62f580}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.42755509983528,                       !- X Origin {m}
  -5.86211472047342,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {af82fa0f-cc67-4aad-9e25-99e6a241d7e6}, !- Building Story Name
  {755cea4b-36a5-47f5-aeab-19bb052c7c96}; !- Thermal Zone Name

OS:Surface,
  {1fc9a832-73a9-421b-a3cd-c28fb791058e}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {c0cbc384-f88d-4b70-9e63-bcdfe7dd48b4}, !- Construction Name
  {594b6879-82fb-4252-9ca5-e97473405b71}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  31.7369037820584, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  31.7369037820584, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e35873c-c058-4dca-a8b3-edee20c590b7}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594b6879-82fb-4252-9ca5-e97473405b71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {386f9c0e-d466-4c77-9273-d793841f612a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e71b12b7-7118-4de7-a022-7666d0f2c078}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594b6879-82fb-4252-9ca5-e97473405b71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {765be4f1-09dd-4501-ad2e-be646957bf57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7369037820584, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  31.7369037820584, 11.7242294409468, 0,  !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 11.7242294409468, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1185467a-dce7-4274-ba33-957306a28320}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594b6879-82fb-4252-9ca5-e97473405b71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f30685e4-b0cc-4f68-8aeb-7992ce48cd03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7369037820584, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  31.7369037820584, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  31.7369037820584, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  31.7369037820584, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14d7c258-1384-4ceb-9655-68cd9d36cdfe}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594b6879-82fb-4252-9ca5-e97473405b71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c9e83a3-efdd-4425-898b-ba42c9ecd1eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  31.7369037820584, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  31.7369037820584, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92cd4719-622e-4285-97da-8ffb3d43be84}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {594b6879-82fb-4252-9ca5-e97473405b71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c449ad0-94a4-4fbb-9659-9413b2ca4516}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7369037820584, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  31.7369037820584, 11.7242294409468, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 11.7242294409468, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {755cea4b-36a5-47f5-aeab-19bb052c7c96}, !- Handle
  Zone MFm ResPublicArea B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ecc0891-e3eb-4f8a-988b-86252f39e983}, !- Zone Air Inlet Port List
  {8009110a-ac41-4fa4-a7df-4c5a550ae316}, !- Zone Air Exhaust Port List
  {ae884b70-0032-462c-8e05-6e1e624d2652}, !- Zone Air Node Name
  {6b00944a-6072-4f3b-99f4-acabdac4343a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {516d0bc1-dea0-4b8c-b99a-43ae80463dde}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0c13759-53e7-41ab-aeac-300ce838b100}, !- Handle
  Zone MFm ResPublicArea B  - Story Ground Zone Air Node, !- Name
  {ae884b70-0032-462c-8e05-6e1e624d2652}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae884b70-0032-462c-8e05-6e1e624d2652}, !- Handle
  {be09760a-2d31-497b-bf2a-8a3930a3b8f6}, !- Name
  {755cea4b-36a5-47f5-aeab-19bb052c7c96}, !- Source Object
  11,                                     !- Outlet Port
  {c0c13759-53e7-41ab-aeac-300ce838b100}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ecc0891-e3eb-4f8a-988b-86252f39e983}, !- Handle
  {e4f0af79-502b-46d1-80aa-a0297573deb2}, !- Name
  {755cea4b-36a5-47f5-aeab-19bb052c7c96}, !- HVAC Component
  {a990cd6b-653c-42dd-b047-38ec0ff3c6db}; !- Port 1

OS:PortList,
  {8009110a-ac41-4fa4-a7df-4c5a550ae316}, !- Handle
  {de33db54-6a14-43eb-8b69-d7de7212a34b}, !- Name
  {755cea4b-36a5-47f5-aeab-19bb052c7c96}; !- HVAC Component

OS:PortList,
  {6b00944a-6072-4f3b-99f4-acabdac4343a}, !- Handle
  {7a3291c2-ea1f-41a8-879e-a534f60ebfdb}, !- Name
  {755cea4b-36a5-47f5-aeab-19bb052c7c96}, !- HVAC Component
  {b6a41643-0689-476f-a5d3-17ba64f5d156}; !- Port 1

OS:Sizing:Zone,
  {8b91147d-fdb7-40f7-a66e-26db4f94d3fe}, !- Handle
  {755cea4b-36a5-47f5-aeab-19bb052c7c96}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc875766-dcac-41f7-b41e-11ec6de778c8}, !- Handle
  Zone MFm ResPublicArea B  - Story Ground Zone HVAC Equipment List, !- Name
  {755cea4b-36a5-47f5-aeab-19bb052c7c96}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2383778d-925a-49bb-8e04-3bf45a03b5b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {0a43e2bf-0f10-48a1-ba52-9c67167f9ecf}, !- Handle
  MFm ResPublicArea C  - Story Ground,    !- Name
  {b3a98051-ffa2-4304-9c5a-49f58b62f580}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.42755509983528,                       !- X Origin {m}
  5.86211472047342,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {af82fa0f-cc67-4aad-9e25-99e6a241d7e6}, !- Building Story Name
  {8834aca4-305c-4954-964b-7490b95e16c5}; !- Thermal Zone Name

OS:Surface,
  {343b9efc-47e0-42c5-b818-110438b5690a}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {c0cbc384-f88d-4b70-9e63-bcdfe7dd48b4}, !- Construction Name
  {0a43e2bf-0f10-48a1-ba52-9c67167f9ecf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  31.7369037820584, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  31.7369037820584, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4357812-afb2-444a-b6c3-7b8dd93a01aa}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a43e2bf-0f10-48a1-ba52-9c67167f9ecf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89022837-6021-4f3b-b7f9-30b6df95076f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e96a21f4-3487-47f3-9d7f-449d49449e19}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {39d021cd-3398-4848-8148-2994fc329309}, !- Construction Name
  {0a43e2bf-0f10-48a1-ba52-9c67167f9ecf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7369037820584, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  31.7369037820584, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0fe1b90-1d73-4ca3-8f96-a85e84a63457}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a43e2bf-0f10-48a1-ba52-9c67167f9ecf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6a7bebd-af4d-4cfd-bca0-53cf60c06c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7369037820584, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  31.7369037820584, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  31.7369037820584, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  31.7369037820584, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {765be4f1-09dd-4501-ad2e-be646957bf57}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a43e2bf-0f10-48a1-ba52-9c67167f9ecf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e71b12b7-7118-4de7-a022-7666d0f2c078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  31.7369037820584, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  31.7369037820584, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0fb1b49-4262-41eb-95d0-3cbf6eff7530}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a43e2bf-0f10-48a1-ba52-9c67167f9ecf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a513bd21-0067-4c25-8bfc-ecb165c84cd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.7369037820584, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  31.7369037820584, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8834aca4-305c-4954-964b-7490b95e16c5}, !- Handle
  Zone MFm ResPublicArea C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53392ce9-78bc-43cf-9467-b1afcfe650d3}, !- Zone Air Inlet Port List
  {d733700a-8843-4fc0-a96e-601ef7de6e19}, !- Zone Air Exhaust Port List
  {03df9013-1108-4ffb-874d-2cc47828a1e9}, !- Zone Air Node Name
  {89621fc0-209f-4ec5-bce1-0b3b7a602a22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e4923fe-00bd-46c1-a99e-b5c39dbdf9c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6ce0327-3b2b-4e36-a919-b7bc2502fad9}, !- Handle
  Zone MFm ResPublicArea C  - Story Ground Zone Air Node, !- Name
  {03df9013-1108-4ffb-874d-2cc47828a1e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03df9013-1108-4ffb-874d-2cc47828a1e9}, !- Handle
  {67c8e894-ca0d-4f21-9c1e-96400b33c979}, !- Name
  {8834aca4-305c-4954-964b-7490b95e16c5}, !- Source Object
  11,                                     !- Outlet Port
  {a6ce0327-3b2b-4e36-a919-b7bc2502fad9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53392ce9-78bc-43cf-9467-b1afcfe650d3}, !- Handle
  {e5b2fb7d-cd6b-43a8-84b9-34ac04b27403}, !- Name
  {8834aca4-305c-4954-964b-7490b95e16c5}, !- HVAC Component
  {953879a1-88f8-4a14-a105-98289bd5c28e}; !- Port 1

OS:PortList,
  {d733700a-8843-4fc0-a96e-601ef7de6e19}, !- Handle
  {4681fc55-ccfa-4856-b373-26a42404a6ea}, !- Name
  {8834aca4-305c-4954-964b-7490b95e16c5}; !- HVAC Component

OS:PortList,
  {89621fc0-209f-4ec5-bce1-0b3b7a602a22}, !- Handle
  {b04cd04e-713a-42b8-9a02-f64446673aca}, !- Name
  {8834aca4-305c-4954-964b-7490b95e16c5}, !- HVAC Component
  {ca9f508b-b0cd-474c-beaa-08cdf2764eac}; !- Port 1

OS:Sizing:Zone,
  {db63ed56-a60d-44b6-b3db-652d47889ff5}, !- Handle
  {8834aca4-305c-4954-964b-7490b95e16c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc5cf660-60f6-4613-a92c-bc72ba596b1d}, !- Handle
  Zone MFm ResPublicArea C  - Story Ground Zone HVAC Equipment List, !- Name
  {8834aca4-305c-4954-964b-7490b95e16c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbf91907-630e-4a64-8fae-4c8c117993f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {821839c9-d943-4943-921f-cbb1e6e97105}, !- Handle
  MFm ResPublicArea A end_b - Story Ground, !- Name
  {b3a98051-ffa2-4304-9c5a-49f58b62f580}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  -10.4341147204734,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {af82fa0f-cc67-4aad-9e25-99e6a241d7e6}, !- Building Story Name
  {2dd873d2-ef3b-488b-8652-71d32960cd8d}; !- Thermal Zone Name

OS:Surface,
  {1044ee9d-15da-4192-b929-5f2aa05c8325}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {c0cbc384-f88d-4b70-9e63-bcdfe7dd48b4}, !- Construction Name
  {821839c9-d943-4943-921f-cbb1e6e97105}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {355d16b9-6af1-4a8e-afbe-20c8d6d4e2da}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {821839c9-d943-4943-921f-cbb1e6e97105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23f64967-76d9-4e60-99df-73abe2f328d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6389f5e-0dc1-4c4f-b3b7-8cdb779cc057}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {821839c9-d943-4943-921f-cbb1e6e97105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb313376-5f46-47ad-ad45-07449d156434}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ae76818-4c87-42f5-9fd7-325496e60114}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {39d021cd-3398-4848-8148-2994fc329309}, !- Construction Name
  {821839c9-d943-4943-921f-cbb1e6e97105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db04db1e-44a8-46c4-a8ca-6ff03e1e5f20}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {39d021cd-3398-4848-8148-2994fc329309}, !- Construction Name
  {821839c9-d943-4943-921f-cbb1e6e97105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5918b0b9-de30-4a11-869e-fe54ce9724d8}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {821839c9-d943-4943-921f-cbb1e6e97105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {279be9a0-ec85-486b-8fe1-e32618299fa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2dd873d2-ef3b-488b-8652-71d32960cd8d}, !- Handle
  Zone MFm ResPublicArea A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b34cf4a-13ee-4cd6-aa91-3c4023ca3e4f}, !- Zone Air Inlet Port List
  {25a09235-1bc6-46de-af2b-d19024a9fa79}, !- Zone Air Exhaust Port List
  {ed87e5c0-e930-4936-b907-a36bf9b4bdd6}, !- Zone Air Node Name
  {4555e6ed-40ee-4e7b-ae17-780131f551ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c267cf70-9554-4170-817f-f0b43cbbeea5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51f82466-41cb-44ce-aaac-e0c93358c892}, !- Handle
  Zone MFm ResPublicArea A end_b - Story Ground Zone Air Node, !- Name
  {ed87e5c0-e930-4936-b907-a36bf9b4bdd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed87e5c0-e930-4936-b907-a36bf9b4bdd6}, !- Handle
  {bde0d5e1-33e1-4a35-8f48-382c043251f2}, !- Name
  {2dd873d2-ef3b-488b-8652-71d32960cd8d}, !- Source Object
  11,                                     !- Outlet Port
  {51f82466-41cb-44ce-aaac-e0c93358c892}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b34cf4a-13ee-4cd6-aa91-3c4023ca3e4f}, !- Handle
  {ea30df25-b5f4-4117-bd6d-0a4d8cc6f6a0}, !- Name
  {2dd873d2-ef3b-488b-8652-71d32960cd8d}, !- HVAC Component
  {4d776eca-f11b-4367-bc12-e55eb6a9ca8a}; !- Port 1

OS:PortList,
  {25a09235-1bc6-46de-af2b-d19024a9fa79}, !- Handle
  {f67d4b50-9df9-46f3-bfb0-33a61f289f1d}, !- Name
  {2dd873d2-ef3b-488b-8652-71d32960cd8d}; !- HVAC Component

OS:PortList,
  {4555e6ed-40ee-4e7b-ae17-780131f551ef}, !- Handle
  {87779351-a852-4d67-9db0-f8e94bbecd38}, !- Name
  {2dd873d2-ef3b-488b-8652-71d32960cd8d}, !- HVAC Component
  {804ea73d-c137-4609-9b36-97bc1a9d53ff}; !- Port 1

OS:Sizing:Zone,
  {d1fbe1a3-c964-420c-a0c5-6153efc58bcf}, !- Handle
  {2dd873d2-ef3b-488b-8652-71d32960cd8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b85ef6a6-0548-408a-b031-f32022f84d4c}, !- Handle
  Zone MFm ResPublicArea A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {2dd873d2-ef3b-488b-8652-71d32960cd8d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {18780076-fc85-4121-b05b-507d973b8f9f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {54203f63-c390-4fd5-9874-b66310f7db43}, !- Handle
  MFm ResPublicArea B end_b - Story Ground, !- Name
  {b3a98051-ffa2-4304-9c5a-49f58b62f580}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  -5.86211472047342,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {af82fa0f-cc67-4aad-9e25-99e6a241d7e6}, !- Building Story Name
  {a9f66ab8-d9e5-460e-966b-0368bab3bb86}; !- Thermal Zone Name

OS:Surface,
  {7feea89b-3989-45f7-b61f-9443798c211e}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {c0cbc384-f88d-4b70-9e63-bcdfe7dd48b4}, !- Construction Name
  {54203f63-c390-4fd5-9874-b66310f7db43}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f30685e4-b0cc-4f68-8aeb-7992ce48cd03}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54203f63-c390-4fd5-9874-b66310f7db43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1185467a-dce7-4274-ba33-957306a28320}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c51045d2-85b9-45a8-8974-2e6d3f607576}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54203f63-c390-4fd5-9874-b66310f7db43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef5c3bb3-9d34-4d5b-ab2e-850b0cdb5b47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 11.7242294409468, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85c1184-ab00-4ade-aebe-55246cec297d}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {39d021cd-3398-4848-8148-2994fc329309}, !- Construction Name
  {54203f63-c390-4fd5-9874-b66310f7db43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb313376-5f46-47ad-ad45-07449d156434}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54203f63-c390-4fd5-9874-b66310f7db43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6389f5e-0dc1-4c4f-b3b7-8cdb779cc057}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f321025-2bc6-4b77-8272-d992da4c55df}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54203f63-c390-4fd5-9874-b66310f7db43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5989f7a0-1e0c-4376-abf7-524d1fd21cd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 11.7242294409468, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a9f66ab8-d9e5-460e-966b-0368bab3bb86}, !- Handle
  Zone MFm ResPublicArea B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {052ba34f-86d9-47cf-982a-5008d031a6e7}, !- Zone Air Inlet Port List
  {68dbf057-6b4f-4299-890c-92b419d5b07e}, !- Zone Air Exhaust Port List
  {c7494972-3056-4c19-acfb-f8e634dbfcd0}, !- Zone Air Node Name
  {cd79baab-c60f-4b3b-973a-fb17187d846b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8691ae6-93b1-44ea-bf4a-8ff19727569c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eec161ec-0940-4bb0-84aa-fcef96484569}, !- Handle
  Zone MFm ResPublicArea B end_b - Story Ground Zone Air Node, !- Name
  {c7494972-3056-4c19-acfb-f8e634dbfcd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7494972-3056-4c19-acfb-f8e634dbfcd0}, !- Handle
  {7882a4b7-99e9-43c4-a477-a177d7013bfb}, !- Name
  {a9f66ab8-d9e5-460e-966b-0368bab3bb86}, !- Source Object
  11,                                     !- Outlet Port
  {eec161ec-0940-4bb0-84aa-fcef96484569}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {052ba34f-86d9-47cf-982a-5008d031a6e7}, !- Handle
  {2d89b4c2-66bf-42e8-87f9-bfc0fb5fc9e8}, !- Name
  {a9f66ab8-d9e5-460e-966b-0368bab3bb86}, !- HVAC Component
  {e5f5db8f-d6b9-40a6-8f2c-a689147b5abd}; !- Port 1

OS:PortList,
  {68dbf057-6b4f-4299-890c-92b419d5b07e}, !- Handle
  {0142a04e-5c4e-4893-a491-d124af4e11d0}, !- Name
  {a9f66ab8-d9e5-460e-966b-0368bab3bb86}; !- HVAC Component

OS:PortList,
  {cd79baab-c60f-4b3b-973a-fb17187d846b}, !- Handle
  {ec4a7390-1901-4663-9255-56b235b89ed6}, !- Name
  {a9f66ab8-d9e5-460e-966b-0368bab3bb86}, !- HVAC Component
  {1e217c7a-5693-426f-81ed-ccab7352b165}; !- Port 1

OS:Sizing:Zone,
  {c2352c70-531d-4361-b166-ca9ca7da9404}, !- Handle
  {a9f66ab8-d9e5-460e-966b-0368bab3bb86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a48fe9ad-9769-4ad3-a12e-5a46f82d16aa}, !- Handle
  Zone MFm ResPublicArea B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {a9f66ab8-d9e5-460e-966b-0368bab3bb86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9524c81-362c-4b5c-a3b2-ff270c891a9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {5c28737a-8035-4415-9e20-3190408f8229}, !- Handle
  MFm ResPublicArea C end_b - Story Ground, !- Name
  {b3a98051-ffa2-4304-9c5a-49f58b62f580}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  5.86211472047342,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {af82fa0f-cc67-4aad-9e25-99e6a241d7e6}, !- Building Story Name
  {5a651ac2-7564-4af9-a6ab-583dc00cd616}; !- Thermal Zone Name

OS:Surface,
  {d97f8c82-e932-4e58-8d51-fa22394c1f0e}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {c0cbc384-f88d-4b70-9e63-bcdfe7dd48b4}, !- Construction Name
  {5c28737a-8035-4415-9e20-3190408f8229}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a7bebd-af4d-4cfd-bca0-53cf60c06c51}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c28737a-8035-4415-9e20-3190408f8229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0fe1b90-1d73-4ca3-8f96-a85e84a63457}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {152ddc2f-3987-4e42-86e6-c04a8f808165}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {39d021cd-3398-4848-8148-2994fc329309}, !- Construction Name
  {5c28737a-8035-4415-9e20-3190408f8229}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6427064a-3386-4e48-aa8a-a2dcd127d86c}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {39d021cd-3398-4848-8148-2994fc329309}, !- Construction Name
  {5c28737a-8035-4415-9e20-3190408f8229}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef5c3bb3-9d34-4d5b-ab2e-850b0cdb5b47}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c28737a-8035-4415-9e20-3190408f8229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c51045d2-85b9-45a8-8974-2e6d3f607576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054b1a37-bc7d-466c-b200-a973b438f882}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c28737a-8035-4415-9e20-3190408f8229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a40e94fe-e51f-4fd5-a552-84ee85962199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a651ac2-7564-4af9-a6ab-583dc00cd616}, !- Handle
  Zone MFm ResPublicArea C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e51c1a0-fddf-4f49-9761-2806f0397258}, !- Zone Air Inlet Port List
  {8912f4fb-33c4-4eb7-b506-e1af0a30f087}, !- Zone Air Exhaust Port List
  {dbf479e0-3dd4-4040-af80-af50e15be56e}, !- Zone Air Node Name
  {43915820-a882-4b0e-804b-4e128a6822d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c393f47c-ae0b-43aa-bf15-64ddf7677ab3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bdc07c7-5c32-4eed-9b51-149c206591b2}, !- Handle
  Zone MFm ResPublicArea C end_b - Story Ground Zone Air Node, !- Name
  {dbf479e0-3dd4-4040-af80-af50e15be56e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbf479e0-3dd4-4040-af80-af50e15be56e}, !- Handle
  {50479c24-3e05-436f-9fe6-7ad4c8cc3b90}, !- Name
  {5a651ac2-7564-4af9-a6ab-583dc00cd616}, !- Source Object
  11,                                     !- Outlet Port
  {9bdc07c7-5c32-4eed-9b51-149c206591b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e51c1a0-fddf-4f49-9761-2806f0397258}, !- Handle
  {64ad55bf-2edd-4135-a772-45bcc47a41c0}, !- Name
  {5a651ac2-7564-4af9-a6ab-583dc00cd616}, !- HVAC Component
  {1dc9f2e2-2e87-4864-91f9-821848c84afe}; !- Port 1

OS:PortList,
  {8912f4fb-33c4-4eb7-b506-e1af0a30f087}, !- Handle
  {a46d908e-94d0-483c-81fc-4d4630eb8bee}, !- Name
  {5a651ac2-7564-4af9-a6ab-583dc00cd616}; !- HVAC Component

OS:PortList,
  {43915820-a882-4b0e-804b-4e128a6822d8}, !- Handle
  {47fe8814-38d0-4b5e-adf2-a9d4df12836b}, !- Name
  {5a651ac2-7564-4af9-a6ab-583dc00cd616}, !- HVAC Component
  {eb8f314f-8b62-4d88-891d-da81f1835e22}; !- Port 1

OS:Sizing:Zone,
  {5fd926ee-ecb3-4acc-81ef-f5d4efbcc532}, !- Handle
  {5a651ac2-7564-4af9-a6ab-583dc00cd616}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a54cfed2-a810-4e38-a714-cc15f79eb741}, !- Handle
  Zone MFm ResPublicArea C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {5a651ac2-7564-4af9-a6ab-583dc00cd616}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {456fdb31-0c35-45b5-ac65-f3ee7ee5c3fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {f61e0b51-9f6a-49d4-b23e-a72689e8b00a}, !- Handle
  Story Mid,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3d8b9f2f-5810-4393-b356-46e9dfbfd60d}, !- Handle
  MFm ResBedroom A end_a - Story Mid,     !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  -10.4341147204734,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {f61e0b51-9f6a-49d4-b23e-a72689e8b00a}, !- Building Story Name
  {45946af2-d17e-460a-a127-398d1419a52c}; !- Thermal Zone Name

OS:Surface,
  {ffaae373-980a-4cfb-aca1-a2a6dc09d151}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d8b9f2f-5810-4393-b356-46e9dfbfd60d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c7a930-2b89-4018-b264-7c11e1a047a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a67039e4-88c5-4c33-b394-4634d2a237ba}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {3d8b9f2f-5810-4393-b356-46e9dfbfd60d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec4bcb6-0384-476c-a809-27fe124856d6}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d8b9f2f-5810-4393-b356-46e9dfbfd60d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fa6d8de-5eb8-4e9f-a7ba-0b4e3822eb0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c9eaa8-f751-43e8-931c-7b20690c3f95}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d8b9f2f-5810-4393-b356-46e9dfbfd60d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18ef74ac-bacb-4d3c-820b-c54df13e559b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1235420f-3cc3-4576-94e3-3e4d8f13028e}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {3d8b9f2f-5810-4393-b356-46e9dfbfd60d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b2fd0b7-d495-450b-af95-c53dcec11089}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d8b9f2f-5810-4393-b356-46e9dfbfd60d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb478691-9793-440a-a177-4a6eaabc4a87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {45946af2-d17e-460a-a127-398d1419a52c}, !- Handle
  Zone MFm ResBedroom A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dce01fe9-d94b-4df7-ade0-b7759206b62d}, !- Zone Air Inlet Port List
  {61e1aae0-87b1-4f03-8084-06f0fa7231c1}, !- Zone Air Exhaust Port List
  {ef1bc3b0-4167-4576-9d13-191b6285e167}, !- Zone Air Node Name
  {5c9f5878-4c5d-458b-9a82-3b876e46459c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {136f9372-b624-4204-a138-989fe90a5672}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ca73f9c-968c-463b-b367-ffdafa24cb1a}, !- Handle
  Zone MFm ResBedroom A end_a - Story Mid Zone Air Node, !- Name
  {ef1bc3b0-4167-4576-9d13-191b6285e167}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef1bc3b0-4167-4576-9d13-191b6285e167}, !- Handle
  {fce9a973-c085-4f69-aa03-36c42e8350fb}, !- Name
  {45946af2-d17e-460a-a127-398d1419a52c}, !- Source Object
  11,                                     !- Outlet Port
  {2ca73f9c-968c-463b-b367-ffdafa24cb1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dce01fe9-d94b-4df7-ade0-b7759206b62d}, !- Handle
  {5321a963-b775-4639-920a-5e198123ab28}, !- Name
  {45946af2-d17e-460a-a127-398d1419a52c}, !- HVAC Component
  {340c4dce-284b-43e7-811f-1640a9e1aa7e}; !- Port 1

OS:PortList,
  {61e1aae0-87b1-4f03-8084-06f0fa7231c1}, !- Handle
  {42f51e24-aae0-486c-9ecb-67697f2636de}, !- Name
  {45946af2-d17e-460a-a127-398d1419a52c}; !- HVAC Component

OS:PortList,
  {5c9f5878-4c5d-458b-9a82-3b876e46459c}, !- Handle
  {91329efb-f454-447f-a6b4-77bc5efb5214}, !- Name
  {45946af2-d17e-460a-a127-398d1419a52c}, !- HVAC Component
  {f135f473-c56d-43fd-90b7-f507f08cb6bc}; !- Port 1

OS:Sizing:Zone,
  {9ed89192-739c-4f36-bf1e-36e87210df36}, !- Handle
  {45946af2-d17e-460a-a127-398d1419a52c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b081ccbe-aa6f-43dc-960e-15e75de04db5}, !- Handle
  Zone MFm ResBedroom A end_a - Story Mid Zone HVAC Equipment List, !- Name
  {45946af2-d17e-460a-a127-398d1419a52c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74fd0781-d650-46db-bd5b-5449eacfbd0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c4d6516d-81c9-472c-85f8-15631d11f727}, !- Handle
  MFm ResBedroom B end_a - Story Mid,     !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  -5.86211472047342,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {f61e0b51-9f6a-49d4-b23e-a72689e8b00a}, !- Building Story Name
  {13261630-e621-43da-9695-e43ec8287747}; !- Thermal Zone Name

OS:Surface,
  {71a24a08-f0fa-4af7-8cb7-e915600a0319}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c4d6516d-81c9-472c-85f8-15631d11f727}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75760d92-1640-4cd6-9352-8722d7eb1431}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f992185-9064-44e5-a6d6-c849d3c1a776}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {c4d6516d-81c9-472c-85f8-15631d11f727}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b91a5bb-cec3-4ee1-9f2c-298673d03da2}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d6516d-81c9-472c-85f8-15631d11f727}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1fb0a0e-f495-4df5-a8ba-d1e9613a2e27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 11.7242294409468, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55c5b2fc-6599-4fc3-9294-2654d314a116}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d6516d-81c9-472c-85f8-15631d11f727}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02221487-24ae-442e-ac7b-9b8c6473ea40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa6d8de-5eb8-4e9f-a7ba-0b4e3822eb0a}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4d6516d-81c9-472c-85f8-15631d11f727}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ec4bcb6-0384-476c-a809-27fe124856d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd9afa57-985e-4c72-9c2d-4bd18865d43b}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4d6516d-81c9-472c-85f8-15631d11f727}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {743a8282-2c33-4832-b4c0-5411b94aef11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 11.7242294409468, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13261630-e621-43da-9695-e43ec8287747}, !- Handle
  Zone MFm ResBedroom B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7435f95d-3e80-4ed3-9d3d-f2a47e99c508}, !- Zone Air Inlet Port List
  {2962c83b-1326-40a6-a455-65c6e62f663e}, !- Zone Air Exhaust Port List
  {3d986059-5df1-49fb-b9fd-43a8f6ed121e}, !- Zone Air Node Name
  {8dd60347-b654-4a99-8b4a-d6129f6ac822}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2429a2a3-cf4a-42b7-be5a-a24aef35729d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3251d04-6534-4574-b52a-f8abe24edda3}, !- Handle
  Zone MFm ResBedroom B end_a - Story Mid Zone Air Node, !- Name
  {3d986059-5df1-49fb-b9fd-43a8f6ed121e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d986059-5df1-49fb-b9fd-43a8f6ed121e}, !- Handle
  {7e354f0e-dcd1-4b2b-8f2e-0ed23c2b04c2}, !- Name
  {13261630-e621-43da-9695-e43ec8287747}, !- Source Object
  11,                                     !- Outlet Port
  {e3251d04-6534-4574-b52a-f8abe24edda3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7435f95d-3e80-4ed3-9d3d-f2a47e99c508}, !- Handle
  {30c5b979-2990-4603-965c-cec42ad4f777}, !- Name
  {13261630-e621-43da-9695-e43ec8287747}, !- HVAC Component
  {fef48a93-9e01-49e8-976b-89185decdaf1}; !- Port 1

OS:PortList,
  {2962c83b-1326-40a6-a455-65c6e62f663e}, !- Handle
  {d54d3c79-cf3d-4675-a63f-1b6a2556b63a}, !- Name
  {13261630-e621-43da-9695-e43ec8287747}; !- HVAC Component

OS:PortList,
  {8dd60347-b654-4a99-8b4a-d6129f6ac822}, !- Handle
  {fc1c6aa4-0836-4e65-a51a-b6975d7533ff}, !- Name
  {13261630-e621-43da-9695-e43ec8287747}, !- HVAC Component
  {6bfa3e6e-47b3-4b75-9806-cb272d40b8f2}; !- Port 1

OS:Sizing:Zone,
  {07c02a23-d8de-4942-990f-3a70adb07bb2}, !- Handle
  {13261630-e621-43da-9695-e43ec8287747}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f89d35c3-eaa1-4716-bc1d-834a845919ba}, !- Handle
  Zone MFm ResBedroom B end_a - Story Mid Zone HVAC Equipment List, !- Name
  {13261630-e621-43da-9695-e43ec8287747}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7244f4d1-6ca6-4255-8537-a15428a598ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {9d4bea7f-bd9a-4e0f-ba2c-02c6263298e5}, !- Handle
  MFm ResBedroom C end_a - Story Mid,     !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  5.86211472047342,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {f61e0b51-9f6a-49d4-b23e-a72689e8b00a}, !- Building Story Name
  {e211444d-13e8-4d84-8b5d-ca41429960aa}; !- Thermal Zone Name

OS:Surface,
  {bc612195-bb5c-4841-9e62-2333f63b0df7}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d4bea7f-bd9a-4e0f-ba2c-02c6263298e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae12ca69-287b-4791-9649-3984905b1f7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04ae225f-3241-4acd-b79a-11c9f07177a1}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {9d4bea7f-bd9a-4e0f-ba2c-02c6263298e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {112ef033-1ff1-44ea-9677-e671248a9ba3}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {9d4bea7f-bd9a-4e0f-ba2c-02c6263298e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2261aab5-7f62-41c9-a0af-3fb446ad3945}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d4bea7f-bd9a-4e0f-ba2c-02c6263298e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b892392-ed99-4417-9731-aa52efb86d1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1fb0a0e-f495-4df5-a8ba-d1e9613a2e27}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d4bea7f-bd9a-4e0f-ba2c-02c6263298e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b91a5bb-cec3-4ee1-9f2c-298673d03da2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b917eae-baa4-4f45-b911-742c840da5bb}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d4bea7f-bd9a-4e0f-ba2c-02c6263298e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e853d7e8-8999-4d7d-a29c-ba52be55c395}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e211444d-13e8-4d84-8b5d-ca41429960aa}, !- Handle
  Zone MFm ResBedroom C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {531cc22a-522c-48a4-b6b7-08d175e3ddb9}, !- Zone Air Inlet Port List
  {4dd249f4-ce4d-4b4c-9aa9-98cdb67b8a3a}, !- Zone Air Exhaust Port List
  {fe94e9e2-535d-494f-9f99-ad647f8828be}, !- Zone Air Node Name
  {8987fb8c-5719-4fbf-9f44-75d64f194a37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {892719a1-e768-4a44-aef4-80ca2085cf65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b62d364-5c63-4596-aa8b-c5e6ccdf85f6}, !- Handle
  Zone MFm ResBedroom C end_a - Story Mid Zone Air Node, !- Name
  {fe94e9e2-535d-494f-9f99-ad647f8828be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe94e9e2-535d-494f-9f99-ad647f8828be}, !- Handle
  {093d0371-b955-4cab-a190-83e80a1fb6a3}, !- Name
  {e211444d-13e8-4d84-8b5d-ca41429960aa}, !- Source Object
  11,                                     !- Outlet Port
  {3b62d364-5c63-4596-aa8b-c5e6ccdf85f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {531cc22a-522c-48a4-b6b7-08d175e3ddb9}, !- Handle
  {d0ba0b81-d502-476b-b353-dfafad7e8139}, !- Name
  {e211444d-13e8-4d84-8b5d-ca41429960aa}, !- HVAC Component
  {b7d53408-826a-4dbc-a182-f40da809a7d9}; !- Port 1

OS:PortList,
  {4dd249f4-ce4d-4b4c-9aa9-98cdb67b8a3a}, !- Handle
  {7ad72850-394a-4d9f-b29e-9fd0ee4be733}, !- Name
  {e211444d-13e8-4d84-8b5d-ca41429960aa}; !- HVAC Component

OS:PortList,
  {8987fb8c-5719-4fbf-9f44-75d64f194a37}, !- Handle
  {8a1110b3-a5d6-4688-937b-1d0113acf6c7}, !- Name
  {e211444d-13e8-4d84-8b5d-ca41429960aa}, !- HVAC Component
  {0fbeece7-1583-4ad9-88cb-32b22e6f02a5}; !- Port 1

OS:Sizing:Zone,
  {21e2848a-3d06-496f-9bd2-e1ff61f7f637}, !- Handle
  {e211444d-13e8-4d84-8b5d-ca41429960aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf7ec926-1bb0-4a1f-816c-28e73a065ec9}, !- Handle
  Zone MFm ResBedroom C end_a - Story Mid Zone HVAC Equipment List, !- Name
  {e211444d-13e8-4d84-8b5d-ca41429960aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6be5b3f4-7766-4de3-bce7-dc98d552942b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {01127d93-0aa3-44b5-a000-c1706c9062e8}, !- Handle
  MFm ResBedroom A  - Story Mid,          !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -10.4341147204734,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {f61e0b51-9f6a-49d4-b23e-a72689e8b00a}, !- Building Story Name
  {8cdc49e5-6ee1-4fc0-a72b-661a3cef1dc8}; !- Thermal Zone Name

OS:Surface,
  {97971142-3919-4a41-8e63-7a5533dc3fa7}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {01127d93-0aa3-44b5-a000-c1706c9062e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7586b40e-540c-4dd0-a10f-60e50c113df9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5920139817289, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  42.5920139817289, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18ef74ac-bacb-4d3c-820b-c54df13e559b}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01127d93-0aa3-44b5-a000-c1706c9062e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0c9eaa8-f751-43e8-931c-7b20690c3f95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7d0c807-b633-4385-a228-023df68793ac}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01127d93-0aa3-44b5-a000-c1706c9062e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea80c980-9ea4-4674-bca1-4db5f826a5d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e172fb-6024-45ef-93bb-f7c44cf34bca}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01127d93-0aa3-44b5-a000-c1706c9062e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be0eef79-e5cc-463d-949e-0339f652131b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  74.3289177637874, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5dabb7a-8ec0-4425-9a7b-49828543f9fe}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {01127d93-0aa3-44b5-a000-c1706c9062e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  74.3289177637874, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a211f03e-9d77-4485-af6f-8841f0ad5a3c}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01127d93-0aa3-44b5-a000-c1706c9062e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6907fb5d-7c3d-4096-a14f-c538acbaad7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  71.0485961117531, 4.572, 3.048,         !- X,Y,Z Vertex 3 {m}
  71.0485961117531, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8cdc49e5-6ee1-4fc0-a72b-661a3cef1dc8}, !- Handle
  Zone MFm ResBedroom A  - Story Mid,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8160b1f7-40df-4f0f-b7d1-c44c08bd2644}, !- Zone Air Inlet Port List
  {33247d63-f017-4e20-b571-3d2684130049}, !- Zone Air Exhaust Port List
  {45fdae9f-9db7-42de-b9ce-e004daecd5e6}, !- Zone Air Node Name
  {a138d86f-30ed-460a-b3d1-54079285ddee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd2359ee-79dd-438f-b7ce-a315b129fbf4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4da37e1e-0e87-433f-aafe-327c083a2339}, !- Handle
  Zone MFm ResBedroom A  - Story Mid Zone Air Node, !- Name
  {45fdae9f-9db7-42de-b9ce-e004daecd5e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45fdae9f-9db7-42de-b9ce-e004daecd5e6}, !- Handle
  {b39fc76c-1ca7-45a3-a77c-28e930854b11}, !- Name
  {8cdc49e5-6ee1-4fc0-a72b-661a3cef1dc8}, !- Source Object
  11,                                     !- Outlet Port
  {4da37e1e-0e87-433f-aafe-327c083a2339}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8160b1f7-40df-4f0f-b7d1-c44c08bd2644}, !- Handle
  {342939d4-a75a-4830-8f22-3063a4f4324a}, !- Name
  {8cdc49e5-6ee1-4fc0-a72b-661a3cef1dc8}, !- HVAC Component
  {62f784ad-475c-4b2c-b7a3-05e15851c84a}; !- Port 1

OS:PortList,
  {33247d63-f017-4e20-b571-3d2684130049}, !- Handle
  {dd12ea98-1fe2-4c2f-9865-da78077bf177}, !- Name
  {8cdc49e5-6ee1-4fc0-a72b-661a3cef1dc8}; !- HVAC Component

OS:PortList,
  {a138d86f-30ed-460a-b3d1-54079285ddee}, !- Handle
  {22528c70-1718-44d9-a6ab-1cdd52bf6786}, !- Name
  {8cdc49e5-6ee1-4fc0-a72b-661a3cef1dc8}, !- HVAC Component
  {9e21247b-85e3-40a3-9e3c-93d74fc827f6}; !- Port 1

OS:Sizing:Zone,
  {82623323-7256-4bd7-9803-e482ecc79620}, !- Handle
  {8cdc49e5-6ee1-4fc0-a72b-661a3cef1dc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3d859fb-0a57-46b6-b33f-82fe3e9ba291}, !- Handle
  Zone MFm ResBedroom A  - Story Mid Zone HVAC Equipment List, !- Name
  {8cdc49e5-6ee1-4fc0-a72b-661a3cef1dc8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65472280-f6f3-4773-aba7-12b6c7febce3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c5f81d16-c8cc-432f-9110-d0814cc7f4cc}, !- Handle
  MFm ResBedroom B  - Story Mid,          !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -5.86211472047342,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {f61e0b51-9f6a-49d4-b23e-a72689e8b00a}, !- Building Story Name
  {8d1262e2-f7bc-42ce-b64e-128dd62a1a25}; !- Thermal Zone Name

OS:Surface,
  {fa59830b-b18d-4b2c-959b-a41b09fd6322}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c5f81d16-c8cc-432f-9110-d0814cc7f4cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dfe895c-eea8-4cbd-a771-6c19df675cc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5920139817289, 11.7242294409468, 0,  !- X,Y,Z Vertex 1 {m}
  42.5920139817289, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 11.7242294409468, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02221487-24ae-442e-ac7b-9b8c6473ea40}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5f81d16-c8cc-432f-9110-d0814cc7f4cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55c5b2fc-6599-4fc3-9294-2654d314a116}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3019f432-b54e-4950-8462-60e46945f6aa}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5f81d16-c8cc-432f-9110-d0814cc7f4cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7068efa8-d8be-4234-8a6e-4aa4c95e067f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 11.7242294409468, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4858ba72-4238-4d2b-baa3-3e751a6c484b}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5f81d16-c8cc-432f-9110-d0814cc7f4cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f70ffbcf-eca0-4105-a315-17f95090ce66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  74.3289177637874, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea80c980-9ea4-4674-bca1-4db5f826a5d3}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5f81d16-c8cc-432f-9110-d0814cc7f4cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7d0c807-b633-4385-a228-023df68793ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  74.3289177637874, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {919fc9b5-0aeb-4f0e-b4b1-18e094a7e183}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5f81d16-c8cc-432f-9110-d0814cc7f4cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdf81ba9-f256-4d5a-b7f3-53dd76247048}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 11.7242294409468, 3.048, !- X,Y,Z Vertex 2 {m}
  71.0485961117531, 11.7242294409468, 3.048, !- X,Y,Z Vertex 3 {m}
  71.0485961117531, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d1262e2-f7bc-42ce-b64e-128dd62a1a25}, !- Handle
  Zone MFm ResBedroom B  - Story Mid,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0166d83-ec71-4282-8ecf-1c1113a74872}, !- Zone Air Inlet Port List
  {03b02250-b108-4177-b652-7d65dc2acd37}, !- Zone Air Exhaust Port List
  {34afac02-1833-4df1-a28f-600484ad17ef}, !- Zone Air Node Name
  {fc4ce363-72ff-4257-b571-5dca773d5386}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2cf86340-2176-447c-b5a5-4843f026ab6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88da0796-cd2e-4ea0-9d53-fbb47de10383}, !- Handle
  Zone MFm ResBedroom B  - Story Mid Zone Air Node, !- Name
  {34afac02-1833-4df1-a28f-600484ad17ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34afac02-1833-4df1-a28f-600484ad17ef}, !- Handle
  {4676646e-ee9c-44ab-ab73-dcb53869184c}, !- Name
  {8d1262e2-f7bc-42ce-b64e-128dd62a1a25}, !- Source Object
  11,                                     !- Outlet Port
  {88da0796-cd2e-4ea0-9d53-fbb47de10383}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0166d83-ec71-4282-8ecf-1c1113a74872}, !- Handle
  {a0568d3b-ef7e-4fd3-a4d8-c547afb1f3ce}, !- Name
  {8d1262e2-f7bc-42ce-b64e-128dd62a1a25}, !- HVAC Component
  {0b6ada93-7edc-4e45-9fb9-9ca0a43a725d}; !- Port 1

OS:PortList,
  {03b02250-b108-4177-b652-7d65dc2acd37}, !- Handle
  {8b334c6b-160d-4426-8659-5dab21620717}, !- Name
  {8d1262e2-f7bc-42ce-b64e-128dd62a1a25}; !- HVAC Component

OS:PortList,
  {fc4ce363-72ff-4257-b571-5dca773d5386}, !- Handle
  {ee506a83-72dd-4f38-a8b5-d86752e62e24}, !- Name
  {8d1262e2-f7bc-42ce-b64e-128dd62a1a25}, !- HVAC Component
  {5027590a-3c9e-495d-9e8b-3f12ffe19d93}; !- Port 1

OS:Sizing:Zone,
  {71503fa5-1649-4a87-ae29-47add0c4cb26}, !- Handle
  {8d1262e2-f7bc-42ce-b64e-128dd62a1a25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {48b0aeb6-2ad0-4f8c-b454-e9b317a4ed05}, !- Handle
  Zone MFm ResBedroom B  - Story Mid Zone HVAC Equipment List, !- Name
  {8d1262e2-f7bc-42ce-b64e-128dd62a1a25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9c310fd-99b0-40d6-ac3b-edab44d44203}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {cb9c2028-b902-41c0-8d86-55fdc059a7f3}, !- Handle
  MFm ResBedroom C  - Story Mid,          !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  5.86211472047342,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {f61e0b51-9f6a-49d4-b23e-a72689e8b00a}, !- Building Story Name
  {99fa0a5b-d311-4a23-a2e5-67a7dac18c3e}; !- Thermal Zone Name

OS:Surface,
  {ef3d7b71-1456-42e7-9fb3-116a1b251b4a}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb9c2028-b902-41c0-8d86-55fdc059a7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b07e9b41-c21b-44b4-ae59-b4cacd7bc0d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.5920139817289, 4.57199999999998, 0,  !- X,Y,Z Vertex 1 {m}
  42.5920139817289, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b892392-ed99-4417-9731-aa52efb86d1d}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb9c2028-b902-41c0-8d86-55fdc059a7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2261aab5-7f62-41c9-a0af-3fb446ad3945}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed3b9796-d566-42a4-bf02-cfc5bd96aa5f}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {cb9c2028-b902-41c0-8d86-55fdc059a7f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {640100fb-cf57-4958-8667-7ef3b40a4ba2}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb9c2028-b902-41c0-8d86-55fdc059a7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f588434-1cf2-4825-a9a6-29ec525e85d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  74.3289177637874, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7068efa8-d8be-4234-8a6e-4aa4c95e067f}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb9c2028-b902-41c0-8d86-55fdc059a7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3019f432-b54e-4950-8462-60e46945f6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  74.3289177637874, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  74.3289177637874, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac572dc0-7d0a-4a8d-ba52-de8e4afe7d11}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb9c2028-b902-41c0-8d86-55fdc059a7f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf79fee6-6fc1-4e14-bc25-b68f103aee5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.3289177637874, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  74.3289177637874, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  71.0485961117531, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  71.0485961117531, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {99fa0a5b-d311-4a23-a2e5-67a7dac18c3e}, !- Handle
  Zone MFm ResBedroom C  - Story Mid,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c53384e-7ff4-4f55-bdb7-ffe0c8fc8ad4}, !- Zone Air Inlet Port List
  {4df8e08b-59b5-4162-b183-375cd9ee2f2a}, !- Zone Air Exhaust Port List
  {4124ce8b-0399-4442-a5e1-f72648530b7e}, !- Zone Air Node Name
  {4aceedcf-b3a9-422b-803a-bd5b67fa8990}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0afc9e71-8a18-474d-9a53-5a1beefe0e51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e57f91c4-c876-4446-817d-a3f12a659b88}, !- Handle
  Zone MFm ResBedroom C  - Story Mid Zone Air Node, !- Name
  {4124ce8b-0399-4442-a5e1-f72648530b7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4124ce8b-0399-4442-a5e1-f72648530b7e}, !- Handle
  {ea632b74-6580-42e9-abce-890fa0d5f26c}, !- Name
  {99fa0a5b-d311-4a23-a2e5-67a7dac18c3e}, !- Source Object
  11,                                     !- Outlet Port
  {e57f91c4-c876-4446-817d-a3f12a659b88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c53384e-7ff4-4f55-bdb7-ffe0c8fc8ad4}, !- Handle
  {ac26fb2b-728c-4a0a-936c-aa8ddc0aa2eb}, !- Name
  {99fa0a5b-d311-4a23-a2e5-67a7dac18c3e}, !- HVAC Component
  {1727422b-2ce2-412e-8906-66c192842fdb}; !- Port 1

OS:PortList,
  {4df8e08b-59b5-4162-b183-375cd9ee2f2a}, !- Handle
  {b7f6d712-4697-4ada-b587-8e377c8895e1}, !- Name
  {99fa0a5b-d311-4a23-a2e5-67a7dac18c3e}; !- HVAC Component

OS:PortList,
  {4aceedcf-b3a9-422b-803a-bd5b67fa8990}, !- Handle
  {b8095354-499b-4359-85b0-b4e096c1d3fe}, !- Name
  {99fa0a5b-d311-4a23-a2e5-67a7dac18c3e}, !- HVAC Component
  {56ca8a19-c9f9-4a94-83cd-a47bf23e1c3a}; !- Port 1

OS:Sizing:Zone,
  {df0ad8e3-9a25-46ef-a6ff-a945fec9ad09}, !- Handle
  {99fa0a5b-d311-4a23-a2e5-67a7dac18c3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {588a6795-dbd9-4a62-976e-04ddba8975de}, !- Handle
  Zone MFm ResBedroom C  - Story Mid Zone HVAC Equipment List, !- Name
  {99fa0a5b-d311-4a23-a2e5-67a7dac18c3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ac74c78-529e-498e-a753-6822b1d7c259}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {d81f7ff0-f434-4a52-836b-d485dc19bacf}, !- Handle
  MFm ResBedroom A end_b - Story Mid,     !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  -10.4341147204734,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {f61e0b51-9f6a-49d4-b23e-a72689e8b00a}, !- Building Story Name
  {82379cae-2468-4965-9324-a86f5848e272}; !- Thermal Zone Name

OS:Surface,
  {279be9a0-ec85-486b-8fe1-e32618299fa8}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d81f7ff0-f434-4a52-836b-d485dc19bacf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5918b0b9-de30-4a11-869e-fe54ce9724d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be0eef79-e5cc-463d-949e-0339f652131b}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d81f7ff0-f434-4a52-836b-d485dc19bacf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8e172fb-6024-45ef-93bb-f7c44cf34bca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9daa8223-ec6f-47d3-ab14-e4412d045012}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d81f7ff0-f434-4a52-836b-d485dc19bacf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a86d04a-c797-42e1-9ac2-94d16f3cecae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e443ce0a-ea73-46a8-89c5-99ea05d926c9}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {d81f7ff0-f434-4a52-836b-d485dc19bacf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f54fe9e0-f737-48d2-97bb-02d42b27f7ce}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {d81f7ff0-f434-4a52-836b-d485dc19bacf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a696877-ef01-4c7b-9e97-5c08c97c88db}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d81f7ff0-f434-4a52-836b-d485dc19bacf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c132acb8-28df-457e-bc70-2c4cf1f515cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {82379cae-2468-4965-9324-a86f5848e272}, !- Handle
  Zone MFm ResBedroom A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9c5e06d-b80d-4afe-9eff-4d25f3b52c7e}, !- Zone Air Inlet Port List
  {b0e6c0cf-fa3d-43e5-9387-98fdb6d710fa}, !- Zone Air Exhaust Port List
  {bbc6e49c-efa4-48f2-8c5d-ab8e5ac208da}, !- Zone Air Node Name
  {b06a9d81-6031-4b5c-b634-5ab9991a2c19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {434c5b9a-caaf-4c8c-8080-d4c2cddb3a5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80289111-3fe8-4861-95cd-72564a2e0e9c}, !- Handle
  Zone MFm ResBedroom A end_b - Story Mid Zone Air Node, !- Name
  {bbc6e49c-efa4-48f2-8c5d-ab8e5ac208da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbc6e49c-efa4-48f2-8c5d-ab8e5ac208da}, !- Handle
  {b5a79603-022d-4823-ad99-aa372f0ccedf}, !- Name
  {82379cae-2468-4965-9324-a86f5848e272}, !- Source Object
  11,                                     !- Outlet Port
  {80289111-3fe8-4861-95cd-72564a2e0e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9c5e06d-b80d-4afe-9eff-4d25f3b52c7e}, !- Handle
  {931f257e-c069-48fe-a7c3-0cffcc64ec05}, !- Name
  {82379cae-2468-4965-9324-a86f5848e272}, !- HVAC Component
  {5b9ea1c7-0b4e-465c-ac63-7441d2738b5c}; !- Port 1

OS:PortList,
  {b0e6c0cf-fa3d-43e5-9387-98fdb6d710fa}, !- Handle
  {5bd24653-037f-4d34-bf79-6a6887675828}, !- Name
  {82379cae-2468-4965-9324-a86f5848e272}; !- HVAC Component

OS:PortList,
  {b06a9d81-6031-4b5c-b634-5ab9991a2c19}, !- Handle
  {323fe874-37a1-4843-85f9-0f217fd16afa}, !- Name
  {82379cae-2468-4965-9324-a86f5848e272}, !- HVAC Component
  {11657938-92fa-4aa8-9b04-671da8c8c580}; !- Port 1

OS:Sizing:Zone,
  {81483277-d59c-4152-9053-9845da482239}, !- Handle
  {82379cae-2468-4965-9324-a86f5848e272}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33de7e98-377d-4712-955b-c9d748099ac6}, !- Handle
  Zone MFm ResBedroom A end_b - Story Mid Zone HVAC Equipment List, !- Name
  {82379cae-2468-4965-9324-a86f5848e272}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {215e95a2-1377-4329-90a6-4100a422e394}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {713a7454-089d-4f08-8d05-64c61a04167a}, !- Handle
  MFm ResBedroom B end_b - Story Mid,     !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  -5.86211472047342,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {f61e0b51-9f6a-49d4-b23e-a72689e8b00a}, !- Building Story Name
  {b1f06cd9-e4b3-426a-b90c-b0c87887b5bc}; !- Thermal Zone Name

OS:Surface,
  {5989f7a0-1e0c-4376-abf7-524d1fd21cd1}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {713a7454-089d-4f08-8d05-64c61a04167a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f321025-2bc6-4b77-8272-d992da4c55df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f70ffbcf-eca0-4105-a315-17f95090ce66}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {713a7454-089d-4f08-8d05-64c61a04167a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4858ba72-4238-4d2b-baa3-3e751a6c484b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c056939-9bf7-4c9b-b514-481df5bf70a3}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {713a7454-089d-4f08-8d05-64c61a04167a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1be0be4-bdb1-4aa5-bc2a-ffd5c2a5f225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 11.7242294409468, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8623ae93-f700-4146-accb-9f84de152e2a}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {713a7454-089d-4f08-8d05-64c61a04167a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a86d04a-c797-42e1-9ac2-94d16f3cecae}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {713a7454-089d-4f08-8d05-64c61a04167a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9daa8223-ec6f-47d3-ab14-e4412d045012}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d442e54-4534-46f3-a326-80c48e7c8b53}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {713a7454-089d-4f08-8d05-64c61a04167a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94b18b1f-cd4e-45d4-8d8a-a4e77a95e47b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 11.7242294409468, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1f06cd9-e4b3-426a-b90c-b0c87887b5bc}, !- Handle
  Zone MFm ResBedroom B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2580c20a-5d98-4b1a-be37-829da49b26df}, !- Zone Air Inlet Port List
  {5f0bbda0-f74e-479f-9ea5-d16861746f65}, !- Zone Air Exhaust Port List
  {9b851c80-8400-4ba2-b02c-3e3916bf803d}, !- Zone Air Node Name
  {9d3fea96-c67a-44f8-b786-183975d827ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f7f208dd-e62b-4be8-8259-03327d53794f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f6ac4c1-5e1c-4ee8-ab42-38c6895229b6}, !- Handle
  Zone MFm ResBedroom B end_b - Story Mid Zone Air Node, !- Name
  {9b851c80-8400-4ba2-b02c-3e3916bf803d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b851c80-8400-4ba2-b02c-3e3916bf803d}, !- Handle
  {f9f793a2-4d12-406c-9587-865b0e5918d8}, !- Name
  {b1f06cd9-e4b3-426a-b90c-b0c87887b5bc}, !- Source Object
  11,                                     !- Outlet Port
  {4f6ac4c1-5e1c-4ee8-ab42-38c6895229b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2580c20a-5d98-4b1a-be37-829da49b26df}, !- Handle
  {b7010afe-2c3c-4972-abbc-6beb0bbc4d9f}, !- Name
  {b1f06cd9-e4b3-426a-b90c-b0c87887b5bc}, !- HVAC Component
  {90b871f7-a152-499d-bae9-226f7c39e47f}; !- Port 1

OS:PortList,
  {5f0bbda0-f74e-479f-9ea5-d16861746f65}, !- Handle
  {0fa0048b-b150-40a3-be47-a47c295c9b5c}, !- Name
  {b1f06cd9-e4b3-426a-b90c-b0c87887b5bc}; !- HVAC Component

OS:PortList,
  {9d3fea96-c67a-44f8-b786-183975d827ab}, !- Handle
  {153da2b1-fca2-494d-87d8-12c9e36ec497}, !- Name
  {b1f06cd9-e4b3-426a-b90c-b0c87887b5bc}, !- HVAC Component
  {0b5b8f44-008b-4b9c-9c4d-a841ddd855da}; !- Port 1

OS:Sizing:Zone,
  {93f857a3-933c-4a68-8dbd-2a4400b63df4}, !- Handle
  {b1f06cd9-e4b3-426a-b90c-b0c87887b5bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {07351b2f-8293-4487-b399-1cc53f55161e}, !- Handle
  Zone MFm ResBedroom B end_b - Story Mid Zone HVAC Equipment List, !- Name
  {b1f06cd9-e4b3-426a-b90c-b0c87887b5bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c3738e7-9a86-4605-b7e3-194482be475f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {83ecb9b7-35ee-428d-91c7-85ceb6656867}, !- Handle
  MFm ResBedroom C end_b - Story Mid,     !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  5.86211472047342,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {f61e0b51-9f6a-49d4-b23e-a72689e8b00a}, !- Building Story Name
  {69fe4074-b80e-4c49-9df1-d2ede5fa468a}; !- Thermal Zone Name

OS:Surface,
  {a40e94fe-e51f-4fd5-a552-84ee85962199}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {83ecb9b7-35ee-428d-91c7-85ceb6656867}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {054b1a37-bc7d-466c-b200-a973b438f882}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f588434-1cf2-4825-a9a6-29ec525e85d9}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83ecb9b7-35ee-428d-91c7-85ceb6656867}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {640100fb-cf57-4958-8667-7ef3b40a4ba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5240b9b-71a1-43e0-a465-c40952f45b13}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {83ecb9b7-35ee-428d-91c7-85ceb6656867}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {787ad122-6533-4075-b2bf-a9f41893eca8}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {83ecb9b7-35ee-428d-91c7-85ceb6656867}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1be0be4-bdb1-4aa5-bc2a-ffd5c2a5f225}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {83ecb9b7-35ee-428d-91c7-85ceb6656867}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c056939-9bf7-4c9b-b514-481df5bf70a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed6062e5-839c-4cda-bd37-64c188fe0afd}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {83ecb9b7-35ee-428d-91c7-85ceb6656867}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {852cbc95-8b31-4086-aa4b-acc15eff9538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69fe4074-b80e-4c49-9df1-d2ede5fa468a}, !- Handle
  Zone MFm ResBedroom C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73fe5a08-99b1-467f-8d25-984d5904f4dc}, !- Zone Air Inlet Port List
  {5e9e7409-b55b-45f4-a067-f25a85c041f6}, !- Zone Air Exhaust Port List
  {872b2201-6f3c-43b0-828c-771003489910}, !- Zone Air Node Name
  {612b334d-260d-4a9b-bae3-48d8fcaf59fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f55c34d-d198-4711-8c45-e2204af01220}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e654f4d7-8f73-4279-8102-243dc43cda2d}, !- Handle
  Zone MFm ResBedroom C end_b - Story Mid Zone Air Node, !- Name
  {872b2201-6f3c-43b0-828c-771003489910}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {872b2201-6f3c-43b0-828c-771003489910}, !- Handle
  {69b676d0-fb4e-4554-9e49-7611e3dd32d6}, !- Name
  {69fe4074-b80e-4c49-9df1-d2ede5fa468a}, !- Source Object
  11,                                     !- Outlet Port
  {e654f4d7-8f73-4279-8102-243dc43cda2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73fe5a08-99b1-467f-8d25-984d5904f4dc}, !- Handle
  {46860e15-c522-4600-ba1c-1668077d684e}, !- Name
  {69fe4074-b80e-4c49-9df1-d2ede5fa468a}, !- HVAC Component
  {f466aac3-02a5-4109-8869-ee266c0a4e44}; !- Port 1

OS:PortList,
  {5e9e7409-b55b-45f4-a067-f25a85c041f6}, !- Handle
  {af7b220e-7973-4d4f-a3d4-2957065a1190}, !- Name
  {69fe4074-b80e-4c49-9df1-d2ede5fa468a}; !- HVAC Component

OS:PortList,
  {612b334d-260d-4a9b-bae3-48d8fcaf59fb}, !- Handle
  {3c950588-801e-4bb3-93b3-dbd05f09883a}, !- Name
  {69fe4074-b80e-4c49-9df1-d2ede5fa468a}, !- HVAC Component
  {f837ce80-18ef-433f-8870-6c63bde20e0f}; !- Port 1

OS:Sizing:Zone,
  {e44a084b-944e-410e-ab97-81be452af419}, !- Handle
  {69fe4074-b80e-4c49-9df1-d2ede5fa468a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09ead6b3-84da-4794-b251-9d3dc9ed4400}, !- Handle
  Zone MFm ResBedroom C end_b - Story Mid Zone HVAC Equipment List, !- Name
  {69fe4074-b80e-4c49-9df1-d2ede5fa468a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {156c60d7-7e7a-4ad4-9e8d-5bd543cc8d71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {fcd5d7d7-14d8-4590-8f1b-93a97e659f18}, !- Handle
  Story Mid2,                             !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2cb21aad-3d3e-4aba-8f6a-db5d6523f9f5}, !- Handle
  MFm ResLiving A end_a - Story Mid2,     !- Name
  {e9ebb9d1-1557-4e41-a060-a5da6f344a2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  -10.4341147204734,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {fcd5d7d7-14d8-4590-8f1b-93a97e659f18}, !- Building Story Name
  {3158f9e2-6767-4cc7-b7ef-53695acd8765}; !- Thermal Zone Name

OS:Surface,
  {eb478691-9793-440a-a177-4a6eaabc4a87}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2cb21aad-3d3e-4aba-8f6a-db5d6523f9f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b2fd0b7-d495-450b-af95-c53dcec11089}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aefc35e-573c-440e-8c66-7681795a1767}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {2cb21aad-3d3e-4aba-8f6a-db5d6523f9f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {145f831a-5dea-4da0-9f87-a6a9c421622b}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cb21aad-3d3e-4aba-8f6a-db5d6523f9f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3385a5f-f895-43c9-bb37-a85fb31d2f5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51c87cdc-2b4c-491d-9da6-f18d7411b4d1}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cb21aad-3d3e-4aba-8f6a-db5d6523f9f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a87595d-4a44-43a2-898e-a52186aef14a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77e32592-9884-4b92-a156-16f6b14db3bc}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {2cb21aad-3d3e-4aba-8f6a-db5d6523f9f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d36c13e-1e85-405a-a2c1-a4eb4761b781}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2cb21aad-3d3e-4aba-8f6a-db5d6523f9f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92bfa277-c1e4-4227-a596-9ab985742534}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3158f9e2-6767-4cc7-b7ef-53695acd8765}, !- Handle
  Zone MFm ResLiving A end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc76d6e9-9e36-4a7d-86a8-a64bd82d77ea}, !- Zone Air Inlet Port List
  {6187f354-6252-4b1b-98dc-5e2ba3c9429d}, !- Zone Air Exhaust Port List
  {92d9e5da-a8e9-491f-b5eb-fcce2ca54278}, !- Zone Air Node Name
  {364366db-1dd9-41ac-b952-24102e315b22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13b833f7-da89-4beb-be71-e5dd719fd2cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b613ea9d-8216-4181-a241-9719aa599ca9}, !- Handle
  Zone MFm ResLiving A end_a - Story Mid2 Zone Air Node, !- Name
  {92d9e5da-a8e9-491f-b5eb-fcce2ca54278}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92d9e5da-a8e9-491f-b5eb-fcce2ca54278}, !- Handle
  {af4e2cc7-848a-4ff2-9484-0907abfded61}, !- Name
  {3158f9e2-6767-4cc7-b7ef-53695acd8765}, !- Source Object
  11,                                     !- Outlet Port
  {b613ea9d-8216-4181-a241-9719aa599ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc76d6e9-9e36-4a7d-86a8-a64bd82d77ea}, !- Handle
  {02afedad-fcc0-4b95-a7d5-ca7a2775726e}, !- Name
  {3158f9e2-6767-4cc7-b7ef-53695acd8765}, !- HVAC Component
  {c5ea0abf-1479-480f-aaab-83518707ea63}; !- Port 1

OS:PortList,
  {6187f354-6252-4b1b-98dc-5e2ba3c9429d}, !- Handle
  {8971a1e8-90c4-4b76-bfd4-9f265def0b81}, !- Name
  {3158f9e2-6767-4cc7-b7ef-53695acd8765}; !- HVAC Component

OS:PortList,
  {364366db-1dd9-41ac-b952-24102e315b22}, !- Handle
  {83323a97-8b02-40e9-aa2c-0986784de908}, !- Name
  {3158f9e2-6767-4cc7-b7ef-53695acd8765}, !- HVAC Component
  {6555f367-9518-4ca6-ad60-ac20e9dd812e}; !- Port 1

OS:Sizing:Zone,
  {189c465f-f8a1-4530-a9c6-2876276790b0}, !- Handle
  {3158f9e2-6767-4cc7-b7ef-53695acd8765}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {113476ca-d7c3-479e-92aa-41a117e65349}, !- Handle
  Zone MFm ResLiving A end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {3158f9e2-6767-4cc7-b7ef-53695acd8765}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93a43b67-0bdc-4a7a-ab91-6321d099d08f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {67be4f66-d098-479d-865c-ad3f65293ef0}, !- Handle
  MFm ResLiving B end_a - Story Mid2,     !- Name
  {e9ebb9d1-1557-4e41-a060-a5da6f344a2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  -5.86211472047342,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {fcd5d7d7-14d8-4590-8f1b-93a97e659f18}, !- Building Story Name
  {3a12964e-c26d-44b0-897a-de208c96b496}; !- Thermal Zone Name

OS:Surface,
  {743a8282-2c33-4832-b4c0-5411b94aef11}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67be4f66-d098-479d-865c-ad3f65293ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd9afa57-985e-4c72-9c2d-4bd18865d43b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {093cd344-dc79-4be7-b5d2-87e2cc154554}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {67be4f66-d098-479d-865c-ad3f65293ef0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdb49861-c618-421e-9775-1e9644dfe255}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67be4f66-d098-479d-865c-ad3f65293ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9f24a76-d3bc-4a9e-81e3-507949843532}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 11.7242294409468, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41341ecd-3793-4941-9874-01ccd28bb55e}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67be4f66-d098-479d-865c-ad3f65293ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e04465f1-2537-4dfd-ab09-9f32c8333d9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3385a5f-f895-43c9-bb37-a85fb31d2f5e}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67be4f66-d098-479d-865c-ad3f65293ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {145f831a-5dea-4da0-9f87-a6a9c421622b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9263ac91-f63e-4014-bc1b-2ee396d25a8a}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67be4f66-d098-479d-865c-ad3f65293ef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0be27444-f329-4187-87e3-d6e8da07e796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 11.7242294409468, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a12964e-c26d-44b0-897a-de208c96b496}, !- Handle
  Zone MFm ResLiving B end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e9f6a55-8350-439f-b816-e204073bc28f}, !- Zone Air Inlet Port List
  {b0d46552-0552-43fa-8a01-6f7786bd24d7}, !- Zone Air Exhaust Port List
  {94f7e92f-7356-440a-a0a7-4e801cc26c97}, !- Zone Air Node Name
  {bd5d4617-32fb-430c-9493-78bb0d4437bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1e3b977-7b48-4108-896f-e5d2f265c811}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7881633c-d1a5-4ec7-b2e0-fc43bd47dd7d}, !- Handle
  Zone MFm ResLiving B end_a - Story Mid2 Zone Air Node, !- Name
  {94f7e92f-7356-440a-a0a7-4e801cc26c97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94f7e92f-7356-440a-a0a7-4e801cc26c97}, !- Handle
  {be4efa0f-7d7a-429b-a645-865b467afd47}, !- Name
  {3a12964e-c26d-44b0-897a-de208c96b496}, !- Source Object
  11,                                     !- Outlet Port
  {7881633c-d1a5-4ec7-b2e0-fc43bd47dd7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e9f6a55-8350-439f-b816-e204073bc28f}, !- Handle
  {868fd5d2-822f-4bac-af49-7c6c7c29923f}, !- Name
  {3a12964e-c26d-44b0-897a-de208c96b496}, !- HVAC Component
  {df722529-0ef5-4716-9c56-7f50e55a4fb0}; !- Port 1

OS:PortList,
  {b0d46552-0552-43fa-8a01-6f7786bd24d7}, !- Handle
  {469a3b08-2316-4708-b1cb-4c027d19e09e}, !- Name
  {3a12964e-c26d-44b0-897a-de208c96b496}; !- HVAC Component

OS:PortList,
  {bd5d4617-32fb-430c-9493-78bb0d4437bb}, !- Handle
  {3c4338af-2d77-4f7e-bf1a-82229589827e}, !- Name
  {3a12964e-c26d-44b0-897a-de208c96b496}, !- HVAC Component
  {04c27454-d26b-41d2-8e71-563b91f71dd6}; !- Port 1

OS:Sizing:Zone,
  {e10ace5d-34dd-4d6e-8752-2c8717594efb}, !- Handle
  {3a12964e-c26d-44b0-897a-de208c96b496}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80ea20fc-123f-432b-8cf1-65ff01688ab2}, !- Handle
  Zone MFm ResLiving B end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {3a12964e-c26d-44b0-897a-de208c96b496}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1637192b-df7e-4c31-b57b-c1e2b11bf114}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {09aa0985-6726-414a-aa1a-d7cc0f279435}, !- Handle
  MFm ResLiving C end_a - Story Mid2,     !- Name
  {e9ebb9d1-1557-4e41-a060-a5da6f344a2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  5.86211472047342,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {fcd5d7d7-14d8-4590-8f1b-93a97e659f18}, !- Building Story Name
  {c58a55b8-85df-47d7-9b33-a03d29bcff90}; !- Thermal Zone Name

OS:Surface,
  {e853d7e8-8999-4d7d-a29c-ba52be55c395}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09aa0985-6726-414a-aa1a-d7cc0f279435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b917eae-baa4-4f45-b911-742c840da5bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {515a0e66-07c5-48eb-aabe-1b256ca9b464}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {09aa0985-6726-414a-aa1a-d7cc0f279435}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac552ae8-1ad9-412d-8fd1-a64c02c9f3e7}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {09aa0985-6726-414a-aa1a-d7cc0f279435}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2921d77-28b7-409e-a2ed-5891bdc192be}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09aa0985-6726-414a-aa1a-d7cc0f279435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6b53e7a-8dc7-4e31-adb0-7a128c52ee57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9f24a76-d3bc-4a9e-81e3-507949843532}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09aa0985-6726-414a-aa1a-d7cc0f279435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdb49861-c618-421e-9775-1e9644dfe255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0454584e-e242-461b-8b85-b6dfe9d0f5d8}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09aa0985-6726-414a-aa1a-d7cc0f279435}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7478e02d-6c80-44bc-80fe-9c8f1d3d8133}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c58a55b8-85df-47d7-9b33-a03d29bcff90}, !- Handle
  Zone MFm ResLiving C end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e060b661-0b38-4485-bff8-a7ac482b7d67}, !- Zone Air Inlet Port List
  {83f29629-9fd0-4a79-b6c7-60b2bc10f09f}, !- Zone Air Exhaust Port List
  {8befb0cd-e752-494e-9e8c-cd6c356de69d}, !- Zone Air Node Name
  {c4d6ed98-9445-4ead-b4a7-86eeeffbdc97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a3199a3-84ea-40df-8fc2-0b15a8698046}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abf39c48-bead-4638-a255-5ffd8782357c}, !- Handle
  Zone MFm ResLiving C end_a - Story Mid2 Zone Air Node, !- Name
  {8befb0cd-e752-494e-9e8c-cd6c356de69d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8befb0cd-e752-494e-9e8c-cd6c356de69d}, !- Handle
  {72e8b4bf-c91d-4679-8a93-39e697528b55}, !- Name
  {c58a55b8-85df-47d7-9b33-a03d29bcff90}, !- Source Object
  11,                                     !- Outlet Port
  {abf39c48-bead-4638-a255-5ffd8782357c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e060b661-0b38-4485-bff8-a7ac482b7d67}, !- Handle
  {dbff818d-c193-4ecb-a339-00cc772b587a}, !- Name
  {c58a55b8-85df-47d7-9b33-a03d29bcff90}, !- HVAC Component
  {3e3ea9d6-f672-463f-9857-27808f7120bc}; !- Port 1

OS:PortList,
  {83f29629-9fd0-4a79-b6c7-60b2bc10f09f}, !- Handle
  {d27cc592-e636-4f55-b848-385a357bf35a}, !- Name
  {c58a55b8-85df-47d7-9b33-a03d29bcff90}; !- HVAC Component

OS:PortList,
  {c4d6ed98-9445-4ead-b4a7-86eeeffbdc97}, !- Handle
  {c55b6ec4-273b-4003-bcd0-50815c423764}, !- Name
  {c58a55b8-85df-47d7-9b33-a03d29bcff90}, !- HVAC Component
  {a63236d5-3d13-4e2e-a7b6-3d53d241d394}; !- Port 1

OS:Sizing:Zone,
  {b278dbde-94d4-44ba-82ed-c3ea8ad5ad17}, !- Handle
  {c58a55b8-85df-47d7-9b33-a03d29bcff90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25e8e863-d1f2-4875-b4bc-76fbb9b32454}, !- Handle
  Zone MFm ResLiving C end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {c58a55b8-85df-47d7-9b33-a03d29bcff90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38736241-0cef-4e09-a367-128ae8aa5f8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {41adc25c-4a2d-4885-a8ec-ca74c41e64c5}, !- Handle
  MFm ResLiving A  - Story Mid2,          !- Name
  {e9ebb9d1-1557-4e41-a060-a5da6f344a2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -10.4341147204734,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {fcd5d7d7-14d8-4590-8f1b-93a97e659f18}, !- Building Story Name
  {255f5292-f280-4638-9a2f-490eaa8ceb38}; !- Thermal Zone Name

OS:Surface,
  {1ab6857d-3ca5-4584-ba36-784a1cc11288}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41adc25c-4a2d-4885-a8ec-ca74c41e64c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7a35e68-9017-4b35-a12f-f1a7ee1fa696}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  71.0485961117531, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  71.0485961117531, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a87595d-4a44-43a2-898e-a52186aef14a}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41adc25c-4a2d-4885-a8ec-ca74c41e64c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51c87cdc-2b4c-491d-9da6-f18d7411b4d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31961c92-31b7-4bfe-90a8-73784c80da73}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41adc25c-4a2d-4885-a8ec-ca74c41e64c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac5cd112-f385-419f-bd03-600e5d261ef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.0485961117531, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  71.0485961117531, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa57bb08-ee49-4c88-ba00-ea8f1c5cd1a5}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41adc25c-4a2d-4885-a8ec-ca74c41e64c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98c1679f-9dce-4c76-8edb-c859fb84c0cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.0485961117531, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  71.0485961117531, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  71.0485961117531, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  71.0485961117531, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20372a68-5ebd-4cdc-a1d1-7dc1af1cb1d8}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {41adc25c-4a2d-4885-a8ec-ca74c41e64c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  71.0485961117531, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  71.0485961117531, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59bebfeb-d10d-4482-992f-f87af2508cf3}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41adc25c-4a2d-4885-a8ec-ca74c41e64c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80133464-d753-4b2d-a933-664558483380}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.0485961117531, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  71.0485961117531, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {255f5292-f280-4638-9a2f-490eaa8ceb38}, !- Handle
  Zone MFm ResLiving A  - Story Mid2,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {620110be-711c-4011-b932-1bd5c4a35866}, !- Zone Air Inlet Port List
  {abe0cef3-4137-45be-80d9-d1bdeaaf4335}, !- Zone Air Exhaust Port List
  {cca98183-d7dc-435f-bbb5-22d289342a10}, !- Zone Air Node Name
  {32a99e93-3bc3-42c2-8deb-e4a602a9b753}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {300ed15e-2a89-4499-81b4-671862f842d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b13669ef-815c-43de-9d75-f2cd7dd4ba65}, !- Handle
  Zone MFm ResLiving A  - Story Mid2 Zone Air Node, !- Name
  {cca98183-d7dc-435f-bbb5-22d289342a10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cca98183-d7dc-435f-bbb5-22d289342a10}, !- Handle
  {f20b08ec-ca79-439a-9817-f66e6e6035df}, !- Name
  {255f5292-f280-4638-9a2f-490eaa8ceb38}, !- Source Object
  11,                                     !- Outlet Port
  {b13669ef-815c-43de-9d75-f2cd7dd4ba65}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {620110be-711c-4011-b932-1bd5c4a35866}, !- Handle
  {c1f218e5-4ef0-482f-871c-64e996d67f32}, !- Name
  {255f5292-f280-4638-9a2f-490eaa8ceb38}, !- HVAC Component
  {e520cc16-0f5f-4ea6-bc36-d79352a5e7d6}; !- Port 1

OS:PortList,
  {abe0cef3-4137-45be-80d9-d1bdeaaf4335}, !- Handle
  {0d749333-3f4f-4559-a8f9-0d96043a2bd5}, !- Name
  {255f5292-f280-4638-9a2f-490eaa8ceb38}; !- HVAC Component

OS:PortList,
  {32a99e93-3bc3-42c2-8deb-e4a602a9b753}, !- Handle
  {114b6af5-6502-4690-9623-b854369d5929}, !- Name
  {255f5292-f280-4638-9a2f-490eaa8ceb38}, !- HVAC Component
  {e8d90236-ac1a-41ef-a526-b12071bd4be2}; !- Port 1

OS:Sizing:Zone,
  {da8b0655-18c3-4575-957a-5c4c60d22ebd}, !- Handle
  {255f5292-f280-4638-9a2f-490eaa8ceb38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec3d6772-4ba1-46f8-b005-1a2511eea8b7}, !- Handle
  Zone MFm ResLiving A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {255f5292-f280-4638-9a2f-490eaa8ceb38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9bccf3d-7516-4056-80bd-aeebcbc9fd1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {6043ceae-cd92-4ee3-80fe-208df8f1a95f}, !- Handle
  MFm ResLiving B  - Story Mid2,          !- Name
  {e9ebb9d1-1557-4e41-a060-a5da6f344a2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -5.86211472047342,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {fcd5d7d7-14d8-4590-8f1b-93a97e659f18}, !- Building Story Name
  {910e999f-1d1c-4a6f-9f2f-0c0a996ec2a6}; !- Thermal Zone Name

OS:Surface,
  {c57665a4-aaa6-462f-a445-86531239b032}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6043ceae-cd92-4ee3-80fe-208df8f1a95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d880a0ad-f99d-4101-bb79-273dc31737a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  71.0485961117531, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  71.0485961117531, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e04465f1-2537-4dfd-ab09-9f32c8333d9f}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6043ceae-cd92-4ee3-80fe-208df8f1a95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41341ecd-3793-4941-9874-01ccd28bb55e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17fa571c-6ba4-4bb4-ae85-c7530d4d5793}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6043ceae-cd92-4ee3-80fe-208df8f1a95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba7b16b4-5ba9-4555-8168-1dc2ffe1dccd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.0485961117531, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  71.0485961117531, 11.7242294409468, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1f467b5-0bd9-4e4c-8e0d-2bb4a9194320}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6043ceae-cd92-4ee3-80fe-208df8f1a95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e7c4fd-23ad-4f58-9981-337349e7e0d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.0485961117531, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  71.0485961117531, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  71.0485961117531, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  71.0485961117531, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac5cd112-f385-419f-bd03-600e5d261ef5}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6043ceae-cd92-4ee3-80fe-208df8f1a95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31961c92-31b7-4bfe-90a8-73784c80da73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  71.0485961117531, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  71.0485961117531, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a42e9f1-daf0-4987-9f23-504629ca16ab}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6043ceae-cd92-4ee3-80fe-208df8f1a95f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f8872ee-6c6e-4b50-b771-7917f083d7df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.0485961117531, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  71.0485961117531, 11.7242294409468, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {910e999f-1d1c-4a6f-9f2f-0c0a996ec2a6}, !- Handle
  Zone MFm ResLiving B  - Story Mid2,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45d47bbe-930e-400f-bdd2-c99f627a21cb}, !- Zone Air Inlet Port List
  {4123bd4a-4703-4b9e-a6d5-793d7dfeb2fe}, !- Zone Air Exhaust Port List
  {3f3b0cdd-ef20-4f6c-b392-5dac0d7d98a6}, !- Zone Air Node Name
  {b0ca2792-51a8-4a9b-8f50-e8afa31078d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48211def-956b-440a-b51c-562fc1a4ac21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f474f5c-8658-4189-9786-8c294500f9f5}, !- Handle
  Zone MFm ResLiving B  - Story Mid2 Zone Air Node, !- Name
  {3f3b0cdd-ef20-4f6c-b392-5dac0d7d98a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f3b0cdd-ef20-4f6c-b392-5dac0d7d98a6}, !- Handle
  {4808b450-b0aa-41c2-9e7a-b988fcf30455}, !- Name
  {910e999f-1d1c-4a6f-9f2f-0c0a996ec2a6}, !- Source Object
  11,                                     !- Outlet Port
  {2f474f5c-8658-4189-9786-8c294500f9f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45d47bbe-930e-400f-bdd2-c99f627a21cb}, !- Handle
  {b2aecc2b-fd67-4ba9-acca-39f55eed6bc0}, !- Name
  {910e999f-1d1c-4a6f-9f2f-0c0a996ec2a6}, !- HVAC Component
  {f99cd23f-ab97-49fa-8ee5-a6c0bb3c6288}; !- Port 1

OS:PortList,
  {4123bd4a-4703-4b9e-a6d5-793d7dfeb2fe}, !- Handle
  {e1584f7a-8428-4b0e-bb68-7f56488f7b19}, !- Name
  {910e999f-1d1c-4a6f-9f2f-0c0a996ec2a6}; !- HVAC Component

OS:PortList,
  {b0ca2792-51a8-4a9b-8f50-e8afa31078d7}, !- Handle
  {0781ff0d-b790-4d16-9f4b-8165ac20cabd}, !- Name
  {910e999f-1d1c-4a6f-9f2f-0c0a996ec2a6}, !- HVAC Component
  {857aaa74-63a2-49fd-b083-42be20ca6f1b}; !- Port 1

OS:Sizing:Zone,
  {56430baa-66a9-40dd-9eca-419dc06cb850}, !- Handle
  {910e999f-1d1c-4a6f-9f2f-0c0a996ec2a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26c120c4-4c04-47b4-9dfb-2acb8df8ba07}, !- Handle
  Zone MFm ResLiving B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {910e999f-1d1c-4a6f-9f2f-0c0a996ec2a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e35ace1-4a15-4eeb-99de-d66d73a84b59}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {b9441a42-22f4-477e-a5be-8982d34a64cc}, !- Handle
  MFm ResLiving C  - Story Mid2,          !- Name
  {e9ebb9d1-1557-4e41-a060-a5da6f344a2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  5.86211472047342,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {fcd5d7d7-14d8-4590-8f1b-93a97e659f18}, !- Building Story Name
  {45d8ac63-db04-48c0-bcbb-4ff2ef80f6c6}; !- Thermal Zone Name

OS:Surface,
  {dfd9ab5f-d73d-47c6-b2a4-5f82929949ec}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9441a42-22f4-477e-a5be-8982d34a64cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c38f2c-dcb2-421a-b997-ac48a4e73a08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  71.0485961117531, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  71.0485961117531, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6b53e7a-8dc7-4e31-adb0-7a128c52ee57}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9441a42-22f4-477e-a5be-8982d34a64cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2921d77-28b7-409e-a2ed-5891bdc192be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62dd7a26-8f29-4036-b7c3-50ddbcc6c220}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {b9441a42-22f4-477e-a5be-8982d34a64cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.0485961117531, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  71.0485961117531, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3587c893-e637-4d9c-83dc-885a32ad2938}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9441a42-22f4-477e-a5be-8982d34a64cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f3e985c-22d8-479f-8df3-93b515de6190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.0485961117531, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  71.0485961117531, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  71.0485961117531, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  71.0485961117531, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba7b16b4-5ba9-4555-8168-1dc2ffe1dccd}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9441a42-22f4-477e-a5be-8982d34a64cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17fa571c-6ba4-4bb4-ae85-c7530d4d5793}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  71.0485961117531, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  71.0485961117531, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b29e98b4-d937-4c6a-8ad6-12eb86ed00eb}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9441a42-22f4-477e-a5be-8982d34a64cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {443f5969-7124-40e3-8c14-66325315cbcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  71.0485961117531, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  71.0485961117531, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {45d8ac63-db04-48c0-bcbb-4ff2ef80f6c6}, !- Handle
  Zone MFm ResLiving C  - Story Mid2,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8a43eae-5818-4ceb-ae22-7742264f0e8c}, !- Zone Air Inlet Port List
  {fe71ad16-7498-497f-affe-bb1f4928c4e1}, !- Zone Air Exhaust Port List
  {c5081160-0184-49a9-8818-e7791d146028}, !- Zone Air Node Name
  {3e1ecf6e-2293-4db8-9939-1e5a302744ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6570c83-15a6-438d-93aa-76a106aed7ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f460fc41-98d8-413a-b7c3-5b4485122e67}, !- Handle
  Zone MFm ResLiving C  - Story Mid2 Zone Air Node, !- Name
  {c5081160-0184-49a9-8818-e7791d146028}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5081160-0184-49a9-8818-e7791d146028}, !- Handle
  {4a3f8b34-3492-4049-a954-d6dc51a1f1a6}, !- Name
  {45d8ac63-db04-48c0-bcbb-4ff2ef80f6c6}, !- Source Object
  11,                                     !- Outlet Port
  {f460fc41-98d8-413a-b7c3-5b4485122e67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8a43eae-5818-4ceb-ae22-7742264f0e8c}, !- Handle
  {21212a26-66f3-4dd5-8c68-3d63faf82406}, !- Name
  {45d8ac63-db04-48c0-bcbb-4ff2ef80f6c6}, !- HVAC Component
  {c5f54460-7da4-47b5-b978-4e31379f4181}; !- Port 1

OS:PortList,
  {fe71ad16-7498-497f-affe-bb1f4928c4e1}, !- Handle
  {b18c41b6-4984-4acd-a6e1-a6a0ab4c91ba}, !- Name
  {45d8ac63-db04-48c0-bcbb-4ff2ef80f6c6}; !- HVAC Component

OS:PortList,
  {3e1ecf6e-2293-4db8-9939-1e5a302744ed}, !- Handle
  {0d207a01-4693-4a73-81ee-a4a7cc18ad11}, !- Name
  {45d8ac63-db04-48c0-bcbb-4ff2ef80f6c6}, !- HVAC Component
  {889c37cc-befd-4d8d-bfd4-d8cd7d6860cc}; !- Port 1

OS:Sizing:Zone,
  {ebe1e0cc-f231-4bfb-b8a4-64c55aa6f640}, !- Handle
  {45d8ac63-db04-48c0-bcbb-4ff2ef80f6c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d43806e-5bc3-4a89-a3e2-3a93ac22ea83}, !- Handle
  Zone MFm ResLiving C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {45d8ac63-db04-48c0-bcbb-4ff2ef80f6c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a88be0c6-1933-423b-ad8d-ae046a01de82}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {87d7aeaf-3385-4123-a430-7df939f787a4}, !- Handle
  MFm ResBedroom A  - Story Mid2,         !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.8841372298594,                       !- X Origin {m}
  -10.4341147204734,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {fcd5d7d7-14d8-4590-8f1b-93a97e659f18}, !- Building Story Name
  {62d4e810-f60c-48f6-936d-8ba7e26d1a51}; !- Thermal Zone Name

OS:Surface,
  {6907fb5d-7c3d-4096-a14f-c538acbaad7b}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87d7aeaf-3385-4123-a430-7df939f787a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a211f03e-9d77-4485-af6f-8841f0ad5a3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2803216520343, 4.572, 0,              !- X,Y,Z Vertex 1 {m}
  3.2803216520343, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c1679f-9dce-4c76-8edb-c859fb84c0cd}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d7aeaf-3385-4123-a430-7df939f787a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa57bb08-ee49-4c88-ba00-ea8f1c5cd1a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4679458-18fa-4aa1-b072-3f5038763739}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d7aeaf-3385-4123-a430-7df939f787a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90dc486d-8b51-4e8f-8e3b-e7d319e436ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28032165203428, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.28032165203428, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {301f38ef-03f1-4c8c-b74e-9e2e91a82085}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87d7aeaf-3385-4123-a430-7df939f787a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2afe3bb4-106b-454b-8bb3-132f1af0f3c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28032165203428, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28032165203428, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.28032165203428, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.28032165203428, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed5796d-e802-4af6-aad0-300cd5376911}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {87d7aeaf-3385-4123-a430-7df939f787a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.28032165203428, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.28032165203428, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f233a2-318a-4e12-ac98-67012474bdea}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87d7aeaf-3385-4123-a430-7df939f787a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50e71592-8b28-45bb-98d3-c2779c2f65d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28032165203428, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28032165203428, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62d4e810-f60c-48f6-936d-8ba7e26d1a51}, !- Handle
  Zone MFm ResBedroom A  - Story Mid2,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e06e1afe-5597-45ab-a63d-655e9a572c8f}, !- Zone Air Inlet Port List
  {c7e7b84e-557a-4b09-bd37-31ed21ba7dbc}, !- Zone Air Exhaust Port List
  {7a61f6da-e76b-4341-96e2-acf2e0c4847a}, !- Zone Air Node Name
  {a875c2af-9c08-4826-a076-ca47a690a4c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c571bb5a-278d-491b-83a4-2bc0907bdf78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97a01509-583e-4612-8f60-ccb7926eba3a}, !- Handle
  Zone MFm ResBedroom A  - Story Mid2 Zone Air Node, !- Name
  {7a61f6da-e76b-4341-96e2-acf2e0c4847a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a61f6da-e76b-4341-96e2-acf2e0c4847a}, !- Handle
  {3fd237a2-a2ec-45c1-afd2-b0c3e8b4cb45}, !- Name
  {62d4e810-f60c-48f6-936d-8ba7e26d1a51}, !- Source Object
  11,                                     !- Outlet Port
  {97a01509-583e-4612-8f60-ccb7926eba3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e06e1afe-5597-45ab-a63d-655e9a572c8f}, !- Handle
  {a8e1f714-5874-432a-97f0-a5db8e17ff39}, !- Name
  {62d4e810-f60c-48f6-936d-8ba7e26d1a51}, !- HVAC Component
  {6eb198b5-cafe-409d-aecb-446b48c0577a}; !- Port 1

OS:PortList,
  {c7e7b84e-557a-4b09-bd37-31ed21ba7dbc}, !- Handle
  {a0c2b655-2a1f-42a1-909b-4c5143e47b60}, !- Name
  {62d4e810-f60c-48f6-936d-8ba7e26d1a51}; !- HVAC Component

OS:PortList,
  {a875c2af-9c08-4826-a076-ca47a690a4c8}, !- Handle
  {5f2f064b-a37a-462a-bf3d-fe55253d2c4d}, !- Name
  {62d4e810-f60c-48f6-936d-8ba7e26d1a51}, !- HVAC Component
  {659ce4a1-6f25-4488-b16d-45d6feebb264}; !- Port 1

OS:Sizing:Zone,
  {88f2586a-4585-429f-bc62-d9e328fb3728}, !- Handle
  {62d4e810-f60c-48f6-936d-8ba7e26d1a51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd3aece6-0d97-42b8-9039-92332a10c69c}, !- Handle
  Zone MFm ResBedroom A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {62d4e810-f60c-48f6-936d-8ba7e26d1a51}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1334da62-f538-4637-9734-c3544fb934b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c072aec9-3acb-41e0-b35d-ba9686800f8f}, !- Handle
  MFm ResBedroom B  - Story Mid2,         !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.8841372298594,                       !- X Origin {m}
  -5.86211472047342,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {fcd5d7d7-14d8-4590-8f1b-93a97e659f18}, !- Building Story Name
  {c2af543f-ba57-40c2-b351-1ca94663faec}; !- Thermal Zone Name

OS:Surface,
  {fdf81ba9-f256-4d5a-b7f3-53dd76247048}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c072aec9-3acb-41e0-b35d-ba9686800f8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {919fc9b5-0aeb-4f0e-b4b1-18e094a7e183}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2803216520343, 11.7242294409468, 0,   !- X,Y,Z Vertex 1 {m}
  3.2803216520343, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 11.7242294409468, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e7c4fd-23ad-4f58-9981-337349e7e0d4}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c072aec9-3acb-41e0-b35d-ba9686800f8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1f467b5-0bd9-4e4c-8e0d-2bb4a9194320}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e95979-66e2-4f94-a7ed-6e641e178a4a}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c072aec9-3acb-41e0-b35d-ba9686800f8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be423140-f922-49cb-901b-3e075a394348}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28032165203428, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28032165203428, 11.7242294409468, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7c395d6-4862-4ef4-8c6d-2ceaefca7e28}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c072aec9-3acb-41e0-b35d-ba9686800f8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {968c11ab-73ac-47de-874a-afd3e1f1194f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28032165203428, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28032165203428, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.28032165203428, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  3.28032165203428, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90dc486d-8b51-4e8f-8e3b-e7d319e436ba}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c072aec9-3acb-41e0-b35d-ba9686800f8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4679458-18fa-4aa1-b072-3f5038763739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.28032165203428, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.28032165203428, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d71e83dd-e4c3-4f80-bb3f-f00b467b063f}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c072aec9-3acb-41e0-b35d-ba9686800f8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd4b1b21-f884-4534-be0a-b02ab7d22aed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28032165203428, -3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28032165203428, 11.7242294409468, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c2af543f-ba57-40c2-b351-1ca94663faec}, !- Handle
  Zone MFm ResBedroom B  - Story Mid2,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {025dabed-2ad6-4b34-bce5-5b30dfe0d8f1}, !- Zone Air Inlet Port List
  {37b8d197-5e7d-457c-a397-d419140bbf9b}, !- Zone Air Exhaust Port List
  {d4833d5f-9e38-4d24-a162-d8b8bc6c5e8e}, !- Zone Air Node Name
  {80c9172e-208d-44da-b15c-88b73615caad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a2cd7e7d-3b76-4e8b-84b2-01f189fa5eca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a819e558-b159-4164-ad17-cc3be5ed2988}, !- Handle
  Zone MFm ResBedroom B  - Story Mid2 Zone Air Node, !- Name
  {d4833d5f-9e38-4d24-a162-d8b8bc6c5e8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4833d5f-9e38-4d24-a162-d8b8bc6c5e8e}, !- Handle
  {5039aa96-c615-4a05-a6f7-f6e5711419e8}, !- Name
  {c2af543f-ba57-40c2-b351-1ca94663faec}, !- Source Object
  11,                                     !- Outlet Port
  {a819e558-b159-4164-ad17-cc3be5ed2988}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {025dabed-2ad6-4b34-bce5-5b30dfe0d8f1}, !- Handle
  {b7722bb1-b687-4e13-bfcc-66d7150779fe}, !- Name
  {c2af543f-ba57-40c2-b351-1ca94663faec}, !- HVAC Component
  {af28fc07-71b9-41c4-ab53-e23120bfcff4}; !- Port 1

OS:PortList,
  {37b8d197-5e7d-457c-a397-d419140bbf9b}, !- Handle
  {6fb56aff-a756-4707-9e9d-9c242ec01472}, !- Name
  {c2af543f-ba57-40c2-b351-1ca94663faec}; !- HVAC Component

OS:PortList,
  {80c9172e-208d-44da-b15c-88b73615caad}, !- Handle
  {ee0b069d-1804-4a1e-845a-bcc7598e1aa2}, !- Name
  {c2af543f-ba57-40c2-b351-1ca94663faec}, !- HVAC Component
  {583b4a9c-ff01-4cf8-977a-219d2ba0f221}; !- Port 1

OS:Sizing:Zone,
  {cd00ce44-006a-4a1b-800e-bb2bd650a91d}, !- Handle
  {c2af543f-ba57-40c2-b351-1ca94663faec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4d2da8d-2bf8-4476-ada0-247c053d8cba}, !- Handle
  Zone MFm ResBedroom B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {c2af543f-ba57-40c2-b351-1ca94663faec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ecb38e4c-6737-4741-8e2f-889cbed3e5e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {77183573-7097-46f0-8d0d-e1f43b3c2c3a}, !- Handle
  MFm ResBedroom C  - Story Mid2,         !- Name
  {1ebec53e-6d9b-41a3-a054-124d61979935}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  33.8841372298594,                       !- X Origin {m}
  5.86211472047342,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {fcd5d7d7-14d8-4590-8f1b-93a97e659f18}, !- Building Story Name
  {bf6d1f86-9869-4ee7-bcd1-f25a3f7ebb08}; !- Thermal Zone Name

OS:Surface,
  {bf79fee6-6fc1-4e14-bc25-b68f103aee5f}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77183573-7097-46f0-8d0d-e1f43b3c2c3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac572dc0-7d0a-4a8d-ba52-de8e4afe7d11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2803216520343, 4.57199999999998, 0,   !- X,Y,Z Vertex 1 {m}
  3.2803216520343, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999998, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f3e985c-22d8-479f-8df3-93b515de6190}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77183573-7097-46f0-8d0d-e1f43b3c2c3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3587c893-e637-4d9c-83dc-885a32ad2938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d88e30bc-f341-4073-8fc5-46cfa5297789}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {77183573-7097-46f0-8d0d-e1f43b3c2c3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28032165203428, 4.57199999999998, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28032165203428, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37b246e2-d1d6-4b8d-9ba4-cede50c67351}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77183573-7097-46f0-8d0d-e1f43b3c2c3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d7456a8-4ce1-4c7a-af52-9d26702f0b61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28032165203428, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28032165203428, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.28032165203428, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  3.28032165203428, 4.57199999999998, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be423140-f922-49cb-901b-3e075a394348}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77183573-7097-46f0-8d0d-e1f43b3c2c3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00e95979-66e2-4f94-a7ed-6e641e178a4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.28032165203428, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.28032165203428, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b91af3f7-a3d2-457f-87a1-95589ac7cb6e}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77183573-7097-46f0-8d0d-e1f43b3c2c3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f128bc6a-f7ef-4bb8-8314-1281d9aec57a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.28032165203428, 4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.28032165203428, 4.57199999999998, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999998, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bf6d1f86-9869-4ee7-bcd1-f25a3f7ebb08}, !- Handle
  Zone MFm ResBedroom C  - Story Mid2,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d955947-04a3-4e2a-b4e9-d4ca11e1535d}, !- Zone Air Inlet Port List
  {05c995cf-37ca-4be2-89c8-cfe09e82a841}, !- Zone Air Exhaust Port List
  {0b4b3c52-7118-45b0-ab41-0db3486169a7}, !- Zone Air Node Name
  {7eff624e-fe7c-459e-86b1-b838519f6161}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b7383818-c168-4e69-8ae3-27457e681182}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b633165-6187-45fb-ad22-596810cdf90e}, !- Handle
  Zone MFm ResBedroom C  - Story Mid2 Zone Air Node, !- Name
  {0b4b3c52-7118-45b0-ab41-0db3486169a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b4b3c52-7118-45b0-ab41-0db3486169a7}, !- Handle
  {414c9613-478d-48df-b7e0-f81b75ec9d02}, !- Name
  {bf6d1f86-9869-4ee7-bcd1-f25a3f7ebb08}, !- Source Object
  11,                                     !- Outlet Port
  {4b633165-6187-45fb-ad22-596810cdf90e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d955947-04a3-4e2a-b4e9-d4ca11e1535d}, !- Handle
  {5a900269-e5a7-4201-bdf0-ec7a22323a59}, !- Name
  {bf6d1f86-9869-4ee7-bcd1-f25a3f7ebb08}, !- HVAC Component
  {084f7f3e-12a5-4de4-bd33-537cebdfa052}; !- Port 1

OS:PortList,
  {05c995cf-37ca-4be2-89c8-cfe09e82a841}, !- Handle
  {dd9904a0-d62d-4d32-a93a-4104b5aa56ac}, !- Name
  {bf6d1f86-9869-4ee7-bcd1-f25a3f7ebb08}; !- HVAC Component

OS:PortList,
  {7eff624e-fe7c-459e-86b1-b838519f6161}, !- Handle
  {84a9724e-287d-4487-92f5-e6386aac018d}, !- Name
  {bf6d1f86-9869-4ee7-bcd1-f25a3f7ebb08}, !- HVAC Component
  {9e2fc02b-ff0a-4d2b-8e8e-11e8a44500b6}; !- Port 1

OS:Sizing:Zone,
  {e44eb783-d423-4b56-8444-38822bf7b757}, !- Handle
  {bf6d1f86-9869-4ee7-bcd1-f25a3f7ebb08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b93227a-62c5-4c7c-acf8-00345c6a5311}, !- Handle
  Zone MFm ResBedroom C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {bf6d1f86-9869-4ee7-bcd1-f25a3f7ebb08}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {762bfd0a-9787-4f60-aa51-78988c98b2b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {318de617-5661-4715-9e96-08c8a0cf157f}, !- Handle
  MFm ResLiving A end_b - Story Mid2,     !- Name
  {e9ebb9d1-1557-4e41-a060-a5da6f344a2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  -10.4341147204734,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {fcd5d7d7-14d8-4590-8f1b-93a97e659f18}, !- Building Story Name
  {69d3209b-49fc-4777-8042-16037c3a719b}; !- Thermal Zone Name

OS:Surface,
  {c132acb8-28df-457e-bc70-2c4cf1f515cc}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {318de617-5661-4715-9e96-08c8a0cf157f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a696877-ef01-4c7b-9e97-5c08c97c88db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2afe3bb4-106b-454b-8bb3-132f1af0f3c7}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {318de617-5661-4715-9e96-08c8a0cf157f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {301f38ef-03f1-4c8c-b74e-9e2e91a82085}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ed1ba8a-bc80-4d0a-aec5-92ae855b7c94}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {318de617-5661-4715-9e96-08c8a0cf157f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe9f9b1c-74ee-4457-8b48-a4a7cdc69561}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c040c30c-e7c3-4d12-97d9-a4698152010d}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {318de617-5661-4715-9e96-08c8a0cf157f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87504d2b-a428-42da-8a88-2bc750421b40}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {318de617-5661-4715-9e96-08c8a0cf157f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e5c21ee-cd31-4ecd-ae93-d438a9b4a6d9}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {318de617-5661-4715-9e96-08c8a0cf157f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29439026-7b5d-4a1a-a7e2-2bf445825eff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 1.59872115546023e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.59872115546023e-14, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69d3209b-49fc-4777-8042-16037c3a719b}, !- Handle
  Zone MFm ResLiving A end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e0ab649-cd48-42cf-8c0e-6ce4998f575f}, !- Zone Air Inlet Port List
  {32eeb2d9-34cc-48c1-ab58-1a7e0fb80d22}, !- Zone Air Exhaust Port List
  {1619dcc8-ad39-46c6-91dd-07beac6a9cb8}, !- Zone Air Node Name
  {ba08c196-4732-495e-96fd-50a547b8392a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {782ae964-1b37-4990-9200-c3dce17c48ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fab1ecd-b528-4047-a1a1-2508baaeb548}, !- Handle
  Zone MFm ResLiving A end_b - Story Mid2 Zone Air Node, !- Name
  {1619dcc8-ad39-46c6-91dd-07beac6a9cb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1619dcc8-ad39-46c6-91dd-07beac6a9cb8}, !- Handle
  {977d1cad-db86-41bf-ae9a-86815ef33cad}, !- Name
  {69d3209b-49fc-4777-8042-16037c3a719b}, !- Source Object
  11,                                     !- Outlet Port
  {1fab1ecd-b528-4047-a1a1-2508baaeb548}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e0ab649-cd48-42cf-8c0e-6ce4998f575f}, !- Handle
  {00c117b9-9e5a-457d-9695-945e95d0c881}, !- Name
  {69d3209b-49fc-4777-8042-16037c3a719b}, !- HVAC Component
  {fbcb9edc-dbc6-417e-bd57-f93e9385a561}; !- Port 1

OS:PortList,
  {32eeb2d9-34cc-48c1-ab58-1a7e0fb80d22}, !- Handle
  {8f708b12-081d-4ca3-9233-97a6fcaaa91e}, !- Name
  {69d3209b-49fc-4777-8042-16037c3a719b}; !- HVAC Component

OS:PortList,
  {ba08c196-4732-495e-96fd-50a547b8392a}, !- Handle
  {b54f8594-38fc-4967-91ca-23bfee41039c}, !- Name
  {69d3209b-49fc-4777-8042-16037c3a719b}, !- HVAC Component
  {347aca6a-18d1-412a-9d8c-fd89c47d79ef}; !- Port 1

OS:Sizing:Zone,
  {69f854ef-7fcc-4b64-aa29-6b64927c0a44}, !- Handle
  {69d3209b-49fc-4777-8042-16037c3a719b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {85087590-2645-4b6b-b1a0-ea3c3dde4485}, !- Handle
  Zone MFm ResLiving A end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {69d3209b-49fc-4777-8042-16037c3a719b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5e53987-0fa4-41bc-8894-801e73681b2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {2c010acc-ba36-4755-845c-8dc1d28f0694}, !- Handle
  MFm ResLiving B end_b - Story Mid2,     !- Name
  {e9ebb9d1-1557-4e41-a060-a5da6f344a2a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  -5.86211472047342,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {fcd5d7d7-14d8-4590-8f1b-93a97e659f18}, !- Building Story Name
  {ea582f52-58ac-47f8-ac65-8751403302d9}; !- Thermal Zone Name

OS:Surface,
  {94b18b1f-cd4e-45d4-8d8a-a4e77a95e47b}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c010acc-ba36-4755-845c-8dc1d28f0694}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d442e54-4534-46f3-a326-80c48e7c8b53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {968c11ab-73ac-47de-874a-afd3e1f1194f}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c010acc-ba36-4755-845c-8dc1d28f0694}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7c395d6-4862-4ef4-8c6d-2ceaefca7e28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b2f000-4627-4e06-a307-d1f1c5b8f6e6}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c010acc-ba36-4755-845c-8dc1d28f0694}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9147c49-8e7e-473a-b1cc-c58999bf5dc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 11.7242294409468, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 11.7242294409468, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 11.7242294409468, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abed7570-e924-4527-b948-e57db615aa59}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  {55f5e636-34f8-4474-8e9b-7c972da2d893}, !- Construction Name
  {2c010acc-ba36-4755-845c-8dc1d28f0694}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 11.7242294409468, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 11.7242294409468, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe9f9b1c-74ee-4457-8b48-a4a7cdc69561}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c010acc-ba36-4755-845c-8dc1d28f0694}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ed1ba8a-bc80-4d0a-aec5-92ae855b7c94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb38ee0e-3696-4313-9f67-54092e886d74}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c010acc-ba36-4755-845c-8dc1d28f0694}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {611ffe02-3af4-4b74-88f6-4b8d203f0134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.44089209850063e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 11.7242294409468, 3.048, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 11.7242294409468, 3.048, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.44089209850063e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ea582f52-58ac-47f8-ac65-8751403302d9}, !- Handle
  Zone MFm ResLiving B end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e693bfba-c423-4892-a760-0acaaa987eed}, !- Zone Air Inlet Port List
  {b98cec07-6c99-4eae-806c-8f83b2cefbb3}, !- Zone Air Exhaust Port List
  {3b34a274-89d4-4532-b944-14901557db60}, !- Zone Air Node Name
  {313119e0-4185-4e3a-a1cb-0e874bb8af10}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
