
OS:Version,
  {9d07fd0b-58b8-4cde-a3a5-e021f6daf138}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:WeatherFile,
  {5409d783-ec06-4f16-b26e-999afc5e272c}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN-,               !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-722874,                          !- Data Source
  722874,                                 !- WMO Number
  34.03,                                  !- Latitude {deg}
  -118.3,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  56,                                     !- Elevation {m}
  //weather/CA_LOS-ANGELES-DOWNTOWN-USC_722874S_12.epw, !- Url
  288AE598;                               !- Checksum

OS:RunPeriodControl:DaylightSavingTime,
  {654a45e2-ffc7-4744-8213-ab6291d5faf2}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {be3626a1-6250-4f06-9abd-f80ffadc0760}, !- Handle
  2015,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Timestep,
  {8be70f1a-f5ec-468e-9b5d-13bfa0eb39aa}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {6e423b6c-351e-4fc9-bd95-995adf26360f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {3ae2a06d-592e-49e1-902b-e5955f5f891c}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN-_-_USA,         !- Name
  34.03,                                  !- Latitude {deg}
  -118.3,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  56,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:Site:WaterMainsTemperature,
  {c9d38b87-dd07-4ff6-966f-fdf4084baf3b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.9083333333333,                       !- Annual Average Outdoor Air Temperature {C}
  10.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {c930453e-22b9-47a3-aea0-e19c6450c97d}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.436;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c1a93aa1-4e64-4acb-97b8-dc85f76b065f}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Clg .4% Condns WB=>MDB 1, !- Name
  29.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  1.5,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.436;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {24a8902d-7918-4c1f-94bc-07e8a4c3819b}, !- Handle
  CA_LOS-ANGELES-DOWNTOWN- Ann Htg 99.6% Condns DB 1, !- Name
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100654,                                 !- Barometric Pressure {Pa}
  0.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {f5831703-efa5-48a7-ac9f-2f81ef62bef3}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  8;                                      !- Climate Zone Value 1

OS:SpaceType,
  {4321623b-9d1c-4f3b-8c36-033481e9061d}, !- Handle
  RtS RetailSales - DEER Pre-1975,        !- Name
  ,                                       !- Default Construction Set Name
  {fde71d91-ecb4-4708-ac12-2c03281acf1c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {ab41ef65-530f-4937-8022-8e74b773e0a6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtS,                                    !- Standards Building Type
  RetailSales;                            !- Standards Space Type

OS:SpaceType,
  {03f98943-5913-4245-9f65-39c73fd15ed1}, !- Handle
  RtS StockRoom - DEER Pre-1975,          !- Name
  ,                                       !- Default Construction Set Name
  {3e6e23dd-2f8b-474f-9121-59e18333dfad}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {fe25b0e9-729a-47ac-8f0a-2a8e49650198}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtS,                                    !- Standards Building Type
  StockRoom;                              !- Standards Space Type

OS:Building,
  {986582f5-f61c-4b4a-96d5-697f4ae0edf8}, !- Handle
  DEER Pre-1975|RtS,                      !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {5646c032-b616-4510-86e0-6d468ebd31ab}, !- Default Construction Set Name
  {f6104c88-2aa2-4c45-bc9d-e43343f992da}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  RtS;                                    !- Standards Building Type

OS:BuildingStory,
  {62cf2711-5c02-440e-9a38-a790ffd5b399}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {08eb2c2e-5475-464f-b9a2-9b26cb1198a3}, !- Handle
  RtS RetailSales A end_a - Story Ground, !- Name
  {4321623b-9d1c-4f3b-8c36-033481e9061d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -72.2896673114492,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {62cf2711-5c02-440e-9a38-a790ffd5b399}, !- Building Story Name
  {4cb2d38a-8bc8-47e1-a225-46902fced727}; !- Thermal Zone Name

OS:Surface,
  {c00e0e6c-ac4a-4df6-acac-26304a2d5945}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Construction Name
  {08eb2c2e-5475-464f-b9a2-9b26cb1198a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c9b262a-8f2a-460d-bccb-f2a28d3a4448}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  {08eb2c2e-5475-464f-b9a2-9b26cb1198a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a807c4-c8bc-4d63-abb4-59bfe1df9d34}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08eb2c2e-5475-464f-b9a2-9b26cb1198a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca29e9d4-ccde-40b3-adee-e16306c7593e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999995, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fbf46c5-7cf4-4c61-85b0-119c95502069}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08eb2c2e-5475-464f-b9a2-9b26cb1198a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {419c0f02-3c1c-4b5a-a68a-769a8aef13f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999995, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba83c87-2ce3-4f00-af80-5a8cef02686b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  {08eb2c2e-5475-464f-b9a2-9b26cb1198a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f94755c7-dae0-4fdb-bd8a-15b8369d165c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {a7499dbc-df7d-4819-807d-52631314257d}, !- Construction Name
  {08eb2c2e-5475-464f-b9a2-9b26cb1198a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4cb2d38a-8bc8-47e1-a225-46902fced727}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3daa59b-d1df-4b0c-83b2-681a82b12ccf}, !- Zone Air Inlet Port List
  {c1262796-9b08-4b85-a27a-13413b43f99a}, !- Zone Air Exhaust Port List
  {f2d890bf-0f8b-47a8-a34f-208c0aaf5d01}, !- Zone Air Node Name
  {23062704-db83-4504-8b42-df3eeecbd8a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f7878cc-eec5-4b6e-bd57-10773a1975f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0dd7624a-2ce2-4b87-ae24-46c42f453da1}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Zone Air Node, !- Name
  {f2d890bf-0f8b-47a8-a34f-208c0aaf5d01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2d890bf-0f8b-47a8-a34f-208c0aaf5d01}, !- Handle
  {4cb2d38a-8bc8-47e1-a225-46902fced727}, !- Source Object
  11,                                     !- Outlet Port
  {0dd7624a-2ce2-4b87-ae24-46c42f453da1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3daa59b-d1df-4b0c-83b2-681a82b12ccf}, !- Handle
  {4cb2d38a-8bc8-47e1-a225-46902fced727}, !- HVAC Component
  {28a94362-dccf-4c13-9de9-8f6600a1a71d}; !- Port 1

OS:PortList,
  {c1262796-9b08-4b85-a27a-13413b43f99a}, !- Handle
  {4cb2d38a-8bc8-47e1-a225-46902fced727}; !- HVAC Component

OS:PortList,
  {23062704-db83-4504-8b42-df3eeecbd8a2}, !- Handle
  {4cb2d38a-8bc8-47e1-a225-46902fced727}, !- HVAC Component
  {cc45d9d5-1074-4bd5-ae76-30714064e222}; !- Port 1

OS:Sizing:Zone,
  {6cb239e3-e3ed-4c29-915e-f18903ccf45a}, !- Handle
  {4cb2d38a-8bc8-47e1-a225-46902fced727}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d1950557-390c-49af-987b-cd952164255d}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {4cb2d38a-8bc8-47e1-a225-46902fced727}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {975ffb30-49bf-4a67-aff7-f6f3d3428e40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {fd3a0deb-4d32-486f-a78a-932171ded616}, !- Handle
  RtS RetailSales B end_a - Story Ground, !- Name
  {4321623b-9d1c-4f3b-8c36-033481e9061d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -72.2896673114492,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {62cf2711-5c02-440e-9a38-a790ffd5b399}, !- Building Story Name
  {6d269a1a-edcc-44ab-8936-068cd917e8af}; !- Thermal Zone Name

OS:Surface,
  {8d04b53b-1dcd-4421-a921-621dff57270c}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Construction Name
  {fd3a0deb-4d32-486f-a78a-932171ded616}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f67bcf60-7b73-4158-b60c-a5f397eec311}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  {fd3a0deb-4d32-486f-a78a-932171ded616}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a274e6-e4ca-40ec-b937-e9d1de3148c0}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd3a0deb-4d32-486f-a78a-932171ded616}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {605421d9-2544-4ced-8ce4-bbaaae2c7498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 39.0491115409662, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 39.0491115409662, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f239c2ab-2469-481d-8eb2-a22a8be7fb56}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd3a0deb-4d32-486f-a78a-932171ded616}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0697b706-c2a2-4972-95ab-82e7acba71da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 39.0491115409662, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca29e9d4-ccde-40b3-adee-e16306c7593e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd3a0deb-4d32-486f-a78a-932171ded616}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35a807c4-c8bc-4d63-abb4-59bfe1df9d34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e6e56a4-820f-4789-bccb-f4e991cfadcf}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a7499dbc-df7d-4819-807d-52631314257d}, !- Construction Name
  {fd3a0deb-4d32-486f-a78a-932171ded616}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6d269a1a-edcc-44ab-8936-068cd917e8af}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a8e85c6-b51b-45d3-9a73-464a11892e88}, !- Zone Air Inlet Port List
  {5cb3fd29-27eb-42f1-bf82-1701f2fd5aef}, !- Zone Air Exhaust Port List
  {6295c154-60f6-47f5-8339-8e5cbba888b2}, !- Zone Air Node Name
  {d9d50599-b577-40f2-b31d-797f82d1d889}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0e8f1aaf-bb5c-45ef-bed3-964422450183}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {222250bb-ccd1-4e71-87cb-cf4f56a382ff}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Zone Air Node, !- Name
  {6295c154-60f6-47f5-8339-8e5cbba888b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6295c154-60f6-47f5-8339-8e5cbba888b2}, !- Handle
  {6d269a1a-edcc-44ab-8936-068cd917e8af}, !- Source Object
  11,                                     !- Outlet Port
  {222250bb-ccd1-4e71-87cb-cf4f56a382ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a8e85c6-b51b-45d3-9a73-464a11892e88}, !- Handle
  {6d269a1a-edcc-44ab-8936-068cd917e8af}, !- HVAC Component
  {136a3991-783f-4064-9639-b8daa8efe931}; !- Port 1

OS:PortList,
  {5cb3fd29-27eb-42f1-bf82-1701f2fd5aef}, !- Handle
  {6d269a1a-edcc-44ab-8936-068cd917e8af}; !- HVAC Component

OS:PortList,
  {d9d50599-b577-40f2-b31d-797f82d1d889}, !- Handle
  {6d269a1a-edcc-44ab-8936-068cd917e8af}, !- HVAC Component
  {bec8055b-1c6a-417a-96cb-9b23bbd0e23b}; !- Port 1

OS:Sizing:Zone,
  {0a88caea-3976-4a85-b7c3-8b842d6a3989}, !- Handle
  {6d269a1a-edcc-44ab-8936-068cd917e8af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ad1a2e9c-a60a-4364-aeba-d4012233637f}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {6d269a1a-edcc-44ab-8936-068cd917e8af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4fe4d53-178e-4b97-8de5-2220df986cfe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4ee08d12-8cad-4262-abf4-ba2d72142293}, !- Handle
  RtS RetailSales C end_a - Story Ground, !- Name
  {4321623b-9d1c-4f3b-8c36-033481e9061d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -72.2896673114492,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {62cf2711-5c02-440e-9a38-a790ffd5b399}, !- Building Story Name
  {f3a2d6ea-1644-4a7c-8cd2-c7ec3266a597}; !- Thermal Zone Name

OS:Surface,
  {b13a09d3-d25e-40d1-be71-47941472c0e7}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Construction Name
  {4ee08d12-8cad-4262-abf4-ba2d72142293}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54038208-5f7e-4aed-bad3-cc5b470de1c8}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  {4ee08d12-8cad-4262-abf4-ba2d72142293}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bf98273-77e9-495e-955e-8d7a787d079a}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  {4ee08d12-8cad-4262-abf4-ba2d72142293}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {409770ea-2c11-4fdf-9967-afdf91cb46dd}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee08d12-8cad-4262-abf4-ba2d72142293}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1f99572-04bb-4337-b385-08f30a553145}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {605421d9-2544-4ced-8ce4-bbaaae2c7498}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee08d12-8cad-4262-abf4-ba2d72142293}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86a274e6-e4ca-40ec-b937-e9d1de3148c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {646172df-9d5e-4ec2-b1ae-7ffb2e0d765c}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a7499dbc-df7d-4819-807d-52631314257d}, !- Construction Name
  {4ee08d12-8cad-4262-abf4-ba2d72142293}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f3a2d6ea-1644-4a7c-8cd2-c7ec3266a597}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59116597-44a3-4807-a0c6-05d4c26b9e6f}, !- Zone Air Inlet Port List
  {f0032c14-7a48-4009-a324-3aba0fb1079e}, !- Zone Air Exhaust Port List
  {4674894e-5145-4fe6-bf61-7cce14261185}, !- Zone Air Node Name
  {f2d2a375-d60f-46b9-b4e0-b89c3df07d0d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8fece0a5-08e4-4ce2-9e64-7730d41fce6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37e94262-ba33-4a66-9c52-5794638d9080}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Zone Air Node, !- Name
  {4674894e-5145-4fe6-bf61-7cce14261185}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4674894e-5145-4fe6-bf61-7cce14261185}, !- Handle
  {f3a2d6ea-1644-4a7c-8cd2-c7ec3266a597}, !- Source Object
  11,                                     !- Outlet Port
  {37e94262-ba33-4a66-9c52-5794638d9080}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59116597-44a3-4807-a0c6-05d4c26b9e6f}, !- Handle
  {f3a2d6ea-1644-4a7c-8cd2-c7ec3266a597}, !- HVAC Component
  {717ad46e-730e-49b5-9369-1fcc250dea23}; !- Port 1

OS:PortList,
  {f0032c14-7a48-4009-a324-3aba0fb1079e}, !- Handle
  {f3a2d6ea-1644-4a7c-8cd2-c7ec3266a597}; !- HVAC Component

OS:PortList,
  {f2d2a375-d60f-46b9-b4e0-b89c3df07d0d}, !- Handle
  {f3a2d6ea-1644-4a7c-8cd2-c7ec3266a597}, !- HVAC Component
  {f1846fa3-26f7-467a-935a-f2420ffd90a1}; !- Port 1

OS:Sizing:Zone,
  {a9624ef9-8db4-46e4-8eef-28c4e18f6bca}, !- Handle
  {f3a2d6ea-1644-4a7c-8cd2-c7ec3266a597}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {666fbcfb-0b9c-43df-aade-991e37bea4cf}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {f3a2d6ea-1644-4a7c-8cd2-c7ec3266a597}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb74d7dd-c197-4642-ac10-0b639cd67e8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c6270b25-f3db-4ee0-ab41-880fcf18a4d4}, !- Handle
  RtS RetailSales A  - Story Ground,      !- Name
  {4321623b-9d1c-4f3b-8c36-033481e9061d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -67.7176673114491,                      !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {62cf2711-5c02-440e-9a38-a790ffd5b399}, !- Building Story Name
  {3801ed20-fc93-4e73-b540-8f39e0507a15}; !- Thermal Zone Name

OS:Surface,
  {4fbb4d9b-d036-40cc-984a-be8b3f17d98c}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Construction Name
  {c6270b25-f3db-4ee0-ab41-880fcf18a4d4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  111.091467698319, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  111.091467698319, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {419c0f02-3c1c-4b5a-a68a-769a8aef13f9}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6270b25-f3db-4ee0-ab41-880fcf18a4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fbf46c5-7cf4-4c61-85b0-119c95502069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c4a8457-1976-4cc9-b435-9bc60bff7971}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6270b25-f3db-4ee0-ab41-880fcf18a4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {100ba477-b6a7-48d3-8561-0dc5dd89b5dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.091467698319, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 1 {m}
  111.091467698319, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999995, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e1700e-1108-4012-bf69-32edf5ce5f2a}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6270b25-f3db-4ee0-ab41-880fcf18a4d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77de52e1-c041-4dd7-9119-2be944221416}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.091467698319, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  111.091467698319, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  111.091467698319, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  111.091467698319, 4.57199999999995, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76782d9e-54bf-4211-9361-e7feb48099f7}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  {c6270b25-f3db-4ee0-ab41-880fcf18a4d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  111.091467698319, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  111.091467698319, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76bf7bc4-c7c0-4fef-b696-dae48c6d363f}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a7499dbc-df7d-4819-807d-52631314257d}, !- Construction Name
  {c6270b25-f3db-4ee0-ab41-880fcf18a4d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.091467698319, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  111.091467698319, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3801ed20-fc93-4e73-b540-8f39e0507a15}, !- Handle
  Zone RtS RetailSales A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b0671de-3d17-4a84-993d-5d488bceb0f8}, !- Zone Air Inlet Port List
  {5c4eb210-1622-4498-a2d9-8501aac1acdb}, !- Zone Air Exhaust Port List
  {1aae78d5-4cce-484c-b11e-ce261748bdd5}, !- Zone Air Node Name
  {cefa6b8d-7b19-4809-85cc-7302e2415dbb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce3f8cff-bea9-4577-80a2-59eb0698c373}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee538ca6-9d1c-4c5c-966f-689af5c8d1e4}, !- Handle
  Zone RtS RetailSales A  - Story Ground Zone Air Node, !- Name
  {1aae78d5-4cce-484c-b11e-ce261748bdd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1aae78d5-4cce-484c-b11e-ce261748bdd5}, !- Handle
  {3801ed20-fc93-4e73-b540-8f39e0507a15}, !- Source Object
  11,                                     !- Outlet Port
  {ee538ca6-9d1c-4c5c-966f-689af5c8d1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b0671de-3d17-4a84-993d-5d488bceb0f8}, !- Handle
  {3801ed20-fc93-4e73-b540-8f39e0507a15}, !- HVAC Component
  {9f2cecdb-24eb-42eb-a915-8a838f237dfc}; !- Port 1

OS:PortList,
  {5c4eb210-1622-4498-a2d9-8501aac1acdb}, !- Handle
  {3801ed20-fc93-4e73-b540-8f39e0507a15}; !- HVAC Component

OS:PortList,
  {cefa6b8d-7b19-4809-85cc-7302e2415dbb}, !- Handle
  {3801ed20-fc93-4e73-b540-8f39e0507a15}, !- HVAC Component
  {8e7fa4c0-3e9a-492b-8ab1-8f5ba961ed37}; !- Port 1

OS:Sizing:Zone,
  {a19eea70-7db1-4aaf-8ece-0527d89f441b}, !- Handle
  {3801ed20-fc93-4e73-b540-8f39e0507a15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8779a2e0-4567-4b03-9c7d-e97dd6250caf}, !- Handle
  Zone RtS RetailSales A  - Story Ground Zone HVAC Equipment List, !- Name
  {3801ed20-fc93-4e73-b540-8f39e0507a15}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {20d290b6-e68b-4147-8fbf-535d5a41bd27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {78fae1ec-82bc-4ebb-b47e-7ad18a168318}, !- Handle
  RtS RetailSales B  - Story Ground,      !- Name
  {4321623b-9d1c-4f3b-8c36-033481e9061d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -67.7176673114491,                      !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {62cf2711-5c02-440e-9a38-a790ffd5b399}, !- Building Story Name
  {726df83c-434f-4d39-9262-872c8b3695a0}; !- Thermal Zone Name

OS:Surface,
  {4446ed0c-3504-4dd9-b2e9-b239e49d4c3b}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Construction Name
  {78fae1ec-82bc-4ebb-b47e-7ad18a168318}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 2 {m}
  111.091467698319, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  111.091467698319, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0697b706-c2a2-4972-95ab-82e7acba71da}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78fae1ec-82bc-4ebb-b47e-7ad18a168318}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f239c2ab-2469-481d-8eb2-a22a8be7fb56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75156630-3b73-47b1-b83b-ce4a192b1faa}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78fae1ec-82bc-4ebb-b47e-7ad18a168318}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {502d2c33-122a-4f98-a99d-98fddbcfe2bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.091467698319, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 1 {m}
  111.091467698319, 39.0491115409662, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 39.0491115409662, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d81be0b2-394f-41eb-8afd-984f8ccf9ec7}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78fae1ec-82bc-4ebb-b47e-7ad18a168318}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d7f8a6c-5572-43df-b66c-dfa20b1d9b82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.091467698319, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  111.091467698319, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  111.091467698319, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  111.091467698319, 39.0491115409662, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {100ba477-b6a7-48d3-8561-0dc5dd89b5dd}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78fae1ec-82bc-4ebb-b47e-7ad18a168318}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c4a8457-1976-4cc9-b435-9bc60bff7971}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  111.091467698319, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  111.091467698319, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc6e524-79e5-4c2e-8d06-767a29a5b315}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a7499dbc-df7d-4819-807d-52631314257d}, !- Construction Name
  {78fae1ec-82bc-4ebb-b47e-7ad18a168318}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.091467698319, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  111.091467698319, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {726df83c-434f-4d39-9262-872c8b3695a0}, !- Handle
  Zone RtS RetailSales B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdd20157-5a9b-4ec5-9ef8-7449461fcffc}, !- Zone Air Inlet Port List
  {1871fa0c-7eb1-4a3d-9db2-02278f5264a6}, !- Zone Air Exhaust Port List
  {93425f79-c446-4e50-bea3-c846965dcb98}, !- Zone Air Node Name
  {f0f381d6-262c-4c66-ab5a-c23c08327f0e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61e889da-e3c5-4361-b231-659efc9bbcc1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02018f9c-0757-4354-9a2d-813b7fc51535}, !- Handle
  Zone RtS RetailSales B  - Story Ground Zone Air Node, !- Name
  {93425f79-c446-4e50-bea3-c846965dcb98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93425f79-c446-4e50-bea3-c846965dcb98}, !- Handle
  {726df83c-434f-4d39-9262-872c8b3695a0}, !- Source Object
  11,                                     !- Outlet Port
  {02018f9c-0757-4354-9a2d-813b7fc51535}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdd20157-5a9b-4ec5-9ef8-7449461fcffc}, !- Handle
  {726df83c-434f-4d39-9262-872c8b3695a0}, !- HVAC Component
  {be88ba5b-8f23-4e2b-803f-b645f22d5481}; !- Port 1

OS:PortList,
  {1871fa0c-7eb1-4a3d-9db2-02278f5264a6}, !- Handle
  {726df83c-434f-4d39-9262-872c8b3695a0}; !- HVAC Component

OS:PortList,
  {f0f381d6-262c-4c66-ab5a-c23c08327f0e}, !- Handle
  {726df83c-434f-4d39-9262-872c8b3695a0}, !- HVAC Component
  {2b625c49-353a-41fc-b9ad-c5375cb0e911}; !- Port 1

OS:Sizing:Zone,
  {0be496a9-27b9-44b6-aaa4-125390e3bba2}, !- Handle
  {726df83c-434f-4d39-9262-872c8b3695a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4722d109-2601-41f5-8f1b-eddfead07872}, !- Handle
  Zone RtS RetailSales B  - Story Ground Zone HVAC Equipment List, !- Name
  {726df83c-434f-4d39-9262-872c8b3695a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e577b085-3d0b-4de4-ac53-3cb93eca9443}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {272b82d5-0a81-46f8-a48b-8c5f3f9cd26f}, !- Handle
  RtS RetailSales C  - Story Ground,      !- Name
  {4321623b-9d1c-4f3b-8c36-033481e9061d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -67.7176673114491,                      !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {62cf2711-5c02-440e-9a38-a790ffd5b399}, !- Building Story Name
  {6ff01f12-c23c-4d39-bc33-63d14a7741a5}; !- Thermal Zone Name

OS:Surface,
  {987d3977-b6a5-4742-ae57-ae442d2e0bfd}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Construction Name
  {272b82d5-0a81-46f8-a48b-8c5f3f9cd26f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  111.091467698319, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  111.091467698319, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1f99572-04bb-4337-b385-08f30a553145}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {272b82d5-0a81-46f8-a48b-8c5f3f9cd26f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {409770ea-2c11-4fdf-9967-afdf91cb46dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc2e682-9a38-4ec4-9ab1-779bd90e49f5}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  {272b82d5-0a81-46f8-a48b-8c5f3f9cd26f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.091467698319, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  111.091467698319, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffd5c4bd-dfab-41de-b4f9-84820b63655d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {272b82d5-0a81-46f8-a48b-8c5f3f9cd26f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6b4a473-c763-4428-95f9-9a0d53889cbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.091467698319, 4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  111.091467698319, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  111.091467698319, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  111.091467698319, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {502d2c33-122a-4f98-a99d-98fddbcfe2bd}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {272b82d5-0a81-46f8-a48b-8c5f3f9cd26f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75156630-3b73-47b1-b83b-ce4a192b1faa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  111.091467698319, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  111.091467698319, 4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f375ed-65c6-4ad1-80c5-159276d9df3c}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a7499dbc-df7d-4819-807d-52631314257d}, !- Construction Name
  {272b82d5-0a81-46f8-a48b-8c5f3f9cd26f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.091467698319, 4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  111.091467698319, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6ff01f12-c23c-4d39-bc33-63d14a7741a5}, !- Handle
  Zone RtS RetailSales C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ed84a1c-3061-41ad-9780-d53846c4d815}, !- Zone Air Inlet Port List
  {06f8c6f4-9a4a-4bef-9c01-4ffc462ef2f3}, !- Zone Air Exhaust Port List
  {a27f87a7-fa70-49a8-ac04-012d0a3e9a49}, !- Zone Air Node Name
  {1eaa7ed0-c27e-49fc-887b-c92455141e1f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee95fcca-11e4-42b5-918a-71a2e836abd9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce1d61ff-d5d1-4f69-a545-e13d3d927883}, !- Handle
  Zone RtS RetailSales C  - Story Ground Zone Air Node, !- Name
  {a27f87a7-fa70-49a8-ac04-012d0a3e9a49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a27f87a7-fa70-49a8-ac04-012d0a3e9a49}, !- Handle
  {6ff01f12-c23c-4d39-bc33-63d14a7741a5}, !- Source Object
  11,                                     !- Outlet Port
  {ce1d61ff-d5d1-4f69-a545-e13d3d927883}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ed84a1c-3061-41ad-9780-d53846c4d815}, !- Handle
  {6ff01f12-c23c-4d39-bc33-63d14a7741a5}, !- HVAC Component
  {6dc67a30-d6eb-4256-ab14-b7173c57752d}; !- Port 1

OS:PortList,
  {06f8c6f4-9a4a-4bef-9c01-4ffc462ef2f3}, !- Handle
  {6ff01f12-c23c-4d39-bc33-63d14a7741a5}; !- HVAC Component

OS:PortList,
  {1eaa7ed0-c27e-49fc-887b-c92455141e1f}, !- Handle
  {6ff01f12-c23c-4d39-bc33-63d14a7741a5}, !- HVAC Component
  {298be7ac-763e-4fed-a765-fdf36eefc5e8}; !- Port 1

OS:Sizing:Zone,
  {1d2cab5b-5938-4123-acc4-affedcd4de85}, !- Handle
  {6ff01f12-c23c-4d39-bc33-63d14a7741a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f71e7ca9-30e7-4172-bab7-60fc7d388e3f}, !- Handle
  Zone RtS RetailSales C  - Story Ground Zone HVAC Equipment List, !- Name
  {6ff01f12-c23c-4d39-bc33-63d14a7741a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84f253aa-1bd7-4a14-9fb4-7c352ed1a827}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {003bd649-1555-43f8-aeea-6a45573065cb}, !- Handle
  RtS StockRoom A  - Story Ground,        !- Name
  {03f98943-5913-4245-9f65-39c73fd15ed1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.3738003868695,                       !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {62cf2711-5c02-440e-9a38-a790ffd5b399}, !- Building Story Name
  {e5dbc4b0-c0ce-48a3-8d7a-8516c9f3b8fc}; !- Thermal Zone Name

OS:Surface,
  {1bb8b718-ec0b-4fe2-870c-7b429d06fc8b}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Construction Name
  {003bd649-1555-43f8-aeea-6a45573065cb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  24.3438669245796, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  24.3438669245796, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77de52e1-c041-4dd7-9119-2be944221416}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {003bd649-1555-43f8-aeea-6a45573065cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e1700e-1108-4012-bf69-32edf5ce5f2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0384fe-6c2e-4f7b-ba53-e473efedeeb0}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {003bd649-1555-43f8-aeea-6a45573065cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65fe8453-e171-4f17-92c2-bbf6cff238c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3438669245796, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 1 {m}
  24.3438669245796, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999995, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e8fb64b-83f1-4b4f-899d-a58b69efd530}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {003bd649-1555-43f8-aeea-6a45573065cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77bfc871-b5eb-40e3-adff-013ed683e951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3438669245796, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  24.3438669245796, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  24.3438669245796, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  24.3438669245796, 4.57199999999995, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cb49fdc-5a6c-4aaa-aa4e-a46de19612c3}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  {003bd649-1555-43f8-aeea-6a45573065cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  24.3438669245796, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  24.3438669245796, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48ae5ab3-9116-4f2b-a3f9-fcbfc5cd70fa}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a7499dbc-df7d-4819-807d-52631314257d}, !- Construction Name
  {003bd649-1555-43f8-aeea-6a45573065cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3438669245796, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  24.3438669245796, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e5dbc4b0-c0ce-48a3-8d7a-8516c9f3b8fc}, !- Handle
  Zone RtS StockRoom A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bebe5fe-6e74-49a7-beaa-dc20d4933b89}, !- Zone Air Inlet Port List
  {72f331d6-d461-4395-9018-8c2a3984e773}, !- Zone Air Exhaust Port List
  {c7267247-8ddb-48db-af91-6dde79f004e3}, !- Zone Air Node Name
  {1401a613-aa34-4419-970d-817867472d26}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7fabe53c-ebcd-49b9-b807-87132313e01c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16b0032d-4343-4432-a251-4591fb84eaa8}, !- Handle
  Zone RtS StockRoom A  - Story Ground Zone Air Node, !- Name
  {c7267247-8ddb-48db-af91-6dde79f004e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7267247-8ddb-48db-af91-6dde79f004e3}, !- Handle
  {e5dbc4b0-c0ce-48a3-8d7a-8516c9f3b8fc}, !- Source Object
  11,                                     !- Outlet Port
  {16b0032d-4343-4432-a251-4591fb84eaa8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bebe5fe-6e74-49a7-beaa-dc20d4933b89}, !- Handle
  {e5dbc4b0-c0ce-48a3-8d7a-8516c9f3b8fc}, !- HVAC Component
  {28e2e99d-3f8b-483d-bc0b-a813510c0999}; !- Port 1

OS:PortList,
  {72f331d6-d461-4395-9018-8c2a3984e773}, !- Handle
  {e5dbc4b0-c0ce-48a3-8d7a-8516c9f3b8fc}; !- HVAC Component

OS:PortList,
  {1401a613-aa34-4419-970d-817867472d26}, !- Handle
  {e5dbc4b0-c0ce-48a3-8d7a-8516c9f3b8fc}, !- HVAC Component
  {1fe5a4d9-77c1-4195-8293-1b474a898437}; !- Port 1

OS:Sizing:Zone,
  {32dd117e-cc22-422c-97b4-1b35d6069c62}, !- Handle
  {e5dbc4b0-c0ce-48a3-8d7a-8516c9f3b8fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0e9aee3c-8df4-47b6-91b9-288e88d16556}, !- Handle
  Zone RtS StockRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {e5dbc4b0-c0ce-48a3-8d7a-8516c9f3b8fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88915266-3b3f-46c6-ba50-7ac6895d9916}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {121b2b51-7543-4ef2-8dd1-a03842ce5fff}, !- Handle
  RtS StockRoom B  - Story Ground,        !- Name
  {03f98943-5913-4245-9f65-39c73fd15ed1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.3738003868695,                       !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {62cf2711-5c02-440e-9a38-a790ffd5b399}, !- Building Story Name
  {0a1665c9-7bc7-40ad-a87c-ab68d2da6dd4}; !- Thermal Zone Name

OS:Surface,
  {41e07bd7-fb9d-4774-92a3-521581bdf7aa}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Construction Name
  {121b2b51-7543-4ef2-8dd1-a03842ce5fff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 2 {m}
  24.3438669245796, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  24.3438669245796, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d7f8a6c-5572-43df-b66c-dfa20b1d9b82}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {121b2b51-7543-4ef2-8dd1-a03842ce5fff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d81be0b2-394f-41eb-8afd-984f8ccf9ec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ff83511-27e0-4f41-8a61-242ba725efb0}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {121b2b51-7543-4ef2-8dd1-a03842ce5fff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068a4ba4-3c53-4eda-8c67-dce79c1dbd95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3438669245796, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 1 {m}
  24.3438669245796, 39.0491115409662, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 39.0491115409662, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1fc0e5-da7a-4cc4-a5ff-4b5fbfb599ab}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {121b2b51-7543-4ef2-8dd1-a03842ce5fff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48b118ee-4bd6-4ef9-bcb5-8c4355c04cd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3438669245796, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  24.3438669245796, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  24.3438669245796, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  24.3438669245796, 39.0491115409662, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65fe8453-e171-4f17-92c2-bbf6cff238c8}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {121b2b51-7543-4ef2-8dd1-a03842ce5fff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb0384fe-6c2e-4f7b-ba53-e473efedeeb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  24.3438669245796, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  24.3438669245796, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d8cefe2-2637-44af-8485-f398e680fee4}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a7499dbc-df7d-4819-807d-52631314257d}, !- Construction Name
  {121b2b51-7543-4ef2-8dd1-a03842ce5fff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3438669245796, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  24.3438669245796, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0a1665c9-7bc7-40ad-a87c-ab68d2da6dd4}, !- Handle
  Zone RtS StockRoom B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4da40ed2-5529-4ff0-8984-1fe203ce5287}, !- Zone Air Inlet Port List
  {7492e28e-70fb-4d3c-ba77-189a1fe4bfb9}, !- Zone Air Exhaust Port List
  {09c1a7e5-a6a1-4502-a1ce-175d3ba85c85}, !- Zone Air Node Name
  {55e5c02e-c18a-48c5-ab78-be800e45b4cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3f053f87-e026-4dfa-98ff-63f3e144a909}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bcf724b-2049-4f33-b154-ad24d9672b54}, !- Handle
  Zone RtS StockRoom B  - Story Ground Zone Air Node, !- Name
  {09c1a7e5-a6a1-4502-a1ce-175d3ba85c85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09c1a7e5-a6a1-4502-a1ce-175d3ba85c85}, !- Handle
  {0a1665c9-7bc7-40ad-a87c-ab68d2da6dd4}, !- Source Object
  11,                                     !- Outlet Port
  {5bcf724b-2049-4f33-b154-ad24d9672b54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4da40ed2-5529-4ff0-8984-1fe203ce5287}, !- Handle
  {0a1665c9-7bc7-40ad-a87c-ab68d2da6dd4}, !- HVAC Component
  {7fa05f0d-182f-44aa-8fc2-2379ffdbab69}; !- Port 1

OS:PortList,
  {7492e28e-70fb-4d3c-ba77-189a1fe4bfb9}, !- Handle
  {0a1665c9-7bc7-40ad-a87c-ab68d2da6dd4}; !- HVAC Component

OS:PortList,
  {55e5c02e-c18a-48c5-ab78-be800e45b4cb}, !- Handle
  {0a1665c9-7bc7-40ad-a87c-ab68d2da6dd4}, !- HVAC Component
  {fe12ced2-0e4d-4255-be4d-19444b373c75}; !- Port 1

OS:Sizing:Zone,
  {bca26d8a-28ae-4b03-8c5a-f17dc8f75486}, !- Handle
  {0a1665c9-7bc7-40ad-a87c-ab68d2da6dd4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bd7ea77a-a618-4445-ae3a-b5cb7e9b3a9b}, !- Handle
  Zone RtS StockRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {0a1665c9-7bc7-40ad-a87c-ab68d2da6dd4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {510f3ce0-cdf2-4bee-8862-fd7b7520112a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {79123a18-3eeb-4b4f-92f0-22fa2b8d88c4}, !- Handle
  RtS StockRoom C  - Story Ground,        !- Name
  {03f98943-5913-4245-9f65-39c73fd15ed1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.3738003868695,                       !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {62cf2711-5c02-440e-9a38-a790ffd5b399}, !- Building Story Name
  {43f3ea1d-3712-441f-a589-d97a43d8ccd1}; !- Thermal Zone Name

OS:Surface,
  {c7bf0b70-b39c-4c42-8b4d-0428d0d9fb19}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Construction Name
  {79123a18-3eeb-4b4f-92f0-22fa2b8d88c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  24.3438669245796, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  24.3438669245796, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6b4a473-c763-4428-95f9-9a0d53889cbe}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79123a18-3eeb-4b4f-92f0-22fa2b8d88c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffd5c4bd-dfab-41de-b4f9-84820b63655d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa9c5adc-d108-4439-aa0b-5305e07ffb0c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  {79123a18-3eeb-4b4f-92f0-22fa2b8d88c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3438669245796, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  24.3438669245796, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d6cc05-d343-408d-a8bc-0d17a90e9303}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79123a18-3eeb-4b4f-92f0-22fa2b8d88c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf3a71b4-53ca-4bd9-96a8-9901d3e2d968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3438669245796, 4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  24.3438669245796, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  24.3438669245796, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  24.3438669245796, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068a4ba4-3c53-4eda-8c67-dce79c1dbd95}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79123a18-3eeb-4b4f-92f0-22fa2b8d88c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ff83511-27e0-4f41-8a61-242ba725efb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  24.3438669245796, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  24.3438669245796, 4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b8b95a4-0b31-4d08-bcce-b7cec0e701fc}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a7499dbc-df7d-4819-807d-52631314257d}, !- Construction Name
  {79123a18-3eeb-4b4f-92f0-22fa2b8d88c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.3438669245796, 4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  24.3438669245796, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {43f3ea1d-3712-441f-a589-d97a43d8ccd1}, !- Handle
  Zone RtS StockRoom C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a27b166f-991f-4375-b482-a722bbe3f0d8}, !- Zone Air Inlet Port List
  {dc70654a-af10-4331-b8a1-f421db2b31f3}, !- Zone Air Exhaust Port List
  {a7ab5f69-26ad-4080-ab4c-484362d23692}, !- Zone Air Node Name
  {ae5bb1f9-b3c4-4c2a-86f5-e6d35128b665}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85191900-2812-4b79-8f2d-df7d7c456ee6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5893d8a5-6a4b-45b4-a78e-d14e18415576}, !- Handle
  Zone RtS StockRoom C  - Story Ground Zone Air Node, !- Name
  {a7ab5f69-26ad-4080-ab4c-484362d23692}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7ab5f69-26ad-4080-ab4c-484362d23692}, !- Handle
  {43f3ea1d-3712-441f-a589-d97a43d8ccd1}, !- Source Object
  11,                                     !- Outlet Port
  {5893d8a5-6a4b-45b4-a78e-d14e18415576}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a27b166f-991f-4375-b482-a722bbe3f0d8}, !- Handle
  {43f3ea1d-3712-441f-a589-d97a43d8ccd1}, !- HVAC Component
  {161cddee-0191-4751-a7f0-164cfce47dfb}; !- Port 1

OS:PortList,
  {dc70654a-af10-4331-b8a1-f421db2b31f3}, !- Handle
  {43f3ea1d-3712-441f-a589-d97a43d8ccd1}; !- HVAC Component

OS:PortList,
  {ae5bb1f9-b3c4-4c2a-86f5-e6d35128b665}, !- Handle
  {43f3ea1d-3712-441f-a589-d97a43d8ccd1}, !- HVAC Component
  {be7e145d-5bfd-4244-ab1d-e3cb45f39512}; !- Port 1

OS:Sizing:Zone,
  {43689480-f922-4d0d-ab1b-c11374fa550e}, !- Handle
  {43f3ea1d-3712-441f-a589-d97a43d8ccd1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bf457238-4ee9-44a4-ac20-3cf0277e599c}, !- Handle
  Zone RtS StockRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {43f3ea1d-3712-441f-a589-d97a43d8ccd1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09e9c6ab-4647-4e55-b18c-606fb87b1561}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0551dc4b-c333-4014-bb31-7f1e6fe302d6}, !- Handle
  RtS StockRoom A end_b - Story Ground,   !- Name
  {03f98943-5913-4245-9f65-39c73fd15ed1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.7176673114491,                       !- X Origin {m}
  -24.0965557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {62cf2711-5c02-440e-9a38-a790ffd5b399}, !- Building Story Name
  {8471011c-9efa-4a03-8cf8-faeb7e0de07a}; !- Thermal Zone Name

OS:Surface,
  {a2f693ca-af9b-4c01-826d-b2590f652aca}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Construction Name
  {0551dc4b-c333-4014-bb31-7f1e6fe302d6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77bfc871-b5eb-40e3-adff-013ed683e951}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0551dc4b-c333-4014-bb31-7f1e6fe302d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e8fb64b-83f1-4b4f-899d-a58b69efd530}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c67620-bec0-4c71-a989-f0f84944216a}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0551dc4b-c333-4014-bb31-7f1e6fe302d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9aec786-ee78-4d4c-8fc2-bafe1a5298f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999995, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999995, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999995, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9194f43-98b4-4761-bf1f-a6ecefe4d589}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  {0551dc4b-c333-4014-bb31-7f1e6fe302d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999995, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999995, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2950ac82-dba4-4d57-bdf2-20aa197d3520}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  {0551dc4b-c333-4014-bb31-7f1e6fe302d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fc7f533-af7f-434d-bd7b-8459aabe504f}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a7499dbc-df7d-4819-807d-52631314257d}, !- Construction Name
  {0551dc4b-c333-4014-bb31-7f1e6fe302d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999995, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8471011c-9efa-4a03-8cf8-faeb7e0de07a}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d6072f2-58bb-4226-b74b-59cd866a4eeb}, !- Zone Air Inlet Port List
  {b7043a48-956e-4598-8e08-3f99332e68aa}, !- Zone Air Exhaust Port List
  {5b6e8528-0945-4c3d-9dba-6654dd3d8b82}, !- Zone Air Node Name
  {f9e0a187-e8bc-48f0-8ccb-d88f7174b22d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0510582-50e8-4cb4-b16e-0c59a1e76e19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05bab4f6-fd83-41be-b526-9d74243318b6}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Zone Air Node, !- Name
  {5b6e8528-0945-4c3d-9dba-6654dd3d8b82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b6e8528-0945-4c3d-9dba-6654dd3d8b82}, !- Handle
  {8471011c-9efa-4a03-8cf8-faeb7e0de07a}, !- Source Object
  11,                                     !- Outlet Port
  {05bab4f6-fd83-41be-b526-9d74243318b6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d6072f2-58bb-4226-b74b-59cd866a4eeb}, !- Handle
  {8471011c-9efa-4a03-8cf8-faeb7e0de07a}, !- HVAC Component
  {107fdb19-a17d-4994-8136-247f8346d8ee}; !- Port 1

OS:PortList,
  {b7043a48-956e-4598-8e08-3f99332e68aa}, !- Handle
  {8471011c-9efa-4a03-8cf8-faeb7e0de07a}; !- HVAC Component

OS:PortList,
  {f9e0a187-e8bc-48f0-8ccb-d88f7174b22d}, !- Handle
  {8471011c-9efa-4a03-8cf8-faeb7e0de07a}, !- HVAC Component
  {51aa9732-74f4-47fe-9825-9fd4484d1524}; !- Port 1

OS:Sizing:Zone,
  {c5e00886-18c7-489e-a969-a528e33eb032}, !- Handle
  {8471011c-9efa-4a03-8cf8-faeb7e0de07a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a813ab64-22c8-442f-ab47-70e2d7ac3148}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {8471011c-9efa-4a03-8cf8-faeb7e0de07a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff21c781-9ea4-4032-a417-7e27fe0ab5fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9179787a-b7ad-4aa1-ae71-267a2ad3f237}, !- Handle
  RtS StockRoom B end_b - Story Ground,   !- Name
  {03f98943-5913-4245-9f65-39c73fd15ed1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.7176673114491,                       !- X Origin {m}
  -19.5245557704831,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {62cf2711-5c02-440e-9a38-a790ffd5b399}, !- Building Story Name
  {c5c4eb33-6727-4c6e-a2a2-d5356ed78ac6}; !- Thermal Zone Name

OS:Surface,
  {068fa3ed-fc16-4b3f-ba16-ff60a9b88c5c}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Construction Name
  {9179787a-b7ad-4aa1-ae71-267a2ad3f237}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48b118ee-4bd6-4ef9-bcb5-8c4355c04cd3}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9179787a-b7ad-4aa1-ae71-267a2ad3f237}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f1fc0e5-da7a-4cc4-a5ff-4b5fbfb599ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f7f52d-e8ef-4434-a9c0-6639d1efb96d}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9179787a-b7ad-4aa1-ae71-267a2ad3f237}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8929e345-e2ca-4785-8423-f4bbab7cb0ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 39.0491115409662, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 39.0491115409662, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 39.0491115409662, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7d4f8f2-faa0-48cd-a21e-71448a4e80e1}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  {9179787a-b7ad-4aa1-ae71-267a2ad3f237}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 39.0491115409662, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 39.0491115409662, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9aec786-ee78-4d4c-8fc2-bafe1a5298f4}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9179787a-b7ad-4aa1-ae71-267a2ad3f237}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19c67620-bec0-4c71-a989-f0f84944216a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08472509-e7ec-4325-9cd4-bdf545b7b6d9}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a7499dbc-df7d-4819-807d-52631314257d}, !- Construction Name
  {9179787a-b7ad-4aa1-ae71-267a2ad3f237}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 39.0491115409662, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5c4eb33-6727-4c6e-a2a2-d5356ed78ac6}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d16190c1-5dab-473a-95b7-6b8cf2d02ba6}, !- Zone Air Inlet Port List
  {103f2723-bff7-4f24-a629-f4a31fe76f8a}, !- Zone Air Exhaust Port List
  {f343d06f-7495-4504-8080-b7bd8deee426}, !- Zone Air Node Name
  {4fdedd6a-94ff-42ac-b772-b95402349b9c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9fd2d644-9023-4ba6-9c8b-f1e05516f042}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22fd2f24-7533-46c5-9df1-ba62063b4f23}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Zone Air Node, !- Name
  {f343d06f-7495-4504-8080-b7bd8deee426}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f343d06f-7495-4504-8080-b7bd8deee426}, !- Handle
  {c5c4eb33-6727-4c6e-a2a2-d5356ed78ac6}, !- Source Object
  11,                                     !- Outlet Port
  {22fd2f24-7533-46c5-9df1-ba62063b4f23}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d16190c1-5dab-473a-95b7-6b8cf2d02ba6}, !- Handle
  {c5c4eb33-6727-4c6e-a2a2-d5356ed78ac6}, !- HVAC Component
  {f11768a7-5adb-4ee5-8030-28eb82c37b5e}; !- Port 1

OS:PortList,
  {103f2723-bff7-4f24-a629-f4a31fe76f8a}, !- Handle
  {c5c4eb33-6727-4c6e-a2a2-d5356ed78ac6}; !- HVAC Component

OS:PortList,
  {4fdedd6a-94ff-42ac-b772-b95402349b9c}, !- Handle
  {c5c4eb33-6727-4c6e-a2a2-d5356ed78ac6}, !- HVAC Component
  {04682995-0ef6-4ede-ba20-2f470636e4d3}; !- Port 1

OS:Sizing:Zone,
  {d4a699a2-96c9-40b1-a019-325415e310e5}, !- Handle
  {c5c4eb33-6727-4c6e-a2a2-d5356ed78ac6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5852db8e-7d1b-4a96-a750-2db303696128}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c5c4eb33-6727-4c6e-a2a2-d5356ed78ac6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a35647f5-e9f3-4efa-963f-f533e0fdf3d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {94f0d55e-bd54-4e16-bed9-f8aab26c47d8}, !- Handle
  RtS StockRoom C end_b - Story Ground,   !- Name
  {03f98943-5913-4245-9f65-39c73fd15ed1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  67.7176673114491,                       !- X Origin {m}
  19.5245557704831,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {62cf2711-5c02-440e-9a38-a790ffd5b399}, !- Building Story Name
  {f7bb85aa-bcfc-4a1b-8897-5d34067bd5cf}; !- Thermal Zone Name

OS:Surface,
  {d73fb81f-663b-4c39-9e3b-69e87547c351}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Construction Name
  {94f0d55e-bd54-4e16-bed9-f8aab26c47d8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.9737991503207e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf3a71b4-53ca-4bd9-96a8-9901d3e2d968}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f0d55e-bd54-4e16-bed9-f8aab26c47d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d6cc05-d343-408d-a8bc-0d17a90e9303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70c804d4-f943-4087-8580-0bfef0f5f7e5}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  {94f0d55e-bd54-4e16-bed9-f8aab26c47d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3496da4a-ccd9-401e-ae45-55c7eb4f8372}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  {94f0d55e-bd54-4e16-bed9-f8aab26c47d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000005, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8929e345-e2ca-4785-8423-f4bbab7cb0ae}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f0d55e-bd54-4e16-bed9-f8aab26c47d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87f7f52d-e8ef-4434-a9c0-6639d1efb96d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.9737991503207e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a27eaf-bca5-4c5a-abd7-de42cff89d23}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {a7499dbc-df7d-4819-807d-52631314257d}, !- Construction Name
  {94f0d55e-bd54-4e16-bed9-f8aab26c47d8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.9737991503207e-14, 3.6576, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000005, 3.6576, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.9737991503207e-14, 3.6576; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f7bb85aa-bcfc-4a1b-8897-5d34067bd5cf}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5eaf6a8b-9310-4359-8f3e-ab13ddfb08d7}, !- Zone Air Inlet Port List
  {9a388cc0-b150-4571-83b0-162481c9e239}, !- Zone Air Exhaust Port List
  {3dc9c1bb-c141-4159-b54f-e5af5fc59efe}, !- Zone Air Node Name
  {131433be-d685-497e-86bf-e5fa33b93490}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3ef5f8a-b9d6-4fa6-86b2-7e6db3c320d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73f2b084-9fd0-4cdf-97d9-017ed3802372}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Zone Air Node, !- Name
  {3dc9c1bb-c141-4159-b54f-e5af5fc59efe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dc9c1bb-c141-4159-b54f-e5af5fc59efe}, !- Handle
  {f7bb85aa-bcfc-4a1b-8897-5d34067bd5cf}, !- Source Object
  11,                                     !- Outlet Port
  {73f2b084-9fd0-4cdf-97d9-017ed3802372}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5eaf6a8b-9310-4359-8f3e-ab13ddfb08d7}, !- Handle
  {f7bb85aa-bcfc-4a1b-8897-5d34067bd5cf}, !- HVAC Component
  {6d5f7fbd-cc1c-44e7-80e9-0a60b6b6dc4e}; !- Port 1

OS:PortList,
  {9a388cc0-b150-4571-83b0-162481c9e239}, !- Handle
  {f7bb85aa-bcfc-4a1b-8897-5d34067bd5cf}; !- HVAC Component

OS:PortList,
  {131433be-d685-497e-86bf-e5fa33b93490}, !- Handle
  {f7bb85aa-bcfc-4a1b-8897-5d34067bd5cf}, !- HVAC Component
  {9945cde2-ebe5-48a5-9903-f4014430854e}; !- Port 1

OS:Sizing:Zone,
  {80c1082f-42db-4a8c-9eca-c1e52998322c}, !- Handle
  {f7bb85aa-bcfc-4a1b-8897-5d34067bd5cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e2889136-0308-48de-9cac-11c5e9a48180}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {f7bb85aa-bcfc-4a1b-8897-5d34067bd5cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d57350c4-f637-4190-928d-1b99cc91f8db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {a975d95f-47ad-472e-9041-e0fba820eed0}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  {6c9b262a-8f2a-460d-bccb-f2a28d3a4448}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54659999999995, 1.24283056179775, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54659999999995, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999497, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999497, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a2306cc-54ba-4dbb-827d-9e20c450932a}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  {5ba83c87-2ce3-4f00-af80-5a8cef02686b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.9737991503207e-14, 1.24283056179775, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.9737991503207e-14, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3dcc00ac-c785-4e21-b74f-86d766dbd978}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  {f67bcf60-7b73-4158-b60c-a5f397eec311}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 39.0237115409662, 1.23810738041535, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 39.0237115409662, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.025399999999955, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.025399999999955, 1.23810738041535; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7790ef2-7edd-4c9c-9410-01906df7213e}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  {54038208-5f7e-4aed-bad3-cc5b470de1c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54660000000005, 1.24283056179775, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000492, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000492, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {008cbc78-32b9-4433-b9c1-9a122aad5d3c}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  {6bf98273-77e9-495e-955e-8d7a787d079a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 1.24283056179775, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57200000000005, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7ef1d52-fef5-410d-837a-e2f00d717825}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  {bbc2e682-9a38-4ec4-9ab1-779bd90e49f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.066067698319, 4.57200000000005, 1.23770553102625, !- X,Y,Z Vertex 1 {m}
  111.066067698319, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000332, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000332, 4.57200000000005, 1.23770553102625; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ba8db4b-b3d6-41bf-b341-5fd5dfd416f8}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  {76782d9e-54bf-4211-9361-e7feb48099f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -4.9737991503207e-14, 1.23770553102625, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  111.066067698319, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  111.066067698319, -4.9737991503207e-14, 1.23770553102625; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1275f40-59f9-4741-8694-cdcaecc7ebb1}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  {70c804d4-f943-4087-8580-0bfef0f5f7e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57200000000005, 1.24283056179775, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.57200000000005, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b41a38ce-4995-4280-a124-f2d252cbb7b8}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  {3496da4a-ccd9-401e-ae45-55c7eb4f8372}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0254000000000497, 1.24283056179775, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0254000000000497, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.54660000000005, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af62abfb-ebce-4c1c-aa9d-d46119573faf}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  {7cb49fdc-5a6c-4aaa-aa4e-a46de19612c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -4.9737991503207e-14, 1.23848230798404, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  24.3184669245796, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  24.3184669245796, -4.9737991503207e-14, 1.23848230798404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a0992cc-3886-445b-a233-e33b86841c1e}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  {fa9c5adc-d108-4439-aa0b-5305e07ffb0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.3184669245796, 4.57200000000005, 1.23848230798404, !- X,Y,Z Vertex 1 {m}
  24.3184669245796, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57200000000005, 1.23848230798404; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b8fa579-1fb1-4c8a-8720-66dfa787db23}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  {c9194f43-98b4-4761-bf1f-a6ecefe4d589}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0253999999999503, 1.24283056179775, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0253999999999503, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.54659999999995, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.54659999999995, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7da05b8a-afa1-44ce-bc9a-8193c69a3d13}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  {2950ac82-dba4-4d57-bdf2-20aa197d3520}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, -4.9737991503207e-14, 1.24283056179775, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -4.9737991503207e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -4.9737991503207e-14, 1.24283056179775; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {590fba4f-9200-4b08-af33-33af56c910b7}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  {d7d4f8f2-faa0-48cd-a21e-71448a4e80e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0253999999999503, 1.23810738041535, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0253999999999503, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 39.0237115409662, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 39.0237115409662, 1.23810738041535; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {53d74a98-33db-40e6-b94c-4db4918e9215}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {be173fdc-6197-4e95-adc3-98e072657be9}, !- Handle
  North Neighbor Shade,                   !- Name
  ,                                       !- Construction Name
  {53d74a98-33db-40e6-b94c-4db4918e9215}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -72.2896673114492, 26.5349557704832, 0, !- X,Y,Z Vertex 1 {m}
  -72.2896673114492, 26.5349557704832, 6.2484, !- X,Y,Z Vertex 2 {m}
  72.2896673114491, 26.5349557704832, 6.2484, !- X,Y,Z Vertex 3 {m}
  72.2896673114491, 26.5349557704832, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f9f59720-7a8e-4e1a-b67e-0cb9a2670172}, !- Handle
  South Neighbor Shade,                   !- Name
  ,                                       !- Construction Name
  {53d74a98-33db-40e6-b94c-4db4918e9215}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.2896673114491, -31.7165557704832, 0, !- X,Y,Z Vertex 1 {m}
  72.2896673114491, -31.7165557704832, 6.2484, !- X,Y,Z Vertex 2 {m}
  -72.2896673114492, -31.7165557704832, 6.2484, !- X,Y,Z Vertex 3 {m}
  -72.2896673114492, -31.7165557704832, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ecd45b4d-7dde-4061-a11a-3dac895d896c}, !- Handle
  East Neighbor Shade,                    !- Name
  ,                                       !- Construction Name
  {53d74a98-33db-40e6-b94c-4db4918e9215}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  84.7864673114491, 24.0965557704831, 0,  !- X,Y,Z Vertex 1 {m}
  84.7864673114491, 24.0965557704831, 6.2484, !- X,Y,Z Vertex 2 {m}
  84.7864673114491, -24.0965557704831, 6.2484, !- X,Y,Z Vertex 3 {m}
  84.7864673114491, -24.0965557704831, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7f04655b-f541-486a-94d3-55d55aaa2293}, !- Handle
  West Neighbor Shade,                    !- Name
  ,                                       !- Construction Name
  {53d74a98-33db-40e6-b94c-4db4918e9215}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -74.7280673114492, -24.0965557704831, 0, !- X,Y,Z Vertex 1 {m}
  -74.7280673114492, -24.0965557704831, 6.2484, !- X,Y,Z Vertex 2 {m}
  -74.7280673114492, 24.0965557704831, 6.2484, !- X,Y,Z Vertex 3 {m}
  -74.7280673114492, 24.0965557704831, 0; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {911dbd30-4ab7-4be2-aa3f-7e2959fe8257}, !- Handle
  RtS StockRoom People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0236806029167614,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3541dcb5-1071-418c-8d8f-9c52fe2a7b41}, !- Handle
  RtS StockRoom People,                   !- Name
  {911dbd30-4ab7-4be2-aa3f-7e2959fe8257}, !- People Definition Name
  {03f98943-5913-4245-9f65-39c73fd15ed1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d1ea6423-04ee-433d-bc15-309e2e641fe8}, !- Work Efficiency Schedule Name
  {92fe360a-819b-449f-ad2e-f9d7fdaa7f1c}, !- Clothing Insulation Schedule Name
  {a51b9374-9bbc-4bc5-9822-7f5d0fabac0a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {92fe360a-819b-449f-ad2e-f9d7fdaa7f1c}, !- Handle
  Clothing Schedule,                      !- Name
  {6d609343-84e4-411a-a907-40b855e19200}, !- Schedule Type Limits Name
  {fc2a1ced-8e04-4d02-b04d-4fa3f7c6a00b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc2a1ced-8e04-4d02-b04d-4fa3f7c6a00b}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {6d609343-84e4-411a-a907-40b855e19200}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1bcfc7a-b5c7-4c5e-b19f-486fa6d16da5}, !- Handle
  Schedule Rule 1,                        !- Name
  {92fe360a-819b-449f-ad2e-f9d7fdaa7f1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f0c1785-db26-4fd5-b5b1-548b18c05a56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5f0c1785-db26-4fd5-b5b1-548b18c05a56}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {6d609343-84e4-411a-a907-40b855e19200}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6d609343-84e4-411a-a907-40b855e19200}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {a51b9374-9bbc-4bc5-9822-7f5d0fabac0a}, !- Handle
  Air Velocity Schedule,                  !- Name
  {4efb9899-b2ff-4f6b-b401-0dda14d5d18c}, !- Schedule Type Limits Name
  {0c12e765-6a1f-4037-804b-fe5d627db367}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c12e765-6a1f-4037-804b-fe5d627db367}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {4efb9899-b2ff-4f6b-b401-0dda14d5d18c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4efb9899-b2ff-4f6b-b401-0dda14d5d18c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {d1ea6423-04ee-433d-bc15-309e2e641fe8}, !- Handle
  Work Efficiency Schedule,               !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  {0618e395-60b6-439b-b8dc-da45fae769cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0618e395-60b6-439b-b8dc-da45fae769cd}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {d8865f10-9ed3-4c90-8d78-b99e3e43c90c}, !- Handle
  RtS StockRoom Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d0eac354-ae26-4be9-b5db-6d5ce931b024}, !- Handle
  RtS StockRoom Lights,                   !- Name
  {d8865f10-9ed3-4c90-8d78-b99e3e43c90c}, !- Lights Definition Name
  {03f98943-5913-4245-9f65-39c73fd15ed1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {2fb8491b-6b54-4a17-b629-87197e77194a}, !- Handle
  {d8865f10-9ed3-4c90-8d78-b99e3e43c90c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {20f77dad-61ae-441f-ae41-b22fe3b2b0cc}, !- Handle
  RtS StockRoom Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {95626b8d-3785-4bb1-9307-c534996d445f}, !- Handle
  RtS StockRoom Elec Equip,               !- Name
  {20f77dad-61ae-441f-ae41-b22fe3b2b0cc}, !- Electric Equipment Definition Name
  {03f98943-5913-4245-9f65-39c73fd15ed1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fe25b0e9-729a-47ac-8f0a-2a8e49650198}, !- Handle
  RtS StockRoom Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3e6e23dd-2f8b-474f-9121-59e18333dfad}, !- Handle
  RtS StockRoom Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a34da552-2217-4889-ba04-0999436a08e0}, !- Number of People Schedule Name
  {28c03d1e-25d1-4d2e-9fd6-032973f4c350}, !- People Activity Level Schedule Name
  {f6ee8079-4806-4d4a-832e-bf33270ba224}, !- Lighting Schedule Name
  {052f68bd-96bf-434e-8643-6d8f98624eb8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {87a772f0-3d3e-40b2-8b70-422c093a78ee}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a34da552-2217-4889-ba04-0999436a08e0}, !- Handle
  D_RtS_All_Occup_Yr,                     !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  {c51148c9-2d4a-4616-abf2-bcd4ea6ccb1d}, !- Default Day Schedule Name
  {0c4fbd2b-b891-4c89-90a8-29ef1a36f203}, !- Summer Design Day Schedule Name
  {85ecb513-79fb-4d4d-88df-9b87f9c32d44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c51148c9-2d4a-4616-abf2-bcd4ea6ccb1d}, !- Handle
  D_RtS_All_Occup_Yr Default,             !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0125,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0875,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.125,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.5,                                    !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  30,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  45,                                     !- Minute 15
  0.4625,                                 !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.325,                                  !- Value Until Time 16
  22,                                     !- Hour 17
  15,                                     !- Minute 17
  0.1875,                                 !- Value Until Time 17
  22,                                     !- Hour 18
  30,                                     !- Minute 18
  0.05,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  45,                                     !- Minute 19
  0.0375,                                 !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.025,                                  !- Value Until Time 20
  23,                                     !- Hour 21
  15,                                     !- Minute 21
  0.0125,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0;                                      !- Value Until Time 23

OS:Schedule:Rule,
  {7049568b-4d74-4928-b9c4-ce24a5a627d9}, !- Handle
  Schedule Rule 3,                        !- Name
  {a34da552-2217-4889-ba04-0999436a08e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {19bff58e-c66a-4cae-8128-9955715944e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19bff58e-c66a-4cae-8128-9955715944e1}, !- Handle
  D_RtS_All_Occup_Yr Sat Day,             !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.7,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.625,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.55,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.475,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.475,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.55,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.625,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.7,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.725,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.75,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.775,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.8,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.825,                                  !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.85,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.875,                                  !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.9,                                    !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.9,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.875,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.85,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.825,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.792307692307692,                      !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.784615384615385,                      !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.776923076923077,                      !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.769230769230769,                      !- Value Until Time 39
  17,                                     !- Hour 40
  45,                                     !- Minute 40
  0.761538461538461,                      !- Value Until Time 40
  18,                                     !- Hour 41
  0,                                      !- Minute 41
  0.753846153846154,                      !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.746153846153846,                      !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.738461538461539,                      !- Value Until Time 43
  18,                                     !- Hour 44
  45,                                     !- Minute 44
  0.730769230769231,                      !- Value Until Time 44
  19,                                     !- Hour 45
  0,                                      !- Minute 45
  0.723076923076923,                      !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.715384615384615,                      !- Value Until Time 46
  19,                                     !- Hour 47
  30,                                     !- Minute 47
  0.707692307692308,                      !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.7,                                    !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.6875,                                 !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.675,                                  !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.6625,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  45,                                     !- Minute 52
  0.65,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.4875,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  15,                                     !- Minute 54
  0.325,                                  !- Value Until Time 54
  21,                                     !- Hour 55
  30,                                     !- Minute 55
  0.1625,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  45,                                     !- Minute 56
  0,                                      !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0;                                      !- Value Until Time 57

OS:Schedule:Day,
  {0c4fbd2b-b891-4c89-90a8-29ef1a36f203}, !- Handle
  D_RtS_All_Occup_Yr Summer Design Day,   !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d80b3882-8703-438d-ad76-9b1ff0cbac3f}, !- Handle
  Schedule Rule 4,                        !- Name
  {a34da552-2217-4889-ba04-0999436a08e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ab17dee-d87f-4399-9c57-209f3cb2843d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ab17dee-d87f-4399-9c57-209f3cb2843d}, !- Handle
  D_RtS_All_Occup_Yr Sun Day,             !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1375,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.225,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3125,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.475,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.55,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.625,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.7,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.711764705882353,                      !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.723529411764706,                      !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.735294117647059,                      !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.747058823529412,                      !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.758823529411765,                      !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.770588235294118,                      !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.782352941176471,                      !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.794117647058823,                      !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.805882352941176,                      !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.817647058823529,                      !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.829411764705882,                      !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.841176470588235,                      !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.852941176470588,                      !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.864705882352941,                      !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.876470588235294,                      !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.888235294117647,                      !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.9,                                    !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.9125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.925,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.9375,                                 !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.95,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.95,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.9375,                                 !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.925,                                  !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.9125,                                 !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.9,                                    !- Value Until Time 39
  15,                                     !- Hour 40
  45,                                     !- Minute 40
  0.888235294117647,                      !- Value Until Time 40
  16,                                     !- Hour 41
  0,                                      !- Minute 41
  0.876470588235294,                      !- Value Until Time 41
  16,                                     !- Hour 42
  15,                                     !- Minute 42
  0.864705882352941,                      !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.852941176470588,                      !- Value Until Time 43
  16,                                     !- Hour 44
  45,                                     !- Minute 44
  0.841176470588235,                      !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.829411764705882,                      !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.817647058823529,                      !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.805882352941176,                      !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.794117647058823,                      !- Value Until Time 48
  18,                                     !- Hour 49
  0,                                      !- Minute 49
  0.78235294117647,                       !- Value Until Time 49
  18,                                     !- Hour 50
  15,                                     !- Minute 50
  0.770588235294118,                      !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.758823529411765,                      !- Value Until Time 51
  18,                                     !- Hour 52
  45,                                     !- Minute 52
  0.747058823529412,                      !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.735294117647059,                      !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.723529411764706,                      !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.711764705882353,                      !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.7,                                    !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.6,                                    !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5,                                    !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.4,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.3,                                    !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.25,                                   !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.2,                                    !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.15,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.1,                                    !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0875,                                 !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.075,                                  !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0625,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.05,                                   !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0375,                                 !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.025,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0125,                                 !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0,                                      !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0;                                      !- Value Until Time 73

OS:Schedule:Day,
  {85ecb513-79fb-4d4d-88df-9b87f9c32d44}, !- Handle
  D_RtS_All_Occup_Yr Winter Design Day,   !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {28c03d1e-25d1-4d2e-9fd6-032973f4c350}, !- Handle
  DEER Activity 220W/person,              !- Name
  {99112a36-6dfc-434e-ae71-59ab712b67f5}, !- Schedule Type Limits Name
  {5ead0ecb-662b-4ff1-8d81-2ff54c385959}, !- Default Day Schedule Name
  {838fad38-702c-42d9-a178-f393e5387575}, !- Summer Design Day Schedule Name
  {f3202460-23dd-4bc6-bc47-4f7d9043e32c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ead0ecb-662b-4ff1-8d81-2ff54c385959}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {99112a36-6dfc-434e-ae71-59ab712b67f5}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f3202460-23dd-4bc6-bc47-4f7d9043e32c}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {99112a36-6dfc-434e-ae71-59ab712b67f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {838fad38-702c-42d9-a178-f393e5387575}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {99112a36-6dfc-434e-ae71-59ab712b67f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {99112a36-6dfc-434e-ae71-59ab712b67f5}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {f6ee8079-4806-4d4a-832e-bf33270ba224}, !- Handle
  D17_RtS_Stock_LF_Yr,                    !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  {697405b7-1e1d-4f0b-a414-eb887b2b5e0f}, !- Default Day Schedule Name
  {ac3d0856-a412-4f2c-985d-23c78d0fea04}, !- Summer Design Day Schedule Name
  {2a5998a2-3564-4ef0-9149-4d8acd5d115c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {697405b7-1e1d-4f0b-a414-eb887b2b5e0f}, !- Handle
  D17_RtS_Stock_LF_Yr Default,            !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.11105,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.106,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.102525,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.09905,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.095575,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0921,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0651,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.064925,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.06475,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.064575,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0644,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.066375,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06835,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.070325,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0723,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.07705,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0818,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.08655,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0913,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.109375,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.12745,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.145525,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.1636,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.19085,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2181,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.24535,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2726,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3003,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.328,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.3557,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.3834,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.409675,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.43595,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.462225,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.4885,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.513825,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.53915,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.564475,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5898,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.59785,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.6059,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.61395,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.622,                                  !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.622042105263158,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.622084210526316,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.622126315789474,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.622168421052632,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.622210526315789,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.622252631578947,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.622294736842105,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.622336842105263,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.622378947368421,                      !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.6224,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.6245,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.6266,                                 !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.6287,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.6308,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.632425,                               !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.63405,                                !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.635675,                               !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.6373,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.635575,                               !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.63385,                                !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.632125,                               !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.6304,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.62285,                                !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.6153,                                 !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.60775,                                !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.6002,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.589326315789474,                      !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.578452631578947,                      !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.567578947368421,                      !- Value Until Time 72
  18,                                     !- Hour 73
  7,                                      !- Minute 73
  0.556705263157895,                      !- Value Until Time 73
  18,                                     !- Hour 74
  22,                                     !- Minute 74
  0.545831578947368,                      !- Value Until Time 74
  18,                                     !- Hour 75
  37,                                     !- Minute 75
  0.534957894736842,                      !- Value Until Time 75
  18,                                     !- Hour 76
  52,                                     !- Minute 76
  0.524084210526316,                      !- Value Until Time 76
  19,                                     !- Hour 77
  7,                                      !- Minute 77
  0.51321052631579,                       !- Value Until Time 77
  19,                                     !- Hour 78
  22,                                     !- Minute 78
  0.502336842105263,                      !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.4969,                                 !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.4528,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.4087,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.3646,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.3205,                                 !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.29145,                                !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.2624,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.23335,                                !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.2043,                                 !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.1917,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.1791,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.1665,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.1539,                                 !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.146975,                               !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.14005,                                !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.133125,                               !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.1262,                                 !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.12115,                                !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.1161;                                 !- Value Until Time 97

OS:Schedule:Day,
  {ac3d0856-a412-4f2c-985d-23c78d0fea04}, !- Handle
  D17_RtS_Stock_LF_Yr Summer Design Day,  !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf909509-139d-422f-8862-80519e107225}, !- Handle
  Schedule Rule 6,                        !- Name
  {f6ee8079-4806-4d4a-832e-bf33270ba224}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92e04dbc-7c8a-4c34-a919-4fc1260d27cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92e04dbc-7c8a-4c34-a919-4fc1260d27cb}, !- Handle
  D17_RtS_Stock_LF_Yr Wknd Day,           !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.08595,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0863,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.083375,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.08045,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.077525,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0746,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.07235,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0701,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.06785,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0656,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.065475,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.06535,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.065225,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0651,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.065,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0649,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0648,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0647,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.065725,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.06675,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.067775,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0688,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.074625,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.08045,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.086275,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0921,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.10475,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1174,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.13005,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1427,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.157575,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.17245,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.187325,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2022,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.21885,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2355,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.25215,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.2688,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.28875,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3087,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.32865,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3486,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.357575,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.36655,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.375525,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.3845,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.39005,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.3956,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.40115,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4067,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.410925,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.41515,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.419375,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4236,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.422175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.42075,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.419325,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.4179,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.413275,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.40865,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.404025,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.3994,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.3864,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3734,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3604,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3474,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.324,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3006,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2772,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2538,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.241375,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.22895,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.216525,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2041,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.190475,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.17685,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.163225,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.1496,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.1453,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.141,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.1367,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.1324,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.1306,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1288,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.127,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.1252,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.119575,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.11395,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.108325,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1027,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.09825,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0938,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.08935,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0849,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.08525,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0856;                                 !- Value Until Time 96

OS:Schedule:Day,
  {2a5998a2-3564-4ef0-9149-4d8acd5d115c}, !- Handle
  D17_RtS_Stock_LF_Yr Winter Design Day,  !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {052f68bd-96bf-434e-8643-6d8f98624eb8}, !- Handle
  D_RtS_All_Misc_Yr,                      !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  {fbdf98fe-0500-4be0-a907-89e9da2488b7}, !- Default Day Schedule Name
  {04827f83-7fad-441f-b1ff-619bd7bb526e}, !- Summer Design Day Schedule Name
  {42fa5a30-e3a8-4037-8e24-1ea8048cd1b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbdf98fe-0500-4be0-a907-89e9da2488b7}, !- Handle
  D_RtS_All_Misc_Yr Default,              !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.45,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.55,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.675,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.75,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.825,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  7,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  22,                                     !- Minute 11
  0.889473684210526,                      !- Value Until Time 11
  17,                                     !- Hour 12
  37,                                     !- Minute 12
  0.878947368421053,                      !- Value Until Time 12
  17,                                     !- Hour 13
  52,                                     !- Minute 13
  0.868421052631579,                      !- Value Until Time 13
  18,                                     !- Hour 14
  7,                                      !- Minute 14
  0.857894736842105,                      !- Value Until Time 14
  18,                                     !- Hour 15
  22,                                     !- Minute 15
  0.847368421052632,                      !- Value Until Time 15
  18,                                     !- Hour 16
  37,                                     !- Minute 16
  0.836842105263158,                      !- Value Until Time 16
  18,                                     !- Hour 17
  52,                                     !- Minute 17
  0.826315789473684,                      !- Value Until Time 17
  19,                                     !- Hour 18
  7,                                      !- Minute 18
  0.815789473684211,                      !- Value Until Time 18
  19,                                     !- Hour 19
  22,                                     !- Minute 19
  0.805263157894737,                      !- Value Until Time 19
  19,                                     !- Hour 20
  30,                                     !- Minute 20
  0.8,                                    !- Value Until Time 20
  19,                                     !- Hour 21
  45,                                     !- Minute 21
  0.775,                                  !- Value Until Time 21
  20,                                     !- Hour 22
  0,                                      !- Minute 22
  0.75,                                   !- Value Until Time 22
  20,                                     !- Hour 23
  15,                                     !- Minute 23
  0.725,                                  !- Value Until Time 23
  20,                                     !- Hour 24
  30,                                     !- Minute 24
  0.7,                                    !- Value Until Time 24
  21,                                     !- Hour 25
  30,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  21,                                     !- Hour 26
  45,                                     !- Minute 26
  0.675,                                  !- Value Until Time 26
  22,                                     !- Hour 27
  0,                                      !- Minute 27
  0.65,                                   !- Value Until Time 27
  22,                                     !- Hour 28
  15,                                     !- Minute 28
  0.625,                                  !- Value Until Time 28
  22,                                     !- Hour 29
  30,                                     !- Minute 29
  0.6,                                    !- Value Until Time 29
  22,                                     !- Hour 30
  45,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  23,                                     !- Hour 31
  0,                                      !- Minute 31
  0.5,                                    !- Value Until Time 31
  23,                                     !- Hour 32
  15,                                     !- Minute 32
  0.45,                                   !- Value Until Time 32
  23,                                     !- Hour 33
  30,                                     !- Minute 33
  0.4,                                    !- Value Until Time 33
  24,                                     !- Hour 34
  0,                                      !- Minute 34
  0.4;                                    !- Value Until Time 34

OS:Schedule:Rule,
  {54255dd5-0457-41d4-822f-a6d3ef422cf3}, !- Handle
  Schedule Rule 8,                        !- Name
  {052f68bd-96bf-434e-8643-6d8f98624eb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4b898a4-34c5-4733-ad26-0e216aca54bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4b898a4-34c5-4733-ad26-0e216aca54bc}, !- Handle
  D_RtS_All_Misc_Yr Sat Day,              !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.45,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.675,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.75,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.825,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.9,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  30,                                     !- Minute 10
  0.9,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  45,                                     !- Minute 11
  0.85,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  16,                                     !- Hour 13
  15,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  30,                                     !- Minute 14
  0.7,                                    !- Value Until Time 14
  16,                                     !- Hour 15
  45,                                     !- Minute 15
  0.684615384615385,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.669230769230769,                      !- Value Until Time 16
  17,                                     !- Hour 17
  15,                                     !- Minute 17
  0.653846153846154,                      !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0.638461538461538,                      !- Value Until Time 18
  17,                                     !- Hour 19
  45,                                     !- Minute 19
  0.623076923076923,                      !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607692307692308,                      !- Value Until Time 20
  18,                                     !- Hour 21
  15,                                     !- Minute 21
  0.592307692307692,                      !- Value Until Time 21
  18,                                     !- Hour 22
  30,                                     !- Minute 22
  0.576923076923077,                      !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.561538461538461,                      !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.546153846153846,                      !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.530769230769231,                      !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.515384615384615,                      !- Value Until Time 26
  19,                                     !- Hour 27
  45,                                     !- Minute 27
  0.5,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  0,                                      !- Minute 28
  0.5125,                                 !- Value Until Time 28
  20,                                     !- Hour 29
  15,                                     !- Minute 29
  0.525,                                  !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0.5375,                                 !- Value Until Time 30
  20,                                     !- Hour 31
  45,                                     !- Minute 31
  0.55,                                   !- Value Until Time 31
  21,                                     !- Hour 32
  0,                                      !- Minute 32
  0.5125,                                 !- Value Until Time 32
  21,                                     !- Hour 33
  15,                                     !- Minute 33
  0.475,                                  !- Value Until Time 33
  21,                                     !- Hour 34
  30,                                     !- Minute 34
  0.4375,                                 !- Value Until Time 34
  21,                                     !- Hour 35
  45,                                     !- Minute 35
  0.4,                                    !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.4;                                    !- Value Until Time 36

OS:Schedule:Day,
  {04827f83-7fad-441f-b1ff-619bd7bb526e}, !- Handle
  D_RtS_All_Misc_Yr Summer Design Day,    !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6910a07d-da9b-4427-a7f3-7b44d9c6693c}, !- Handle
  Schedule Rule 9,                        !- Name
  {052f68bd-96bf-434e-8643-6d8f98624eb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b08eb9df-d78c-45d9-ade8-79eca424bbc8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b08eb9df-d78c-45d9-ade8-79eca424bbc8}, !- Handle
  D_RtS_All_Misc_Yr Sun Day,              !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.45,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.55,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.625,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.675,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.75,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.8,                                    !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.9,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  30,                                     !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  45,                                     !- Minute 15
  0.894117647058823,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.888235294117647,                      !- Value Until Time 16
  16,                                     !- Hour 17
  15,                                     !- Minute 17
  0.88235294117647,                       !- Value Until Time 17
  16,                                     !- Hour 18
  30,                                     !- Minute 18
  0.876470588235294,                      !- Value Until Time 18
  16,                                     !- Hour 19
  45,                                     !- Minute 19
  0.870588235294118,                      !- Value Until Time 19
  17,                                     !- Hour 20
  0,                                      !- Minute 20
  0.864705882352941,                      !- Value Until Time 20
  17,                                     !- Hour 21
  15,                                     !- Minute 21
  0.858823529411765,                      !- Value Until Time 21
  17,                                     !- Hour 22
  30,                                     !- Minute 22
  0.852941176470588,                      !- Value Until Time 22
  17,                                     !- Hour 23
  45,                                     !- Minute 23
  0.847058823529412,                      !- Value Until Time 23
  18,                                     !- Hour 24
  0,                                      !- Minute 24
  0.841176470588235,                      !- Value Until Time 24
  18,                                     !- Hour 25
  15,                                     !- Minute 25
  0.835294117647059,                      !- Value Until Time 25
  18,                                     !- Hour 26
  30,                                     !- Minute 26
  0.829411764705882,                      !- Value Until Time 26
  18,                                     !- Hour 27
  45,                                     !- Minute 27
  0.823529411764706,                      !- Value Until Time 27
  19,                                     !- Hour 28
  0,                                      !- Minute 28
  0.817647058823529,                      !- Value Until Time 28
  19,                                     !- Hour 29
  15,                                     !- Minute 29
  0.811764705882353,                      !- Value Until Time 29
  19,                                     !- Hour 30
  30,                                     !- Minute 30
  0.805882352941176,                      !- Value Until Time 30
  19,                                     !- Hour 31
  45,                                     !- Minute 31
  0.8,                                    !- Value Until Time 31
  20,                                     !- Hour 32
  0,                                      !- Minute 32
  0.775,                                  !- Value Until Time 32
  20,                                     !- Hour 33
  15,                                     !- Minute 33
  0.75,                                   !- Value Until Time 33
  20,                                     !- Hour 34
  30,                                     !- Minute 34
  0.725,                                  !- Value Until Time 34
  20,                                     !- Hour 35
  45,                                     !- Minute 35
  0.7,                                    !- Value Until Time 35
  21,                                     !- Hour 36
  0,                                      !- Minute 36
  0.675,                                  !- Value Until Time 36
  21,                                     !- Hour 37
  15,                                     !- Minute 37
  0.65,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.625,                                  !- Value Until Time 38
  21,                                     !- Hour 39
  45,                                     !- Minute 39
  0.6,                                    !- Value Until Time 39
  22,                                     !- Hour 40
  0,                                      !- Minute 40
  0.575,                                  !- Value Until Time 40
  22,                                     !- Hour 41
  15,                                     !- Minute 41
  0.55,                                   !- Value Until Time 41
  22,                                     !- Hour 42
  30,                                     !- Minute 42
  0.525,                                  !- Value Until Time 42
  22,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5,                                    !- Value Until Time 43
  23,                                     !- Hour 44
  0,                                      !- Minute 44
  0.475,                                  !- Value Until Time 44
  23,                                     !- Hour 45
  15,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  23,                                     !- Hour 46
  30,                                     !- Minute 46
  0.425,                                  !- Value Until Time 46
  23,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4,                                    !- Value Until Time 47
  24,                                     !- Hour 48
  0,                                      !- Minute 48
  0.4;                                    !- Value Until Time 48

OS:Schedule:Day,
  {42fa5a30-e3a8-4037-8e24-1ea8048cd1b9}, !- Handle
  D_RtS_All_Misc_Yr Winter Design Day,    !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {87a772f0-3d3e-40b2-8b70-422c093a78ee}, !- Handle
  D_RtS_All_C_Inf_Yr,                     !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  {05f25d3c-f8de-479a-b8ec-af10dfbc76c4}, !- Default Day Schedule Name
  {d4e50193-1ed7-4188-aa4a-bb1b293f9f7a}, !- Summer Design Day Schedule Name
  {474deba9-6258-48b1-922f-e8f2439ba3fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05f25d3c-f8de-479a-b8ec-af10dfbc76c4}, !- Handle
  D_RtS_All_C_Inf_Yr Default,             !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {474deba9-6258-48b1-922f-e8f2439ba3fc}, !- Handle
  D_RtS_All_C_Inf_Yr Winter Design Day,   !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d4e50193-1ed7-4188-aa4a-bb1b293f9f7a}, !- Handle
  D_RtS_All_C_Inf_Yr Summer Design Day,   !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {a444e24f-604c-4aba-8e3d-af3936cec10b}, !- Handle
  RtS RetailSales People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.238958811250956,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {564dac98-756d-48a2-bb66-dde5a41c98b9}, !- Handle
  RtS RetailSales People,                 !- Name
  {a444e24f-604c-4aba-8e3d-af3936cec10b}, !- People Definition Name
  {4321623b-9d1c-4f3b-8c36-033481e9061d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d1ea6423-04ee-433d-bc15-309e2e641fe8}, !- Work Efficiency Schedule Name
  {92fe360a-819b-449f-ad2e-f9d7fdaa7f1c}, !- Clothing Insulation Schedule Name
  {a51b9374-9bbc-4bc5-9822-7f5d0fabac0a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dd9e5ad7-22db-4a1f-b4b8-2178b2dd9a1d}, !- Handle
  RtS RetailSales Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {28e27e2b-7ab9-42d7-bcd2-128c179352f5}, !- Handle
  RtS RetailSales Lights,                 !- Name
  {dd9e5ad7-22db-4a1f-b4b8-2178b2dd9a1d}, !- Lights Definition Name
  {4321623b-9d1c-4f3b-8c36-033481e9061d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4b59b43c-af15-4026-ac83-a6b7d2c31050}, !- Handle
  {dd9e5ad7-22db-4a1f-b4b8-2178b2dd9a1d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.41546699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17019999999999999,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20463300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.20799999999999999,                    !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0016999999999999999;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ea6d4da3-06b3-46e1-9579-678bfc0992b6}, !- Handle
  RtS RetailSales Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {40b15259-fc01-463c-aba2-5c526ef982c5}, !- Handle
  RtS RetailSales Elec Equip,             !- Name
  {ea6d4da3-06b3-46e1-9579-678bfc0992b6}, !- Electric Equipment Definition Name
  {4321623b-9d1c-4f3b-8c36-033481e9061d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ab41ef65-530f-4937-8022-8e74b773e0a6}, !- Handle
  RtS RetailSales Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fde71d91-ecb4-4708-ac12-2c03281acf1c}, !- Handle
  RtS RetailSales Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a34da552-2217-4889-ba04-0999436a08e0}, !- Number of People Schedule Name
  {5d1afc6f-8002-4ea2-8156-cfb6e5ca5987}, !- People Activity Level Schedule Name
  {79b73656-2112-4721-826a-5d812f769a26}, !- Lighting Schedule Name
  {052f68bd-96bf-434e-8643-6d8f98624eb8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {87a772f0-3d3e-40b2-8b70-422c093a78ee}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5d1afc6f-8002-4ea2-8156-cfb6e5ca5987}, !- Handle
  DEER Activity 132W/person,              !- Name
  {99112a36-6dfc-434e-ae71-59ab712b67f5}, !- Schedule Type Limits Name
  {46cd8d46-f480-40a1-8acc-10aec8c1c22a}, !- Default Day Schedule Name
  {72f127eb-d822-4621-afb4-117faf6bf063}, !- Summer Design Day Schedule Name
  {76323a51-034a-4e8b-9733-00a4b6900323}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46cd8d46-f480-40a1-8acc-10aec8c1c22a}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {99112a36-6dfc-434e-ae71-59ab712b67f5}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {76323a51-034a-4e8b-9733-00a4b6900323}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {99112a36-6dfc-434e-ae71-59ab712b67f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {72f127eb-d822-4621-afb4-117faf6bf063}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {99112a36-6dfc-434e-ae71-59ab712b67f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {79b73656-2112-4721-826a-5d812f769a26}, !- Handle
  D17_RtS_Sales_LF_Yr,                    !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  {2804c2b2-7f48-4f50-9b13-eacebea04c37}, !- Default Day Schedule Name
  {056c0232-f434-4a8c-8e82-1d04f93af730}, !- Summer Design Day Schedule Name
  {a0016e8f-a4d8-46eb-b5c1-0c28e615d492}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2804c2b2-7f48-4f50-9b13-eacebea04c37}, !- Handle
  D17_RtS_Sales_LF_Yr Default,            !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.175,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.175,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2825,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.315,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.3475,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.38,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.44,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.47,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5475,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.595,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6425,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.69,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.7175,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.745,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.7725,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.8,                                    !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.8125,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.825,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  30,                                     !- Minute 26
  0.8375,                                 !- Value Until Time 26
  10,                                     !- Hour 27
  45,                                     !- Minute 27
  0.85,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  37,                                     !- Minute 28
  0.85,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  52,                                     !- Minute 29
  0.85125,                                !- Value Until Time 29
  13,                                     !- Hour 30
  7,                                      !- Minute 30
  0.8525,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  22,                                     !- Minute 31
  0.85375,                                !- Value Until Time 31
  13,                                     !- Hour 32
  37,                                     !- Minute 32
  0.855,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  52,                                     !- Minute 33
  0.85625,                                !- Value Until Time 33
  14,                                     !- Hour 34
  7,                                      !- Minute 34
  0.8575,                                 !- Value Until Time 34
  14,                                     !- Hour 35
  22,                                     !- Minute 35
  0.85875,                                !- Value Until Time 35
  14,                                     !- Hour 36
  37,                                     !- Minute 36
  0.86,                                   !- Value Until Time 36
  16,                                     !- Hour 37
  7,                                      !- Minute 37
  0.86,                                   !- Value Until Time 37
  16,                                     !- Hour 38
  22,                                     !- Minute 38
  0.8575,                                 !- Value Until Time 38
  16,                                     !- Hour 39
  37,                                     !- Minute 39
  0.855,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  52,                                     !- Minute 40
  0.8525,                                 !- Value Until Time 40
  17,                                     !- Hour 41
  7,                                      !- Minute 41
  0.85,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  22,                                     !- Minute 42
  0.844736842105263,                      !- Value Until Time 42
  17,                                     !- Hour 43
  37,                                     !- Minute 43
  0.839473684210526,                      !- Value Until Time 43
  17,                                     !- Hour 44
  52,                                     !- Minute 44
  0.834210526315789,                      !- Value Until Time 44
  18,                                     !- Hour 45
  7,                                      !- Minute 45
  0.828947368421053,                      !- Value Until Time 45
  18,                                     !- Hour 46
  22,                                     !- Minute 46
  0.823684210526316,                      !- Value Until Time 46
  18,                                     !- Hour 47
  37,                                     !- Minute 47
  0.818421052631579,                      !- Value Until Time 47
  18,                                     !- Hour 48
  52,                                     !- Minute 48
  0.813157894736842,                      !- Value Until Time 48
  19,                                     !- Hour 49
  7,                                      !- Minute 49
  0.807894736842105,                      !- Value Until Time 49
  19,                                     !- Hour 50
  22,                                     !- Minute 50
  0.802631578947368,                      !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.8,                                    !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.775,                                  !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.75,                                   !- Value Until Time 53
  20,                                     !- Hour 54
  15,                                     !- Minute 54
  0.725,                                  !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.7,                                    !- Value Until Time 55
  20,                                     !- Hour 56
  45,                                     !- Minute 56
  0.6375,                                 !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.575,                                  !- Value Until Time 57
  21,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5125,                                 !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.45,                                   !- Value Until Time 59
  21,                                     !- Hour 60
  45,                                     !- Minute 60
  0.4125,                                 !- Value Until Time 60
  22,                                     !- Hour 61
  0,                                      !- Minute 61
  0.375,                                  !- Value Until Time 61
  22,                                     !- Hour 62
  15,                                     !- Minute 62
  0.3375,                                 !- Value Until Time 62
  22,                                     !- Hour 63
  30,                                     !- Minute 63
  0.3,                                    !- Value Until Time 63
  22,                                     !- Hour 64
  45,                                     !- Minute 64
  0.2875,                                 !- Value Until Time 64
  23,                                     !- Hour 65
  0,                                      !- Minute 65
  0.275,                                  !- Value Until Time 65
  23,                                     !- Hour 66
  15,                                     !- Minute 66
  0.2625,                                 !- Value Until Time 66
  23,                                     !- Hour 67
  30,                                     !- Minute 67
  0.25,                                   !- Value Until Time 67
  23,                                     !- Hour 68
  45,                                     !- Minute 68
  0.225,                                  !- Value Until Time 68
  24,                                     !- Hour 69
  0,                                      !- Minute 69
  0.2;                                    !- Value Until Time 69

OS:Schedule:Day,
  {056c0232-f434-4a8c-8e82-1d04f93af730}, !- Handle
  D17_RtS_Sales_LF_Yr Summer Design Day,  !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {876203a0-4ac6-4894-a804-489ba254922d}, !- Handle
  Schedule Rule 11,                       !- Name
  {79b73656-2112-4721-826a-5d812f769a26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d5088c8-13b3-473a-87e2-1c0a987d39bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d5088c8-13b3-473a-87e2-1c0a987d39bf}, !- Handle
  D17_RtS_Sales_LF_Yr Wknd Day,           !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.165,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.195,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.21,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.235,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.285,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.31,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.34,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.37,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.4,                                    !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.43,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.4475,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.465,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.4825,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5125,                                 !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.525,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.5375,                                 !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.55,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5625,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.575,                                  !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.5875,                                 !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.5875,                                 !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.575,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.5625,                                 !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5375,                                 !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.525,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.5125,                                 !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.4875,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.475,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.4625,                                 !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.435,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.42,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.405,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.39,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.385,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.38,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.375,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.37,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.33,                                   !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.29,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.21,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0.195,                                  !- Value Until Time 51
  21,                                     !- Hour 52
  0,                                      !- Minute 52
  0.18,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  15,                                     !- Minute 53
  0.165,                                  !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.15,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.15;                                   !- Value Until Time 55

OS:Schedule:Day,
  {a0016e8f-a4d8-46eb-b5c1-0c28e615d492}, !- Handle
  D17_RtS_Sales_LF_Yr Winter Design Day,  !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {5646c032-b616-4510-86e0-6d468ebd31ab}, !- Handle
  Res DEER Pre-1975 - RtS - CEC T24-CEC8, !- Name
  {dc902396-7dd1-455e-af96-7350928e6f3e}, !- Default Exterior Surface Constructions Name
  {9e8e0018-dcbd-432e-bdca-6e6d0e90e29a}, !- Default Interior Surface Constructions Name
  {a9124d14-18a7-4e98-9b86-9bbccae88f1c}, !- Default Ground Contact Surface Constructions Name
  {c3b71c02-a57e-488c-8e9b-91fae61da5c4}, !- Default Exterior SubSurface Constructions Name
  {46ea88bb-8989-439f-ae36-de07a8045b43}, !- Default Interior SubSurface Constructions Name
  {c1753c85-2883-46e5-bd1c-1b4655dc6ffe}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {dc902396-7dd1-455e-af96-7350928e6f3e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {dfc49d67-18fe-4986-a8e5-00d45b77575f}, !- Floor Construction Name
  {37e5397a-ad77-4b42-9b08-f03c60d4a2d9}, !- Wall Construction Name
  {0e85ea76-332e-47cc-b899-140d4eb62cc3}; !- Roof Ceiling Construction Name

OS:Construction,
  {dfc49d67-18fe-4986-a8e5-00d45b77575f}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {4e702c4a-13eb-4beb-990a-00b769a56942}, !- Layer 1
  {59d113c4-ef48-4e9c-8a6b-5f3a46302889}; !- Layer 2

OS:StandardsInformation:Construction,
  {b12538e8-29b6-449a-bcc8-7d7f6d4e95d1}, !- Handle
  {dfc49d67-18fe-4986-a8e5-00d45b77575f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {4e702c4a-13eb-4beb-990a-00b769a56942}, !- Handle
  Typical Insulation R-1.73,              !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {59d113c4-ef48-4e9c-8a6b-5f3a46302889}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {37e5397a-ad77-4b42-9b08-f03c60d4a2d9}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.51, !- Name
  ,                                       !- Surface Rendering Name
  {d5750daa-c889-431f-a44b-e44ec280fb41}, !- Layer 1
  {4e702c4a-13eb-4beb-990a-00b769a56942}; !- Layer 2

OS:StandardsInformation:Construction,
  {5291786b-2624-4c76-85b4-9fee04ea62bf}, !- Handle
  {37e5397a-ad77-4b42-9b08-f03c60d4a2d9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {d5750daa-c889-431f-a44b-e44ec280fb41}, !- Handle
  8 in. Concrete Block Wall,              !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0e85ea76-332e-47cc-b899-140d4eb62cc3}, !- Handle
  DEER Wood Framed Roof R-14.18,          !- Name
  ,                                       !- Surface Rendering Name
  {1c2237a1-3550-4985-aec1-9a1427ff2d1a}, !- Layer 1
  {d5597d12-4ee2-4581-adb8-1c76ff1248c3}, !- Layer 2
  {4fa99463-e157-4056-8bd4-3dda51a6715b}; !- Layer 3

OS:StandardsInformation:Construction,
  {495d15eb-141a-4ad9-b1f0-71a58dc03c49}, !- Handle
  {0e85ea76-332e-47cc-b899-140d4eb62cc3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {1c2237a1-3550-4985-aec1-9a1427ff2d1a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d5597d12-4ee2-4581-adb8-1c76ff1248c3}, !- Handle
  Typical Insulation R-13.68,             !- Name
  Smooth,                                 !- Roughness
  2.40868539074943,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4fa99463-e157-4056-8bd4-3dda51a6715b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {9e8e0018-dcbd-432e-bdca-6e6d0e90e29a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {069e6593-d059-4610-bac5-cc73ead9dc9e}, !- Floor Construction Name
  {9559d35b-b303-4649-944f-078dadd67f6d}, !- Wall Construction Name
  {069e6593-d059-4610-bac5-cc73ead9dc9e}; !- Roof Ceiling Construction Name

OS:Construction,
  {069e6593-d059-4610-bac5-cc73ead9dc9e}, !- Handle
  DEER Uncarpeted 4in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {8bf36674-c537-47de-8383-cab964655b90}, !- Layer 1
  {f31b52ea-322b-4854-81e7-bda35867b4ad}; !- Layer 2

OS:StandardsInformation:Construction,
  {babbd9c8-e89d-4720-9f2c-7eba600ef436}, !- Handle
  {069e6593-d059-4610-bac5-cc73ead9dc9e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {8bf36674-c537-47de-8383-cab964655b90}, !- Handle
  Typical Insulation R-12.65,             !- Name
  Smooth,                                 !- Roughness
  2.22790785990719,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f31b52ea-322b-4854-81e7-bda35867b4ad}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9559d35b-b303-4649-944f-078dadd67f6d}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {88a1c22f-0643-466f-973b-b00a8c319da4}, !- Layer 1
  {88a1c22f-0643-466f-973b-b00a8c319da4}; !- Layer 2

OS:StandardsInformation:Construction,
  {010103bd-a88c-4281-8e5e-ecc32020c7fc}, !- Handle
  {9559d35b-b303-4649-944f-078dadd67f6d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {88a1c22f-0643-466f-973b-b00a8c319da4}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {a9124d14-18a7-4e98-9b86-9bbccae88f1c}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Floor Construction Name
  {a2acd757-1cfe-4790-9bce-0d3f761c8c57}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {59d113c4-ef48-4e9c-8a6b-5f3a46302889}, !- Layer 1
  {38aa7c15-9f6c-44e4-bdd5-00b30f714a3c}; !- Layer 2

OS:StandardsInformation:Construction,
  {975d4a30-8e8c-4fb6-8d71-4576a9de0f00}, !- Handle
  {a8115628-f07f-46f8-a2b4-f3e68fe06579}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {38aa7c15-9f6c-44e4-bdd5-00b30f714a3c}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {a2acd757-1cfe-4790-9bce-0d3f761c8c57}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {6f5fb451-3e1b-4548-91c9-a45dbef83b54}; !- Layer 1

OS:StandardsInformation:Construction,
  {df9be957-a879-49fb-8bb6-165d8ea53232}, !- Handle
  {a2acd757-1cfe-4790-9bce-0d3f761c8c57}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {6f5fb451-3e1b-4548-91c9-a45dbef83b54}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {c3b71c02-a57e-488c-8e9b-91fae61da5c4}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {767ad2c9-f7c5-4858-9ee4-5eb22a90ee4a}, !- Fixed Window Construction Name
  {65599c97-1ea9-4a24-bd67-3b905b20637b}, !- Operable Window Construction Name
  {c2d90f4f-5e3c-48e4-b6f7-7b295802dd6c}, !- Door Construction Name
  {7063d236-a472-4789-af40-8d906f27c48c}, !- Glass Door Construction Name
  {2acdb4bc-bc36-4964-bcfb-7e05d9c2124d}, !- Overhead Door Construction Name
  {88d01cf4-dc03-4425-9f62-b236321f563a}, !- Skylight Construction Name
  {5bcebc9a-010a-40c1-8312-1bafe5802404}, !- Tubular Daylight Dome Construction Name
  {5bcebc9a-010a-40c1-8312-1bafe5802404}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {767ad2c9-f7c5-4858-9ee4-5eb22a90ee4a}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {5261e329-8287-4865-9923-247c37fbf285}; !- Layer 1

OS:StandardsInformation:Construction,
  {b3940174-977d-4ffe-8f34-8b47e9a7e610}, !- Handle
  {767ad2c9-f7c5-4858-9ee4-5eb22a90ee4a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {5261e329-8287-4865-9923-247c37fbf285}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {65599c97-1ea9-4a24-bd67-3b905b20637b}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {1f51f96d-8cd2-4661-b653-830315c9e188}; !- Layer 1

OS:StandardsInformation:Construction,
  {121b2f6c-cd75-4b7b-89da-0cf4e886b0fc}, !- Handle
  {65599c97-1ea9-4a24-bd67-3b905b20637b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {1f51f96d-8cd2-4661-b653-830315c9e188}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {c2d90f4f-5e3c-48e4-b6f7-7b295802dd6c}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {8bf36674-c537-47de-8383-cab964655b90}; !- Layer 1

OS:StandardsInformation:Construction,
  {5a1882f1-8b2d-4af0-856f-e86a237515eb}, !- Handle
  {c2d90f4f-5e3c-48e4-b6f7-7b295802dd6c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {7063d236-a472-4789-af40-8d906f27c48c}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {e076ed37-080f-4324-ae09-3a6bc7a70070}; !- Layer 1

OS:StandardsInformation:Construction,
  {5fa4ab70-4d82-40f6-9f3a-0489ed12c54b}, !- Handle
  {7063d236-a472-4789-af40-8d906f27c48c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {e076ed37-080f-4324-ae09-3a6bc7a70070}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {2acdb4bc-bc36-4964-bcfb-7e05d9c2124d}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {20e0816d-6be6-4543-9940-7672c7ddb155}, !- Layer 1
  {8bf36674-c537-47de-8383-cab964655b90}; !- Layer 2

OS:StandardsInformation:Construction,
  {5e7098dd-7bda-40e5-8096-ef5cf409fd7e}, !- Handle
  {2acdb4bc-bc36-4964-bcfb-7e05d9c2124d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {20e0816d-6be6-4543-9940-7672c7ddb155}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {88d01cf4-dc03-4425-9f62-b236321f563a}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {2dad3351-0406-4ae2-848e-f4733dfbe8ac}; !- Layer 1

OS:StandardsInformation:Construction,
  {ade2fc98-8b02-4c4a-ae5f-534d360d562c}, !- Handle
  {88d01cf4-dc03-4425-9f62-b236321f563a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {2dad3351-0406-4ae2-848e-f4733dfbe8ac}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {5bcebc9a-010a-40c1-8312-1bafe5802404}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {98510936-3fd2-4b8d-b82e-2c6cadb37296}; !- Layer 1

OS:StandardsInformation:Construction,
  {3afa580c-3872-43ac-82c7-22c219b309c7}, !- Handle
  {5bcebc9a-010a-40c1-8312-1bafe5802404}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {98510936-3fd2-4b8d-b82e-2c6cadb37296}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {46ea88bb-8989-439f-ae36-de07a8045b43}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {5bcebc9a-010a-40c1-8312-1bafe5802404}, !- Fixed Window Construction Name
  {5bcebc9a-010a-40c1-8312-1bafe5802404}, !- Operable Window Construction Name
  {99b71f3e-271c-4011-9352-5a511848b4fd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {99b71f3e-271c-4011-9352-5a511848b4fd}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {79ab3809-adb8-497e-bda9-9cccb2fb3ffb}; !- Layer 1

OS:StandardsInformation:Construction,
  {0fbc3838-4fad-417d-a96e-6e8d6ce7776a}, !- Handle
  {99b71f3e-271c-4011-9352-5a511848b4fd}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {79ab3809-adb8-497e-bda9-9cccb2fb3ffb}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {c1753c85-2883-46e5-bd1c-1b4655dc6ffe}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {79ab3809-adb8-497e-bda9-9cccb2fb3ffb}; !- Layer 1

OS:StandardsInformation:Construction,
  {fb1226e4-d8b0-41f8-91d5-4390809ce39f}, !- Handle
  {c1753c85-2883-46e5-bd1c-1b4655dc6ffe}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Handle
  Always On Discrete,                     !- Name
  {374bf5ab-eef2-4540-9131-7f050a0131f0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {374bf5ab-eef2-4540-9131-7f050a0131f0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {391b5acb-51be-4948-a848-a5528a67f24e}, !- Handle
  RtS RetailSales A  - Story Ground Infiltration, !- Name
  {c6270b25-f3db-4ee0-ab41-880fcf18a4d4}, !- Space or SpaceType Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794799e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1617dce0-96ab-428c-ae50-aa2c969e003c}, !- Handle
  RtS RetailSales A end_a - Story Ground Infiltration, !- Name
  {08eb2c2e-5475-464f-b9a2-9b26cb1198a3}, !- Space or SpaceType Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e97a0ae3-75e8-49be-9495-35680adcd163}, !- Handle
  RtS RetailSales B end_a - Story Ground Infiltration, !- Name
  {fd3a0deb-4d32-486f-a78a-932171ded616}, !- Space or SpaceType Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.5795725679479e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4735afb-cd3e-4af1-8b7f-280d08e4d499}, !- Handle
  RtS RetailSales C  - Story Ground Infiltration, !- Name
  {272b82d5-0a81-46f8-a48b-8c5f3f9cd26f}, !- Space or SpaceType Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794799e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4fc4a5ae-a668-4f2e-a42e-4fd4590a82f9}, !- Handle
  RtS RetailSales C end_a - Story Ground Infiltration, !- Name
  {4ee08d12-8cad-4262-abf4-ba2d72142293}, !- Space or SpaceType Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb9c4c2a-85e7-4cdc-81b3-133d8943929f}, !- Handle
  RtS StockRoom A  - Story Ground Infiltration, !- Name
  {003bd649-1555-43f8-aeea-6a45573065cb}, !- Space or SpaceType Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794799e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {26393932-665d-4fd1-84ae-7cb6f1ac3ca0}, !- Handle
  RtS StockRoom A end_b - Story Ground Infiltration, !- Name
  {0551dc4b-c333-4014-bb31-7f1e6fe302d6}, !- Space or SpaceType Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f1b18ff1-86e2-442d-9801-d781af813f80}, !- Handle
  RtS StockRoom B end_b - Story Ground Infiltration, !- Name
  {9179787a-b7ad-4aa1-ae71-267a2ad3f237}, !- Space or SpaceType Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.579572567948e-05,                     !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d6482fb-dc57-45a1-8719-e050c8008805}, !- Handle
  RtS StockRoom C  - Story Ground Infiltration, !- Name
  {79123a18-3eeb-4b4f-92f0-22fa2b8d88c4}, !- Space or SpaceType Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.57957256794799e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {651356d0-f6b4-4f05-8382-7f1eabf8c3cc}, !- Handle
  RtS StockRoom C end_b - Story Ground Infiltration, !- Name
  {94f0d55e-bd54-4e16-bed9-f8aab26c47d8}, !- Space or SpaceType Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000118794081710049,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {c7ba73e4-d341-4bba-b7b3-e9c416b4318b}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {0d0361ee-a291-4ef4-a800-7d18c5566d36}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.04;                                   !- Design Level {W}

OS:Exterior:Lights,
  {bf123aa6-023f-466d-846f-21ac92525602}, !- Handle
  Parking Areas and Drives,               !- Name
  {0d0361ee-a291-4ef4-a800-7d18c5566d36}, !- Exterior Lights Definition Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  106317.815890795,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {688df970-6e1c-4074-a208-4ec478f30bc2}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {805f1959-9b95-458a-a23f-2def352225d4}, !- Handle
  Building Facades,                       !- Name
  {688df970-6e1c-4074-a208-4ec478f30bc2}, !- Exterior Lights Definition Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  15178.9327688083,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2206870e-e4d5-49fa-b070-18c5902a496f}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {6ff6dc60-7d3e-41db-9732-0f2079f33cb0}, !- Handle
  Main Entries,                           !- Name
  {2206870e-e4d5-49fa-b070-18c5902a496f}, !- Exterior Lights Definition Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  360.000000000002,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {25216d2e-ad87-4561-b30d-c9a5abe7820b}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {28881c1f-fbbb-46bc-ba8e-a604db9fbc5a}, !- Handle
  Other Doors,                            !- Name
  {25216d2e-ad87-4561-b30d-c9a5abe7820b}, !- Exterior Lights Definition Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  198.000000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ee7eff04-5b4a-4249-b33f-6bf65b25fb03}, !- Handle
  D_RtS_All_DHW_DHW_Yr,                   !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  {ac818498-001a-446e-825b-86ff16ebdaa6}, !- Default Day Schedule Name
  {f1eadf4c-cf95-45a4-876a-ed7685b90c01}, !- Summer Design Day Schedule Name
  {88dd4e9f-b501-4742-bf99-a824e0665f3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac818498-001a-446e-825b-86ff16ebdaa6}, !- Handle
  D_RtS_All_DHW_DHW_Yr Default,           !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0125,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  15,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  45,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0875,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  15,                                     !- Minute 7
  0.125,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.1625,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  45,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.5,                                    !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  30,                                     !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  45,                                     !- Minute 15
  0.4625,                                 !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.325,                                  !- Value Until Time 16
  22,                                     !- Hour 17
  15,                                     !- Minute 17
  0.1875,                                 !- Value Until Time 17
  22,                                     !- Hour 18
  30,                                     !- Minute 18
  0.05,                                   !- Value Until Time 18
  22,                                     !- Hour 19
  45,                                     !- Minute 19
  0.0375,                                 !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.025,                                  !- Value Until Time 20
  23,                                     !- Hour 21
  15,                                     !- Minute 21
  0.0125,                                 !- Value Until Time 21
  23,                                     !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0;                                      !- Value Until Time 23

OS:Schedule:Rule,
  {4a717efc-8331-417e-a88e-2c9fbba5b26f}, !- Handle
  Schedule Rule 13,                       !- Name
  {ee7eff04-5b4a-4249-b33f-6bf65b25fb03}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4042142e-40d0-4f4e-a585-144035365b17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4042142e-40d0-4f4e-a585-144035365b17}, !- Handle
  D_RtS_All_DHW_DHW_Yr Sat Day,           !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  7,                                      !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.7,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  30,                                     !- Minute 14
  0.625,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  45,                                     !- Minute 15
  0.55,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.475,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.475,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.55,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.625,                                  !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.7,                                    !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.725,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.75,                                   !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.775,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.8,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.825,                                  !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.85,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  45,                                     !- Minute 29
  0.875,                                  !- Value Until Time 29
  14,                                     !- Hour 30
  0,                                      !- Minute 30
  0.9,                                    !- Value Until Time 30
  15,                                     !- Hour 31
  30,                                     !- Minute 31
  0.9,                                    !- Value Until Time 31
  15,                                     !- Hour 32
  45,                                     !- Minute 32
  0.875,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  0,                                      !- Minute 33
  0.85,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  15,                                     !- Minute 34
  0.825,                                  !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  45,                                     !- Minute 36
  0.792307692307692,                      !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.784615384615385,                      !- Value Until Time 37
  17,                                     !- Hour 38
  15,                                     !- Minute 38
  0.776923076923077,                      !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.769230769230769,                      !- Value Until Time 39
  17,                                     !- Hour 40
  45,                                     !- Minute 40
  0.761538461538461,                      !- Value Until Time 40
  18,                                     !- Hour 41
  0,                                      !- Minute 41
  0.753846153846154,                      !- Value Until Time 41
  18,                                     !- Hour 42
  15,                                     !- Minute 42
  0.746153846153846,                      !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.738461538461539,                      !- Value Until Time 43
  18,                                     !- Hour 44
  45,                                     !- Minute 44
  0.730769230769231,                      !- Value Until Time 44
  19,                                     !- Hour 45
  0,                                      !- Minute 45
  0.723076923076923,                      !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.715384615384615,                      !- Value Until Time 46
  19,                                     !- Hour 47
  30,                                     !- Minute 47
  0.707692307692308,                      !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.7,                                    !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.6875,                                 !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.675,                                  !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.6625,                                 !- Value Until Time 51
  20,                                     !- Hour 52
  45,                                     !- Minute 52
  0.65,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.4875,                                 !- Value Until Time 53
  21,                                     !- Hour 54
  15,                                     !- Minute 54
  0.325,                                  !- Value Until Time 54
  21,                                     !- Hour 55
  30,                                     !- Minute 55
  0.1625,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  45,                                     !- Minute 56
  0,                                      !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0;                                      !- Value Until Time 57

OS:Schedule:Day,
  {f1eadf4c-cf95-45a4-876a-ed7685b90c01}, !- Handle
  D_RtS_All_DHW_DHW_Yr Summer Design Day, !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Rule,
  {6619f8d8-d0e5-47ae-95c8-f8c4a00f6b07}, !- Handle
  Schedule Rule 14,                       !- Name
  {ee7eff04-5b4a-4249-b33f-6bf65b25fb03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e13655c-d602-454b-8bab-99ec392c492f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e13655c-d602-454b-8bab-99ec392c492f}, !- Handle
  D_RtS_All_DHW_DHW_Yr Sun Day,           !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1375,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.225,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3125,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.475,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.55,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.625,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.7,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.711764705882353,                      !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.723529411764706,                      !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.735294117647059,                      !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.747058823529412,                      !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.758823529411765,                      !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.770588235294118,                      !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.782352941176471,                      !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.794117647058823,                      !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.805882352941176,                      !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.817647058823529,                      !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.829411764705882,                      !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.841176470588235,                      !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.852941176470588,                      !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.864705882352941,                      !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.876470588235294,                      !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.888235294117647,                      !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.9,                                    !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.9125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.925,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.9375,                                 !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.95,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  30,                                     !- Minute 35
  0.95,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  45,                                     !- Minute 36
  0.9375,                                 !- Value Until Time 36
  15,                                     !- Hour 37
  0,                                      !- Minute 37
  0.925,                                  !- Value Until Time 37
  15,                                     !- Hour 38
  15,                                     !- Minute 38
  0.9125,                                 !- Value Until Time 38
  15,                                     !- Hour 39
  30,                                     !- Minute 39
  0.9,                                    !- Value Until Time 39
  15,                                     !- Hour 40
  45,                                     !- Minute 40
  0.888235294117647,                      !- Value Until Time 40
  16,                                     !- Hour 41
  0,                                      !- Minute 41
  0.876470588235294,                      !- Value Until Time 41
  16,                                     !- Hour 42
  15,                                     !- Minute 42
  0.864705882352941,                      !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.852941176470588,                      !- Value Until Time 43
  16,                                     !- Hour 44
  45,                                     !- Minute 44
  0.841176470588235,                      !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.829411764705882,                      !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.817647058823529,                      !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.805882352941176,                      !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.794117647058823,                      !- Value Until Time 48
  18,                                     !- Hour 49
  0,                                      !- Minute 49
  0.78235294117647,                       !- Value Until Time 49
  18,                                     !- Hour 50
  15,                                     !- Minute 50
  0.770588235294118,                      !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.758823529411765,                      !- Value Until Time 51
  18,                                     !- Hour 52
  45,                                     !- Minute 52
  0.747058823529412,                      !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.735294117647059,                      !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.723529411764706,                      !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.711764705882353,                      !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.7,                                    !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.6,                                    !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.5,                                    !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.4,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.3,                                    !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.25,                                   !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.2,                                    !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.15,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.1,                                    !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0875,                                 !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.075,                                  !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0625,                                 !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.05,                                   !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0375,                                 !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0.025,                                  !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.0125,                                 !- Value Until Time 71
  23,                                     !- Hour 72
  45,                                     !- Minute 72
  0,                                      !- Value Until Time 72
  24,                                     !- Hour 73
  0,                                      !- Minute 73
  0;                                      !- Value Until Time 73

OS:Schedule:Day,
  {88dd4e9f-b501-4742-bf99-a824e0665f3f}, !- Handle
  D_RtS_All_DHW_DHW_Yr Winter Design Day, !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:WaterUse:Connections,
  {2ecf963d-2e17-444f-8c1b-9b3862a89969}, !- Handle
  RtS RetailSales - DEER Pre-1975 WUC 0.67gpm at 135F, !- Name
  {18951f02-f46d-4959-9d43-d653d8d5d9f5}, !- Inlet Node Name
  {e0503a66-12d5-49ea-b8e6-25f38923fd75}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bb42e07e-5b46-4a4b-981d-8fc68d3b087c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d5dd9ce8-f3f8-48fa-b97a-0dd225496a10}, !- Handle
  RtS RetailSales - DEER Pre-1975 Service Water Use Def 0.67gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.25777601966261e-05,                   !- Peak Flow Rate {m3/s}
  {ec389172-ea8e-475c-a6ac-f7f160bfe549}, !- Target Temperature Schedule Name
  {a687aff0-1112-40b3-bb98-db6ae6fb9e20}, !- Sensible Fraction Schedule Name
  {51c44660-a8a8-46fd-952f-2dfbc614f9ad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a687aff0-1112-40b3-bb98-db6ae6fb9e20}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  {8343df05-d64e-4f63-89f2-b294ceeb1563}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8343df05-d64e-4f63-89f2-b294ceeb1563}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {51c44660-a8a8-46fd-952f-2dfbc614f9ad}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  {cf43bad6-935a-4271-bed9-09fb544d5937}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf43bad6-935a-4271-bed9-09fb544d5937}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec389172-ea8e-475c-a6ac-f7f160bfe549}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  {3b48835f-ba85-419f-9b76-b035d2391614}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b48835f-ba85-419f-9b76-b035d2391614}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {bb42e07e-5b46-4a4b-981d-8fc68d3b087c}, !- Handle
  RtS RetailSales - DEER Pre-1975 Service Water Use 0.67gpm at 135F, !- Name
  {d5dd9ce8-f3f8-48fa-b97a-0dd225496a10}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ee7eff04-5b4a-4249-b33f-6bf65b25fb03}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {f3c14f38-2a8e-44fe-8069-0a5cc83f1274}, !- Handle
  RtS Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {11103f4f-79ad-44c5-a7da-43b31b15af8d}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ed2b00a5-d5e3-48aa-9015-1dbd3cdc9984}, !- Plant Side Inlet Node Name
  {452b9cb1-1910-4236-9554-068d569cf704}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {24ceabfd-1bce-4fd4-8843-7cc96dff171f}, !- Demand Side Inlet Node Name
  {eb72c2a5-f11c-4b98-84c9-63a8941a1e03}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ec80f235-068d-498c-be18-b2c7585b6184}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b6870771-18ab-4ca5-b76d-452a93f87513}, !- Demand Mixer Name
  {a5ffb425-7d59-4fae-8e05-c09306323afd}, !- Demand Splitter Name
  {dbc481ca-3cce-4ac4-94db-31a2ff0c3145}, !- Supply Mixer Name
  {180f5ca4-1fc4-4cfc-895f-c40007b42227}; !- Supply Splitter Name

OS:Node,
  {ae82173e-4a7e-4572-8b2a-b1dcf5354d84}, !- Handle
  RtS Shared Service Water Loop Supply Inlet Node, !- Name
  {ed2b00a5-d5e3-48aa-9015-1dbd3cdc9984}, !- Inlet Port
  {5b20c1c9-a189-43b5-af56-678d2f64ae98}; !- Outlet Port

OS:Node,
  {11103f4f-79ad-44c5-a7da-43b31b15af8d}, !- Handle
  RtS Shared Service Water Loop Supply Outlet Node, !- Name
  {f92bfb75-f373-45ec-88a1-369a011ed219}, !- Inlet Port
  {452b9cb1-1910-4236-9554-068d569cf704}; !- Outlet Port

OS:Node,
  {d88a2d81-e0b4-4b05-a274-2f04afefc579}, !- Handle
  40gal NaturalGas Water Heater - 40kBtu/hr Supply Inlet Water Node, !- Name
  {a7cc99e5-8220-49d4-b6fa-266516f24ce5}, !- Inlet Port
  {28e0f74d-1dd2-4e7a-8c2e-92be1bd6a43c}; !- Outlet Port

OS:Connector:Mixer,
  {dbc481ca-3cce-4ac4-94db-31a2ff0c3145}, !- Handle
  Connector Mixer 1,                      !- Name
  {57a3c43e-5643-4b38-9908-adc563476531}, !- Outlet Branch Name
  {fbdae970-f7cf-4688-983a-77dbb3b84389}, !- Inlet Branch Name 1
  {1f25d3b7-a46a-4d4f-9069-cff4f97fe5cc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {180f5ca4-1fc4-4cfc-895f-c40007b42227}, !- Handle
  Connector Splitter 1,                   !- Name
  {4110ee09-fa9a-4789-a3e0-0d7b0c66a780}, !- Inlet Branch Name
  {a7cc99e5-8220-49d4-b6fa-266516f24ce5}, !- Outlet Branch Name 1
  {2b3bea68-9eda-4a9b-adf4-327d1ec3b1bb}; !- Outlet Branch Name 2

OS:Connection,
  {ed2b00a5-d5e3-48aa-9015-1dbd3cdc9984}, !- Handle
  {f3c14f38-2a8e-44fe-8069-0a5cc83f1274}, !- Source Object
  14,                                     !- Outlet Port
