  {ae82173e-4a7e-4572-8b2a-b1dcf5354d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7cc99e5-8220-49d4-b6fa-266516f24ce5}, !- Handle
  {180f5ca4-1fc4-4cfc-895f-c40007b42227}, !- Source Object
  3,                                      !- Outlet Port
  {d88a2d81-e0b4-4b05-a274-2f04afefc579}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {452b9cb1-1910-4236-9554-068d569cf704}, !- Handle
  {11103f4f-79ad-44c5-a7da-43b31b15af8d}, !- Source Object
  3,                                      !- Outlet Port
  {f3c14f38-2a8e-44fe-8069-0a5cc83f1274}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9da27b9f-360c-40ab-a69c-c990bd39957b}, !- Handle
  RtS Shared Service Water Loop Demand Inlet Node, !- Name
  {24ceabfd-1bce-4fd4-8843-7cc96dff171f}, !- Inlet Port
  {5c824017-041a-4456-8f29-79deb60af5b5}; !- Outlet Port

OS:Node,
  {6752dff3-1c15-4a91-94e3-b4eb4da31005}, !- Handle
  RtS Shared Service Water Loop Demand Outlet Node, !- Name
  {52bcba3e-2a9e-4345-8302-3c429d019fca}, !- Inlet Port
  {eb72c2a5-f11c-4b98-84c9-63a8941a1e03}; !- Outlet Port

OS:Node,
  {c79835fd-fc66-4ba9-9279-0e93e6d43437}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {4b2bb4fa-4884-49b8-851f-dfacc2b0e24d}, !- Inlet Port
  {4a3b94cf-b126-40ed-878d-0e8fc3a1ec2e}; !- Outlet Port

OS:Connector:Mixer,
  {b6870771-18ab-4ca5-b76d-452a93f87513}, !- Handle
  Connector Mixer 2,                      !- Name
  {a4be8e8a-d417-4ac9-987c-939c54377cb7}, !- Outlet Branch Name
  {f7d80bad-37cb-4853-9565-949681b42eab}, !- Inlet Branch Name 1
  {3684484f-ca63-4965-b155-e258bfca1ed3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a5ffb425-7d59-4fae-8e05-c09306323afd}, !- Handle
  Connector Splitter 2,                   !- Name
  {10d0eb1d-d92b-469f-8248-5a836172f9d1}, !- Inlet Branch Name
  {4b2bb4fa-4884-49b8-851f-dfacc2b0e24d}, !- Outlet Branch Name 1
  {2c89ffa5-9d73-46ff-ab51-18a909760a5e}; !- Outlet Branch Name 2

OS:Connection,
  {24ceabfd-1bce-4fd4-8843-7cc96dff171f}, !- Handle
  {f3c14f38-2a8e-44fe-8069-0a5cc83f1274}, !- Source Object
  17,                                     !- Outlet Port
  {9da27b9f-360c-40ab-a69c-c990bd39957b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2bb4fa-4884-49b8-851f-dfacc2b0e24d}, !- Handle
  {a5ffb425-7d59-4fae-8e05-c09306323afd}, !- Source Object
  3,                                      !- Outlet Port
  {c79835fd-fc66-4ba9-9279-0e93e6d43437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb72c2a5-f11c-4b98-84c9-63a8941a1e03}, !- Handle
  {6752dff3-1c15-4a91-94e3-b4eb4da31005}, !- Source Object
  3,                                      !- Outlet Port
  {f3c14f38-2a8e-44fe-8069-0a5cc83f1274}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f0c4bfc2-82b9-4455-b231-f01d7df42a2c}, !- Handle
  {f3c14f38-2a8e-44fe-8069-0a5cc83f1274}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ec80f235-068d-498c-be18-b2c7585b6184}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {4f79324a-0fa8-47e5-bc84-098d9672be5f}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d8300654-5d23-42dc-93d2-0d8d5712bc55}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {4f79324a-0fa8-47e5-bc84-098d9672be5f}, !- Schedule Type Limits Name
  {26e44739-4a93-4951-af42-bfeb8ca35a50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26e44739-4a93-4951-af42-bfeb8ca35a50}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {4f79324a-0fa8-47e5-bc84-098d9672be5f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ee532e3f-a234-4a4a-9ab6-c1cea1d127d2}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {d8300654-5d23-42dc-93d2-0d8d5712bc55}, !- Schedule Name
  {11103f4f-79ad-44c5-a7da-43b31b15af8d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {cc32ca35-9349-4213-aae8-31c5f79a540c}, !- Handle
  RtS Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {5b20c1c9-a189-43b5-af56-678d2f64ae98}, !- Inlet Node Name
  {ecc6a7a6-7450-40ce-b4ec-017c7096df92}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {0f601635-2137-4b65-a13d-1e1925042212}, !- Handle
  RtS Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {ecc6a7a6-7450-40ce-b4ec-017c7096df92}, !- Inlet Port
  {4110ee09-fa9a-4789-a3e0-0d7b0c66a780}; !- Outlet Port

OS:Connection,
  {5b20c1c9-a189-43b5-af56-678d2f64ae98}, !- Handle
  {ae82173e-4a7e-4572-8b2a-b1dcf5354d84}, !- Source Object
  3,                                      !- Outlet Port
  {cc32ca35-9349-4213-aae8-31c5f79a540c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc6a7a6-7450-40ce-b4ec-017c7096df92}, !- Handle
  {cc32ca35-9349-4213-aae8-31c5f79a540c}, !- Source Object
  3,                                      !- Outlet Port
  {0f601635-2137-4b65-a13d-1e1925042212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4110ee09-fa9a-4789-a3e0-0d7b0c66a780}, !- Handle
  {0f601635-2137-4b65-a13d-1e1925042212}, !- Source Object
  3,                                      !- Outlet Port
  {180f5ca4-1fc4-4cfc-895f-c40007b42227}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {faeb8a8d-2ab3-4cb7-8fd0-d1c3ecf646d6}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e5e19170-8f7e-4e36-9ec1-223dbeb44f4c}, !- Handle
  40gal NaturalGas Water Heater - 40kBtu/hr 0.82 Therm Eff 0.82 Therm Eff, !- Name
  0.152896736866084,                      !- Tank Volume {m3}
  {d8300654-5d23-42dc-93d2-0d8d5712bc55}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11837.4467181985,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {0f0f72bd-89db-4e97-af7f-1a6c452f9d3f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.59860891856443,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.59860891856443,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {28e0f74d-1dd2-4e7a-8c2e-92be1bd6a43c}, !- Use Side Inlet Node Name
  {530cfde8-1516-422e-8771-3cdbb002f85b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {2c762dde-6d6b-4a75-ae15-4d96fd3bc88d}, !- Handle
  {e5e19170-8f7e-4e36-9ec1-223dbeb44f4c}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {0f0f72bd-89db-4e97-af7f-1a6c452f9d3f}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {faeb8a8d-2ab3-4cb7-8fd0-d1c3ecf646d6}, !- Schedule Type Limits Name
  {8080982e-f664-480f-8401-1c3767982d85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8080982e-f664-480f-8401-1c3767982d85}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {faeb8a8d-2ab3-4cb7-8fd0-d1c3ecf646d6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {a7a4a573-35e6-4a9e-bc7f-9a2434a8e025}, !- Handle
  40gal NaturalGas Water Heater - 40kBtu/hr Supply Outlet Water Node, !- Name
  {530cfde8-1516-422e-8771-3cdbb002f85b}, !- Inlet Port
  {fbdae970-f7cf-4688-983a-77dbb3b84389}; !- Outlet Port

OS:Connection,
  {28e0f74d-1dd2-4e7a-8c2e-92be1bd6a43c}, !- Handle
  {d88a2d81-e0b4-4b05-a274-2f04afefc579}, !- Source Object
  3,                                      !- Outlet Port
  {e5e19170-8f7e-4e36-9ec1-223dbeb44f4c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {530cfde8-1516-422e-8771-3cdbb002f85b}, !- Handle
  {e5e19170-8f7e-4e36-9ec1-223dbeb44f4c}, !- Source Object
  32,                                     !- Outlet Port
  {a7a4a573-35e6-4a9e-bc7f-9a2434a8e025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbdae970-f7cf-4688-983a-77dbb3b84389}, !- Handle
  {a7a4a573-35e6-4a9e-bc7f-9a2434a8e025}, !- Source Object
  3,                                      !- Outlet Port
  {dbc481ca-3cce-4ac4-94db-31a2ff0c3145}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {0d76762e-a88f-44a5-858f-044d980a37f5}, !- Handle
  {e5e19170-8f7e-4e36-9ec1-223dbeb44f4c}; !- Object Name

OS:Schedule:Ruleset,
  {2fb52503-6921-4b6b-aa89-d66d7a1a39d4}, !- Handle
  RtS Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  {54e5f330-5425-4d3c-8519-c7cb72aaa1e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54e5f330-5425-4d3c-8519-c7cb72aaa1e5}, !- Handle
  RtS Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6b4e869-4c02-43da-a732-f5c051a2c9c6}, !- Handle
  RtS Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  {c009e62b-15b2-47d9-ad66-b5905f69cfd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c009e62b-15b2-47d9-ad66-b5905f69cfd5}, !- Handle
  RtS Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {6d9238c3-d794-491b-8bd2-70ffaafb0514}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {18a5ecc6-63a3-4ce2-bd7b-b30f53fcdd64}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {6d9238c3-d794-491b-8bd2-70ffaafb0514}; !- Layer 1

OS:Pipe:Indoor,
  {259e7fa3-141a-4ea0-bcf6-dca7ca201593}, !- Handle
  RtS Shared Service Water Loop Pipe 20.0ft, !- Name
  {18a5ecc6-63a3-4ce2-bd7b-b30f53fcdd64}, !- Construction
  {5c824017-041a-4456-8f29-79deb60af5b5}, !- Fluid Inlet Node
  {c2154171-3f2f-4051-8289-a79435e2ac6f}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {2fb52503-6921-4b6b-aa89-d66d7a1a39d4}, !- Ambient Temperature Schedule
  {b6b4e869-4c02-43da-a732-f5c051a2c9c6}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {d3accd9c-f46d-496a-9b9f-ef9e7c56b8a9}, !- Handle
  RtS Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {c2154171-3f2f-4051-8289-a79435e2ac6f}, !- Inlet Port
  {10d0eb1d-d92b-469f-8248-5a836172f9d1}; !- Outlet Port

OS:Connection,
  {5c824017-041a-4456-8f29-79deb60af5b5}, !- Handle
  {9da27b9f-360c-40ab-a69c-c990bd39957b}, !- Source Object
  3,                                      !- Outlet Port
  {259e7fa3-141a-4ea0-bcf6-dca7ca201593}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2154171-3f2f-4051-8289-a79435e2ac6f}, !- Handle
  {259e7fa3-141a-4ea0-bcf6-dca7ca201593}, !- Source Object
  4,                                      !- Outlet Port
  {d3accd9c-f46d-496a-9b9f-ef9e7c56b8a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d0eb1d-d92b-469f-8248-5a836172f9d1}, !- Handle
  {d3accd9c-f46d-496a-9b9f-ef9e7c56b8a9}, !- Source Object
  3,                                      !- Outlet Port
  {a5ffb425-7d59-4fae-8e05-c09306323afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f36a06a4-b7e6-4894-a567-103d16c07320}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a592d0c1-cccb-44b9-8f47-e60215945653}, !- Inlet Node Name
  {adb02038-6229-4187-95b9-d10d23323588}; !- Outlet Node Name

OS:Node,
  {9d9fe1d8-4f02-4a29-a731-bcace58cc936}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {2b3bea68-9eda-4a9b-adf4-327d1ec3b1bb}, !- Inlet Port
  {a592d0c1-cccb-44b9-8f47-e60215945653}; !- Outlet Port

OS:Connection,
  {2b3bea68-9eda-4a9b-adf4-327d1ec3b1bb}, !- Handle
  {180f5ca4-1fc4-4cfc-895f-c40007b42227}, !- Source Object
  4,                                      !- Outlet Port
  {9d9fe1d8-4f02-4a29-a731-bcace58cc936}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55f1cc9d-f32c-45ed-8016-7fc3daf58683}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {adb02038-6229-4187-95b9-d10d23323588}, !- Inlet Port
  {1f25d3b7-a46a-4d4f-9069-cff4f97fe5cc}; !- Outlet Port

OS:Connection,
  {a592d0c1-cccb-44b9-8f47-e60215945653}, !- Handle
  {9d9fe1d8-4f02-4a29-a731-bcace58cc936}, !- Source Object
  3,                                      !- Outlet Port
  {f36a06a4-b7e6-4894-a567-103d16c07320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adb02038-6229-4187-95b9-d10d23323588}, !- Handle
  {f36a06a4-b7e6-4894-a567-103d16c07320}, !- Source Object
  3,                                      !- Outlet Port
  {55f1cc9d-f32c-45ed-8016-7fc3daf58683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f25d3b7-a46a-4d4f-9069-cff4f97fe5cc}, !- Handle
  {55f1cc9d-f32c-45ed-8016-7fc3daf58683}, !- Source Object
  3,                                      !- Outlet Port
  {dbc481ca-3cce-4ac4-94db-31a2ff0c3145}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a022ed6d-3efb-48f6-860f-fac0d0310b69}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {4a3b94cf-b126-40ed-878d-0e8fc3a1ec2e}, !- Inlet Node Name
  {070290cd-8f61-4313-b246-dd1b02aec40e}; !- Outlet Node Name

OS:Node,
  {528616ec-ec73-40fe-9fe2-b74ca95580da}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {070290cd-8f61-4313-b246-dd1b02aec40e}, !- Inlet Port
  {f7d80bad-37cb-4853-9565-949681b42eab}; !- Outlet Port

OS:Connection,
  {4a3b94cf-b126-40ed-878d-0e8fc3a1ec2e}, !- Handle
  {c79835fd-fc66-4ba9-9279-0e93e6d43437}, !- Source Object
  3,                                      !- Outlet Port
  {a022ed6d-3efb-48f6-860f-fac0d0310b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {070290cd-8f61-4313-b246-dd1b02aec40e}, !- Handle
  {a022ed6d-3efb-48f6-860f-fac0d0310b69}, !- Source Object
  3,                                      !- Outlet Port
  {528616ec-ec73-40fe-9fe2-b74ca95580da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d80bad-37cb-4853-9565-949681b42eab}, !- Handle
  {528616ec-ec73-40fe-9fe2-b74ca95580da}, !- Source Object
  3,                                      !- Outlet Port
  {b6870771-18ab-4ca5-b76d-452a93f87513}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {93185559-9af9-4d5d-877d-73dffb1e5862}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {91281fd8-1095-43ab-9242-afcd23834baa}, !- Inlet Node Name
  {f92bfb75-f373-45ec-88a1-369a011ed219}; !- Outlet Node Name

OS:Node,
  {ba2d98d7-9197-4149-92cb-a192e0c527d4}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {57a3c43e-5643-4b38-9908-adc563476531}, !- Inlet Port
  {91281fd8-1095-43ab-9242-afcd23834baa}; !- Outlet Port

OS:Connection,
  {57a3c43e-5643-4b38-9908-adc563476531}, !- Handle
  {dbc481ca-3cce-4ac4-94db-31a2ff0c3145}, !- Source Object
  2,                                      !- Outlet Port
  {ba2d98d7-9197-4149-92cb-a192e0c527d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91281fd8-1095-43ab-9242-afcd23834baa}, !- Handle
  {ba2d98d7-9197-4149-92cb-a192e0c527d4}, !- Source Object
  3,                                      !- Outlet Port
  {93185559-9af9-4d5d-877d-73dffb1e5862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f92bfb75-f373-45ec-88a1-369a011ed219}, !- Handle
  {93185559-9af9-4d5d-877d-73dffb1e5862}, !- Source Object
  3,                                      !- Outlet Port
  {11103f4f-79ad-44c5-a7da-43b31b15af8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {12562a47-dbab-4ec8-92ef-f07ee754c9bd}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a4ab833c-23aa-4121-b6bf-385badbd49a5}, !- Inlet Node Name
  {52bcba3e-2a9e-4345-8302-3c429d019fca}; !- Outlet Node Name

OS:Node,
  {6cfe9e29-b5d7-4a01-abca-33aafc873730}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {a4be8e8a-d417-4ac9-987c-939c54377cb7}, !- Inlet Port
  {a4ab833c-23aa-4121-b6bf-385badbd49a5}; !- Outlet Port

OS:Connection,
  {a4be8e8a-d417-4ac9-987c-939c54377cb7}, !- Handle
  {b6870771-18ab-4ca5-b76d-452a93f87513}, !- Source Object
  2,                                      !- Outlet Port
  {6cfe9e29-b5d7-4a01-abca-33aafc873730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4ab833c-23aa-4121-b6bf-385badbd49a5}, !- Handle
  {6cfe9e29-b5d7-4a01-abca-33aafc873730}, !- Source Object
  3,                                      !- Outlet Port
  {12562a47-dbab-4ec8-92ef-f07ee754c9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52bcba3e-2a9e-4345-8302-3c429d019fca}, !- Handle
  {12562a47-dbab-4ec8-92ef-f07ee754c9bd}, !- Source Object
  3,                                      !- Outlet Port
  {6752dff3-1c15-4a91-94e3-b4eb4da31005}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f29bc56e-2e53-4546-92ab-04caeb049e1b}, !- Handle
  RtS RetailSales - DEER Pre-1975 WUC 0.67gpm at 135F Inlet Water Node, !- Name
  {2c89ffa5-9d73-46ff-ab51-18a909760a5e}, !- Inlet Port
  {18951f02-f46d-4959-9d43-d653d8d5d9f5}; !- Outlet Port

OS:Connection,
  {2c89ffa5-9d73-46ff-ab51-18a909760a5e}, !- Handle
  {a5ffb425-7d59-4fae-8e05-c09306323afd}, !- Source Object
  4,                                      !- Outlet Port
  {f29bc56e-2e53-4546-92ab-04caeb049e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29db991c-81c1-4455-9995-cf613ff160ee}, !- Handle
  RtS RetailSales - DEER Pre-1975 WUC 0.67gpm at 135F Outlet Water Node, !- Name
  {e0503a66-12d5-49ea-b8e6-25f38923fd75}, !- Inlet Port
  {3684484f-ca63-4965-b155-e258bfca1ed3}; !- Outlet Port

OS:Connection,
  {18951f02-f46d-4959-9d43-d653d8d5d9f5}, !- Handle
  {f29bc56e-2e53-4546-92ab-04caeb049e1b}, !- Source Object
  3,                                      !- Outlet Port
  {2ecf963d-2e17-444f-8c1b-9b3862a89969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0503a66-12d5-49ea-b8e6-25f38923fd75}, !- Handle
  {2ecf963d-2e17-444f-8c1b-9b3862a89969}, !- Source Object
  3,                                      !- Outlet Port
  {29db991c-81c1-4455-9995-cf613ff160ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3684484f-ca63-4965-b155-e258bfca1ed3}, !- Handle
  {29db991c-81c1-4455-9995-cf613ff160ee}, !- Source Object
  3,                                      !- Outlet Port
  {b6870771-18ab-4ca5-b76d-452a93f87513}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e3ef5f8a-b9d6-4fa6-86b2-7e6db3c320d4}, !- Handle
  RtS StockRoom - DEER Pre-1975 Thermostat, !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Heating Setpoint Temperature Schedule Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Handle
  D_RtS_All_HTemp_Yr,                     !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  {51dfac0a-41eb-4b68-9599-12751f462f3a}, !- Default Day Schedule Name
  {764179fc-2771-44a1-9c5b-0380e9662c43}, !- Summer Design Day Schedule Name
  {0262b928-a788-4651-ac88-91575e76a891}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {51dfac0a-41eb-4b68-9599-12751f462f3a}, !- Handle
  D_RtS_All_HTemp_Yr Default,             !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0262b928-a788-4651-ac88-91575e76a891}, !- Handle
  D_RtS_All_HTemp_Yr Winter Design Day,   !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {764179fc-2771-44a1-9c5b-0380e9662c43}, !- Handle
  D_RtS_All_HTemp_Yr Summer Design Day,   !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}, !- Handle
  D_RtS_All_CTemp_Yr,                     !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  {320043dc-110c-41fb-9ea7-3bab8a34ef22}, !- Default Day Schedule Name
  {eb4276a9-e5f0-438e-9b82-4bf68351b3d8}, !- Summer Design Day Schedule Name
  {a5bbeba1-b4d9-4902-b38c-40050869a593}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {320043dc-110c-41fb-9ea7-3bab8a34ef22}, !- Handle
  D_RtS_All_CTemp_Yr Default,             !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a5bbeba1-b4d9-4902-b38c-40050869a593}, !- Handle
  D_RtS_All_CTemp_Yr Winter Design Day,   !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {eb4276a9-e5f0-438e-9b82-4bf68351b3d8}, !- Handle
  D_RtS_All_CTemp_Yr Summer Design Day,   !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9fd2d644-9023-4ba6-9c8b-f1e05516f042}, !- Handle
  RtS StockRoom - DEER Pre-1975 Thermostat 1, !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Heating Setpoint Temperature Schedule Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f053f87-e026-4dfa-98ff-63f3e144a909}, !- Handle
  RtS StockRoom - DEER Pre-1975 Thermostat 2, !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Heating Setpoint Temperature Schedule Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0510582-50e8-4cb4-b16e-0c59a1e76e19}, !- Handle
  RtS StockRoom - DEER Pre-1975 Thermostat 3, !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Heating Setpoint Temperature Schedule Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7fabe53c-ebcd-49b9-b807-87132313e01c}, !- Handle
  RtS StockRoom - DEER Pre-1975 Thermostat 4, !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Heating Setpoint Temperature Schedule Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85191900-2812-4b79-8f2d-df7d7c456ee6}, !- Handle
  RtS StockRoom - DEER Pre-1975 Thermostat 5, !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Heating Setpoint Temperature Schedule Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f7878cc-eec5-4b6e-bd57-10773a1975f1}, !- Handle
  RtS RetailSales - DEER Pre-1975 Thermostat, !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Heating Setpoint Temperature Schedule Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0e8f1aaf-bb5c-45ef-bed3-964422450183}, !- Handle
  RtS RetailSales - DEER Pre-1975 Thermostat 1, !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Heating Setpoint Temperature Schedule Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61e889da-e3c5-4361-b231-659efc9bbcc1}, !- Handle
  RtS RetailSales - DEER Pre-1975 Thermostat 2, !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Heating Setpoint Temperature Schedule Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8fece0a5-08e4-4ce2-9e64-7730d41fce6e}, !- Handle
  RtS RetailSales - DEER Pre-1975 Thermostat 3, !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Heating Setpoint Temperature Schedule Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee95fcca-11e4-42b5-918a-71a2e836abd9}, !- Handle
  RtS RetailSales - DEER Pre-1975 Thermostat 4, !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Heating Setpoint Temperature Schedule Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce3f8cff-bea9-4577-80a2-59eb0698c373}, !- Handle
  RtS RetailSales - DEER Pre-1975 Thermostat 5, !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Heating Setpoint Temperature Schedule Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {a368dacc-d213-4828-beb8-00e4d09786ed}, !- Handle
  Zone RtS RetailSales A  - Story Ground Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule
  {ddaa236a-670e-4067-86f9-bbd944017a10}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5c04fc1a-8ddb-4849-9712-482dd7cea4be}, !- Supply Side Inlet Node Name
  {0b108173-aecd-4ebb-9d5f-fb2487c2445c}, !- Demand Side Outlet Node Name
  {e7b87a4b-0215-4ec2-b901-2bb91925fec8}, !- Demand Side Inlet Node A
  {d47ee197-0fcc-4e67-af05-2905a0f34323}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ab8cbc35-fee7-4362-bd7f-f21fec317385}, !- Demand Mixer Name
  {bf682956-9f59-46a0-87c3-3788eafa063e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5b6844ab-2859-4583-8812-d42c57a3c1ef}, !- Handle
  Zone RtS RetailSales A  - Story Ground Central Air Source HP Supply Inlet Node, !- Name
  {5c04fc1a-8ddb-4849-9712-482dd7cea4be}, !- Inlet Port
  {73dc87d2-794f-4c03-b33a-f5baab214ef3}; !- Outlet Port

OS:Node,
  {b4dc0c24-5424-4620-b1ff-6e05fcfc6269}, !- Handle
  Zone RtS RetailSales A  - Story Ground Central Air Source HP Supply Outlet Node, !- Name
  {7c9b4bf5-cd7c-4c5e-a194-18e4d9493fb6}, !- Inlet Port
  {d47ee197-0fcc-4e67-af05-2905a0f34323}; !- Outlet Port

OS:Connection,
  {5c04fc1a-8ddb-4849-9712-482dd7cea4be}, !- Handle
  {a368dacc-d213-4828-beb8-00e4d09786ed}, !- Source Object
  8,                                      !- Outlet Port
  {5b6844ab-2859-4583-8812-d42c57a3c1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d47ee197-0fcc-4e67-af05-2905a0f34323}, !- Handle
  {b4dc0c24-5424-4620-b1ff-6e05fcfc6269}, !- Source Object
  3,                                      !- Outlet Port
  {a368dacc-d213-4828-beb8-00e4d09786ed}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b64df86b-c4c9-46af-a3c4-1c580ee247aa}, !- Handle
  Zone RtS RetailSales A  - Story Ground Central Air Source HP Demand Inlet Node, !- Name
  {e7b87a4b-0215-4ec2-b901-2bb91925fec8}, !- Inlet Port
  {b47f135b-6fd2-4c1f-ab86-28522b54375e}; !- Outlet Port

OS:Node,
  {ebdf3fa8-4a20-42d9-92b3-cff39ec795cc}, !- Handle
  Zone RtS RetailSales A  - Story Ground Central Air Source HP Demand Outlet Node, !- Name
  {330f8658-2cc1-4f82-ba7d-9bf5d2afe87b}, !- Inlet Port
  {0b108173-aecd-4ebb-9d5f-fb2487c2445c}; !- Outlet Port

OS:Node,
  {dea91c46-3457-4dfb-b72d-9972878020c1}, !- Handle
  Zone RtS RetailSales A  - Story Ground Direct Air Outlet Air Node, !- Name
  {22b14e6c-2f49-4f81-8f09-a9985048c5a6}, !- Inlet Port
  {9f2cecdb-24eb-42eb-a915-8a838f237dfc}; !- Outlet Port

OS:Connection,
  {e7b87a4b-0215-4ec2-b901-2bb91925fec8}, !- Handle
  {a368dacc-d213-4828-beb8-00e4d09786ed}, !- Source Object
  10,                                     !- Outlet Port
  {b64df86b-c4c9-46af-a3c4-1c580ee247aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b108173-aecd-4ebb-9d5f-fb2487c2445c}, !- Handle
  {ebdf3fa8-4a20-42d9-92b3-cff39ec795cc}, !- Source Object
  3,                                      !- Outlet Port
  {a368dacc-d213-4828-beb8-00e4d09786ed}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bf682956-9f59-46a0-87c3-3788eafa063e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b47f135b-6fd2-4c1f-ab86-28522b54375e}, !- Inlet Node Name
  {3b442d84-a3cc-4755-9927-368cbb1e9afe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ab8cbc35-fee7-4362-bd7f-f21fec317385}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {330f8658-2cc1-4f82-ba7d-9bf5d2afe87b}, !- Outlet Node Name
  {0bd49f5a-5dab-4b0c-8947-48ac157735f5}; !- Inlet Node Name 1

OS:Connection,
  {b47f135b-6fd2-4c1f-ab86-28522b54375e}, !- Handle
  {b64df86b-c4c9-46af-a3c4-1c580ee247aa}, !- Source Object
  3,                                      !- Outlet Port
  {bf682956-9f59-46a0-87c3-3788eafa063e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330f8658-2cc1-4f82-ba7d-9bf5d2afe87b}, !- Handle
  {ab8cbc35-fee7-4362-bd7f-f21fec317385}, !- Source Object
  2,                                      !- Outlet Port
  {ebdf3fa8-4a20-42d9-92b3-cff39ec795cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c7e1d3f8-c2b8-41f5-b2d5-d0d65d61e1b9}, !- Handle
  {a368dacc-d213-4828-beb8-00e4d09786ed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ddaa236a-670e-4067-86f9-bbd944017a10}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {5b2439f2-0dc9-44eb-aabe-906d63ae4198}, !- Handle
  Zone RtS RetailSales A  - Story Ground Central Air Source HP heating coil 276 Clg kBtu/hr 2.8COPH 262 Clg kBtu/hr 3.0COPH, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.3177977807168,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3b78690-88bd-4279-9315-56fda69d8fe0}, !- Total Heating Capacity Function of Temperature Curve Name
  {7a0f9ed3-4398-40a8-b6c6-22dbde18f1fc}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {503241dc-37f9-4e2a-bf2c-2eb61d5f128e}, !- Energy Input Ratio Function of Temperature Curve Name
  {545659d6-42dc-417f-b5f4-f9e216136ff7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb27fece-6523-4919-89cb-946e8d192d31}, !- Part Load Fraction Correlation Curve Name
  {16bfa48d-ec68-4d4a-9c02-17e42e6dd6a8}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {260ca3c9-388b-4f2b-870b-63326ed66c56}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f1d835c2-12a8-47bf-a881-d3636a516678}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c3a25e6b-a73c-4baa-ad4c-7224d94f69a8}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a941c730-aee3-448e-a9ba-d6f675d11ad1}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e946d6e6-9a9e-4363-b182-aa16be836790}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4735e299-24ec-49dc-b3a2-2cb6c984cfbf}, !- Handle
  Heat-Cap-fT,                            !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bbd7d63b-3d2f-4e8b-b7d7-54b8f62141ff}, !- Handle
  Heat-Cap-fFF,                           !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {d7645c17-9407-462c-abf0-05dae6ae8b62}, !- Handle
  Heat-EIR-fT,                            !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {df944dfa-f14c-4a07-bcca-1f8f08e4ca4c}, !- Handle
  Heat-EIR-fFF,                           !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {ec7fa7f4-c8f5-43c0-9485-07f4e1874b1d}, !- Handle
  Heat-PLF-fPLR,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {16bfa48d-ec68-4d4a-9c02-17e42e6dd6a8}, !- Handle
  DefrostEIR,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:Electric,
  {25a96099-5899-4ff2-86c0-6acf186d0a8c}, !- Handle
  Zone RtS RetailSales A  - Story Ground Central Air Source HP Supplemental Htg Coil, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {aef32aaf-1c6c-460e-8a9c-79fac4ad9717}, !- Handle
  Zone RtS RetailSales A  - Story Ground Central Air Source HP Cooling Coil 276kBtu/hr 9.7SEER 262kBtu/hr 13.0SEER, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6ddf5b9-ff00-4dc7-bdf7-b19ad955dc41}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7d50b48-cf32-4d30-8e49-aba49da47f31}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {893612b3-3a94-43b9-ad0c-198ea43ec86c}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c445c8d-01c6-4ac0-833d-0a1a11f98230}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17ab4972-ff8a-4a15-9439-eb44926aeb9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {87362334-afe0-4deb-a8fc-5dfec683d1de}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de9c8108-96a3-4ad5-bc13-b1dde5e45944}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2dca2470-796f-495d-8cbd-bfb7578b121c}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a0d1a6e-9013-443a-948c-7e051b886324}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cbabaa40-5641-4b4f-b9be-70f838ffc6a0}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {71e6e7c9-24f2-4152-941a-126aec466610}, !- Handle
  Cool-Cap-fT,                            !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2f5726bc-f123-4b2b-a0b8-911f57c4d7a4}, !- Handle
  Cool-Cap-fFF,                           !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f29f74b3-8231-4831-9689-d667adf4dbbd}, !- Handle
  Cool-EIR-fT,                            !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {163aaeab-4ae6-4859-9a0a-b286f04edde1}, !- Handle
  Cool-EIR-fFF,                           !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {1bbaf1b0-3466-4ed5-8e91-f838c78c67f0}, !- Handle
  Cool-PLF-fPLR,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {479858d6-081b-4263-bba4-eca07a7189b0}, !- Handle
  Zone RtS RetailSales A  - Story Ground Central Air Source HP Supply Fan, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8711a821-accb-4d41-bf8c-b2df6631af3e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {041d2605-d07e-432b-9c09-f35c5988f071}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {8711a821-accb-4d41-bf8c-b2df6631af3e}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {041d2605-d07e-432b-9c09-f35c5988f071}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e9271222-4c21-4e33-a45b-efec176599e8}, !- Handle
  Zone RtS RetailSales A  - Story Ground Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {3801ed20-fc93-4e73-b540-8f39e0507a15}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {73dc87d2-794f-4c03-b33a-f5baab214ef3}, !- Air Inlet Node Name
  {7c9b4bf5-cd7c-4c5e-a194-18e4d9493fb6}, !- Air Outlet Node Name
  {479858d6-081b-4263-bba4-eca07a7189b0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7305de26-35a5-47fa-b934-a62a6e5545ad}, !- Supply Air Fan Operating Mode Schedule Name
  {5b2439f2-0dc9-44eb-aabe-906d63ae4198}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {aef32aaf-1c6c-460e-8a9c-79fac4ad9717}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {25a96099-5899-4ff2-86c0-6acf186d0a8c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {73dc87d2-794f-4c03-b33a-f5baab214ef3}, !- Handle
  {5b6844ab-2859-4583-8812-d42c57a3c1ef}, !- Source Object
  3,                                      !- Outlet Port
  {e9271222-4c21-4e33-a45b-efec176599e8}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7c9b4bf5-cd7c-4c5e-a194-18e4d9493fb6}, !- Handle
  {e9271222-4c21-4e33-a45b-efec176599e8}, !- Source Object
  7,                                      !- Outlet Port
  {b4dc0c24-5424-4620-b1ff-6e05fcfc6269}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7305de26-35a5-47fa-b934-a62a6e5545ad}, !- Handle
  Always Off Discrete,                    !- Name
  {cfb8aab1-fd36-440a-b5b0-6aef30350c60}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {cfb8aab1-fd36-440a-b5b0-6aef30350c60}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {20d290b6-e68b-4147-8fbf-535d5a41bd27}, !- Handle
  Zone RtS RetailSales A  - Story Ground Direct Air, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {7d50d8a4-6b22-43f1-aecf-229fac177ab3}, !- Air Inlet Node Name
  {22b14e6c-2f49-4f81-8f09-a9985048c5a6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bcdd8901-0f63-44f5-b3d0-ce105e21daa6}, !- Handle
  Zone RtS RetailSales A  - Story Ground Return Air Node, !- Name
  {8e7fa4c0-3e9a-492b-8ab1-8f5ba961ed37}, !- Inlet Port
  {0bd49f5a-5dab-4b0c-8947-48ac157735f5}; !- Outlet Port

OS:Connection,
  {9f2cecdb-24eb-42eb-a915-8a838f237dfc}, !- Handle
  {dea91c46-3457-4dfb-b72d-9972878020c1}, !- Source Object
  3,                                      !- Outlet Port
  {9b0671de-3d17-4a84-993d-5d488bceb0f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e7fa4c0-3e9a-492b-8ab1-8f5ba961ed37}, !- Handle
  {cefa6b8d-7b19-4809-85cc-7302e2415dbb}, !- Source Object
  3,                                      !- Outlet Port
  {bcdd8901-0f63-44f5-b3d0-ce105e21daa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd49f5a-5dab-4b0c-8947-48ac157735f5}, !- Handle
  {bcdd8901-0f63-44f5-b3d0-ce105e21daa6}, !- Source Object
  3,                                      !- Outlet Port
  {ab8cbc35-fee7-4362-bd7f-f21fec317385}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {70fed932-9b71-459b-846d-9d2a027e9764}, !- Handle
  Zone RtS RetailSales A  - Story Ground Direct Air Inlet Air Node, !- Name
  {3b442d84-a3cc-4755-9927-368cbb1e9afe}, !- Inlet Port
  {7d50d8a4-6b22-43f1-aecf-229fac177ab3}; !- Outlet Port

OS:Connection,
  {3b442d84-a3cc-4755-9927-368cbb1e9afe}, !- Handle
  {bf682956-9f59-46a0-87c3-3788eafa063e}, !- Source Object
  3,                                      !- Outlet Port
  {70fed932-9b71-459b-846d-9d2a027e9764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d50d8a4-6b22-43f1-aecf-229fac177ab3}, !- Handle
  {70fed932-9b71-459b-846d-9d2a027e9764}, !- Source Object
  3,                                      !- Outlet Port
  {20d290b6-e68b-4147-8fbf-535d5a41bd27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22b14e6c-2f49-4f81-8f09-a9985048c5a6}, !- Handle
  {20d290b6-e68b-4147-8fbf-535d5a41bd27}, !- Source Object
  4,                                      !- Outlet Port
  {dea91c46-3457-4dfb-b72d-9972878020c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {381a82d3-05bc-4a08-8bba-b82f0e033c1e}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule
  {be890ca9-04bd-48dc-806c-60522e09caa0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1b80527c-f343-4351-bd1f-a9ea31e9162a}, !- Supply Side Inlet Node Name
  {f9a8cd4a-6a9b-4f18-a681-2c09482685ac}, !- Demand Side Outlet Node Name
  {1a308855-25fa-4dd5-93a1-71d2cce46fd3}, !- Demand Side Inlet Node A
  {be6cdf40-7f4c-4f8c-aeea-d6e4a6c4e08a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a7a60490-a575-4ebf-a065-70a90c6b54ef}, !- Demand Mixer Name
  {264485a5-b372-4f21-9686-ef07b2fd8f1a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c6b48971-8bad-4fa9-a6bd-9020f9c5e86a}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Central Air Source HP Supply Inlet Node, !- Name
  {1b80527c-f343-4351-bd1f-a9ea31e9162a}, !- Inlet Port
  {bfb0d603-ce49-4d6a-8e73-921911fbd3f7}; !- Outlet Port

OS:Node,
  {7c1dbe61-9bb0-42d0-b36e-e39898f24c72}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Central Air Source HP Supply Outlet Node, !- Name
  {408a3c23-f4a3-4e15-979c-32b10b6a9dd4}, !- Inlet Port
  {be6cdf40-7f4c-4f8c-aeea-d6e4a6c4e08a}; !- Outlet Port

OS:Connection,
  {1b80527c-f343-4351-bd1f-a9ea31e9162a}, !- Handle
  {381a82d3-05bc-4a08-8bba-b82f0e033c1e}, !- Source Object
  8,                                      !- Outlet Port
  {c6b48971-8bad-4fa9-a6bd-9020f9c5e86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be6cdf40-7f4c-4f8c-aeea-d6e4a6c4e08a}, !- Handle
  {7c1dbe61-9bb0-42d0-b36e-e39898f24c72}, !- Source Object
  3,                                      !- Outlet Port
  {381a82d3-05bc-4a08-8bba-b82f0e033c1e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e3cd1dcc-5b5e-4308-9b45-fdf135249267}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Central Air Source HP Demand Inlet Node, !- Name
  {1a308855-25fa-4dd5-93a1-71d2cce46fd3}, !- Inlet Port
  {08629b5e-3e25-4010-bbfb-7d4622c7bc16}; !- Outlet Port

OS:Node,
  {6837cce9-fa63-4856-a5fd-4a9815a6b9b4}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Central Air Source HP Demand Outlet Node, !- Name
  {3835ec9c-6154-4460-bbfc-cc1e0a4f2118}, !- Inlet Port
  {f9a8cd4a-6a9b-4f18-a681-2c09482685ac}; !- Outlet Port

OS:Node,
  {34044103-7aef-4125-bc33-22a12f7820a1}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {d80c02a7-a398-4a02-ab27-1f834a725f01}, !- Inlet Port
  {28a94362-dccf-4c13-9de9-8f6600a1a71d}; !- Outlet Port

OS:Connection,
  {1a308855-25fa-4dd5-93a1-71d2cce46fd3}, !- Handle
  {381a82d3-05bc-4a08-8bba-b82f0e033c1e}, !- Source Object
  10,                                     !- Outlet Port
  {e3cd1dcc-5b5e-4308-9b45-fdf135249267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a8cd4a-6a9b-4f18-a681-2c09482685ac}, !- Handle
  {6837cce9-fa63-4856-a5fd-4a9815a6b9b4}, !- Source Object
  3,                                      !- Outlet Port
  {381a82d3-05bc-4a08-8bba-b82f0e033c1e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {264485a5-b372-4f21-9686-ef07b2fd8f1a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {08629b5e-3e25-4010-bbfb-7d4622c7bc16}, !- Inlet Node Name
  {11f7c53b-0f95-4a88-ae56-29a37498a608}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a7a60490-a575-4ebf-a065-70a90c6b54ef}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {3835ec9c-6154-4460-bbfc-cc1e0a4f2118}, !- Outlet Node Name
  {7a7d618d-fcf1-4a37-be58-2bf21ddedfa8}; !- Inlet Node Name 1

OS:Connection,
  {08629b5e-3e25-4010-bbfb-7d4622c7bc16}, !- Handle
  {e3cd1dcc-5b5e-4308-9b45-fdf135249267}, !- Source Object
  3,                                      !- Outlet Port
  {264485a5-b372-4f21-9686-ef07b2fd8f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3835ec9c-6154-4460-bbfc-cc1e0a4f2118}, !- Handle
  {a7a60490-a575-4ebf-a065-70a90c6b54ef}, !- Source Object
  2,                                      !- Outlet Port
  {6837cce9-fa63-4856-a5fd-4a9815a6b9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1afe28e8-0a9f-4263-b595-512fb8a8a287}, !- Handle
  {381a82d3-05bc-4a08-8bba-b82f0e033c1e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {be890ca9-04bd-48dc-806c-60522e09caa0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {3479c53b-ec52-43f3-8542-b01579b083b2}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Central Air Source HP heating coil 15 Clg kBtu/hr 2.8COPH 14 Clg kBtu/hr 3.0COPH, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.20702454788467,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3b78690-88bd-4279-9315-56fda69d8fe0}, !- Total Heating Capacity Function of Temperature Curve Name
  {7a0f9ed3-4398-40a8-b6c6-22dbde18f1fc}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {503241dc-37f9-4e2a-bf2c-2eb61d5f128e}, !- Energy Input Ratio Function of Temperature Curve Name
  {545659d6-42dc-417f-b5f4-f9e216136ff7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb27fece-6523-4919-89cb-946e8d192d31}, !- Part Load Fraction Correlation Curve Name
  {de807555-0979-47da-b6ef-d61c677365ce}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {d6ed2ef1-7364-40fd-bec4-0e68ad3cfc45}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2e4256b5-b304-499c-958b-c5235295f87f}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b175fcc9-e040-4465-9cd3-297512c0dd92}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {af68df3d-f5fd-4e56-abd2-258671a06e84}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8672d604-41ca-4638-a9ab-08d94bd0423e}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {258f5938-6a4f-4d2f-a708-8312416197d8}, !- Handle
  Heat-Cap-fT 1,                          !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6669e2eb-9d45-4103-9a6d-9952ab9de70b}, !- Handle
  Heat-Cap-fFF 1,                         !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {c197b55f-88f1-4b93-bdb5-e7a7f6aa6937}, !- Handle
  Heat-EIR-fT 1,                          !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {957d905e-c80c-4f54-b48f-f1349fd782f5}, !- Handle
  Heat-EIR-fFF 1,                         !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {1d33bf0a-c995-43a7-86a8-bee9ca33f4d4}, !- Handle
  Heat-PLF-fPLR 1,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {de807555-0979-47da-b6ef-d61c677365ce}, !- Handle
  DefrostEIR 1,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:Electric,
  {bf7b80a5-5a9c-4b86-96e1-cd9f29af1d23}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Central Air Source HP Supplemental Htg Coil, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {efcb6d3c-51ca-4bdf-8aea-49d7b9059e7c}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Central Air Source HP Cooling Coil 15kBtu/hr 9.7SEER 14kBtu/hr 13.0SEER, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6ddf5b9-ff00-4dc7-bdf7-b19ad955dc41}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7d50b48-cf32-4d30-8e49-aba49da47f31}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {893612b3-3a94-43b9-ad0c-198ea43ec86c}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c445c8d-01c6-4ac0-833d-0a1a11f98230}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17ab4972-ff8a-4a15-9439-eb44926aeb9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {98501cf1-edfe-4762-98a7-1da5257bbd55}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a8e30ff-65e3-4259-aeb5-0df503bf777d}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {40ed2710-d683-4652-a8a1-7fbf1fa13d7f}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb66c5e4-d5c2-45c8-8a2c-05c3b80aec54}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {784a74a5-e534-46f7-8f56-8dec818a808f}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a113312d-c0ee-431a-a1f3-67937f0beee7}, !- Handle
  Cool-Cap-fT 1,                          !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ab6655b0-50e7-4d66-aa7c-8314798935be}, !- Handle
  Cool-Cap-fFF 1,                         !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {871fcabe-d1b9-4c0f-a58a-f243db8b842d}, !- Handle
  Cool-EIR-fT 1,                          !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3ab82529-5d12-4e44-a722-4795c3fc2e3e}, !- Handle
  Cool-EIR-fFF 1,                         !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {015a5755-2cf4-4598-a9fa-3dbe61695ec4}, !- Handle
  Cool-PLF-fPLR 1,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {f00c638e-a4e4-4f48-a9c5-f474a08759e7}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Central Air Source HP Supply Fan, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ad26f0a-38df-473d-ad13-ab07625ccfb1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9d8a5284-b34b-4bff-88f4-8c413d240b3c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {3ad26f0a-38df-473d-ad13-ab07625ccfb1}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9d8a5284-b34b-4bff-88f4-8c413d240b3c}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2c41b646-a98f-4ce1-a7c8-36c4154344c0}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {4cb2d38a-8bc8-47e1-a225-46902fced727}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {bfb0d603-ce49-4d6a-8e73-921911fbd3f7}, !- Air Inlet Node Name
  {408a3c23-f4a3-4e15-979c-32b10b6a9dd4}, !- Air Outlet Node Name
  {f00c638e-a4e4-4f48-a9c5-f474a08759e7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7305de26-35a5-47fa-b934-a62a6e5545ad}, !- Supply Air Fan Operating Mode Schedule Name
  {3479c53b-ec52-43f3-8542-b01579b083b2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {efcb6d3c-51ca-4bdf-8aea-49d7b9059e7c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bf7b80a5-5a9c-4b86-96e1-cd9f29af1d23}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bfb0d603-ce49-4d6a-8e73-921911fbd3f7}, !- Handle
  {c6b48971-8bad-4fa9-a6bd-9020f9c5e86a}, !- Source Object
  3,                                      !- Outlet Port
  {2c41b646-a98f-4ce1-a7c8-36c4154344c0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {408a3c23-f4a3-4e15-979c-32b10b6a9dd4}, !- Handle
  {2c41b646-a98f-4ce1-a7c8-36c4154344c0}, !- Source Object
  7,                                      !- Outlet Port
  {7c1dbe61-9bb0-42d0-b36e-e39898f24c72}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {975ffb30-49bf-4a67-aff7-f6f3d3428e40}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Direct Air, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {48c52520-4537-47fc-a3c0-6f80cb852369}, !- Air Inlet Node Name
  {d80c02a7-a398-4a02-ab27-1f834a725f01}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {23c26d5b-f0af-48f8-8c93-eed77e99d671}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Return Air Node, !- Name
  {cc45d9d5-1074-4bd5-ae76-30714064e222}, !- Inlet Port
  {7a7d618d-fcf1-4a37-be58-2bf21ddedfa8}; !- Outlet Port

OS:Connection,
  {28a94362-dccf-4c13-9de9-8f6600a1a71d}, !- Handle
  {34044103-7aef-4125-bc33-22a12f7820a1}, !- Source Object
  3,                                      !- Outlet Port
  {e3daa59b-d1df-4b0c-83b2-681a82b12ccf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc45d9d5-1074-4bd5-ae76-30714064e222}, !- Handle
  {23062704-db83-4504-8b42-df3eeecbd8a2}, !- Source Object
  3,                                      !- Outlet Port
  {23c26d5b-f0af-48f8-8c93-eed77e99d671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7d618d-fcf1-4a37-be58-2bf21ddedfa8}, !- Handle
  {23c26d5b-f0af-48f8-8c93-eed77e99d671}, !- Source Object
  3,                                      !- Outlet Port
  {a7a60490-a575-4ebf-a065-70a90c6b54ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3b82ee6-d7d6-4615-bd48-d0088f3bd4ee}, !- Handle
  Zone RtS RetailSales A end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {11f7c53b-0f95-4a88-ae56-29a37498a608}, !- Inlet Port
  {48c52520-4537-47fc-a3c0-6f80cb852369}; !- Outlet Port

OS:Connection,
  {11f7c53b-0f95-4a88-ae56-29a37498a608}, !- Handle
  {264485a5-b372-4f21-9686-ef07b2fd8f1a}, !- Source Object
  3,                                      !- Outlet Port
  {c3b82ee6-d7d6-4615-bd48-d0088f3bd4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c52520-4537-47fc-a3c0-6f80cb852369}, !- Handle
  {c3b82ee6-d7d6-4615-bd48-d0088f3bd4ee}, !- Source Object
  3,                                      !- Outlet Port
  {975ffb30-49bf-4a67-aff7-f6f3d3428e40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d80c02a7-a398-4a02-ab27-1f834a725f01}, !- Handle
  {975ffb30-49bf-4a67-aff7-f6f3d3428e40}, !- Source Object
  4,                                      !- Outlet Port
  {34044103-7aef-4125-bc33-22a12f7820a1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0db52ec9-5c09-40e3-8ba8-b58bd70ebb91}, !- Handle
  Zone RtS RetailSales B  - Story Ground Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule
  {6345f8d3-f8e8-4bb0-87ab-edda8c02fd7f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fecad3ea-6a26-4d97-823e-28d49379242a}, !- Supply Side Inlet Node Name
  {e4d41c36-aced-4e3a-9fb0-cd26e62eaf53}, !- Demand Side Outlet Node Name
  {fcd268e3-5309-41a8-9e0f-e8ea2e872d3f}, !- Demand Side Inlet Node A
  {dbb0aa69-103b-44e0-ac65-e29b6de75816}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a642581-c6b2-47fc-9d3a-9c7be16c86f2}, !- Demand Mixer Name
  {6cf9128b-dc2d-4e60-b4d0-c26bb9493f09}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7b5a2a86-142a-4761-8137-8fa6e33ccf23}, !- Handle
  Zone RtS RetailSales B  - Story Ground Central Air Source HP Supply Inlet Node, !- Name
  {fecad3ea-6a26-4d97-823e-28d49379242a}, !- Inlet Port
  {3e7fcc05-56bd-45c5-9e6b-33d370abb4da}; !- Outlet Port

OS:Node,
  {d6142ca4-3a1a-4168-8c15-cdd7214139dc}, !- Handle
  Zone RtS RetailSales B  - Story Ground Central Air Source HP Supply Outlet Node, !- Name
  {edfd3fda-dc5e-42f4-ab46-c955392f5136}, !- Inlet Port
  {dbb0aa69-103b-44e0-ac65-e29b6de75816}; !- Outlet Port

OS:Connection,
  {fecad3ea-6a26-4d97-823e-28d49379242a}, !- Handle
  {0db52ec9-5c09-40e3-8ba8-b58bd70ebb91}, !- Source Object
  8,                                      !- Outlet Port
  {7b5a2a86-142a-4761-8137-8fa6e33ccf23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb0aa69-103b-44e0-ac65-e29b6de75816}, !- Handle
  {d6142ca4-3a1a-4168-8c15-cdd7214139dc}, !- Source Object
  3,                                      !- Outlet Port
  {0db52ec9-5c09-40e3-8ba8-b58bd70ebb91}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {935c146b-aa06-4958-9556-691654c67b59}, !- Handle
  Zone RtS RetailSales B  - Story Ground Central Air Source HP Demand Inlet Node, !- Name
  {fcd268e3-5309-41a8-9e0f-e8ea2e872d3f}, !- Inlet Port
  {a4033e58-1dfe-4373-ac08-b3c57851fa8d}; !- Outlet Port

OS:Node,
  {df8a4f93-967d-4347-bf06-d9b2b0bdfc3d}, !- Handle
  Zone RtS RetailSales B  - Story Ground Central Air Source HP Demand Outlet Node, !- Name
  {ac173be9-72a2-4773-8daa-7ee104408d00}, !- Inlet Port
  {e4d41c36-aced-4e3a-9fb0-cd26e62eaf53}; !- Outlet Port

OS:Node,
  {1090803c-cd05-46ae-9283-4d51c20b1e65}, !- Handle
  Zone RtS RetailSales B  - Story Ground Direct Air Outlet Air Node, !- Name
  {bde50492-4c0e-4625-ab20-ba4c29ab0a69}, !- Inlet Port
  {be88ba5b-8f23-4e2b-803f-b645f22d5481}; !- Outlet Port

OS:Connection,
  {fcd268e3-5309-41a8-9e0f-e8ea2e872d3f}, !- Handle
  {0db52ec9-5c09-40e3-8ba8-b58bd70ebb91}, !- Source Object
  10,                                     !- Outlet Port
  {935c146b-aa06-4958-9556-691654c67b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d41c36-aced-4e3a-9fb0-cd26e62eaf53}, !- Handle
  {df8a4f93-967d-4347-bf06-d9b2b0bdfc3d}, !- Source Object
  3,                                      !- Outlet Port
  {0db52ec9-5c09-40e3-8ba8-b58bd70ebb91}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6cf9128b-dc2d-4e60-b4d0-c26bb9493f09}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {a4033e58-1dfe-4373-ac08-b3c57851fa8d}, !- Inlet Node Name
  {198e440a-784b-404b-a1b3-7c9d6e2cde66}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8a642581-c6b2-47fc-9d3a-9c7be16c86f2}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ac173be9-72a2-4773-8daa-7ee104408d00}, !- Outlet Node Name
  {16494254-6384-4d32-a65d-966220fd7ced}; !- Inlet Node Name 1

OS:Connection,
  {a4033e58-1dfe-4373-ac08-b3c57851fa8d}, !- Handle
  {935c146b-aa06-4958-9556-691654c67b59}, !- Source Object
  3,                                      !- Outlet Port
  {6cf9128b-dc2d-4e60-b4d0-c26bb9493f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac173be9-72a2-4773-8daa-7ee104408d00}, !- Handle
  {8a642581-c6b2-47fc-9d3a-9c7be16c86f2}, !- Source Object
  2,                                      !- Outlet Port
  {df8a4f93-967d-4347-bf06-d9b2b0bdfc3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3c2bd8ab-b7e6-4c2a-9e26-668bda9ee00a}, !- Handle
  {0db52ec9-5c09-40e3-8ba8-b58bd70ebb91}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6345f8d3-f8e8-4bb0-87ab-edda8c02fd7f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {ce23b964-d69b-47b3-8709-75ef5a162719}, !- Handle
  Zone RtS RetailSales B  - Story Ground Central Air Source HP heating coil 1359 Clg kBtu/hr 2.8COPH 1452 Clg kBtu/hr 3.0COPH, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.84851958868208,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3b78690-88bd-4279-9315-56fda69d8fe0}, !- Total Heating Capacity Function of Temperature Curve Name
  {7a0f9ed3-4398-40a8-b6c6-22dbde18f1fc}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {503241dc-37f9-4e2a-bf2c-2eb61d5f128e}, !- Energy Input Ratio Function of Temperature Curve Name
  {545659d6-42dc-417f-b5f4-f9e216136ff7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb27fece-6523-4919-89cb-946e8d192d31}, !- Part Load Fraction Correlation Curve Name
  {0df80de7-95c4-4f79-85da-ea21238be679}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {f2b5ad57-00ef-44c7-95d5-507a960685d8}, !- Handle
  Curve Cubic 7,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {4f637506-f788-409f-bf48-5a20a161e945}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5c8a4634-c3ca-4286-88b0-1da3ed0763a9}, !- Handle
  Curve Cubic 9,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {8216e40b-18c2-4aa4-9d01-184c5d8d6f94}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f3c66a8b-8e0d-4a7e-81f6-08c44f1d196a}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c30ca385-1cef-4a8d-bbcd-6b884564c814}, !- Handle
  Heat-Cap-fT 2,                          !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {84525aa4-5e94-4d99-9301-7de26f2ebdbe}, !- Handle
  Heat-Cap-fFF 2,                         !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8b51be78-20a5-4985-8d3a-89a9f6e4f5f5}, !- Handle
  Heat-EIR-fT 2,                          !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f4c22782-3378-4cf8-9e7f-7141409db3ec}, !- Handle
  Heat-EIR-fFF 2,                         !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {58bd90b9-eb43-48a4-8f53-79969b2aa51e}, !- Handle
  Heat-PLF-fPLR 2,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {0df80de7-95c4-4f79-85da-ea21238be679}, !- Handle
  DefrostEIR 2,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:Electric,
  {18b994a9-ecf0-4195-9367-20da9d771671}, !- Handle
  Zone RtS RetailSales B  - Story Ground Central Air Source HP Supplemental Htg Coil, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {12b814cf-4ec7-4770-8feb-aacf9535b516}, !- Handle
  Zone RtS RetailSales B  - Story Ground Central Air Source HP Cooling Coil 1359kBtu/hr 9.7SEER 1452kBtu/hr 13.0SEER, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6ddf5b9-ff00-4dc7-bdf7-b19ad955dc41}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7d50b48-cf32-4d30-8e49-aba49da47f31}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {893612b3-3a94-43b9-ad0c-198ea43ec86c}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c445c8d-01c6-4ac0-833d-0a1a11f98230}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17ab4972-ff8a-4a15-9439-eb44926aeb9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a09a587c-e71d-434e-8a7b-af3fd0c51f22}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b475530d-36de-455d-aac3-03659931765f}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b893e33e-91cd-407e-a3c1-26907044aedf}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb6b1f0f-0d1d-42f2-a38e-64fe2b72441c}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {01c45fa2-3c05-4459-b0f7-ae6924950e0b}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {53f516dd-e8aa-4394-bc58-6d5ee2a7dea8}, !- Handle
  Cool-Cap-fT 2,                          !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c6af2e10-1e71-458f-a890-9f4176de156e}, !- Handle
  Cool-Cap-fFF 2,                         !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {af14d168-f942-4ad1-9f27-26de5db4c149}, !- Handle
  Cool-EIR-fT 2,                          !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ecbfa6e7-22bd-4622-8d15-ba7fd68b4516}, !- Handle
  Cool-EIR-fFF 2,                         !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {c2946721-44c3-4161-b329-d291fdcc3aae}, !- Handle
  Cool-PLF-fPLR 2,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {283d9f47-a08e-41f8-823c-fef35efa6dd9}, !- Handle
  Zone RtS RetailSales B  - Story Ground Central Air Source HP Supply Fan, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {175d9af1-e589-4636-9f87-f15a93c05d6e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5d3e861-01d2-4dec-8cae-74854aff8a1a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {175d9af1-e589-4636-9f87-f15a93c05d6e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5d3e861-01d2-4dec-8cae-74854aff8a1a}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {db537061-5c52-403e-8611-e9eae9ff412a}, !- Handle
  Zone RtS RetailSales B  - Story Ground Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {726df83c-434f-4d39-9262-872c8b3695a0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {3e7fcc05-56bd-45c5-9e6b-33d370abb4da}, !- Air Inlet Node Name
  {edfd3fda-dc5e-42f4-ab46-c955392f5136}, !- Air Outlet Node Name
  {283d9f47-a08e-41f8-823c-fef35efa6dd9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7305de26-35a5-47fa-b934-a62a6e5545ad}, !- Supply Air Fan Operating Mode Schedule Name
  {ce23b964-d69b-47b3-8709-75ef5a162719}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {12b814cf-4ec7-4770-8feb-aacf9535b516}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {18b994a9-ecf0-4195-9367-20da9d771671}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3e7fcc05-56bd-45c5-9e6b-33d370abb4da}, !- Handle
  {7b5a2a86-142a-4761-8137-8fa6e33ccf23}, !- Source Object
  3,                                      !- Outlet Port
  {db537061-5c52-403e-8611-e9eae9ff412a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {edfd3fda-dc5e-42f4-ab46-c955392f5136}, !- Handle
  {db537061-5c52-403e-8611-e9eae9ff412a}, !- Source Object
  7,                                      !- Outlet Port
  {d6142ca4-3a1a-4168-8c15-cdd7214139dc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e577b085-3d0b-4de4-ac53-3cb93eca9443}, !- Handle
  Zone RtS RetailSales B  - Story Ground Direct Air, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {d961ef48-fcaf-401a-85a2-fb81e9276aad}, !- Air Inlet Node Name
  {bde50492-4c0e-4625-ab20-ba4c29ab0a69}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {658c67bb-6597-4078-8def-3ee12402148c}, !- Handle
  Zone RtS RetailSales B  - Story Ground Return Air Node, !- Name
  {2b625c49-353a-41fc-b9ad-c5375cb0e911}, !- Inlet Port
  {16494254-6384-4d32-a65d-966220fd7ced}; !- Outlet Port

OS:Connection,
  {be88ba5b-8f23-4e2b-803f-b645f22d5481}, !- Handle
  {1090803c-cd05-46ae-9283-4d51c20b1e65}, !- Source Object
  3,                                      !- Outlet Port
  {fdd20157-5a9b-4ec5-9ef8-7449461fcffc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b625c49-353a-41fc-b9ad-c5375cb0e911}, !- Handle
  {f0f381d6-262c-4c66-ab5a-c23c08327f0e}, !- Source Object
  3,                                      !- Outlet Port
  {658c67bb-6597-4078-8def-3ee12402148c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16494254-6384-4d32-a65d-966220fd7ced}, !- Handle
  {658c67bb-6597-4078-8def-3ee12402148c}, !- Source Object
  3,                                      !- Outlet Port
  {8a642581-c6b2-47fc-9d3a-9c7be16c86f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a736caae-2e2f-47e9-ab68-61d875f14589}, !- Handle
  Zone RtS RetailSales B  - Story Ground Direct Air Inlet Air Node, !- Name
  {198e440a-784b-404b-a1b3-7c9d6e2cde66}, !- Inlet Port
  {d961ef48-fcaf-401a-85a2-fb81e9276aad}; !- Outlet Port

OS:Connection,
  {198e440a-784b-404b-a1b3-7c9d6e2cde66}, !- Handle
  {6cf9128b-dc2d-4e60-b4d0-c26bb9493f09}, !- Source Object
  3,                                      !- Outlet Port
  {a736caae-2e2f-47e9-ab68-61d875f14589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d961ef48-fcaf-401a-85a2-fb81e9276aad}, !- Handle
  {a736caae-2e2f-47e9-ab68-61d875f14589}, !- Source Object
  3,                                      !- Outlet Port
  {e577b085-3d0b-4de4-ac53-3cb93eca9443}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bde50492-4c0e-4625-ab20-ba4c29ab0a69}, !- Handle
  {e577b085-3d0b-4de4-ac53-3cb93eca9443}, !- Source Object
  4,                                      !- Outlet Port
  {1090803c-cd05-46ae-9283-4d51c20b1e65}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5fd3b80c-5c56-400e-86e0-038da6aee938}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule
  {4b253a4c-863c-45d1-a3da-869523364d48}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2e37ce24-1d3b-4bb8-8155-4e74fd0ab4d1}, !- Supply Side Inlet Node Name
  {9d1869f1-9884-4463-95b8-b51aeda9d260}, !- Demand Side Outlet Node Name
  {8da8431b-df8c-434d-beef-63ea09e396ea}, !- Demand Side Inlet Node A
  {741b0ef0-8517-40d2-b9c4-3d0a84edccc2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0ec49929-059b-4ed7-9e69-8f54914064e9}, !- Demand Mixer Name
  {498af374-dd34-403c-a054-e89ecbd1b660}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e6657f09-1142-4926-afa0-634ee21b2118}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Central Air Source HP Supply Inlet Node, !- Name
  {2e37ce24-1d3b-4bb8-8155-4e74fd0ab4d1}, !- Inlet Port
  {ff06a83e-d0dc-4492-acd1-178d97244fde}; !- Outlet Port

OS:Node,
  {c0e098fe-4dec-492c-8f7a-fcdcef7c9d95}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Central Air Source HP Supply Outlet Node, !- Name
  {faea58a4-3280-4624-b723-f0123aa003ac}, !- Inlet Port
  {741b0ef0-8517-40d2-b9c4-3d0a84edccc2}; !- Outlet Port

OS:Connection,
  {2e37ce24-1d3b-4bb8-8155-4e74fd0ab4d1}, !- Handle
  {5fd3b80c-5c56-400e-86e0-038da6aee938}, !- Source Object
  8,                                      !- Outlet Port
  {e6657f09-1142-4926-afa0-634ee21b2118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {741b0ef0-8517-40d2-b9c4-3d0a84edccc2}, !- Handle
  {c0e098fe-4dec-492c-8f7a-fcdcef7c9d95}, !- Source Object
  3,                                      !- Outlet Port
  {5fd3b80c-5c56-400e-86e0-038da6aee938}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {488c9f18-506a-420f-81e0-a15b901f4bb8}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Central Air Source HP Demand Inlet Node, !- Name
  {8da8431b-df8c-434d-beef-63ea09e396ea}, !- Inlet Port
  {659ba470-c655-4b39-91e6-74e7b47799d4}; !- Outlet Port

OS:Node,
  {cdd43f1c-6873-4e17-b900-c20b12c58d0e}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Central Air Source HP Demand Outlet Node, !- Name
  {73fb091c-613c-4a68-9ff0-6868d782b272}, !- Inlet Port
  {9d1869f1-9884-4463-95b8-b51aeda9d260}; !- Outlet Port

OS:Node,
  {007b39af-0d54-43fc-9082-bf86518ab2e2}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {b8455b90-c8c2-4023-80a6-1d7a3dca3eda}, !- Inlet Port
  {136a3991-783f-4064-9639-b8daa8efe931}; !- Outlet Port

OS:Connection,
  {8da8431b-df8c-434d-beef-63ea09e396ea}, !- Handle
  {5fd3b80c-5c56-400e-86e0-038da6aee938}, !- Source Object
  10,                                     !- Outlet Port
  {488c9f18-506a-420f-81e0-a15b901f4bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d1869f1-9884-4463-95b8-b51aeda9d260}, !- Handle
  {cdd43f1c-6873-4e17-b900-c20b12c58d0e}, !- Source Object
  3,                                      !- Outlet Port
  {5fd3b80c-5c56-400e-86e0-038da6aee938}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {498af374-dd34-403c-a054-e89ecbd1b660}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {659ba470-c655-4b39-91e6-74e7b47799d4}, !- Inlet Node Name
  {77413d3c-c9e1-4f25-b161-2aa25cb74dba}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0ec49929-059b-4ed7-9e69-8f54914064e9}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {73fb091c-613c-4a68-9ff0-6868d782b272}, !- Outlet Node Name
  {1d18f7bf-166b-4b9e-8171-bc36f167247c}; !- Inlet Node Name 1

OS:Connection,
  {659ba470-c655-4b39-91e6-74e7b47799d4}, !- Handle
  {488c9f18-506a-420f-81e0-a15b901f4bb8}, !- Source Object
  3,                                      !- Outlet Port
  {498af374-dd34-403c-a054-e89ecbd1b660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73fb091c-613c-4a68-9ff0-6868d782b272}, !- Handle
  {0ec49929-059b-4ed7-9e69-8f54914064e9}, !- Source Object
  2,                                      !- Outlet Port
  {cdd43f1c-6873-4e17-b900-c20b12c58d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d2eaeb49-3db2-40a0-ac13-03bb88374f98}, !- Handle
  {5fd3b80c-5c56-400e-86e0-038da6aee938}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4b253a4c-863c-45d1-a3da-869523364d48}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {13b46e5f-feb5-4ad5-b403-85e90074f697}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Central Air Source HP heating coil 83 Clg kBtu/hr 2.8COPH 79 Clg kBtu/hr 3.0COPH, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.23619181320692,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3b78690-88bd-4279-9315-56fda69d8fe0}, !- Total Heating Capacity Function of Temperature Curve Name
  {7a0f9ed3-4398-40a8-b6c6-22dbde18f1fc}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {503241dc-37f9-4e2a-bf2c-2eb61d5f128e}, !- Energy Input Ratio Function of Temperature Curve Name
  {545659d6-42dc-417f-b5f4-f9e216136ff7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb27fece-6523-4919-89cb-946e8d192d31}, !- Part Load Fraction Correlation Curve Name
  {86c1bcd2-9f00-40fa-818d-f7915da76895}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {96542fc3-8203-46e4-b5de-ef198933ea4a}, !- Handle
  Curve Cubic 10,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ecca7595-54ee-45ee-b8a7-71c102e00585}, !- Handle
  Curve Cubic 11,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7268677b-24e6-4743-ac8c-0fa402a6c970}, !- Handle
  Curve Cubic 12,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {882ef973-b1fb-41d1-8d7b-b19d9fdf5496}, !- Handle
  Curve Quadratic 16,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {68f2822c-3263-43f9-a8c1-20bccd017eb7}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {716c1dc9-7cc7-4051-854c-2a218dc8c6b5}, !- Handle
  Heat-Cap-fT 3,                          !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fbb059f1-a34a-4ab9-8026-15e6a3990a14}, !- Handle
  Heat-Cap-fFF 3,                         !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {71b63816-c77e-4c6c-85ed-530704d8a121}, !- Handle
  Heat-EIR-fT 3,                          !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ce45a22c-ae81-45f9-b745-c3ed61fc3cef}, !- Handle
  Heat-EIR-fFF 3,                         !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {0f12c6f9-d9da-4040-875a-76ba9aa0ab5f}, !- Handle
  Heat-PLF-fPLR 3,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {86c1bcd2-9f00-40fa-818d-f7915da76895}, !- Handle
  DefrostEIR 3,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:Electric,
  {fe903a76-37a6-4063-96e4-7f4610bbea41}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Central Air Source HP Supplemental Htg Coil, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1e3b2975-d6b6-4490-bb79-9474316569cc}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Central Air Source HP Cooling Coil 83kBtu/hr 9.7SEER 79kBtu/hr 13.0SEER, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6ddf5b9-ff00-4dc7-bdf7-b19ad955dc41}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7d50b48-cf32-4d30-8e49-aba49da47f31}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {893612b3-3a94-43b9-ad0c-198ea43ec86c}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c445c8d-01c6-4ac0-833d-0a1a11f98230}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17ab4972-ff8a-4a15-9439-eb44926aeb9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {41c0de5f-a49a-4159-a2cf-3b744060a309}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c018797f-93c8-4f4d-accd-4aa90cedaeeb}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {97e193a3-f3de-46f3-911f-0938b2edb0b8}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {935f219e-409c-45cd-add2-c6c06a33c573}, !- Handle
  Curve Quadratic 19,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0f1919fd-5662-4ddf-908f-e53d9e12af27}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd7f70db-0c90-45ee-a640-5dc2e3bc65f1}, !- Handle
  Cool-Cap-fT 3,                          !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b0a8f179-9015-4a88-82a9-2d0bfcd58ea0}, !- Handle
  Cool-Cap-fFF 3,                         !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {c5242611-2b4b-4d1c-ae56-85f495d0bc80}, !- Handle
  Cool-EIR-fT 3,                          !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {13821c4d-cfb7-46dc-b8cf-96eebbc57bca}, !- Handle
  Cool-EIR-fFF 3,                         !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {5dc8464e-3da8-43ee-acbe-215cf0e4d7a4}, !- Handle
  Cool-PLF-fPLR 3,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {4c303baa-88a3-4ff6-ba00-98ac4d7e40ef}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Central Air Source HP Supply Fan, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7d5204dc-0906-4e26-b002-800336c27044}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7785b4b5-268f-4ddb-8309-d4cc206ce25f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {7d5204dc-0906-4e26-b002-800336c27044}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7785b4b5-268f-4ddb-8309-d4cc206ce25f}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {982a7b70-9add-4f81-aeb5-b29f7dc9e1c4}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {6d269a1a-edcc-44ab-8936-068cd917e8af}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {ff06a83e-d0dc-4492-acd1-178d97244fde}, !- Air Inlet Node Name
  {faea58a4-3280-4624-b723-f0123aa003ac}, !- Air Outlet Node Name
  {4c303baa-88a3-4ff6-ba00-98ac4d7e40ef}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7305de26-35a5-47fa-b934-a62a6e5545ad}, !- Supply Air Fan Operating Mode Schedule Name
  {13b46e5f-feb5-4ad5-b403-85e90074f697}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1e3b2975-d6b6-4490-bb79-9474316569cc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fe903a76-37a6-4063-96e4-7f4610bbea41}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ff06a83e-d0dc-4492-acd1-178d97244fde}, !- Handle
  {e6657f09-1142-4926-afa0-634ee21b2118}, !- Source Object
  3,                                      !- Outlet Port
  {982a7b70-9add-4f81-aeb5-b29f7dc9e1c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {faea58a4-3280-4624-b723-f0123aa003ac}, !- Handle
  {982a7b70-9add-4f81-aeb5-b29f7dc9e1c4}, !- Source Object
  7,                                      !- Outlet Port
  {c0e098fe-4dec-492c-8f7a-fcdcef7c9d95}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f4fe4d53-178e-4b97-8de5-2220df986cfe}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Direct Air, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {59e1453c-7927-41cd-ae21-a0cfa1baf97f}, !- Air Inlet Node Name
  {b8455b90-c8c2-4023-80a6-1d7a3dca3eda}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {04ee6164-6559-4352-ae2c-8b158690f785}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Return Air Node, !- Name
  {bec8055b-1c6a-417a-96cb-9b23bbd0e23b}, !- Inlet Port
  {1d18f7bf-166b-4b9e-8171-bc36f167247c}; !- Outlet Port

OS:Connection,
  {136a3991-783f-4064-9639-b8daa8efe931}, !- Handle
  {007b39af-0d54-43fc-9082-bf86518ab2e2}, !- Source Object
  3,                                      !- Outlet Port
  {1a8e85c6-b51b-45d3-9a73-464a11892e88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bec8055b-1c6a-417a-96cb-9b23bbd0e23b}, !- Handle
  {d9d50599-b577-40f2-b31d-797f82d1d889}, !- Source Object
  3,                                      !- Outlet Port
  {04ee6164-6559-4352-ae2c-8b158690f785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d18f7bf-166b-4b9e-8171-bc36f167247c}, !- Handle
  {04ee6164-6559-4352-ae2c-8b158690f785}, !- Source Object
  3,                                      !- Outlet Port
  {0ec49929-059b-4ed7-9e69-8f54914064e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {71171466-30b0-48e3-a6e2-f3841adee2cb}, !- Handle
  Zone RtS RetailSales B end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {77413d3c-c9e1-4f25-b161-2aa25cb74dba}, !- Inlet Port
  {59e1453c-7927-41cd-ae21-a0cfa1baf97f}; !- Outlet Port

OS:Connection,
  {77413d3c-c9e1-4f25-b161-2aa25cb74dba}, !- Handle
  {498af374-dd34-403c-a054-e89ecbd1b660}, !- Source Object
  3,                                      !- Outlet Port
  {71171466-30b0-48e3-a6e2-f3841adee2cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59e1453c-7927-41cd-ae21-a0cfa1baf97f}, !- Handle
  {71171466-30b0-48e3-a6e2-f3841adee2cb}, !- Source Object
  3,                                      !- Outlet Port
  {f4fe4d53-178e-4b97-8de5-2220df986cfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8455b90-c8c2-4023-80a6-1d7a3dca3eda}, !- Handle
  {f4fe4d53-178e-4b97-8de5-2220df986cfe}, !- Source Object
  4,                                      !- Outlet Port
  {007b39af-0d54-43fc-9082-bf86518ab2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8c7e450b-4ff7-4cd3-a316-37e3d5d057ae}, !- Handle
  Zone RtS RetailSales C  - Story Ground Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule
  {b2f77948-8a42-4c32-8671-c57a54a31447}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a55076fa-8a85-4800-843f-ad8b15adcbfc}, !- Supply Side Inlet Node Name
  {a3ea9a8c-e625-4e4e-9202-8b30283b6a32}, !- Demand Side Outlet Node Name
  {04910546-a8f5-4c9e-aaae-28bf7f2c5315}, !- Demand Side Inlet Node A
  {aca480a6-82ea-4660-8f54-aed0257bb50c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {146db152-4695-4eb6-892b-ea41c685ab86}, !- Demand Mixer Name
  {e876ba2c-589b-44ab-831a-0156f19d0800}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5de53320-92b2-4c26-8db9-9176ea8eb8a3}, !- Handle
  Zone RtS RetailSales C  - Story Ground Central Air Source HP Supply Inlet Node, !- Name
  {a55076fa-8a85-4800-843f-ad8b15adcbfc}, !- Inlet Port
  {1e8c9266-24e7-45b0-87ee-ba8e9d8caffc}; !- Outlet Port

OS:Node,
  {343cb47c-8c35-4cf1-9713-9c69d0bc9818}, !- Handle
  Zone RtS RetailSales C  - Story Ground Central Air Source HP Supply Outlet Node, !- Name
  {0fd78291-8d49-4e34-8505-8592e55062dd}, !- Inlet Port
  {aca480a6-82ea-4660-8f54-aed0257bb50c}; !- Outlet Port

OS:Connection,
  {a55076fa-8a85-4800-843f-ad8b15adcbfc}, !- Handle
  {8c7e450b-4ff7-4cd3-a316-37e3d5d057ae}, !- Source Object
  8,                                      !- Outlet Port
  {5de53320-92b2-4c26-8db9-9176ea8eb8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aca480a6-82ea-4660-8f54-aed0257bb50c}, !- Handle
  {343cb47c-8c35-4cf1-9713-9c69d0bc9818}, !- Source Object
  3,                                      !- Outlet Port
  {8c7e450b-4ff7-4cd3-a316-37e3d5d057ae}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {15353bb1-1d66-4a42-8b55-2fe59a8a34e7}, !- Handle
  Zone RtS RetailSales C  - Story Ground Central Air Source HP Demand Inlet Node, !- Name
  {04910546-a8f5-4c9e-aaae-28bf7f2c5315}, !- Inlet Port
  {b8ed6361-a7af-4d0c-bb25-913298c65f83}; !- Outlet Port

OS:Node,
  {90a1329f-e302-4859-bd9d-cd23f986f101}, !- Handle
  Zone RtS RetailSales C  - Story Ground Central Air Source HP Demand Outlet Node, !- Name
  {951094f2-4d54-4efa-a0df-120f42ef6de9}, !- Inlet Port
  {a3ea9a8c-e625-4e4e-9202-8b30283b6a32}; !- Outlet Port

OS:Node,
  {ddb42afa-374f-4551-90fc-97204267a336}, !- Handle
  Zone RtS RetailSales C  - Story Ground Direct Air Outlet Air Node, !- Name
  {eefff68d-eff0-4d5c-841e-fa1e632ee746}, !- Inlet Port
  {6dc67a30-d6eb-4256-ab14-b7173c57752d}; !- Outlet Port

OS:Connection,
  {04910546-a8f5-4c9e-aaae-28bf7f2c5315}, !- Handle
  {8c7e450b-4ff7-4cd3-a316-37e3d5d057ae}, !- Source Object
  10,                                     !- Outlet Port
  {15353bb1-1d66-4a42-8b55-2fe59a8a34e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3ea9a8c-e625-4e4e-9202-8b30283b6a32}, !- Handle
  {90a1329f-e302-4859-bd9d-cd23f986f101}, !- Source Object
  3,                                      !- Outlet Port
  {8c7e450b-4ff7-4cd3-a316-37e3d5d057ae}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e876ba2c-589b-44ab-831a-0156f19d0800}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {b8ed6361-a7af-4d0c-bb25-913298c65f83}, !- Inlet Node Name
  {0df7c13f-50df-404c-9afe-f918529b75c8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {146db152-4695-4eb6-892b-ea41c685ab86}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {951094f2-4d54-4efa-a0df-120f42ef6de9}, !- Outlet Node Name
  {4afbb2a0-e61e-4296-be7f-8b9cdae63d83}; !- Inlet Node Name 1

OS:Connection,
  {b8ed6361-a7af-4d0c-bb25-913298c65f83}, !- Handle
  {15353bb1-1d66-4a42-8b55-2fe59a8a34e7}, !- Source Object
  3,                                      !- Outlet Port
  {e876ba2c-589b-44ab-831a-0156f19d0800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {951094f2-4d54-4efa-a0df-120f42ef6de9}, !- Handle
  {146db152-4695-4eb6-892b-ea41c685ab86}, !- Source Object
  2,                                      !- Outlet Port
  {90a1329f-e302-4859-bd9d-cd23f986f101}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92e31dbe-737b-497f-90d8-80d04f3c8bfe}, !- Handle
  {8c7e450b-4ff7-4cd3-a316-37e3d5d057ae}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b2f77948-8a42-4c32-8671-c57a54a31447}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {4a118923-5de2-4945-b173-dc64ab283ed8}, !- Handle
  Zone RtS RetailSales C  - Story Ground Central Air Source HP heating coil 204 Clg kBtu/hr 2.8COPH 204 Clg kBtu/hr 3.0COPH, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.29170589970609,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3b78690-88bd-4279-9315-56fda69d8fe0}, !- Total Heating Capacity Function of Temperature Curve Name
  {7a0f9ed3-4398-40a8-b6c6-22dbde18f1fc}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {503241dc-37f9-4e2a-bf2c-2eb61d5f128e}, !- Energy Input Ratio Function of Temperature Curve Name
  {545659d6-42dc-417f-b5f4-f9e216136ff7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb27fece-6523-4919-89cb-946e8d192d31}, !- Part Load Fraction Correlation Curve Name
  {8e07b49a-c782-498d-9efe-ee3d0187a7af}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {48e6bf6b-9e70-4bc8-9f78-3339eba09f77}, !- Handle
  Curve Cubic 13,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6ed94bad-5cc7-45b6-bdac-09f0bed62c4a}, !- Handle
  Curve Cubic 14,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b235411c-3c3d-40c3-819a-e804dde404a7}, !- Handle
  Curve Cubic 15,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {43304fde-0462-4304-90be-894a1fdf82c5}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {bc48ac24-fdbb-4411-ad57-b3cf1c84231c}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1de221de-78f5-4396-bcaa-e165d78fea1f}, !- Handle
  Heat-Cap-fT 4,                          !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b65022e0-abc3-4cfc-a5b0-4d9264626837}, !- Handle
  Heat-Cap-fFF 4,                         !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {72306e48-5f5e-44ec-9fe7-91f317b45c61}, !- Handle
  Heat-EIR-fT 4,                          !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2ae91682-46a4-47df-9a4c-8a48f5894e6d}, !- Handle
  Heat-EIR-fFF 4,                         !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {0960fa92-52fa-4e21-9d12-60794580bcca}, !- Handle
  Heat-PLF-fPLR 4,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8e07b49a-c782-498d-9efe-ee3d0187a7af}, !- Handle
  DefrostEIR 4,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:Electric,
  {36fe5d98-b983-45f5-9a97-e26dd345be3a}, !- Handle
  Zone RtS RetailSales C  - Story Ground Central Air Source HP Supplemental Htg Coil, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f0fb1fd3-96a3-4153-9fc9-7c75a3369e2d}, !- Handle
  Zone RtS RetailSales C  - Story Ground Central Air Source HP Cooling Coil 204kBtu/hr 9.7SEER 204kBtu/hr 13.0SEER, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6ddf5b9-ff00-4dc7-bdf7-b19ad955dc41}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7d50b48-cf32-4d30-8e49-aba49da47f31}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {893612b3-3a94-43b9-ad0c-198ea43ec86c}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c445c8d-01c6-4ac0-833d-0a1a11f98230}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17ab4972-ff8a-4a15-9439-eb44926aeb9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2f01bddd-e3b7-4a4f-9338-0033f4c4fea1}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d92cd616-96e2-46e7-89ed-fe30f31d5f91}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3bebe14-84e8-4cfe-b2ce-06c3762c59fa}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3636eb29-91e7-400e-b005-8bd9e2aed442}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f9bce2ed-0a23-490d-b530-80a1d7b71d14}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6aac99fe-e2aa-4146-9aa6-3b36bd77e828}, !- Handle
  Cool-Cap-fT 4,                          !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1ba8cbc8-be81-4e36-bc33-109fcdcfd901}, !- Handle
  Cool-Cap-fFF 4,                         !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {af1ecf5e-5608-47aa-b163-d2184683ccf6}, !- Handle
  Cool-EIR-fT 4,                          !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2f98e6e1-c103-4687-875b-4e61d1ccbb5b}, !- Handle
  Cool-EIR-fFF 4,                         !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {902ae995-0bde-4c37-aea3-527442940fa5}, !- Handle
  Cool-PLF-fPLR 4,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {47e4ee0f-734a-429e-9834-043018e3223f}, !- Handle
  Zone RtS RetailSales C  - Story Ground Central Air Source HP Supply Fan, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {075ee296-ae5d-421e-8387-cdbf4601b6ac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {47544dc9-71b2-43b2-a25d-a5efcffc738e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {075ee296-ae5d-421e-8387-cdbf4601b6ac}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {47544dc9-71b2-43b2-a25d-a5efcffc738e}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b56b437d-4098-417f-a83f-696cc0745624}, !- Handle
  Zone RtS RetailSales C  - Story Ground Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {6ff01f12-c23c-4d39-bc33-63d14a7741a5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {1e8c9266-24e7-45b0-87ee-ba8e9d8caffc}, !- Air Inlet Node Name
  {0fd78291-8d49-4e34-8505-8592e55062dd}, !- Air Outlet Node Name
  {47e4ee0f-734a-429e-9834-043018e3223f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7305de26-35a5-47fa-b934-a62a6e5545ad}, !- Supply Air Fan Operating Mode Schedule Name
  {4a118923-5de2-4945-b173-dc64ab283ed8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f0fb1fd3-96a3-4153-9fc9-7c75a3369e2d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {36fe5d98-b983-45f5-9a97-e26dd345be3a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1e8c9266-24e7-45b0-87ee-ba8e9d8caffc}, !- Handle
  {5de53320-92b2-4c26-8db9-9176ea8eb8a3}, !- Source Object
  3,                                      !- Outlet Port
  {b56b437d-4098-417f-a83f-696cc0745624}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0fd78291-8d49-4e34-8505-8592e55062dd}, !- Handle
  {b56b437d-4098-417f-a83f-696cc0745624}, !- Source Object
  7,                                      !- Outlet Port
  {343cb47c-8c35-4cf1-9713-9c69d0bc9818}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {84f253aa-1bd7-4a14-9fb4-7c352ed1a827}, !- Handle
  Zone RtS RetailSales C  - Story Ground Direct Air, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {6e1b7a8d-0a6a-4134-85a9-7c4f15f23c54}, !- Air Inlet Node Name
  {eefff68d-eff0-4d5c-841e-fa1e632ee746}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d848c61f-c92b-4b33-9e78-dfa5e3fff270}, !- Handle
  Zone RtS RetailSales C  - Story Ground Return Air Node, !- Name
  {298be7ac-763e-4fed-a765-fdf36eefc5e8}, !- Inlet Port
  {4afbb2a0-e61e-4296-be7f-8b9cdae63d83}; !- Outlet Port

OS:Connection,
  {6dc67a30-d6eb-4256-ab14-b7173c57752d}, !- Handle
  {ddb42afa-374f-4551-90fc-97204267a336}, !- Source Object
  3,                                      !- Outlet Port
  {6ed84a1c-3061-41ad-9780-d53846c4d815}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {298be7ac-763e-4fed-a765-fdf36eefc5e8}, !- Handle
  {1eaa7ed0-c27e-49fc-887b-c92455141e1f}, !- Source Object
  3,                                      !- Outlet Port
  {d848c61f-c92b-4b33-9e78-dfa5e3fff270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4afbb2a0-e61e-4296-be7f-8b9cdae63d83}, !- Handle
  {d848c61f-c92b-4b33-9e78-dfa5e3fff270}, !- Source Object
  3,                                      !- Outlet Port
  {146db152-4695-4eb6-892b-ea41c685ab86}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d6374e97-4a73-47f4-a23d-86cc8dfbc378}, !- Handle
  Zone RtS RetailSales C  - Story Ground Direct Air Inlet Air Node, !- Name
  {0df7c13f-50df-404c-9afe-f918529b75c8}, !- Inlet Port
  {6e1b7a8d-0a6a-4134-85a9-7c4f15f23c54}; !- Outlet Port

OS:Connection,
  {0df7c13f-50df-404c-9afe-f918529b75c8}, !- Handle
  {e876ba2c-589b-44ab-831a-0156f19d0800}, !- Source Object
  3,                                      !- Outlet Port
  {d6374e97-4a73-47f4-a23d-86cc8dfbc378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1b7a8d-0a6a-4134-85a9-7c4f15f23c54}, !- Handle
  {d6374e97-4a73-47f4-a23d-86cc8dfbc378}, !- Source Object
  3,                                      !- Outlet Port
  {84f253aa-1bd7-4a14-9fb4-7c352ed1a827}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eefff68d-eff0-4d5c-841e-fa1e632ee746}, !- Handle
  {84f253aa-1bd7-4a14-9fb4-7c352ed1a827}, !- Source Object
  4,                                      !- Outlet Port
  {ddb42afa-374f-4551-90fc-97204267a336}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b5e24dde-d7d2-4178-8929-5a71787e4cf3}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule
  {a30aa6f5-3724-41b5-836c-d1275e80771a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {61429284-915b-466c-9c26-91782e12f836}, !- Supply Side Inlet Node Name
  {848ea1c3-0c22-4ea6-bd11-abfb36c2f569}, !- Demand Side Outlet Node Name
  {d49d1444-970f-43d7-af6f-594cec057ff7}, !- Demand Side Inlet Node A
  {c591ec6c-7c1d-4dda-b922-c9157e846ba1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5f430d1f-90a4-4f61-815f-53cda048ee1f}, !- Demand Mixer Name
  {fc49eba6-ca97-4ee2-affa-c46de2794501}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c55e1bfb-f63c-4a3b-bb0c-0501e7b43df8}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Central Air Source HP Supply Inlet Node, !- Name
  {61429284-915b-466c-9c26-91782e12f836}, !- Inlet Port
  {5f0bcd10-fe95-4ab0-a023-b0c11ab4e87f}; !- Outlet Port

OS:Node,
  {5ffdd5ae-2e23-4694-9c27-4546fac0d90f}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Central Air Source HP Supply Outlet Node, !- Name
  {c3413540-8d0c-4e18-9c5e-c6fd725e0f9e}, !- Inlet Port
  {c591ec6c-7c1d-4dda-b922-c9157e846ba1}; !- Outlet Port

OS:Connection,
  {61429284-915b-466c-9c26-91782e12f836}, !- Handle
  {b5e24dde-d7d2-4178-8929-5a71787e4cf3}, !- Source Object
  8,                                      !- Outlet Port
  {c55e1bfb-f63c-4a3b-bb0c-0501e7b43df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c591ec6c-7c1d-4dda-b922-c9157e846ba1}, !- Handle
  {5ffdd5ae-2e23-4694-9c27-4546fac0d90f}, !- Source Object
  3,                                      !- Outlet Port
  {b5e24dde-d7d2-4178-8929-5a71787e4cf3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f80330b1-4cc5-42ec-ad4d-d62bfffa089e}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Central Air Source HP Demand Inlet Node, !- Name
  {d49d1444-970f-43d7-af6f-594cec057ff7}, !- Inlet Port
  {6d149a55-9163-4e83-8a16-06ccaaf5a048}; !- Outlet Port

OS:Node,
  {db968156-8403-4605-a5cf-6553142e79b3}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Central Air Source HP Demand Outlet Node, !- Name
  {33ebeb4d-4870-4957-967c-d451ad9d6199}, !- Inlet Port
  {848ea1c3-0c22-4ea6-bd11-abfb36c2f569}; !- Outlet Port

OS:Node,
  {d34d727b-389c-4161-a256-905045a1379f}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {368fd828-4066-411e-81dc-c5cf65ad13ce}, !- Inlet Port
  {717ad46e-730e-49b5-9369-1fcc250dea23}; !- Outlet Port

OS:Connection,
  {d49d1444-970f-43d7-af6f-594cec057ff7}, !- Handle
  {b5e24dde-d7d2-4178-8929-5a71787e4cf3}, !- Source Object
  10,                                     !- Outlet Port
  {f80330b1-4cc5-42ec-ad4d-d62bfffa089e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {848ea1c3-0c22-4ea6-bd11-abfb36c2f569}, !- Handle
  {db968156-8403-4605-a5cf-6553142e79b3}, !- Source Object
  3,                                      !- Outlet Port
  {b5e24dde-d7d2-4178-8929-5a71787e4cf3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fc49eba6-ca97-4ee2-affa-c46de2794501}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {6d149a55-9163-4e83-8a16-06ccaaf5a048}, !- Inlet Node Name
  {664793b0-ceaa-4aa0-8020-ba1f95e24ccd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5f430d1f-90a4-4f61-815f-53cda048ee1f}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {33ebeb4d-4870-4957-967c-d451ad9d6199}, !- Outlet Node Name
  {81eb24e8-9d75-4abe-91b6-c0ded8401dea}; !- Inlet Node Name 1

OS:Connection,
  {6d149a55-9163-4e83-8a16-06ccaaf5a048}, !- Handle
  {f80330b1-4cc5-42ec-ad4d-d62bfffa089e}, !- Source Object
  3,                                      !- Outlet Port
  {fc49eba6-ca97-4ee2-affa-c46de2794501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33ebeb4d-4870-4957-967c-d451ad9d6199}, !- Handle
  {5f430d1f-90a4-4f61-815f-53cda048ee1f}, !- Source Object
  2,                                      !- Outlet Port
  {db968156-8403-4605-a5cf-6553142e79b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8f9e2a72-c255-470b-a6eb-02e9f94ad1e0}, !- Handle
  {b5e24dde-d7d2-4178-8929-5a71787e4cf3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a30aa6f5-3724-41b5-836c-d1275e80771a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {bd319ccc-7299-4770-95a7-04d8e09e3aca}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Central Air Source HP heating coil 12 Clg kBtu/hr 2.8COPH 11 Clg kBtu/hr 3.0COPH, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.20572080391986,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3b78690-88bd-4279-9315-56fda69d8fe0}, !- Total Heating Capacity Function of Temperature Curve Name
  {7a0f9ed3-4398-40a8-b6c6-22dbde18f1fc}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {503241dc-37f9-4e2a-bf2c-2eb61d5f128e}, !- Energy Input Ratio Function of Temperature Curve Name
  {545659d6-42dc-417f-b5f4-f9e216136ff7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb27fece-6523-4919-89cb-946e8d192d31}, !- Part Load Fraction Correlation Curve Name
  {93477934-466c-47d3-812a-103cec4c1a8b}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {a217b64f-6326-4c24-b910-9c7217a452fd}, !- Handle
  Curve Cubic 16,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ed0ccd62-4bdf-40a1-8fd5-70646dfb044e}, !- Handle
  Curve Cubic 17,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {93f436c5-4092-441e-a986-acd4b4375d70}, !- Handle
  Curve Cubic 18,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {15e24baf-0e2f-4a8b-95fc-a105cb0d048d}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d373ef44-7140-4ee6-9b95-341e80962d31}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d407a50-9a08-418f-9351-2eb25de89aae}, !- Handle
  Heat-Cap-fT 5,                          !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8fedea98-c698-4eca-858b-f942aa7a1bd9}, !- Handle
  Heat-Cap-fFF 5,                         !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8c1baedc-4e22-480c-9552-bd95c4af410f}, !- Handle
  Heat-EIR-fT 5,                          !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7a394a4e-686d-45ad-a5a0-86e1f0645156}, !- Handle
  Heat-EIR-fFF 5,                         !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {9d9be246-ee9f-4141-81a6-c96c43191a9f}, !- Handle
  Heat-PLF-fPLR 5,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {93477934-466c-47d3-812a-103cec4c1a8b}, !- Handle
  DefrostEIR 5,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:Electric,
  {d275a354-825e-45ba-9e51-33e34411ab70}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Central Air Source HP Supplemental Htg Coil, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {400d02de-a666-4ab1-ba1d-630bef9e0ef3}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Central Air Source HP Cooling Coil 12kBtu/hr 9.7SEER 11kBtu/hr 13.0SEER, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6ddf5b9-ff00-4dc7-bdf7-b19ad955dc41}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7d50b48-cf32-4d30-8e49-aba49da47f31}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {893612b3-3a94-43b9-ad0c-198ea43ec86c}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c445c8d-01c6-4ac0-833d-0a1a11f98230}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17ab4972-ff8a-4a15-9439-eb44926aeb9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4851849e-8f4e-4831-9ee2-05eb96fd227d}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4db06be8-f967-4907-a4fc-229e4bde274a}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1441ad85-f221-4c39-bef6-da79b90a00b3}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9e4104e0-ea98-490c-80a2-b859cd13ac08}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f01aea31-29d2-498c-9e1a-17451c4f15da}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5de0981-c5fc-4bdd-a4d6-e1530257aaeb}, !- Handle
  Cool-Cap-fT 5,                          !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d3f69006-674b-4e92-8d62-adcf178e9b1b}, !- Handle
  Cool-Cap-fFF 5,                         !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {58f5091a-83c2-44a8-826c-238e50c8a72f}, !- Handle
  Cool-EIR-fT 5,                          !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5fc91517-723a-4384-9e26-7c5c7b810d3a}, !- Handle
  Cool-EIR-fFF 5,                         !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {6812bc92-7b9b-4489-93ea-add4952ee0d0}, !- Handle
  Cool-PLF-fPLR 5,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {63c2fdc7-a7ca-4b72-a26f-c5bbc2eea383}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Central Air Source HP Supply Fan, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f00813d-3f3a-41e6-bae6-b6fee44a35e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b5770d61-bb61-4751-972f-0fef03edc28a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {4f00813d-3f3a-41e6-bae6-b6fee44a35e6}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b5770d61-bb61-4751-972f-0fef03edc28a}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fca531c0-9f8e-42dc-a19f-aecead35668a}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {f3a2d6ea-1644-4a7c-8cd2-c7ec3266a597}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {5f0bcd10-fe95-4ab0-a023-b0c11ab4e87f}, !- Air Inlet Node Name
  {c3413540-8d0c-4e18-9c5e-c6fd725e0f9e}, !- Air Outlet Node Name
  {63c2fdc7-a7ca-4b72-a26f-c5bbc2eea383}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7305de26-35a5-47fa-b934-a62a6e5545ad}, !- Supply Air Fan Operating Mode Schedule Name
  {bd319ccc-7299-4770-95a7-04d8e09e3aca}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {400d02de-a666-4ab1-ba1d-630bef9e0ef3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d275a354-825e-45ba-9e51-33e34411ab70}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5f0bcd10-fe95-4ab0-a023-b0c11ab4e87f}, !- Handle
  {c55e1bfb-f63c-4a3b-bb0c-0501e7b43df8}, !- Source Object
  3,                                      !- Outlet Port
  {fca531c0-9f8e-42dc-a19f-aecead35668a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c3413540-8d0c-4e18-9c5e-c6fd725e0f9e}, !- Handle
  {fca531c0-9f8e-42dc-a19f-aecead35668a}, !- Source Object
  7,                                      !- Outlet Port
  {5ffdd5ae-2e23-4694-9c27-4546fac0d90f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fb74d7dd-c197-4642-ac10-0b639cd67e8d}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Direct Air, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {af26104d-e9fe-4aa7-8174-ab73be1560c0}, !- Air Inlet Node Name
  {368fd828-4066-411e-81dc-c5cf65ad13ce}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11845283-56a4-49e0-a7ed-e8c52115a375}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Return Air Node, !- Name
  {f1846fa3-26f7-467a-935a-f2420ffd90a1}, !- Inlet Port
  {81eb24e8-9d75-4abe-91b6-c0ded8401dea}; !- Outlet Port

OS:Connection,
  {717ad46e-730e-49b5-9369-1fcc250dea23}, !- Handle
  {d34d727b-389c-4161-a256-905045a1379f}, !- Source Object
  3,                                      !- Outlet Port
  {59116597-44a3-4807-a0c6-05d4c26b9e6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1846fa3-26f7-467a-935a-f2420ffd90a1}, !- Handle
  {f2d2a375-d60f-46b9-b4e0-b89c3df07d0d}, !- Source Object
  3,                                      !- Outlet Port
  {11845283-56a4-49e0-a7ed-e8c52115a375}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81eb24e8-9d75-4abe-91b6-c0ded8401dea}, !- Handle
  {11845283-56a4-49e0-a7ed-e8c52115a375}, !- Source Object
  3,                                      !- Outlet Port
  {5f430d1f-90a4-4f61-815f-53cda048ee1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {329e3e3c-4a0c-4c9e-822e-1946ff6f9b0e}, !- Handle
  Zone RtS RetailSales C end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {664793b0-ceaa-4aa0-8020-ba1f95e24ccd}, !- Inlet Port
  {af26104d-e9fe-4aa7-8174-ab73be1560c0}; !- Outlet Port

OS:Connection,
  {664793b0-ceaa-4aa0-8020-ba1f95e24ccd}, !- Handle
  {fc49eba6-ca97-4ee2-affa-c46de2794501}, !- Source Object
  3,                                      !- Outlet Port
  {329e3e3c-4a0c-4c9e-822e-1946ff6f9b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af26104d-e9fe-4aa7-8174-ab73be1560c0}, !- Handle
  {329e3e3c-4a0c-4c9e-822e-1946ff6f9b0e}, !- Source Object
  3,                                      !- Outlet Port
  {fb74d7dd-c197-4642-ac10-0b639cd67e8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {368fd828-4066-411e-81dc-c5cf65ad13ce}, !- Handle
  {fb74d7dd-c197-4642-ac10-0b639cd67e8d}, !- Source Object
  4,                                      !- Outlet Port
  {d34d727b-389c-4161-a256-905045a1379f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7daf404c-0798-44b5-b1da-d9786d2f9dfe}, !- Handle
  Zone RtS StockRoom A  - Story Ground Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule
  {d7dec7a1-bb38-4c0b-9d3c-9840395df7c4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3439fe8b-aa19-407d-b2d7-12c6b09f266b}, !- Supply Side Inlet Node Name
  {a8749825-e303-4257-98d1-62efd5d6a7d7}, !- Demand Side Outlet Node Name
  {d2f766c7-1eaa-498b-9d22-9ac95f1ccd17}, !- Demand Side Inlet Node A
  {aee164df-9c6d-4d13-ac48-98f0a82a1932}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f0aa7b29-8a80-4432-b810-06d6b5db05c4}, !- Demand Mixer Name
  {8f5a9573-8fbe-44cb-99dc-a89295c9e055}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca2f7d59-2492-4678-9f98-3fbe5f0ce64c}, !- Handle
  Zone RtS StockRoom A  - Story Ground Central Air Source HP Supply Inlet Node, !- Name
  {3439fe8b-aa19-407d-b2d7-12c6b09f266b}, !- Inlet Port
  {9e1c93fc-8fcb-43b8-966d-52ac88d34b91}; !- Outlet Port

OS:Node,
  {4475b6d8-02da-44d5-87a0-1658e93a5bd7}, !- Handle
  Zone RtS StockRoom A  - Story Ground Central Air Source HP Supply Outlet Node, !- Name
  {84f6d672-ca85-4078-8cc1-fe579aef16da}, !- Inlet Port
  {aee164df-9c6d-4d13-ac48-98f0a82a1932}; !- Outlet Port

OS:Connection,
  {3439fe8b-aa19-407d-b2d7-12c6b09f266b}, !- Handle
  {7daf404c-0798-44b5-b1da-d9786d2f9dfe}, !- Source Object
  8,                                      !- Outlet Port
  {ca2f7d59-2492-4678-9f98-3fbe5f0ce64c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee164df-9c6d-4d13-ac48-98f0a82a1932}, !- Handle
  {4475b6d8-02da-44d5-87a0-1658e93a5bd7}, !- Source Object
  3,                                      !- Outlet Port
  {7daf404c-0798-44b5-b1da-d9786d2f9dfe}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {165fc8ed-5ff2-43db-a2fa-d31530e36d06}, !- Handle
  Zone RtS StockRoom A  - Story Ground Central Air Source HP Demand Inlet Node, !- Name
  {d2f766c7-1eaa-498b-9d22-9ac95f1ccd17}, !- Inlet Port
  {4be5a1e7-b1fd-4b7b-9982-5485b395531e}; !- Outlet Port

OS:Node,
  {9b67d14a-f8db-40f1-bf23-5319f0f044f1}, !- Handle
  Zone RtS StockRoom A  - Story Ground Central Air Source HP Demand Outlet Node, !- Name
  {351c6692-b2e7-4415-a53b-555db56567c7}, !- Inlet Port
  {a8749825-e303-4257-98d1-62efd5d6a7d7}; !- Outlet Port

OS:Node,
  {2d159fa7-3659-4587-83c1-26d330f3b8c0}, !- Handle
  Zone RtS StockRoom A  - Story Ground Direct Air Outlet Air Node, !- Name
  {00a95dc5-2334-4d9f-8892-c478912e9e9c}, !- Inlet Port
  {28e2e99d-3f8b-483d-bc0b-a813510c0999}; !- Outlet Port

OS:Connection,
  {d2f766c7-1eaa-498b-9d22-9ac95f1ccd17}, !- Handle
  {7daf404c-0798-44b5-b1da-d9786d2f9dfe}, !- Source Object
  10,                                     !- Outlet Port
  {165fc8ed-5ff2-43db-a2fa-d31530e36d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8749825-e303-4257-98d1-62efd5d6a7d7}, !- Handle
  {9b67d14a-f8db-40f1-bf23-5319f0f044f1}, !- Source Object
  3,                                      !- Outlet Port
  {7daf404c-0798-44b5-b1da-d9786d2f9dfe}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8f5a9573-8fbe-44cb-99dc-a89295c9e055}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {4be5a1e7-b1fd-4b7b-9982-5485b395531e}, !- Inlet Node Name
  {e2573a9a-673a-48c0-a9bc-1b54e8135704}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f0aa7b29-8a80-4432-b810-06d6b5db05c4}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {351c6692-b2e7-4415-a53b-555db56567c7}, !- Outlet Node Name
  {5e03fa22-d666-4883-b73c-b3aa6ed75589}; !- Inlet Node Name 1

OS:Connection,
  {4be5a1e7-b1fd-4b7b-9982-5485b395531e}, !- Handle
  {165fc8ed-5ff2-43db-a2fa-d31530e36d06}, !- Source Object
  3,                                      !- Outlet Port
  {8f5a9573-8fbe-44cb-99dc-a89295c9e055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {351c6692-b2e7-4415-a53b-555db56567c7}, !- Handle
  {f0aa7b29-8a80-4432-b810-06d6b5db05c4}, !- Source Object
  2,                                      !- Outlet Port
  {9b67d14a-f8db-40f1-bf23-5319f0f044f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {708d27b4-5e6d-42f3-aacc-bcb0bc5ea33d}, !- Handle
  {7daf404c-0798-44b5-b1da-d9786d2f9dfe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d7dec7a1-bb38-4c0b-9d3c-9840395df7c4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {87d0300b-efbe-4582-9582-369302d9eaed}, !- Handle
  Zone RtS StockRoom A  - Story Ground Central Air Source HP heating coil 41 Clg kBtu/hr 2.8COPH 36 Clg kBtu/hr 3.0COPH, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.21699552960142,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3b78690-88bd-4279-9315-56fda69d8fe0}, !- Total Heating Capacity Function of Temperature Curve Name
  {7a0f9ed3-4398-40a8-b6c6-22dbde18f1fc}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {503241dc-37f9-4e2a-bf2c-2eb61d5f128e}, !- Energy Input Ratio Function of Temperature Curve Name
  {545659d6-42dc-417f-b5f4-f9e216136ff7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb27fece-6523-4919-89cb-946e8d192d31}, !- Part Load Fraction Correlation Curve Name
  {a2b09f7f-ff72-4076-a2c8-79400123c917}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {eaa6d465-3d3a-4ffb-a57b-8fd77aab58ca}, !- Handle
  Curve Cubic 19,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b9f75265-e6b2-49ce-b4cc-6e84e7792c78}, !- Handle
  Curve Cubic 20,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {579c2b5d-1e49-41c5-bb72-9ad4058f40bb}, !- Handle
  Curve Cubic 21,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {52d7604f-1c8a-469d-8c76-94b872aa6557}, !- Handle
  Curve Quadratic 31,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {6c50d964-0ecb-480c-9429-b18044a8b871}, !- Handle
  Curve Quadratic 32,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3c18dbe-a46e-4ad3-8bda-7f2ac9a8e4d5}, !- Handle
  Heat-Cap-fT 6,                          !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f813772e-f6d9-4363-a6e0-917c1eb04746}, !- Handle
  Heat-Cap-fFF 6,                         !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {37c10014-9afe-4ee1-b280-73aa2b3636d3}, !- Handle
  Heat-EIR-fT 6,                          !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5457e110-acc6-4955-93f6-453e121f6740}, !- Handle
  Heat-EIR-fFF 6,                         !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {bd160c51-1c3e-4b81-af4c-656fb0b832e4}, !- Handle
  Heat-PLF-fPLR 6,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a2b09f7f-ff72-4076-a2c8-79400123c917}, !- Handle
  DefrostEIR 6,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:Electric,
  {66f38a17-38ce-49de-a9c6-e31edf9d557c}, !- Handle
  Zone RtS StockRoom A  - Story Ground Central Air Source HP Supplemental Htg Coil, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bc3cd84e-404d-477e-94ad-f10312396d1b}, !- Handle
  Zone RtS StockRoom A  - Story Ground Central Air Source HP Cooling Coil 41kBtu/hr 9.7SEER 36kBtu/hr 13.0SEER, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6ddf5b9-ff00-4dc7-bdf7-b19ad955dc41}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7d50b48-cf32-4d30-8e49-aba49da47f31}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {893612b3-3a94-43b9-ad0c-198ea43ec86c}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c445c8d-01c6-4ac0-833d-0a1a11f98230}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17ab4972-ff8a-4a15-9439-eb44926aeb9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {54f994c2-3b10-422f-88b1-1ef5bbdb5e95}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d749d9a-d92b-483d-9a19-12fb37053dd1}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b2e8bcc1-5e3e-4e0c-855e-86f628d9d02d}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e657aa8-4ae8-4afb-9746-5f78f4bbcae7}, !- Handle
  Curve Quadratic 34,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ab06cb3e-d903-49e7-80a7-ba5fed7c7748}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5d5b366-6429-4602-851b-9e2320635025}, !- Handle
  Cool-Cap-fT 6,                          !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {dea662f4-66a5-46ce-abf3-31ae97919cb9}, !- Handle
  Cool-Cap-fFF 6,                         !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {5d883a9a-c18e-43fb-8920-9646f659ea4b}, !- Handle
  Cool-EIR-fT 6,                          !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {663c63aa-6332-4508-8894-2b9f35ab6fe6}, !- Handle
  Cool-EIR-fFF 6,                         !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {66db1fb5-63c3-4d62-9f08-6213f762c334}, !- Handle
  Cool-PLF-fPLR 6,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {cbd72f49-22ab-4869-b6c2-4bc925459eaf}, !- Handle
  Zone RtS StockRoom A  - Story Ground Central Air Source HP Supply Fan, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c956a558-387c-4c52-8ce0-e77bdd2c14dd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {83ef7778-93ef-4108-9664-1101079c7267}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {c956a558-387c-4c52-8ce0-e77bdd2c14dd}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {83ef7778-93ef-4108-9664-1101079c7267}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2170a008-b1ae-42e4-a930-4025e09dc3cf}, !- Handle
  Zone RtS StockRoom A  - Story Ground Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {e5dbc4b0-c0ce-48a3-8d7a-8516c9f3b8fc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {9e1c93fc-8fcb-43b8-966d-52ac88d34b91}, !- Air Inlet Node Name
  {84f6d672-ca85-4078-8cc1-fe579aef16da}, !- Air Outlet Node Name
  {cbd72f49-22ab-4869-b6c2-4bc925459eaf}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7305de26-35a5-47fa-b934-a62a6e5545ad}, !- Supply Air Fan Operating Mode Schedule Name
  {87d0300b-efbe-4582-9582-369302d9eaed}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bc3cd84e-404d-477e-94ad-f10312396d1b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {66f38a17-38ce-49de-a9c6-e31edf9d557c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9e1c93fc-8fcb-43b8-966d-52ac88d34b91}, !- Handle
  {ca2f7d59-2492-4678-9f98-3fbe5f0ce64c}, !- Source Object
  3,                                      !- Outlet Port
  {2170a008-b1ae-42e4-a930-4025e09dc3cf}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {84f6d672-ca85-4078-8cc1-fe579aef16da}, !- Handle
  {2170a008-b1ae-42e4-a930-4025e09dc3cf}, !- Source Object
  7,                                      !- Outlet Port
  {4475b6d8-02da-44d5-87a0-1658e93a5bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {88915266-3b3f-46c6-ba50-7ac6895d9916}, !- Handle
  Zone RtS StockRoom A  - Story Ground Direct Air, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {7853894b-a972-4962-a4c4-b439373a73ec}, !- Air Inlet Node Name
  {00a95dc5-2334-4d9f-8892-c478912e9e9c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f203fa2f-b8a3-4182-a25a-aed0418bbf5f}, !- Handle
  Zone RtS StockRoom A  - Story Ground Return Air Node, !- Name
  {1fe5a4d9-77c1-4195-8293-1b474a898437}, !- Inlet Port
  {5e03fa22-d666-4883-b73c-b3aa6ed75589}; !- Outlet Port

OS:Connection,
  {28e2e99d-3f8b-483d-bc0b-a813510c0999}, !- Handle
  {2d159fa7-3659-4587-83c1-26d330f3b8c0}, !- Source Object
  3,                                      !- Outlet Port
  {3bebe5fe-6e74-49a7-beaa-dc20d4933b89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fe5a4d9-77c1-4195-8293-1b474a898437}, !- Handle
  {1401a613-aa34-4419-970d-817867472d26}, !- Source Object
  3,                                      !- Outlet Port
  {f203fa2f-b8a3-4182-a25a-aed0418bbf5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e03fa22-d666-4883-b73c-b3aa6ed75589}, !- Handle
  {f203fa2f-b8a3-4182-a25a-aed0418bbf5f}, !- Source Object
  3,                                      !- Outlet Port
  {f0aa7b29-8a80-4432-b810-06d6b5db05c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {26d12863-1bb9-48a8-a608-d0b04aa07a86}, !- Handle
  Zone RtS StockRoom A  - Story Ground Direct Air Inlet Air Node, !- Name
  {e2573a9a-673a-48c0-a9bc-1b54e8135704}, !- Inlet Port
  {7853894b-a972-4962-a4c4-b439373a73ec}; !- Outlet Port

OS:Connection,
  {e2573a9a-673a-48c0-a9bc-1b54e8135704}, !- Handle
  {8f5a9573-8fbe-44cb-99dc-a89295c9e055}, !- Source Object
  3,                                      !- Outlet Port
  {26d12863-1bb9-48a8-a608-d0b04aa07a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7853894b-a972-4962-a4c4-b439373a73ec}, !- Handle
  {26d12863-1bb9-48a8-a608-d0b04aa07a86}, !- Source Object
  3,                                      !- Outlet Port
  {88915266-3b3f-46c6-ba50-7ac6895d9916}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00a95dc5-2334-4d9f-8892-c478912e9e9c}, !- Handle
  {88915266-3b3f-46c6-ba50-7ac6895d9916}, !- Source Object
  4,                                      !- Outlet Port
  {2d159fa7-3659-4587-83c1-26d330f3b8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0b9509a4-05f6-4617-90bd-3382c9cc2221}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule
  {3d32bcb1-bc9b-4264-9a8c-4a94dbd0aaa7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {90f0e68b-77a7-48ec-9cbe-405f4346b922}, !- Supply Side Inlet Node Name
  {201469f6-ed80-43d9-bdec-7b519892341e}, !- Demand Side Outlet Node Name
  {7d4e410d-e9b2-4242-9fd7-0c379f7efbf4}, !- Demand Side Inlet Node A
  {a165de1a-ce34-4da5-8999-abe5e40d40aa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5e926d2e-6fda-422c-a6ee-648612fa72fe}, !- Demand Mixer Name
  {222d04a7-37b9-4a3f-9463-3f8b64b0b212}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f77a5b85-7cc9-4c98-b2e1-746ea5ec4ecd}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Central Air Source HP Supply Inlet Node, !- Name
  {90f0e68b-77a7-48ec-9cbe-405f4346b922}, !- Inlet Port
  {79674c84-8615-4772-ae18-ee41ce9b9eb0}; !- Outlet Port

OS:Node,
  {0ba51579-92e9-4869-8289-b7ee4657f0db}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Central Air Source HP Supply Outlet Node, !- Name
  {e11c0bd0-3331-43aa-b6d8-05f983dce88b}, !- Inlet Port
  {a165de1a-ce34-4da5-8999-abe5e40d40aa}; !- Outlet Port

OS:Connection,
  {90f0e68b-77a7-48ec-9cbe-405f4346b922}, !- Handle
  {0b9509a4-05f6-4617-90bd-3382c9cc2221}, !- Source Object
  8,                                      !- Outlet Port
  {f77a5b85-7cc9-4c98-b2e1-746ea5ec4ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a165de1a-ce34-4da5-8999-abe5e40d40aa}, !- Handle
  {0ba51579-92e9-4869-8289-b7ee4657f0db}, !- Source Object
  3,                                      !- Outlet Port
  {0b9509a4-05f6-4617-90bd-3382c9cc2221}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a3693492-78c5-47f1-ad94-807d9267dc3e}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Central Air Source HP Demand Inlet Node, !- Name
  {7d4e410d-e9b2-4242-9fd7-0c379f7efbf4}, !- Inlet Port
  {943110c0-41f9-433f-8907-0b99efd146ca}; !- Outlet Port

OS:Node,
  {1839164b-df6e-4d85-ada1-329e3ce0b414}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Central Air Source HP Demand Outlet Node, !- Name
  {2ae23bce-5ffb-43dd-992e-829d097d2537}, !- Inlet Port
  {201469f6-ed80-43d9-bdec-7b519892341e}; !- Outlet Port

OS:Node,
  {174b990f-bf95-487a-bccc-07a28e92ef62}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {a485ae95-2da5-4f3c-910a-53951806fb03}, !- Inlet Port
  {107fdb19-a17d-4994-8136-247f8346d8ee}; !- Outlet Port

OS:Connection,
  {7d4e410d-e9b2-4242-9fd7-0c379f7efbf4}, !- Handle
  {0b9509a4-05f6-4617-90bd-3382c9cc2221}, !- Source Object
  10,                                     !- Outlet Port
  {a3693492-78c5-47f1-ad94-807d9267dc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {201469f6-ed80-43d9-bdec-7b519892341e}, !- Handle
  {1839164b-df6e-4d85-ada1-329e3ce0b414}, !- Source Object
  3,                                      !- Outlet Port
  {0b9509a4-05f6-4617-90bd-3382c9cc2221}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {222d04a7-37b9-4a3f-9463-3f8b64b0b212}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {943110c0-41f9-433f-8907-0b99efd146ca}, !- Inlet Node Name
  {44c49cd9-d1a7-4e44-bb3e-cd46f9b218af}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5e926d2e-6fda-422c-a6ee-648612fa72fe}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {2ae23bce-5ffb-43dd-992e-829d097d2537}, !- Outlet Node Name
  {433d52ca-dd6a-410d-ab60-45ee60bf89fc}; !- Inlet Node Name 1

OS:Connection,
  {943110c0-41f9-433f-8907-0b99efd146ca}, !- Handle
  {a3693492-78c5-47f1-ad94-807d9267dc3e}, !- Source Object
  3,                                      !- Outlet Port
  {222d04a7-37b9-4a3f-9463-3f8b64b0b212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ae23bce-5ffb-43dd-992e-829d097d2537}, !- Handle
  {5e926d2e-6fda-422c-a6ee-648612fa72fe}, !- Source Object
  2,                                      !- Outlet Port
  {1839164b-df6e-4d85-ada1-329e3ce0b414}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f14d379b-1d76-4bab-97bf-b76e65eda341}, !- Handle
  {0b9509a4-05f6-4617-90bd-3382c9cc2221}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3d32bcb1-bc9b-4264-9a8c-4a94dbd0aaa7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {c83e3fcb-3f1b-4568-a95a-4d68c29b751a}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Central Air Source HP heating coil 12 Clg kBtu/hr 2.8COPH 10 Clg kBtu/hr 3.0COPH, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.20549068936666,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3b78690-88bd-4279-9315-56fda69d8fe0}, !- Total Heating Capacity Function of Temperature Curve Name
  {7a0f9ed3-4398-40a8-b6c6-22dbde18f1fc}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {503241dc-37f9-4e2a-bf2c-2eb61d5f128e}, !- Energy Input Ratio Function of Temperature Curve Name
  {545659d6-42dc-417f-b5f4-f9e216136ff7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb27fece-6523-4919-89cb-946e8d192d31}, !- Part Load Fraction Correlation Curve Name
  {787818b9-5a15-4dcc-9e97-d36416f1b17a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {012baf8d-9b7b-43fc-9bb7-93b2641a6fec}, !- Handle
  Curve Cubic 22,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3b331b2c-6be0-4857-a0f3-819df4ade556}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {0bc9c851-34f1-4d8d-9295-00e9efd8f210}, !- Handle
  Curve Cubic 24,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {2c70eaeb-408b-4f9e-b4f8-46471a081c27}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {55188cfb-1c3c-4376-bdfc-6cf76ffbc2ca}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {28329301-47c3-4347-ba81-165b9ee8c4f4}, !- Handle
  Heat-Cap-fT 7,                          !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a3359d99-4c14-4f14-835d-65b8986d3c1e}, !- Handle
  Heat-Cap-fFF 7,                         !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {a9ecba48-833d-463b-be4f-8284081ef9b1}, !- Handle
  Heat-EIR-fT 7,                          !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b7a4c2e0-b183-497d-a885-33b4ae8e45a9}, !- Handle
  Heat-EIR-fFF 7,                         !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {a5514fbb-5d16-4a35-becd-04e1686922fe}, !- Handle
  Heat-PLF-fPLR 7,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {787818b9-5a15-4dcc-9e97-d36416f1b17a}, !- Handle
  DefrostEIR 7,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:Electric,
  {3057406e-5f90-4d8d-a61d-c863456591c9}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Central Air Source HP Supplemental Htg Coil, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {40c7c699-4855-46df-aa59-3072206f2cab}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Central Air Source HP Cooling Coil 12kBtu/hr 9.7SEER 10kBtu/hr 13.0SEER, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6ddf5b9-ff00-4dc7-bdf7-b19ad955dc41}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7d50b48-cf32-4d30-8e49-aba49da47f31}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {893612b3-3a94-43b9-ad0c-198ea43ec86c}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c445c8d-01c6-4ac0-833d-0a1a11f98230}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17ab4972-ff8a-4a15-9439-eb44926aeb9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {777e7de6-34a2-425c-b89a-c79a51e8bb01}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {972a97c2-fefd-4f7f-9551-cd2a071a6ab3}, !- Handle
  Curve Quadratic 38,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {85e65271-79db-4751-9656-16bf86cf8205}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7ecb6826-3a10-45b7-8cf7-bf3fb31a8205}, !- Handle
  Curve Quadratic 39,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {112abf85-a87a-459d-9b24-204954413396}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e48dbd67-16d3-43f2-ace8-bde1f23197ca}, !- Handle
  Cool-Cap-fT 7,                          !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3e326e1b-ca82-4610-81a1-626152597cef}, !- Handle
  Cool-Cap-fFF 7,                         !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {9f603bf7-d404-425c-a734-b7e6ca2650d9}, !- Handle
  Cool-EIR-fT 7,                          !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {933b2831-95cf-4f3d-87e4-0ab0ec866aff}, !- Handle
  Cool-EIR-fFF 7,                         !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {e4b32f20-0ac2-48bc-a2f6-b179e5643ac9}, !- Handle
  Cool-PLF-fPLR 7,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {93b0bdc3-7344-4149-ab3c-3ba3ae856936}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Central Air Source HP Supply Fan, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5244f5a-cbf0-4d80-841d-ff1d2903f0fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6baf965d-bf53-4e30-9fe5-c5d223168ee6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {e5244f5a-cbf0-4d80-841d-ff1d2903f0fd}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6baf965d-bf53-4e30-9fe5-c5d223168ee6}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b18415ba-d554-47f8-b8fe-a7090f8aeae0}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {8471011c-9efa-4a03-8cf8-faeb7e0de07a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {79674c84-8615-4772-ae18-ee41ce9b9eb0}, !- Air Inlet Node Name
  {e11c0bd0-3331-43aa-b6d8-05f983dce88b}, !- Air Outlet Node Name
  {93b0bdc3-7344-4149-ab3c-3ba3ae856936}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7305de26-35a5-47fa-b934-a62a6e5545ad}, !- Supply Air Fan Operating Mode Schedule Name
  {c83e3fcb-3f1b-4568-a95a-4d68c29b751a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {40c7c699-4855-46df-aa59-3072206f2cab}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3057406e-5f90-4d8d-a61d-c863456591c9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {79674c84-8615-4772-ae18-ee41ce9b9eb0}, !- Handle
  {f77a5b85-7cc9-4c98-b2e1-746ea5ec4ecd}, !- Source Object
  3,                                      !- Outlet Port
  {b18415ba-d554-47f8-b8fe-a7090f8aeae0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e11c0bd0-3331-43aa-b6d8-05f983dce88b}, !- Handle
  {b18415ba-d554-47f8-b8fe-a7090f8aeae0}, !- Source Object
  7,                                      !- Outlet Port
  {0ba51579-92e9-4869-8289-b7ee4657f0db}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ff21c781-9ea4-4032-a417-7e27fe0ab5fa}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Direct Air, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {d4f0e5cb-88cb-423b-8469-06d4b2bd84ef}, !- Air Inlet Node Name
  {a485ae95-2da5-4f3c-910a-53951806fb03}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d11155c9-30d4-4467-8a42-9e785fffa68d}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Return Air Node, !- Name
  {51aa9732-74f4-47fe-9825-9fd4484d1524}, !- Inlet Port
  {433d52ca-dd6a-410d-ab60-45ee60bf89fc}; !- Outlet Port

OS:Connection,
  {107fdb19-a17d-4994-8136-247f8346d8ee}, !- Handle
  {174b990f-bf95-487a-bccc-07a28e92ef62}, !- Source Object
  3,                                      !- Outlet Port
  {2d6072f2-58bb-4226-b74b-59cd866a4eeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51aa9732-74f4-47fe-9825-9fd4484d1524}, !- Handle
  {f9e0a187-e8bc-48f0-8ccb-d88f7174b22d}, !- Source Object
  3,                                      !- Outlet Port
  {d11155c9-30d4-4467-8a42-9e785fffa68d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {433d52ca-dd6a-410d-ab60-45ee60bf89fc}, !- Handle
  {d11155c9-30d4-4467-8a42-9e785fffa68d}, !- Source Object
  3,                                      !- Outlet Port
  {5e926d2e-6fda-422c-a6ee-648612fa72fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43f9902b-5614-4f2a-b054-afcfb486b1cb}, !- Handle
  Zone RtS StockRoom A end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {44c49cd9-d1a7-4e44-bb3e-cd46f9b218af}, !- Inlet Port
  {d4f0e5cb-88cb-423b-8469-06d4b2bd84ef}; !- Outlet Port

OS:Connection,
  {44c49cd9-d1a7-4e44-bb3e-cd46f9b218af}, !- Handle
  {222d04a7-37b9-4a3f-9463-3f8b64b0b212}, !- Source Object
  3,                                      !- Outlet Port
  {43f9902b-5614-4f2a-b054-afcfb486b1cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4f0e5cb-88cb-423b-8469-06d4b2bd84ef}, !- Handle
  {43f9902b-5614-4f2a-b054-afcfb486b1cb}, !- Source Object
  3,                                      !- Outlet Port
  {ff21c781-9ea4-4032-a417-7e27fe0ab5fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a485ae95-2da5-4f3c-910a-53951806fb03}, !- Handle
  {ff21c781-9ea4-4032-a417-7e27fe0ab5fa}, !- Source Object
  4,                                      !- Outlet Port
  {174b990f-bf95-487a-bccc-07a28e92ef62}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {619f33eb-8729-4c30-9d69-d015cc0fe143}, !- Handle
  Zone RtS StockRoom B  - Story Ground Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule
  {069e5957-7d59-4384-8819-6690e71bb1ca}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e6732eb6-32de-4ce0-a118-b1dbe7aa639c}, !- Supply Side Inlet Node Name
  {72607f07-b780-4623-8255-1580c7d3104c}, !- Demand Side Outlet Node Name
  {bf09f60d-8e7b-4bb3-b365-3bdca276a0c3}, !- Demand Side Inlet Node A
  {eb6d6156-1e00-4841-8206-c90b56cf0f5b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5590285d-efd0-47c1-87cd-9ebdc2862b8f}, !- Demand Mixer Name
  {9cf2066e-48f0-4e3b-9238-002e64c7276f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {85ba58c6-853a-4b4e-a34d-068c47901aec}, !- Handle
  Zone RtS StockRoom B  - Story Ground Central Air Source HP Supply Inlet Node, !- Name
  {e6732eb6-32de-4ce0-a118-b1dbe7aa639c}, !- Inlet Port
  {9f1655ae-3f39-447b-a451-99f6873067b0}; !- Outlet Port

OS:Node,
  {b8a28a24-d69f-4da3-898e-fbdafe8fee2d}, !- Handle
  Zone RtS StockRoom B  - Story Ground Central Air Source HP Supply Outlet Node, !- Name
  {ef569f08-4fb3-4eea-9198-c10bd9c0f324}, !- Inlet Port
  {eb6d6156-1e00-4841-8206-c90b56cf0f5b}; !- Outlet Port

OS:Connection,
  {e6732eb6-32de-4ce0-a118-b1dbe7aa639c}, !- Handle
  {619f33eb-8729-4c30-9d69-d015cc0fe143}, !- Source Object
  8,                                      !- Outlet Port
  {85ba58c6-853a-4b4e-a34d-068c47901aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb6d6156-1e00-4841-8206-c90b56cf0f5b}, !- Handle
  {b8a28a24-d69f-4da3-898e-fbdafe8fee2d}, !- Source Object
  3,                                      !- Outlet Port
  {619f33eb-8729-4c30-9d69-d015cc0fe143}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a0e8f954-cf87-431c-9ffa-7b09efd0658e}, !- Handle
  Zone RtS StockRoom B  - Story Ground Central Air Source HP Demand Inlet Node, !- Name
  {bf09f60d-8e7b-4bb3-b365-3bdca276a0c3}, !- Inlet Port
  {4918b0cb-2c9d-4fc5-a381-e59f951d1d44}; !- Outlet Port

OS:Node,
  {2e5ec14c-12a4-4fa6-9689-5f41f3060378}, !- Handle
  Zone RtS StockRoom B  - Story Ground Central Air Source HP Demand Outlet Node, !- Name
  {b72cb68d-5ada-4ee7-8e1e-210c929ba5d9}, !- Inlet Port
  {72607f07-b780-4623-8255-1580c7d3104c}; !- Outlet Port

OS:Node,
  {26de71fe-91c9-4676-b8d9-7a24faa45f0d}, !- Handle
  Zone RtS StockRoom B  - Story Ground Direct Air Outlet Air Node, !- Name
  {90a443b1-076d-41e0-818c-5c1820bb976b}, !- Inlet Port
  {7fa05f0d-182f-44aa-8fc2-2379ffdbab69}; !- Outlet Port

OS:Connection,
  {bf09f60d-8e7b-4bb3-b365-3bdca276a0c3}, !- Handle
  {619f33eb-8729-4c30-9d69-d015cc0fe143}, !- Source Object
  10,                                     !- Outlet Port
  {a0e8f954-cf87-431c-9ffa-7b09efd0658e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72607f07-b780-4623-8255-1580c7d3104c}, !- Handle
  {2e5ec14c-12a4-4fa6-9689-5f41f3060378}, !- Source Object
  3,                                      !- Outlet Port
  {619f33eb-8729-4c30-9d69-d015cc0fe143}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9cf2066e-48f0-4e3b-9238-002e64c7276f}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {4918b0cb-2c9d-4fc5-a381-e59f951d1d44}, !- Inlet Node Name
  {15fe7bdf-0a28-4f5f-928b-e050aa396f1b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5590285d-efd0-47c1-87cd-9ebdc2862b8f}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {b72cb68d-5ada-4ee7-8e1e-210c929ba5d9}, !- Outlet Node Name
  {6121cb4d-bf0e-4f05-82e3-5d5c135e46c9}; !- Inlet Node Name 1

OS:Connection,
  {4918b0cb-2c9d-4fc5-a381-e59f951d1d44}, !- Handle
  {a0e8f954-cf87-431c-9ffa-7b09efd0658e}, !- Source Object
  3,                                      !- Outlet Port
  {9cf2066e-48f0-4e3b-9238-002e64c7276f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72cb68d-5ada-4ee7-8e1e-210c929ba5d9}, !- Handle
  {5590285d-efd0-47c1-87cd-9ebdc2862b8f}, !- Source Object
  2,                                      !- Outlet Port
  {2e5ec14c-12a4-4fa6-9689-5f41f3060378}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f7751a50-aa02-4d52-9fb0-d483190c0bf7}, !- Handle
  {619f33eb-8729-4c30-9d69-d015cc0fe143}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {069e5957-7d59-4384-8819-6690e71bb1ca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {dcc7b054-58ee-4451-a1fc-493e28dc29f3}, !- Handle
  Zone RtS StockRoom B  - Story Ground Central Air Source HP heating coil 143 Clg kBtu/hr 2.8COPH 134 Clg kBtu/hr 3.0COPH, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.26060291271008,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3b78690-88bd-4279-9315-56fda69d8fe0}, !- Total Heating Capacity Function of Temperature Curve Name
  {7a0f9ed3-4398-40a8-b6c6-22dbde18f1fc}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {503241dc-37f9-4e2a-bf2c-2eb61d5f128e}, !- Energy Input Ratio Function of Temperature Curve Name
  {545659d6-42dc-417f-b5f4-f9e216136ff7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb27fece-6523-4919-89cb-946e8d192d31}, !- Part Load Fraction Correlation Curve Name
  {1c89a341-f185-4602-8699-3ffffbc32d71}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {f6aa9523-aa9c-40b7-ac36-31ac71e618dd}, !- Handle
  Curve Cubic 25,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {19cdc2ed-6a1e-4403-a883-8ebcb963d8f0}, !- Handle
  Curve Cubic 26,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2eca90da-24d1-49c4-814d-269548f4d237}, !- Handle
  Curve Cubic 27,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c499cd46-0f3b-4984-bce0-b27c045e3980}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {528e872f-0569-494f-91a7-1d4bc0e271bf}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {817f7a87-7c14-4d98-a6b6-f9f8eeb718a0}, !- Handle
  Heat-Cap-fT 8,                          !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {89e0cf5e-c77a-4915-a41c-099724d20246}, !- Handle
  Heat-Cap-fFF 8,                         !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {701e2bb9-a801-4afa-84af-86c6bf282589}, !- Handle
  Heat-EIR-fT 8,                          !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {86d01a1a-2af0-406e-b474-6039b3323b14}, !- Handle
  Heat-EIR-fFF 8,                         !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {88d91bda-c320-47b9-b50b-ed68b08c099f}, !- Handle
  Heat-PLF-fPLR 8,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {1c89a341-f185-4602-8699-3ffffbc32d71}, !- Handle
  DefrostEIR 8,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:Electric,
  {7884006d-40ec-49b4-a3b0-09783cac7b61}, !- Handle
  Zone RtS StockRoom B  - Story Ground Central Air Source HP Supplemental Htg Coil, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0f0fbd5b-5bf5-4f84-bdbb-5dacd4e95356}, !- Handle
  Zone RtS StockRoom B  - Story Ground Central Air Source HP Cooling Coil 143kBtu/hr 9.7SEER 134kBtu/hr 13.0SEER, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6ddf5b9-ff00-4dc7-bdf7-b19ad955dc41}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7d50b48-cf32-4d30-8e49-aba49da47f31}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {893612b3-3a94-43b9-ad0c-198ea43ec86c}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c445c8d-01c6-4ac0-833d-0a1a11f98230}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17ab4972-ff8a-4a15-9439-eb44926aeb9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {61438d0f-0106-4c9d-b24c-9b2004062c80}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b78be7c7-de7a-4a34-ab3f-e2d4f916899c}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eeae2fc8-30af-43fe-963b-a82447bc5516}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4503c0b-c36b-43f8-9405-b3c686f93740}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0fabf60d-f649-4358-a02e-6227edcd6e25}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {632a53a1-ec87-4624-96f8-4fca5b3f394e}, !- Handle
  Cool-Cap-fT 8,                          !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6db0ee73-eae5-4a1d-9d2e-9037da63ed10}, !- Handle
  Cool-Cap-fFF 8,                         !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {53a3b279-1b71-451c-968f-419bacb76bd9}, !- Handle
  Cool-EIR-fT 8,                          !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {090a17a1-3f53-481a-b89d-28104e710e60}, !- Handle
  Cool-EIR-fFF 8,                         !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {01bb70d3-f2fa-4a15-9f31-ded8f50a0806}, !- Handle
  Cool-PLF-fPLR 8,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {0546f2f2-7c17-495f-a064-7d4fe66bfb96}, !- Handle
  Zone RtS StockRoom B  - Story Ground Central Air Source HP Supply Fan, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94946820-8b11-407e-b9ad-6de286e5a0c6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1429e066-7d05-4dd6-9761-3a82610700c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {94946820-8b11-407e-b9ad-6de286e5a0c6}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1429e066-7d05-4dd6-9761-3a82610700c9}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {80d8133b-faac-4809-9111-2a7361dc66fa}, !- Handle
  Zone RtS StockRoom B  - Story Ground Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {0a1665c9-7bc7-40ad-a87c-ab68d2da6dd4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {9f1655ae-3f39-447b-a451-99f6873067b0}, !- Air Inlet Node Name
  {ef569f08-4fb3-4eea-9198-c10bd9c0f324}, !- Air Outlet Node Name
  {0546f2f2-7c17-495f-a064-7d4fe66bfb96}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7305de26-35a5-47fa-b934-a62a6e5545ad}, !- Supply Air Fan Operating Mode Schedule Name
  {dcc7b054-58ee-4451-a1fc-493e28dc29f3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0f0fbd5b-5bf5-4f84-bdbb-5dacd4e95356}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7884006d-40ec-49b4-a3b0-09783cac7b61}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9f1655ae-3f39-447b-a451-99f6873067b0}, !- Handle
  {85ba58c6-853a-4b4e-a34d-068c47901aec}, !- Source Object
  3,                                      !- Outlet Port
  {80d8133b-faac-4809-9111-2a7361dc66fa}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ef569f08-4fb3-4eea-9198-c10bd9c0f324}, !- Handle
  {80d8133b-faac-4809-9111-2a7361dc66fa}, !- Source Object
  7,                                      !- Outlet Port
  {b8a28a24-d69f-4da3-898e-fbdafe8fee2d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {510f3ce0-cdf2-4bee-8862-fd7b7520112a}, !- Handle
  Zone RtS StockRoom B  - Story Ground Direct Air, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {53b6627b-06e4-4949-a949-f1e9c241d236}, !- Air Inlet Node Name
  {90a443b1-076d-41e0-818c-5c1820bb976b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1de5c10a-2dd2-4d80-b166-41192a73d686}, !- Handle
  Zone RtS StockRoom B  - Story Ground Return Air Node, !- Name
  {fe12ced2-0e4d-4255-be4d-19444b373c75}, !- Inlet Port
  {6121cb4d-bf0e-4f05-82e3-5d5c135e46c9}; !- Outlet Port

OS:Connection,
  {7fa05f0d-182f-44aa-8fc2-2379ffdbab69}, !- Handle
  {26de71fe-91c9-4676-b8d9-7a24faa45f0d}, !- Source Object
  3,                                      !- Outlet Port
  {4da40ed2-5529-4ff0-8984-1fe203ce5287}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe12ced2-0e4d-4255-be4d-19444b373c75}, !- Handle
  {55e5c02e-c18a-48c5-ab78-be800e45b4cb}, !- Source Object
  3,                                      !- Outlet Port
  {1de5c10a-2dd2-4d80-b166-41192a73d686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6121cb4d-bf0e-4f05-82e3-5d5c135e46c9}, !- Handle
  {1de5c10a-2dd2-4d80-b166-41192a73d686}, !- Source Object
  3,                                      !- Outlet Port
  {5590285d-efd0-47c1-87cd-9ebdc2862b8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f34782fb-89f1-4b68-8c77-c6dd8c64c9e3}, !- Handle
  Zone RtS StockRoom B  - Story Ground Direct Air Inlet Air Node, !- Name
  {15fe7bdf-0a28-4f5f-928b-e050aa396f1b}, !- Inlet Port
  {53b6627b-06e4-4949-a949-f1e9c241d236}; !- Outlet Port

OS:Connection,
  {15fe7bdf-0a28-4f5f-928b-e050aa396f1b}, !- Handle
  {9cf2066e-48f0-4e3b-9238-002e64c7276f}, !- Source Object
  3,                                      !- Outlet Port
  {f34782fb-89f1-4b68-8c77-c6dd8c64c9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53b6627b-06e4-4949-a949-f1e9c241d236}, !- Handle
  {f34782fb-89f1-4b68-8c77-c6dd8c64c9e3}, !- Source Object
  3,                                      !- Outlet Port
  {510f3ce0-cdf2-4bee-8862-fd7b7520112a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90a443b1-076d-41e0-818c-5c1820bb976b}, !- Handle
  {510f3ce0-cdf2-4bee-8862-fd7b7520112a}, !- Source Object
  4,                                      !- Outlet Port
  {26de71fe-91c9-4676-b8d9-7a24faa45f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {50e06c70-51dc-4358-9758-fe2d1158744a}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule
  {d0c02b7f-301a-4c28-a053-2df97736358c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eacd5b9a-37b7-4015-a5a6-f2917669fc89}, !- Supply Side Inlet Node Name
  {a3a1bca8-38d1-4c99-accc-d12fcec96064}, !- Demand Side Outlet Node Name
  {192ded9c-6a20-4b6a-a242-96f506b0f06c}, !- Demand Side Inlet Node A
  {818dd920-dcdd-4a38-b34a-c4ed60e121ef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {26d4797b-285f-404e-87de-017e4faeebaa}, !- Demand Mixer Name
  {a10ddcb8-235e-4917-9211-6c3414ca3716}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c50d4056-2ef8-4649-bb04-bd8825133d82}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Central Air Source HP Supply Inlet Node, !- Name
  {eacd5b9a-37b7-4015-a5a6-f2917669fc89}, !- Inlet Port
  {644d7285-6516-4af3-a2cf-cd350d0c2269}; !- Outlet Port

OS:Node,
  {ef17988f-626f-48c4-ba86-ded3154f4f8d}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Central Air Source HP Supply Outlet Node, !- Name
  {76a09c58-ee41-45fe-8a8a-14577cd96f61}, !- Inlet Port
  {818dd920-dcdd-4a38-b34a-c4ed60e121ef}; !- Outlet Port

OS:Connection,
  {eacd5b9a-37b7-4015-a5a6-f2917669fc89}, !- Handle
  {50e06c70-51dc-4358-9758-fe2d1158744a}, !- Source Object
  8,                                      !- Outlet Port
  {c50d4056-2ef8-4649-bb04-bd8825133d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {818dd920-dcdd-4a38-b34a-c4ed60e121ef}, !- Handle
  {ef17988f-626f-48c4-ba86-ded3154f4f8d}, !- Source Object
  3,                                      !- Outlet Port
  {50e06c70-51dc-4358-9758-fe2d1158744a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {21016ef9-055f-4c04-ad5d-fd57dde155f1}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Central Air Source HP Demand Inlet Node, !- Name
  {192ded9c-6a20-4b6a-a242-96f506b0f06c}, !- Inlet Port
  {558e5fa4-42a7-41f7-919b-b1493571a3f7}; !- Outlet Port

OS:Node,
  {f5922427-f991-4aca-9d26-73c286d946f8}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Central Air Source HP Demand Outlet Node, !- Name
  {8ff36430-730a-48e2-aaf7-15656e45a4b1}, !- Inlet Port
  {a3a1bca8-38d1-4c99-accc-d12fcec96064}; !- Outlet Port

OS:Node,
  {94bf66cf-60b0-42a2-8ceb-343b556670ad}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {b0cfd5dd-8404-4aec-9f7c-8710b092978c}, !- Inlet Port
  {f11768a7-5adb-4ee5-8030-28eb82c37b5e}; !- Outlet Port

OS:Connection,
  {192ded9c-6a20-4b6a-a242-96f506b0f06c}, !- Handle
  {50e06c70-51dc-4358-9758-fe2d1158744a}, !- Source Object
  10,                                     !- Outlet Port
  {21016ef9-055f-4c04-ad5d-fd57dde155f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a1bca8-38d1-4c99-accc-d12fcec96064}, !- Handle
  {f5922427-f991-4aca-9d26-73c286d946f8}, !- Source Object
  3,                                      !- Outlet Port
  {50e06c70-51dc-4358-9758-fe2d1158744a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a10ddcb8-235e-4917-9211-6c3414ca3716}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {558e5fa4-42a7-41f7-919b-b1493571a3f7}, !- Inlet Node Name
  {fab26fe6-9d41-442a-acce-94c3615d178e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {26d4797b-285f-404e-87de-017e4faeebaa}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {8ff36430-730a-48e2-aaf7-15656e45a4b1}, !- Outlet Node Name
  {5a84fb46-3d9c-4c9d-91ee-5f550e53b85f}; !- Inlet Node Name 1

OS:Connection,
  {558e5fa4-42a7-41f7-919b-b1493571a3f7}, !- Handle
  {21016ef9-055f-4c04-ad5d-fd57dde155f1}, !- Source Object
  3,                                      !- Outlet Port
  {a10ddcb8-235e-4917-9211-6c3414ca3716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff36430-730a-48e2-aaf7-15656e45a4b1}, !- Handle
  {26d4797b-285f-404e-87de-017e4faeebaa}, !- Source Object
  2,                                      !- Outlet Port
  {f5922427-f991-4aca-9d26-73c286d946f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {834b7c20-843f-498a-b9e0-6dec3b9976e0}, !- Handle
  {50e06c70-51dc-4358-9758-fe2d1158744a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d0c02b7f-301a-4c28-a053-2df97736358c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {b76eb03c-b983-4a52-aea8-8713b9b29346}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Central Air Source HP heating coil 57 Clg kBtu/hr 2.8COPH 49 Clg kBtu/hr 3.0COPH, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.22264681954742,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3b78690-88bd-4279-9315-56fda69d8fe0}, !- Total Heating Capacity Function of Temperature Curve Name
  {7a0f9ed3-4398-40a8-b6c6-22dbde18f1fc}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {503241dc-37f9-4e2a-bf2c-2eb61d5f128e}, !- Energy Input Ratio Function of Temperature Curve Name
  {545659d6-42dc-417f-b5f4-f9e216136ff7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb27fece-6523-4919-89cb-946e8d192d31}, !- Part Load Fraction Correlation Curve Name
  {c0abcd52-03e7-495b-96d0-ca84022b12ba}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {9b51f639-ae47-451d-b1e3-cb3c2a3a050a}, !- Handle
  Curve Cubic 28,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ba751b61-e7de-4cdc-a739-4d17086914ca}, !- Handle
  Curve Cubic 29,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8f694418-8785-47a6-9dba-ccf613989433}, !- Handle
  Curve Cubic 30,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {6f9ae486-e7b6-45bb-b524-e79d9ea697eb}, !- Handle
  Curve Quadratic 46,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {096ee721-e372-4089-93f4-acd84575a4e8}, !- Handle
  Curve Quadratic 47,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f9c4037-03eb-4ed5-aab4-cc2d5748643b}, !- Handle
  Heat-Cap-fT 9,                          !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {eb1e23b4-b097-4ad9-b948-d96a3911aacb}, !- Handle
  Heat-Cap-fFF 9,                         !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {f55e914c-a65f-4ad3-9728-4287cea07ee3}, !- Handle
  Heat-EIR-fT 9,                          !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d427d113-e697-40fd-8102-517422056acb}, !- Handle
  Heat-EIR-fFF 9,                         !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {e35d95d6-3f65-4cba-914d-04f37f1af618}, !- Handle
  Heat-PLF-fPLR 9,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {c0abcd52-03e7-495b-96d0-ca84022b12ba}, !- Handle
  DefrostEIR 9,                           !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:Electric,
  {db6efd98-efb1-4922-87b9-6d13a9384f9d}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Central Air Source HP Supplemental Htg Coil, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {88d0349f-0243-41e6-b9e1-a30951cc6550}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Central Air Source HP Cooling Coil 57kBtu/hr 9.7SEER 49kBtu/hr 13.0SEER, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6ddf5b9-ff00-4dc7-bdf7-b19ad955dc41}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7d50b48-cf32-4d30-8e49-aba49da47f31}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {893612b3-3a94-43b9-ad0c-198ea43ec86c}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c445c8d-01c6-4ac0-833d-0a1a11f98230}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17ab4972-ff8a-4a15-9439-eb44926aeb9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0bc8c4de-0935-4173-ada4-22a791f864a8}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70e06ded-9a72-470f-a327-b58e180e2491}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd664ac9-b694-4425-8ec0-9ab606333aad}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b329fd0c-791c-4f37-895e-d106fe43511f}, !- Handle
  Curve Quadratic 49,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f428ac33-d5a4-4a17-8424-3d66b461d881}, !- Handle
  Curve Quadratic 50,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a7e44e18-a68d-4063-92f7-cbdeed7420aa}, !- Handle
  Cool-Cap-fT 9,                          !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b8a141e0-f48e-411c-9482-4ca3c0f54896}, !- Handle
  Cool-Cap-fFF 9,                         !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {78410a02-cce9-41d4-88dd-bf1d24ceb3d0}, !- Handle
  Cool-EIR-fT 9,                          !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4414c7e4-072c-4832-91a8-c21b2f710872}, !- Handle
  Cool-EIR-fFF 9,                         !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {2e572261-9ec6-428f-b348-c0b14c1d95ab}, !- Handle
  Cool-PLF-fPLR 9,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {c331fe4b-c902-4a75-ac1b-e25f51933c7f}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Central Air Source HP Supply Fan, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72f93fc0-0f8a-4c04-8a9b-9a4a89b95d4e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {126c623d-751e-4961-aa8b-5e3b22bb64d0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {72f93fc0-0f8a-4c04-8a9b-9a4a89b95d4e}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {126c623d-751e-4961-aa8b-5e3b22bb64d0}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b6f6dfde-2672-4921-8a50-5690a9d2203f}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {c5c4eb33-6727-4c6e-a2a2-d5356ed78ac6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {644d7285-6516-4af3-a2cf-cd350d0c2269}, !- Air Inlet Node Name
  {76a09c58-ee41-45fe-8a8a-14577cd96f61}, !- Air Outlet Node Name
  {c331fe4b-c902-4a75-ac1b-e25f51933c7f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7305de26-35a5-47fa-b934-a62a6e5545ad}, !- Supply Air Fan Operating Mode Schedule Name
  {b76eb03c-b983-4a52-aea8-8713b9b29346}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {88d0349f-0243-41e6-b9e1-a30951cc6550}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {db6efd98-efb1-4922-87b9-6d13a9384f9d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
