  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {644d7285-6516-4af3-a2cf-cd350d0c2269}, !- Handle
  {c50d4056-2ef8-4649-bb04-bd8825133d82}, !- Source Object
  3,                                      !- Outlet Port
  {b6f6dfde-2672-4921-8a50-5690a9d2203f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {76a09c58-ee41-45fe-8a8a-14577cd96f61}, !- Handle
  {b6f6dfde-2672-4921-8a50-5690a9d2203f}, !- Source Object
  7,                                      !- Outlet Port
  {ef17988f-626f-48c4-ba86-ded3154f4f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a35647f5-e9f3-4efa-963f-f533e0fdf3d3}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Direct Air, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {74b5a3f1-7788-423a-b428-f164359d763e}, !- Air Inlet Node Name
  {b0cfd5dd-8404-4aec-9f7c-8710b092978c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ec7da77-03b5-4563-80ff-5edab99dc254}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Return Air Node, !- Name
  {04682995-0ef6-4ede-ba20-2f470636e4d3}, !- Inlet Port
  {5a84fb46-3d9c-4c9d-91ee-5f550e53b85f}; !- Outlet Port

OS:Connection,
  {f11768a7-5adb-4ee5-8030-28eb82c37b5e}, !- Handle
  {94bf66cf-60b0-42a2-8ceb-343b556670ad}, !- Source Object
  3,                                      !- Outlet Port
  {d16190c1-5dab-473a-95b7-6b8cf2d02ba6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04682995-0ef6-4ede-ba20-2f470636e4d3}, !- Handle
  {4fdedd6a-94ff-42ac-b772-b95402349b9c}, !- Source Object
  3,                                      !- Outlet Port
  {7ec7da77-03b5-4563-80ff-5edab99dc254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a84fb46-3d9c-4c9d-91ee-5f550e53b85f}, !- Handle
  {7ec7da77-03b5-4563-80ff-5edab99dc254}, !- Source Object
  3,                                      !- Outlet Port
  {26d4797b-285f-404e-87de-017e4faeebaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9fe1dbe-477c-485c-b8bf-65bd4f5435ff}, !- Handle
  Zone RtS StockRoom B end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {fab26fe6-9d41-442a-acce-94c3615d178e}, !- Inlet Port
  {74b5a3f1-7788-423a-b428-f164359d763e}; !- Outlet Port

OS:Connection,
  {fab26fe6-9d41-442a-acce-94c3615d178e}, !- Handle
  {a10ddcb8-235e-4917-9211-6c3414ca3716}, !- Source Object
  3,                                      !- Outlet Port
  {a9fe1dbe-477c-485c-b8bf-65bd4f5435ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b5a3f1-7788-423a-b428-f164359d763e}, !- Handle
  {a9fe1dbe-477c-485c-b8bf-65bd4f5435ff}, !- Source Object
  3,                                      !- Outlet Port
  {a35647f5-e9f3-4efa-963f-f533e0fdf3d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0cfd5dd-8404-4aec-9f7c-8710b092978c}, !- Handle
  {a35647f5-e9f3-4efa-963f-f533e0fdf3d3}, !- Source Object
  4,                                      !- Outlet Port
  {94bf66cf-60b0-42a2-8ceb-343b556670ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {70599c46-e4a8-4ecf-abae-319e949e83a9}, !- Handle
  Zone RtS StockRoom C  - Story Ground Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule
  {73ccf55c-9662-4190-8802-8e2706e0246c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a7b415b4-9042-4862-bfa3-da8f6b5b3801}, !- Supply Side Inlet Node Name
  {4b0398d3-f6d6-4d91-8bf7-d93ad57983dd}, !- Demand Side Outlet Node Name
  {1acb8bd1-a5a2-4a79-9572-a4604ef7a13e}, !- Demand Side Inlet Node A
  {96560d24-aeab-4758-98da-ddc569678978}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cbf71c57-41d6-40d8-b163-1f61b40e90f6}, !- Demand Mixer Name
  {83ce2e37-56e9-4a23-952e-85d32f29cc6c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {301b2eb5-153e-4b6c-94f9-8bccb9f26be2}, !- Handle
  Zone RtS StockRoom C  - Story Ground Central Air Source HP Supply Inlet Node, !- Name
  {a7b415b4-9042-4862-bfa3-da8f6b5b3801}, !- Inlet Port
  {f512145e-b06b-40ec-b885-cfdfc4c389f4}; !- Outlet Port

OS:Node,
  {30fe9cd0-55cd-4461-9bcd-20f402b22ff0}, !- Handle
  Zone RtS StockRoom C  - Story Ground Central Air Source HP Supply Outlet Node, !- Name
  {ff337149-9123-4801-8499-1ef9d05b0973}, !- Inlet Port
  {96560d24-aeab-4758-98da-ddc569678978}; !- Outlet Port

OS:Connection,
  {a7b415b4-9042-4862-bfa3-da8f6b5b3801}, !- Handle
  {70599c46-e4a8-4ecf-abae-319e949e83a9}, !- Source Object
  8,                                      !- Outlet Port
  {301b2eb5-153e-4b6c-94f9-8bccb9f26be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96560d24-aeab-4758-98da-ddc569678978}, !- Handle
  {30fe9cd0-55cd-4461-9bcd-20f402b22ff0}, !- Source Object
  3,                                      !- Outlet Port
  {70599c46-e4a8-4ecf-abae-319e949e83a9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {44377214-229b-488b-b357-be314e469a6d}, !- Handle
  Zone RtS StockRoom C  - Story Ground Central Air Source HP Demand Inlet Node, !- Name
  {1acb8bd1-a5a2-4a79-9572-a4604ef7a13e}, !- Inlet Port
  {579f978a-1513-4e9d-91fd-621d8b6691cb}; !- Outlet Port

OS:Node,
  {3321744d-c583-49a8-94ba-b6c640b42489}, !- Handle
  Zone RtS StockRoom C  - Story Ground Central Air Source HP Demand Outlet Node, !- Name
  {f4c715f1-e2bf-42f8-8e95-0e9ed897e1f3}, !- Inlet Port
  {4b0398d3-f6d6-4d91-8bf7-d93ad57983dd}; !- Outlet Port

OS:Node,
  {10b5b539-3e43-40c1-acde-dd8f06797ec3}, !- Handle
  Zone RtS StockRoom C  - Story Ground Direct Air Outlet Air Node, !- Name
  {398a70f3-1873-458e-85a8-fdfecf06c662}, !- Inlet Port
  {161cddee-0191-4751-a7f0-164cfce47dfb}; !- Outlet Port

OS:Connection,
  {1acb8bd1-a5a2-4a79-9572-a4604ef7a13e}, !- Handle
  {70599c46-e4a8-4ecf-abae-319e949e83a9}, !- Source Object
  10,                                     !- Outlet Port
  {44377214-229b-488b-b357-be314e469a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0398d3-f6d6-4d91-8bf7-d93ad57983dd}, !- Handle
  {3321744d-c583-49a8-94ba-b6c640b42489}, !- Source Object
  3,                                      !- Outlet Port
  {70599c46-e4a8-4ecf-abae-319e949e83a9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {83ce2e37-56e9-4a23-952e-85d32f29cc6c}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {579f978a-1513-4e9d-91fd-621d8b6691cb}, !- Inlet Node Name
  {112a8bf9-cb5b-4b71-ae9e-fb52bed10d1b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cbf71c57-41d6-40d8-b163-1f61b40e90f6}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {f4c715f1-e2bf-42f8-8e95-0e9ed897e1f3}, !- Outlet Node Name
  {6b3f0468-e746-4112-8093-be543b5e5e35}; !- Inlet Node Name 1

OS:Connection,
  {579f978a-1513-4e9d-91fd-621d8b6691cb}, !- Handle
  {44377214-229b-488b-b357-be314e469a6d}, !- Source Object
  3,                                      !- Outlet Port
  {83ce2e37-56e9-4a23-952e-85d32f29cc6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c715f1-e2bf-42f8-8e95-0e9ed897e1f3}, !- Handle
  {cbf71c57-41d6-40d8-b163-1f61b40e90f6}, !- Source Object
  2,                                      !- Outlet Port
  {3321744d-c583-49a8-94ba-b6c640b42489}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {28977ca4-d888-4220-993d-6f6504a346b5}, !- Handle
  {70599c46-e4a8-4ecf-abae-319e949e83a9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {73ccf55c-9662-4190-8802-8e2706e0246c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {e31d0913-1a3e-410d-9b7b-50f33dc6a82d}, !- Handle
  Zone RtS StockRoom C  - Story Ground Central Air Source HP heating coil 26 Clg kBtu/hr 2.8COPH 24 Clg kBtu/hr 3.0COPH, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.21135988633787,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3b78690-88bd-4279-9315-56fda69d8fe0}, !- Total Heating Capacity Function of Temperature Curve Name
  {7a0f9ed3-4398-40a8-b6c6-22dbde18f1fc}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {503241dc-37f9-4e2a-bf2c-2eb61d5f128e}, !- Energy Input Ratio Function of Temperature Curve Name
  {545659d6-42dc-417f-b5f4-f9e216136ff7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb27fece-6523-4919-89cb-946e8d192d31}, !- Part Load Fraction Correlation Curve Name
  {8eb07680-9527-44db-8cf3-abbfd03e2155}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {ae653b40-6072-49f3-be9d-8a7877caf15d}, !- Handle
  Curve Cubic 31,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6202ab64-7f9b-465b-bfa3-3c260aae8eac}, !- Handle
  Curve Cubic 32,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8c20b0cb-2365-4a4b-98cc-f51e0dd0485d}, !- Handle
  Curve Cubic 33,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {dc303bef-b8e4-40d4-abc7-6643b58e21bc}, !- Handle
  Curve Quadratic 51,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {79cf5950-5d05-48ef-abec-ec9b1250be67}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6d0896c-ad42-484c-a2c9-2a56dfbaa2aa}, !- Handle
  Heat-Cap-fT 10,                         !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {eb637077-19c1-4395-a63a-095407f3d264}, !- Handle
  Heat-Cap-fFF 10,                        !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {3b5c124b-8ad0-47b4-845e-17c71d5df72e}, !- Handle
  Heat-EIR-fT 10,                         !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4e90b18c-ff7c-4a0c-9240-592abb3dbea5}, !- Handle
  Heat-EIR-fFF 10,                        !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {7e5c5ebb-1466-4c41-b126-11ca25a9f5e2}, !- Handle
  Heat-PLF-fPLR 10,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {8eb07680-9527-44db-8cf3-abbfd03e2155}, !- Handle
  DefrostEIR 10,                          !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:Electric,
  {8e545adb-2e9d-40b3-96d1-cb9edda3fd4a}, !- Handle
  Zone RtS StockRoom C  - Story Ground Central Air Source HP Supplemental Htg Coil, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {787f665b-25c4-4f19-8262-ebae47ce5edf}, !- Handle
  Zone RtS StockRoom C  - Story Ground Central Air Source HP Cooling Coil 26kBtu/hr 9.7SEER 24kBtu/hr 13.0SEER, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6ddf5b9-ff00-4dc7-bdf7-b19ad955dc41}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7d50b48-cf32-4d30-8e49-aba49da47f31}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {893612b3-3a94-43b9-ad0c-198ea43ec86c}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c445c8d-01c6-4ac0-833d-0a1a11f98230}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17ab4972-ff8a-4a15-9439-eb44926aeb9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c9061c12-a0bd-4d3b-8ba3-470660006ff0}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {337e92cf-b731-4622-a719-f857fe699827}, !- Handle
  Curve Quadratic 53,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c97f5f39-df4b-4800-ad1a-2d077bb2a67d}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c6225caf-ba0d-443a-be80-b202183249f3}, !- Handle
  Curve Quadratic 54,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {451e6d95-5827-4488-8ed6-b10a0c34d7d9}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b7b15a0-e6a8-412c-8ac7-3508d2ddfd60}, !- Handle
  Cool-Cap-fT 10,                         !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e63fbb6a-a234-44da-b514-d3f5df6cd8b7}, !- Handle
  Cool-Cap-fFF 10,                        !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {b45ab4f7-bd31-4911-a656-d971dfc712ce}, !- Handle
  Cool-EIR-fT 10,                         !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {556c4d12-fb08-475c-a915-f61988666152}, !- Handle
  Cool-EIR-fFF 10,                        !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {37346faf-3d0c-4fc7-8e48-e6cfe0a621da}, !- Handle
  Cool-PLF-fPLR 10,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {d5eacef7-9479-4351-a9e8-923ae9810bf2}, !- Handle
  Zone RtS StockRoom C  - Story Ground Central Air Source HP Supply Fan, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a7c1b46b-2a36-4a7f-a4c8-bcf94c2ba65b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b92ad085-60fb-4115-ba0b-6dc9e4ec3f0b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {a7c1b46b-2a36-4a7f-a4c8-bcf94c2ba65b}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b92ad085-60fb-4115-ba0b-6dc9e4ec3f0b}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {cee995eb-572c-40e6-bd81-752ffd3b3619}, !- Handle
  Zone RtS StockRoom C  - Story Ground Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {43f3ea1d-3712-441f-a589-d97a43d8ccd1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {f512145e-b06b-40ec-b885-cfdfc4c389f4}, !- Air Inlet Node Name
  {ff337149-9123-4801-8499-1ef9d05b0973}, !- Air Outlet Node Name
  {d5eacef7-9479-4351-a9e8-923ae9810bf2}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7305de26-35a5-47fa-b934-a62a6e5545ad}, !- Supply Air Fan Operating Mode Schedule Name
  {e31d0913-1a3e-410d-9b7b-50f33dc6a82d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {787f665b-25c4-4f19-8262-ebae47ce5edf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8e545adb-2e9d-40b3-96d1-cb9edda3fd4a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f512145e-b06b-40ec-b885-cfdfc4c389f4}, !- Handle
  {301b2eb5-153e-4b6c-94f9-8bccb9f26be2}, !- Source Object
  3,                                      !- Outlet Port
  {cee995eb-572c-40e6-bd81-752ffd3b3619}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ff337149-9123-4801-8499-1ef9d05b0973}, !- Handle
  {cee995eb-572c-40e6-bd81-752ffd3b3619}, !- Source Object
  7,                                      !- Outlet Port
  {30fe9cd0-55cd-4461-9bcd-20f402b22ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {09e9c6ab-4647-4e55-b18c-606fb87b1561}, !- Handle
  Zone RtS StockRoom C  - Story Ground Direct Air, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {383e78bd-ad05-4f0b-b85f-d542aa1820d6}, !- Air Inlet Node Name
  {398a70f3-1873-458e-85a8-fdfecf06c662}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f1977788-cc02-4739-b885-c0e7f59d4d7f}, !- Handle
  Zone RtS StockRoom C  - Story Ground Return Air Node, !- Name
  {be7e145d-5bfd-4244-ab1d-e3cb45f39512}, !- Inlet Port
  {6b3f0468-e746-4112-8093-be543b5e5e35}; !- Outlet Port

OS:Connection,
  {161cddee-0191-4751-a7f0-164cfce47dfb}, !- Handle
  {10b5b539-3e43-40c1-acde-dd8f06797ec3}, !- Source Object
  3,                                      !- Outlet Port
  {a27b166f-991f-4375-b482-a722bbe3f0d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be7e145d-5bfd-4244-ab1d-e3cb45f39512}, !- Handle
  {ae5bb1f9-b3c4-4c2a-86f5-e6d35128b665}, !- Source Object
  3,                                      !- Outlet Port
  {f1977788-cc02-4739-b885-c0e7f59d4d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3f0468-e746-4112-8093-be543b5e5e35}, !- Handle
  {f1977788-cc02-4739-b885-c0e7f59d4d7f}, !- Source Object
  3,                                      !- Outlet Port
  {cbf71c57-41d6-40d8-b163-1f61b40e90f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1f726af-8a75-4341-99ca-6582fa564ba1}, !- Handle
  Zone RtS StockRoom C  - Story Ground Direct Air Inlet Air Node, !- Name
  {112a8bf9-cb5b-4b71-ae9e-fb52bed10d1b}, !- Inlet Port
  {383e78bd-ad05-4f0b-b85f-d542aa1820d6}; !- Outlet Port

OS:Connection,
  {112a8bf9-cb5b-4b71-ae9e-fb52bed10d1b}, !- Handle
  {83ce2e37-56e9-4a23-952e-85d32f29cc6c}, !- Source Object
  3,                                      !- Outlet Port
  {d1f726af-8a75-4341-99ca-6582fa564ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {383e78bd-ad05-4f0b-b85f-d542aa1820d6}, !- Handle
  {d1f726af-8a75-4341-99ca-6582fa564ba1}, !- Source Object
  3,                                      !- Outlet Port
  {09e9c6ab-4647-4e55-b18c-606fb87b1561}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {398a70f3-1873-458e-85a8-fdfecf06c662}, !- Handle
  {09e9c6ab-4647-4e55-b18c-606fb87b1561}, !- Source Object
  4,                                      !- Outlet Port
  {10b5b539-3e43-40c1-acde-dd8f06797ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9b571fd3-48ea-4482-8c03-d58142d2621e}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Central Air Source HP, !- Name
  ,                                       !- Controller List Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule
  {0425379f-e2b2-4e63-a8f7-54d790cce50f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d4ceb9ed-b817-4a1c-b8da-df4625ad7f36}, !- Supply Side Inlet Node Name
  {46272646-0450-4f4a-b710-7ed7dd21679e}, !- Demand Side Outlet Node Name
  {e558e2e0-b60d-4bd3-8e75-2b3832fa7654}, !- Demand Side Inlet Node A
  {b37257c4-1058-4cec-9327-e90d6509e900}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8afa7991-327f-4f85-bca5-9a36f3f174ad}, !- Demand Mixer Name
  {eafbfd0a-1276-4316-b788-765f0748f27b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8bf3eef7-c9c7-48f1-84b7-f850fd735271}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Central Air Source HP Supply Inlet Node, !- Name
  {d4ceb9ed-b817-4a1c-b8da-df4625ad7f36}, !- Inlet Port
  {6b074cd8-8479-4545-93cc-338818f6fba2}; !- Outlet Port

OS:Node,
  {af4edfd3-3399-46e1-9c1d-0726bce42195}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Central Air Source HP Supply Outlet Node, !- Name
  {4b179b76-e843-4083-906c-7f0c7f072b42}, !- Inlet Port
  {b37257c4-1058-4cec-9327-e90d6509e900}; !- Outlet Port

OS:Connection,
  {d4ceb9ed-b817-4a1c-b8da-df4625ad7f36}, !- Handle
  {9b571fd3-48ea-4482-8c03-d58142d2621e}, !- Source Object
  8,                                      !- Outlet Port
  {8bf3eef7-c9c7-48f1-84b7-f850fd735271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37257c4-1058-4cec-9327-e90d6509e900}, !- Handle
  {af4edfd3-3399-46e1-9c1d-0726bce42195}, !- Source Object
  3,                                      !- Outlet Port
  {9b571fd3-48ea-4482-8c03-d58142d2621e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9ea26406-5588-4185-92e0-c15146807d2f}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Central Air Source HP Demand Inlet Node, !- Name
  {e558e2e0-b60d-4bd3-8e75-2b3832fa7654}, !- Inlet Port
  {8381ddb7-9ffe-47de-8823-1ea4b80c1571}; !- Outlet Port

OS:Node,
  {3e96b608-96ac-4c61-a45c-7369d98e9171}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Central Air Source HP Demand Outlet Node, !- Name
  {513a1655-986b-4d6e-9dc1-fd2facf08e99}, !- Inlet Port
  {46272646-0450-4f4a-b710-7ed7dd21679e}; !- Outlet Port

OS:Node,
  {08ae5159-18e7-4517-bdcc-8bd78cae14ff}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {b8d3d7a9-d112-445f-a1ac-9602c7d5608d}, !- Inlet Port
  {6d5f7fbd-cc1c-44e7-80e9-0a60b6b6dc4e}; !- Outlet Port

OS:Connection,
  {e558e2e0-b60d-4bd3-8e75-2b3832fa7654}, !- Handle
  {9b571fd3-48ea-4482-8c03-d58142d2621e}, !- Source Object
  10,                                     !- Outlet Port
  {9ea26406-5588-4185-92e0-c15146807d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46272646-0450-4f4a-b710-7ed7dd21679e}, !- Handle
  {3e96b608-96ac-4c61-a45c-7369d98e9171}, !- Source Object
  3,                                      !- Outlet Port
  {9b571fd3-48ea-4482-8c03-d58142d2621e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eafbfd0a-1276-4316-b788-765f0748f27b}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {8381ddb7-9ffe-47de-8823-1ea4b80c1571}, !- Inlet Node Name
  {850292e0-aba8-4a60-9431-fd6b1b62da70}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8afa7991-327f-4f85-bca5-9a36f3f174ad}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {513a1655-986b-4d6e-9dc1-fd2facf08e99}, !- Outlet Node Name
  {02c4aab1-7112-4c0d-a529-55eac17335fd}; !- Inlet Node Name 1

OS:Connection,
  {8381ddb7-9ffe-47de-8823-1ea4b80c1571}, !- Handle
  {9ea26406-5588-4185-92e0-c15146807d2f}, !- Source Object
  3,                                      !- Outlet Port
  {eafbfd0a-1276-4316-b788-765f0748f27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {513a1655-986b-4d6e-9dc1-fd2facf08e99}, !- Handle
  {8afa7991-327f-4f85-bca5-9a36f3f174ad}, !- Source Object
  2,                                      !- Outlet Port
  {3e96b608-96ac-4c61-a45c-7369d98e9171}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {45e7afe0-b240-4e52-b0f8-4b6c65e86c69}, !- Handle
  {9b571fd3-48ea-4482-8c03-d58142d2621e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0425379f-e2b2-4e63-a8f7-54d790cce50f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11; !- Name

OS:Coil:Heating:DX:SingleSpeed,
  {6412f319-8f8f-441f-a03c-6042ad9c7a41}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Central Air Source HP heating coil 8 Clg kBtu/hr 2.8COPH 7 Clg kBtu/hr 3.0COPH, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.20402258190715,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3b78690-88bd-4279-9315-56fda69d8fe0}, !- Total Heating Capacity Function of Temperature Curve Name
  {7a0f9ed3-4398-40a8-b6c6-22dbde18f1fc}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {503241dc-37f9-4e2a-bf2c-2eb61d5f128e}, !- Energy Input Ratio Function of Temperature Curve Name
  {545659d6-42dc-417f-b5f4-f9e216136ff7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb27fece-6523-4919-89cb-946e8d192d31}, !- Part Load Fraction Correlation Curve Name
  {2a0fd92a-2d06-442e-beb4-0cb8c6adc12a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777777,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {6ddee32c-87ec-4239-86e8-6bee0f490f37}, !- Handle
  Curve Cubic 34,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {5cdd78ea-1b0d-44d3-bc01-4e605352cfcc}, !- Handle
  Curve Cubic 35,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {df772549-6d8c-42e4-b756-15a2ea7578eb}, !- Handle
  Curve Cubic 36,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {0c8d1529-eb2e-41c4-b450-d020ac3294b6}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e335d982-afb0-42ef-97b6-7568af86b17f}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {58f54b5d-a225-4435-9f31-420679882fff}, !- Handle
  Heat-Cap-fT 11,                         !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-05,                            !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-05,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {beef04ec-be0a-4f75-bc4b-6e6aeae60b3a}, !- Handle
  Heat-Cap-fFF 11,                        !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {96083550-5660-47d2-9554-aaf90580ba45}, !- Handle
  Heat-EIR-fT 11,                         !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d8839363-8bf8-4fee-9270-196fb1aed912}, !- Handle
  Heat-EIR-fFF 11,                        !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {5588de10-bfb0-489c-84d0-348b95e37f8a}, !- Handle
  Heat-PLF-fPLR 11,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {2a0fd92a-2d06-442e-beb4-0cb8c6adc12a}, !- Handle
  DefrostEIR 11,                          !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:Electric,
  {e22c666f-195f-498a-b23f-6c130d984ef2}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Central Air Source HP Supplemental Htg Coil, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0d109402-11c9-4ba3-a50b-5f5cc387f66c}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Central Air Source HP Cooling Coil 8kBtu/hr 9.7SEER 7kBtu/hr 13.0SEER, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6ddf5b9-ff00-4dc7-bdf7-b19ad955dc41}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f7d50b48-cf32-4d30-8e49-aba49da47f31}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {893612b3-3a94-43b9-ad0c-198ea43ec86c}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c445c8d-01c6-4ac0-833d-0a1a11f98230}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {17ab4972-ff8a-4a15-9439-eb44926aeb9b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {62c207a4-7414-4fe8-b239-62ce4e8589b0}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {285b8ea4-5763-4d17-9108-9bd7e5456818}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b785151-3f36-4d8f-9810-55e666b0ddac}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b937bb32-ee95-429e-94fd-ab7d7c9065d9}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b7bec300-8dba-42d8-81fe-1832e03e9d00}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e90caa26-311e-40de-8d09-dde186209046}, !- Handle
  Cool-Cap-fT 11,                         !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a23fba1f-349f-46df-b919-4ce62b79de4f}, !- Handle
  Cool-Cap-fFF 11,                        !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Biquadratic,
  {27d2e7e0-3c8a-42ca-92cf-4dc1b36011e7}, !- Handle
  Cool-EIR-fT 11,                         !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {3bddddf2-b537-40e6-95a7-c50dc0a43f7e}, !- Handle
  Cool-EIR-fFF 11,                        !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {82c570a7-ea85-43b5-a407-0273a384b4bf}, !- Handle
  Cool-PLF-fPLR 11,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Fan:OnOff,
  {b2533510-e51b-4350-b4ee-18bf8ca2185f}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Central Air Source HP Supply Fan, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {478e903c-184b-4171-ae2c-1a8a252a5956}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3395343-a43c-40f2-bc3c-50868d7d0612}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {478e903c-184b-4171-ae2c-1a8a252a5956}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3395343-a43c-40f2-bc3c-50868d7d0612}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4cb136e4-47b5-4508-9ffd-7ca2d9f07dbd}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Central Air Source HP Unitary System, !- Name
  Load,                                   !- Control Type
  {f7bb85aa-bcfc-4a1b-8897-5d34067bd5cf}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {6b074cd8-8479-4545-93cc-338818f6fba2}, !- Air Inlet Node Name
  {4b179b76-e843-4083-906c-7f0c7f072b42}, !- Air Outlet Node Name
  {b2533510-e51b-4350-b4ee-18bf8ca2185f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {7305de26-35a5-47fa-b934-a62a6e5545ad}, !- Supply Air Fan Operating Mode Schedule Name
  {6412f319-8f8f-441f-a03c-6042ad9c7a41}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0d109402-11c9-4ba3-a50b-5f5cc387f66c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e22c666f-195f-498a-b23f-6c130d984ef2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6b074cd8-8479-4545-93cc-338818f6fba2}, !- Handle
  {8bf3eef7-c9c7-48f1-84b7-f850fd735271}, !- Source Object
  3,                                      !- Outlet Port
  {4cb136e4-47b5-4508-9ffd-7ca2d9f07dbd}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4b179b76-e843-4083-906c-7f0c7f072b42}, !- Handle
  {4cb136e4-47b5-4508-9ffd-7ca2d9f07dbd}, !- Source Object
  7,                                      !- Outlet Port
  {af4edfd3-3399-46e1-9c1d-0726bce42195}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d57350c4-f637-4190-928d-1b99cc91f8db}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Direct Air, !- Name
  {2fd49fe5-3c24-4eb6-be50-6e15583e9be8}, !- Availability Schedule Name
  {6b8bfb3e-8e8d-4d90-831e-38e0fb02820a}, !- Air Inlet Node Name
  {b8d3d7a9-d112-445f-a1ac-9602c7d5608d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {069d41a0-4e5e-4367-8f30-4db97932549e}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Return Air Node, !- Name
  {9945cde2-ebe5-48a5-9903-f4014430854e}, !- Inlet Port
  {02c4aab1-7112-4c0d-a529-55eac17335fd}; !- Outlet Port

OS:Connection,
  {6d5f7fbd-cc1c-44e7-80e9-0a60b6b6dc4e}, !- Handle
  {08ae5159-18e7-4517-bdcc-8bd78cae14ff}, !- Source Object
  3,                                      !- Outlet Port
  {5eaf6a8b-9310-4359-8f3e-ab13ddfb08d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9945cde2-ebe5-48a5-9903-f4014430854e}, !- Handle
  {131433be-d685-497e-86bf-e5fa33b93490}, !- Source Object
  3,                                      !- Outlet Port
  {069d41a0-4e5e-4367-8f30-4db97932549e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02c4aab1-7112-4c0d-a529-55eac17335fd}, !- Handle
  {069d41a0-4e5e-4367-8f30-4db97932549e}, !- Source Object
  3,                                      !- Outlet Port
  {8afa7991-327f-4f85-bca5-9a36f3f174ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b41b58aa-676b-4ac7-bb56-a48ecdf9261c}, !- Handle
  Zone RtS StockRoom C end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {850292e0-aba8-4a60-9431-fd6b1b62da70}, !- Inlet Port
  {6b8bfb3e-8e8d-4d90-831e-38e0fb02820a}; !- Outlet Port

OS:Connection,
  {850292e0-aba8-4a60-9431-fd6b1b62da70}, !- Handle
  {eafbfd0a-1276-4316-b788-765f0748f27b}, !- Source Object
  3,                                      !- Outlet Port
  {b41b58aa-676b-4ac7-bb56-a48ecdf9261c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8bfb3e-8e8d-4d90-831e-38e0fb02820a}, !- Handle
  {b41b58aa-676b-4ac7-bb56-a48ecdf9261c}, !- Source Object
  3,                                      !- Outlet Port
  {d57350c4-f637-4190-928d-1b99cc91f8db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8d3d7a9-d112-445f-a1ac-9602c7d5608d}, !- Handle
  {d57350c4-f637-4190-928d-1b99cc91f8db}, !- Source Object
  4,                                      !- Outlet Port
  {08ae5159-18e7-4517-bdcc-8bd78cae14ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d51a57b5-13cc-40c3-8d78-32905fbb32e8}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {cfb8aab1-fd36-440a-b5b0-6aef30350c60}, !- Schedule Type Limits Name
  {cb050ee7-0a2c-439a-b37a-934d993fa8f1}, !- Default Day Schedule Name
  {927d7a80-36fb-4872-960c-b53f29eb419a}, !- Summer Design Day Schedule Name
  {d30897d4-8b7a-4e3d-b8f5-03352b2a07ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb050ee7-0a2c-439a-b37a-934d993fa8f1}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {cfb8aab1-fd36-440a-b5b0-6aef30350c60}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b653765c-c842-4485-a360-f254c26635a8}, !- Handle
  {d51a57b5-13cc-40c3-8d78-32905fbb32e8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1365.0000000000098,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2019-06-07 23:53:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2019-06-07 23:53:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d30897d4-8b7a-4e3d-b8f5-03352b2a07ba}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {cfb8aab1-fd36-440a-b5b0-6aef30350c60}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {927d7a80-36fb-4872-960c-b53f29eb419a}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {cfb8aab1-fd36-440a-b5b0-6aef30350c60}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db0d59d7-a37a-4043-aae9-a6e64e2e0be5}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {d51a57b5-13cc-40c3-8d78-32905fbb32e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {716321c3-c633-40b0-b972-8813a841ff87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {716321c3-c633-40b0-b972-8813a841ff87}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {cfb8aab1-fd36-440a-b5b0-6aef30350c60}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8375b88b-7309-42d5-a665-10f5b665132d}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {d51a57b5-13cc-40c3-8d78-32905fbb32e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f9318dc-5f34-4ec6-8bc2-582d121586a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f9318dc-5f34-4ec6-8bc2-582d121586a0}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {cfb8aab1-fd36-440a-b5b0-6aef30350c60}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {f6104c88-2aa2-4c45-bc9d-e43343f992da}, !- Handle
  Building Default Schedule Set,          !- Name
  {d51a57b5-13cc-40c3-8d78-32905fbb32e8}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {fb142e01-0c7f-44af-acc2-5d344ef30ca2}, !- Handle
  {f6ee8079-4806-4d4a-832e-bf33270ba224}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.064399999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63729999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {46a1fd21-d6ee-4c2e-87c1-0fbd95c81f0a}, !- Handle
  {92e04dbc-7c8a-4c34-a919-4fc1260d27cb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.0863 | 1.5 ~ 0.0746 | 2.5 ~ 0.0656 | 3.5 ~ 0.0651 | 4.5 ~ 0.0647 | 5.5 ~ 0.0688 | 6.5 ~ 0.0921 | 7.5 ~ 0.1427 | 8.5 ~ 0.2022 | 9.5 ~ 0.2688 | 10.5 ~ 0.3486 | 11.5 ~ 0.3845 | 12.5 ~ 0.4067 | 13.5 ~ 0.4236 | 14.5 ~ 0.4179 | 15.5 ~ 0.3994 | 16.5 ~ 0.3474 | 17.5 ~ 0.2538 | 18.5 ~ 0.2041 | 19.5 ~ 0.1496 | 20.5 ~ 0.1324 | 21.5 ~ 0.1252 | 22.5 ~ 0.1027 | 23.5 ~ 0.0849, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {03e47545-4d37-4c1b-b564-585a5de823cb}, !- Handle
  {697405b7-1e1d-4f0b-a414-eb887b2b5e0f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.0762 | hoo_end + 5.5 ~ 0.0681 | hoo_start - 6.5 ~ 0.0651 | hoo_start - 5.5 ~ 0.0644 | hoo_start - 4.5 ~ 0.0723 | hoo_start - 3.5 ~ 0.0913 | hoo_start - 2.5 ~ 0.1636 | hoo_start - 1.5 ~ 0.2726 | hoo_start - 0.5 ~ 0.3834 | hoo_start + 0.5 ~ 0.4885 | hoo_start + 1.5 ~ 0.5898 | hoo_start + 2.5 ~ 0.622 | mid - 2.0 ~ 0.6224 | mid - 1.0 ~ 0.6308 | mid ~ 0.6373 | mid + 1.0 ~ 0.6304 | mid + 2.0 ~ 0.6002 | hoo_end - 2.5 ~ 0.4969 | hoo_end - 1.5 ~ 0.3205 | hoo_end - 0.5 ~ 0.2043 | hoo_end + 0.5 ~ 0.1539 | hoo_end + 1.5 ~ 0.1262 | hoo_end + 2.5 ~ 0.106 | hoo_end + 3.5 ~ 0.0921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {674382a8-bc5f-4d4c-8562-bb1713520225}, !- Handle
  {052f68bd-96bf-434e-8643-6d8f98624eb8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {fa3e5d54-6700-4863-b5d0-661e98508ae2}, !- Handle
  {b08eb9df-d78c-45d9-ade8-79eca424bbc8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.9 | mid + 1.5 ~ 0.9 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.7 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.5 | hoo_end + 2.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6030fc67-f6e1-4fd9-9155-ee41551db5da}, !- Handle
  {c4b898a4-34c5-4733-ad26-0e216aca54bc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.4 | hoo_start - 1.5 ~ 0.6 | hoo_start - 0.5 ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.5 | hoo_end - 0.5 ~ 0.55 | hoo_end + 0.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e7d1a5ca-1870-4587-970f-5ba2bcf09f02}, !- Handle
  {fbdf98fe-0500-4be0-a907-89e9da2488b7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.9 | mid + 2.0 ~ 0.9 | hoo_end - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.7 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4883c7cc-a734-4142-8bbb-fecba676abb8}, !- Handle
  {a34da552-2217-4889-ba04-0999436a08e0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {4d8b2c88-d708-4d75-92cc-d75c3795fc52}, !- Handle
  {8ab17dee-d87f-4399-9c57-209f3cb2843d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.7 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.95 | mid + 0.5 ~ 0.95 | mid + 1.5 ~ 0.9 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.05 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {081624dc-c5e2-49e4-9398-a750bb6aca5a}, !- Handle
  {19bff58e-c66a-4cae-8128-9955715944e1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.7 | mid - 2.0 ~ 0.7 | mid ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.65 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {45113ec3-fff1-4bb7-8fa4-0752a04a32be}, !- Handle
  {c51148c9-2d4a-4616-abf2-bcd4ea6ccb1d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {90b2b486-a582-4750-90ef-82ccaa7a3d7b}, !- Handle
  {28c03d1e-25d1-4d2e-9fd6-032973f4c350}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  220,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  220;                                    !- Feature Value 3

OS:AdditionalProperties,
  {fbbb5333-0569-4152-9854-3f7d26ddfcd9}, !- Handle
  {5ead0ecb-662b-4ff1-8d81-2ff54c385959}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {05e6162c-0a0f-43ef-8660-94ae516246a5}, !- Handle
  {79b73656-2112-4721-826a-5d812f769a26}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.85999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {7631d1ab-cd36-4183-b452-0c809b71d0f2}, !- Handle
  {5d5088c8-13b3-473a-87e2-1c0a987d39bf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.15 | 6.5 ~ 0.21 | 7.5 ~ 0.31 | 8.5 ~ 0.43 | 9.5 ~ 0.5 | 10.5 ~ 0.55 | 11.5 ~ 0.6 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.5 | 17.5 ~ 0.45 | 18.5 ~ 0.39 | 19.5 ~ 0.37 | 20.5 ~ 0.21 | 21.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a89491ac-e144-497c-be80-aa90584ea775}, !- Handle
  {2804c2b2-7f48-4f50-9b13-eacebea04c37}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.15 | hoo_start - 2.5 ~ 0.25 | hoo_start - 1.5 ~ 0.38 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.69 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.85 | mid - 2.5 ~ 0.85 | mid - 0.5 ~ 0.86 | mid + 1.0 ~ 0.86 | mid + 2.0 ~ 0.85 | hoo_end - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.45 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.5 ~ 0.25 | hoo_end + 2.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {171c1913-5b72-4264-a38c-4fc287050d57}, !- Handle
  {5d1afc6f-8002-4ea2-8156-cfb6e5ca5987}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {2b754ab9-f173-45e7-b899-d7dad242126d}, !- Handle
  {46cd8d46-f480-40a1-8acc-10aec8c1c22a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b7a3a4c0-4c32-4bb6-a0fc-9f645358ad06}, !- Handle
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {a7ced4c7-480c-42bc-b946-86753a675663}, !- Handle
  {51dfac0a-41eb-4b68-9599-12751f462f3a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c5557c38-a2dc-4642-9789-f0bbc01eae6d}, !- Handle
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {e13aaf45-fb5a-4f68-a43f-973e59415cd2}, !- Handle
  {320043dc-110c-41fb-9ea7-3bab8a34ef22}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {18e6d4ef-fbab-4106-8bb3-623e9b9e7818}, !- Handle
  {ee7eff04-5b4a-4249-b33f-6bf65b25fb03}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {74c80204-aee0-42ae-97c2-29345a6cd219}, !- Handle
  {2e13655c-d602-454b-8bab-99ec392c492f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.7 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.95 | mid + 0.5 ~ 0.95 | mid + 1.5 ~ 0.9 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.05 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0d512db3-bd36-4520-b0de-6eb39da952b0}, !- Handle
  {4042142e-40d0-4f4e-a585-144035365b17}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.7 | hoo_start + 1.5 ~ 0.4 | hoo_start + 2.5 ~ 0.7 | mid - 2.0 ~ 0.7 | mid ~ 0.9 | mid + 1.5 ~ 0.9 | mid + 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.7 | hoo_end - 0.5 ~ 0.65 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d825be7f-0182-48bc-9131-d8f5ad9f7cef}, !- Handle
  {ac818498-001a-446e-825b-86ff16ebdaa6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {e75b224a-5b86-41bb-b9b5-9b2f01dc1e63}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Rule,
  {03b16b38-ddb3-4625-9cb2-79474110208b}, !- Handle
  autogen Schedule Rule 11 1,             !- Name
  {79b73656-2112-4721-826a-5d812f769a26}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44d9d410-e965-4e78-8448-8cbf7c0a7d29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {44d9d410-e965-4e78-8448-8cbf7c0a7d29}, !- Handle
  autogen Schedule Rule 11 1_day_sch,     !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.165,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.195,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.21,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.235,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.285,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.31,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.34,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.37,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.4,                                    !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.43,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.4475,                                 !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.465,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.4825,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5125,                                 !- Value Until Time 18
  10,                                     !- Hour 19
  0,                                      !- Minute 19
  0.525,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  15,                                     !- Minute 20
  0.5375,                                 !- Value Until Time 20
  10,                                     !- Hour 21
  30,                                     !- Minute 21
  0.55,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  45,                                     !- Minute 22
  0.5625,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.575,                                  !- Value Until Time 23
  11,                                     !- Hour 24
  15,                                     !- Minute 24
  0.5875,                                 !- Value Until Time 24
  11,                                     !- Hour 25
  30,                                     !- Minute 25
  0.6,                                    !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.5875,                                 !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.575,                                  !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.5625,                                 !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.5375,                                 !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.525,                                  !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.5125,                                 !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.4875,                                 !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.475,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.4625,                                 !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0.435,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  0,                                      !- Minute 40
  0.42,                                   !- Value Until Time 40
  18,                                     !- Hour 41
  15,                                     !- Minute 41
  0.405,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.39,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  45,                                     !- Minute 43
  0.385,                                  !- Value Until Time 43
  19,                                     !- Hour 44
  0,                                      !- Minute 44
  0.38,                                   !- Value Until Time 44
  19,                                     !- Hour 45
  15,                                     !- Minute 45
  0.375,                                  !- Value Until Time 45
  19,                                     !- Hour 46
  30,                                     !- Minute 46
  0.37,                                   !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.33,                                   !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.29,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  15,                                     !- Minute 49
  0.25,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  30,                                     !- Minute 50
  0.21,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  45,                                     !- Minute 51
  0.195,                                  !- Value Until Time 51
  21,                                     !- Hour 52
  0,                                      !- Minute 52
  0.18,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  15,                                     !- Minute 53
  0.165,                                  !- Value Until Time 53
  21,                                     !- Hour 54
  30,                                     !- Minute 54
  0.15,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.15;                                   !- Value Until Time 55

OS:AdditionalProperties,
  {20c68a17-14dc-4ba5-b893-36c304934f55}, !- Handle
  {44d9d410-e965-4e78-8448-8cbf7c0a7d29}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.15 | 6.5 ~ 0.21 | 7.5 ~ 0.31 | 8.5 ~ 0.43 | 9.5 ~ 0.5 | 10.5 ~ 0.55 | 11.5 ~ 0.6 | 14.5 ~ 0.6 | 15.5 ~ 0.55 | 16.5 ~ 0.5 | 17.5 ~ 0.45 | 18.5 ~ 0.39 | 19.5 ~ 0.37 | 20.5 ~ 0.21 | 21.5 ~ 0.15, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {350f4499-1226-453e-8d76-3310ebb8d9cd}, !- Handle
  autogen Schedule Rule 6 1,              !- Name
  {f6ee8079-4806-4d4a-832e-bf33270ba224}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c3b95ba-4cad-4282-a718-9331d67c1047}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {6c3b95ba-4cad-4282-a718-9331d67c1047}, !- Handle
  autogen Schedule Rule 6 1_day_sch,      !- Name
  {d7c86e42-a09e-424b-befa-58e8e3d0ca4c}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.08595,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0863,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.083375,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.08045,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.077525,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0746,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.07235,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0701,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.06785,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0656,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.065475,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.06535,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.065225,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0651,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.065,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0649,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0648,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0647,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.065725,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.06675,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.067775,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0688,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.074625,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.08045,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.086275,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0921,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.10475,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1174,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.13005,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1427,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.157575,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.17245,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.187325,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.2022,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.21885,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.2355,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.25215,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.2688,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.28875,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.3087,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.32865,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3486,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.357575,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.36655,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.375525,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.3845,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.39005,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.3956,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.40115,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4067,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.410925,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.41515,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.419375,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4236,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.422175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.42075,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.419325,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.4179,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.413275,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.40865,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.404025,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.3994,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.3864,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.3734,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.3604,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.3474,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.324,                                  !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.3006,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2772,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2538,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.241375,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.22895,                                !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.216525,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2041,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.190475,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.17685,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.163225,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.1496,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.1453,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.141,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.1367,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.1324,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.1306,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1288,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.127,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.1252,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.119575,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.11395,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.108325,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.1027,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.09825,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0938,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.08935,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0849,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.08525,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0856;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {594d30d3-6b80-48ef-a511-7bdea18eb9c1}, !- Handle
  {6c3b95ba-4cad-4282-a718-9331d67c1047}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.0863 | 1.5 ~ 0.0746 | 2.5 ~ 0.0656 | 3.5 ~ 0.0651 | 4.5 ~ 0.0647 | 5.5 ~ 0.0688 | 6.5 ~ 0.0921 | 7.5 ~ 0.1427 | 8.5 ~ 0.2022 | 9.5 ~ 0.2688 | 10.5 ~ 0.3486 | 11.5 ~ 0.3845 | 12.5 ~ 0.4067 | 13.5 ~ 0.4236 | 14.5 ~ 0.4179 | 15.5 ~ 0.3994 | 16.5 ~ 0.3474 | 17.5 ~ 0.2538 | 18.5 ~ 0.2041 | 19.5 ~ 0.1496 | 20.5 ~ 0.1324 | 21.5 ~ 0.1252 | 22.5 ~ 0.1027 | 23.5 ~ 0.0849, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8abe246f-4477-448e-adcf-d2e11b0f0c07}, !- Handle
  autogen DEER Activity 132W/person 0,    !- Name
  {5d1afc6f-8002-4ea2-8156-cfb6e5ca5987}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86eb5263-6616-4580-b401-c40bea799d3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {86eb5263-6616-4580-b401-c40bea799d3b}, !- Handle
  autogen DEER Activity 132W/person 0_day_sch, !- Name
  {99112a36-6dfc-434e-ae71-59ab712b67f5}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {253270e3-8ea1-4677-a25e-d7b588c63d74}, !- Handle
  {86eb5263-6616-4580-b401-c40bea799d3b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f3f384ba-c411-4c27-97c4-aa2220f979d1}, !- Handle
  autogen DEER Activity 132W/person 1,    !- Name
  {5d1afc6f-8002-4ea2-8156-cfb6e5ca5987}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24c86d23-00c8-4640-8461-12c9dfb02ad4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {24c86d23-00c8-4640-8461-12c9dfb02ad4}, !- Handle
  autogen DEER Activity 132W/person 1_day_sch, !- Name
  {99112a36-6dfc-434e-ae71-59ab712b67f5}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {26b77405-622a-4b5a-bea3-6c1cc751a659}, !- Handle
  {24c86d23-00c8-4640-8461-12c9dfb02ad4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ba40e8b2-95b9-4130-a911-b593d24e6568}, !- Handle
  autogen DEER Activity 220W/person 0,    !- Name
  {28c03d1e-25d1-4d2e-9fd6-032973f4c350}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d131d900-fffa-4615-8927-2f093a0a922f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {d131d900-fffa-4615-8927-2f093a0a922f}, !- Handle
  autogen DEER Activity 220W/person 0_day_sch, !- Name
  {99112a36-6dfc-434e-ae71-59ab712b67f5}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {718a9088-9c62-4328-a29c-a2db201b3cf8}, !- Handle
  {d131d900-fffa-4615-8927-2f093a0a922f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e83706f4-856d-4d9e-9330-7b9fc7b38a3f}, !- Handle
  autogen DEER Activity 220W/person 1,    !- Name
  {28c03d1e-25d1-4d2e-9fd6-032973f4c350}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {18765d13-1be0-470c-8488-615c09014bab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {18765d13-1be0-470c-8488-615c09014bab}, !- Handle
  autogen DEER Activity 220W/person 1_day_sch, !- Name
  {99112a36-6dfc-434e-ae71-59ab712b67f5}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {473c89ca-0966-482d-997c-2ca37ef2bdfe}, !- Handle
  {18765d13-1be0-470c-8488-615c09014bab}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f95b1946-db2c-4302-a01c-3c7c97d40113}, !- Handle
  autogen D_RtS_All_CTemp_Yr 0,           !- Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {958b2d19-4367-43b4-8aa0-b39e6a1d763b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {958b2d19-4367-43b4-8aa0-b39e6a1d763b}, !- Handle
  autogen D_RtS_All_CTemp_Yr 0_day_sch,   !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {c765d4dd-04f9-47a8-bd52-700cf0bfb290}, !- Handle
  {958b2d19-4367-43b4-8aa0-b39e6a1d763b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {dc150c71-db7b-45bd-bd5b-a47ddda420e1}, !- Handle
  autogen D_RtS_All_CTemp_Yr 1,           !- Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab5a08f0-33c8-450d-999b-7f1dfe0f7c25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {ab5a08f0-33c8-450d-999b-7f1dfe0f7c25}, !- Handle
  autogen D_RtS_All_CTemp_Yr 1_day_sch,   !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {bd69b66c-3440-4d38-b3b5-f06169b54c6a}, !- Handle
  {ab5a08f0-33c8-450d-999b-7f1dfe0f7c25}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4352f40d-6ef2-492d-b09c-e69e7070a9da}, !- Handle
  autogen D_RtS_All_HTemp_Yr 0,           !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83635333-05c6-4752-8417-6a5c011de86e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {83635333-05c6-4752-8417-6a5c011de86e}, !- Handle
  autogen D_RtS_All_HTemp_Yr 0_day_sch,   !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {38a72982-c75a-41a7-b850-aa05f8b1904b}, !- Handle
  {83635333-05c6-4752-8417-6a5c011de86e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e17011c2-28b3-4e42-b68b-409756bb00ad}, !- Handle
  autogen D_RtS_All_HTemp_Yr 1,           !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9fa34af-cf29-4c8d-959d-17b5199a3f7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {e9fa34af-cf29-4c8d-959d-17b5199a3f7f}, !- Handle
  autogen D_RtS_All_HTemp_Yr 1_day_sch,   !- Name
  {a53e7b85-ede7-44e0-b524-743f48d35578}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {4cda7c4d-cff4-4d3c-bdee-565d914f714f}, !- Handle
  {e9fa34af-cf29-4c8d-959d-17b5199a3f7f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {a34aeb1a-4fe2-48ed-9008-c2a3a3d53a61}, !- Handle
  {986582f5-f61c-4b4a-96d5-697f4ae0edf8}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Residential heat pump,                  !- Feature Value 1
  exterior_lighting_as_constructed_template, !- Feature Name 2
  String,                                 !- Feature Data Type 2
  DEER Pre-1975,                          !- Feature Value 2
  exterior_lighting_template,             !- Feature Name 3
  String,                                 !- Feature Data Type 3
  DEER 2007,                              !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  DEER Pre-1975,                          !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  DEER 2007,                              !- Feature Value 5
  interior_equipment_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  DEER Pre-1975,                          !- Feature Value 6
  interior_equipment_template,            !- Feature Name 7
  String,                                 !- Feature Data Type 7
  DEER 2007,                              !- Feature Value 7
  envelope_as_constructed_template,       !- Feature Name 8
  String,                                 !- Feature Data Type 8
  DEER Pre-1975,                          !- Feature Value 8
  envelope_template,                      !- Feature Name 9
  String,                                 !- Feature Data Type 9
  DEER 2007,                              !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  DEER Pre-1975,                          !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  DEER 2007,                              !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  DEER Pre-1975,                          !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  DEER 2007;                              !- Feature Value 13

OS:Sizing:Parameters,
  {00459e84-b8ac-4bb3-b778-1c6402a84470}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:EnergyManagementSystem:Sensor,
  {2dcb50fd-5125-4d35-8cd6-ba6f5524e6c0}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {79b17a38-5cd5-48a6-abc3-87d578cc1a5b}, !- Handle
  ZoneRtSRetailSalesBStoryGroundCentralAirSourceHPHtgSch0, !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {e4a677b5-8570-4be5-a1d6-4e2f92405544}, !- Handle
  ZoneRtSRetailSalesBStoryGroundCentralAirSourceHPClgSch0, !- Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d8e88254-c0fe-4d8d-969c-ac222ae04390}, !- Handle
  ZoneRtSRetailSalesBStoryGroundCentralAirSourceHPOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {2dcb50fd-5125-4d35-8cd6-ba6f5524e6c0}<23.9 && {2dcb50fd-5125-4d35-8cd6-ba6f5524e6c0}>1.7, !- Program Line 1
  SET {e4a677b5-8570-4be5-a1d6-4e2f92405544} = 29.4, !- Program Line 2
  SET {79b17a38-5cd5-48a6-abc3-87d578cc1a5b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {2dcb50fd-5125-4d35-8cd6-ba6f5524e6c0}<23.9 && {2dcb50fd-5125-4d35-8cd6-ba6f5524e6c0}>1.7, !- Program Line 4
  SET {e4a677b5-8570-4be5-a1d6-4e2f92405544} = 29.4, !- Program Line 5
  SET {79b17a38-5cd5-48a6-abc3-87d578cc1a5b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {2dcb50fd-5125-4d35-8cd6-ba6f5524e6c0}<23.9 && {2dcb50fd-5125-4d35-8cd6-ba6f5524e6c0}>1.7, !- Program Line 7
  SET {e4a677b5-8570-4be5-a1d6-4e2f92405544} = 29.4, !- Program Line 8
  SET {79b17a38-5cd5-48a6-abc3-87d578cc1a5b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {2dcb50fd-5125-4d35-8cd6-ba6f5524e6c0}<23.9 && {2dcb50fd-5125-4d35-8cd6-ba6f5524e6c0}>1.7, !- Program Line 10
  SET {e4a677b5-8570-4be5-a1d6-4e2f92405544} = 29.4, !- Program Line 11
  SET {79b17a38-5cd5-48a6-abc3-87d578cc1a5b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e4a677b5-8570-4be5-a1d6-4e2f92405544} = NULL, !- Program Line 14
  SET {79b17a38-5cd5-48a6-abc3-87d578cc1a5b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {47fdd658-aa39-4ea9-b162-d01cc7845a3a}, !- Handle
  ZoneRtSRetailSalesBStoryGroundCentralAirSourceHPOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d8e88254-c0fe-4d8d-969c-ac222ae04390}; !- Program Name 1

OS:Curve:Biquadratic,
  {f3b78690-88bd-4279-9315-56fda69d8fe0}, !- Handle
  DX-Heat-Cap-fEDB&OAT,                   !- Name
  0.7422592,                              !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.030682602,                            !- Coefficient4 y
  3.23e-05,                               !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -12.22222,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Curve:Cubic,
  {7a0f9ed3-4398-40a8-b6c6-22dbde18f1fc}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {503241dc-37f9-4e2a-bf2c-2eb61d5f128e}, !- Handle
  PTAC-EIR-fEWB&OAT,                      !- Name
  0.34208928,                             !- Coefficient1 Constant
  0.03484368,                             !- Coefficient2 x
  -0.000625,                              !- Coefficient3 x**2
  0.004968864,                            !- Coefficient4 y
  0.000438,                               !- Coefficient5 y**2
  -0.000728,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {545659d6-42dc-417f-b5f4-f9e216136ff7}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bb27fece-6523-4919-89cb-946e8d192d31}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6ddf5b9-ff00-4dc7-bdf7-b19ad955dc41}, !- Handle
  SpltAC1Sp_ClCap_fT,                     !- Name
  0.67916,                                !- Coefficient1 Constant
  0.016938,                               !- Coefficient2 x
  0.00069336,                             !- Coefficient3 x**2
  0.0045576,                              !- Coefficient4 y
  -8.42e-05,                              !- Coefficient5 y**2
  -0.00047628,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f7d50b48-cf32-4d30-8e49-aba49da47f31}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {893612b3-3a94-43b9-ad0c-198ea43ec86c}, !- Handle
  SpltAC1Sp_EIR_fT,                       !- Name
  0.7390464,                              !- Coefficient1 Constant
  -0.00778968,                            !- Coefficient2 x
  0.000128304,                            !- Coefficient3 x**2
  -0.00027,                               !- Coefficient4 y
  0.0006642,                              !- Coefficient5 y**2
  -0.000648,                              !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5c445c8d-01c6-4ac0-833d-0a1a11f98230}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {17ab4972-ff8a-4a15-9439-eb44926aeb9b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {3694e88b-1011-4460-9587-37e66639c369}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cc2b5b74-6b4b-4625-9970-04688009de90}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {3694e88b-1011-4460-9587-37e66639c369}; !- Layer 1

OS:InternalMass:Definition,
  {4e134b04-3c54-4005-ab52-3fd82eeadcb7}, !- Handle
  Internal Mass Definition 1,             !- Name
  {cc2b5b74-6b4b-4625-9970-04688009de90}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {79156522-9b1c-4c80-b604-13b3c82307d1}, !- Handle
  RtS StockRoom C end_b - Story Ground Mass, !- Name
  {4e134b04-3c54-4005-ab52-3fd82eeadcb7}, !- Internal Mass Definition Name
  {94f0d55e-bd54-4e16-bed9-f8aab26c47d8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4eb6eae3-2805-494d-8f83-063da43125a0}, !- Handle
  RtS RetailSales A end_a - Story Ground Mass, !- Name
  {4e134b04-3c54-4005-ab52-3fd82eeadcb7}, !- Internal Mass Definition Name
  {08eb2c2e-5475-464f-b9a2-9b26cb1198a3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cd5378ca-640a-48fa-91dd-9bd35c1b3b94}, !- Handle
  RtS RetailSales B end_a - Story Ground Mass, !- Name
  {4e134b04-3c54-4005-ab52-3fd82eeadcb7}, !- Internal Mass Definition Name
  {fd3a0deb-4d32-486f-a78a-932171ded616}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f40f5434-c1e9-4f54-bcff-3a9302cbc5c2}, !- Handle
  RtS StockRoom B end_b - Story Ground Mass, !- Name
  {4e134b04-3c54-4005-ab52-3fd82eeadcb7}, !- Internal Mass Definition Name
  {9179787a-b7ad-4aa1-ae71-267a2ad3f237}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9acc36cc-fdf9-4487-8ab8-e0ab2bc83cea}, !- Handle
  RtS StockRoom B  - Story Ground Mass,   !- Name
  {4e134b04-3c54-4005-ab52-3fd82eeadcb7}, !- Internal Mass Definition Name
  {121b2b51-7543-4ef2-8dd1-a03842ce5fff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7bb5f328-ab48-4c4b-a287-455f83b87b7c}, !- Handle
  RtS StockRoom A end_b - Story Ground Mass, !- Name
  {4e134b04-3c54-4005-ab52-3fd82eeadcb7}, !- Internal Mass Definition Name
  {0551dc4b-c333-4014-bb31-7f1e6fe302d6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ae243034-1704-417f-81f7-58ae75a60785}, !- Handle
  RtS RetailSales B  - Story Ground Mass, !- Name
  {4e134b04-3c54-4005-ab52-3fd82eeadcb7}, !- Internal Mass Definition Name
  {78fae1ec-82bc-4ebb-b47e-7ad18a168318}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c9d886cb-7dae-4d2a-a1bd-bca97ff87fea}, !- Handle
  RtS RetailSales C end_a - Story Ground Mass, !- Name
  {4e134b04-3c54-4005-ab52-3fd82eeadcb7}, !- Internal Mass Definition Name
  {4ee08d12-8cad-4262-abf4-ba2d72142293}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06762cee-9a74-46fa-94ff-e595c2a5ab35}, !- Handle
  RtS StockRoom A  - Story Ground Mass,   !- Name
  {4e134b04-3c54-4005-ab52-3fd82eeadcb7}, !- Internal Mass Definition Name
  {003bd649-1555-43f8-aeea-6a45573065cb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf395291-fece-439f-9b8f-c58447bf9654}, !- Handle
  RtS RetailSales C  - Story Ground Mass, !- Name
  {4e134b04-3c54-4005-ab52-3fd82eeadcb7}, !- Internal Mass Definition Name
  {272b82d5-0a81-46f8-a48b-8c5f3f9cd26f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2cf426a9-f1e9-453f-a5a4-dd67939a0795}, !- Handle
  RtS RetailSales A  - Story Ground Mass, !- Name
  {4e134b04-3c54-4005-ab52-3fd82eeadcb7}, !- Internal Mass Definition Name
  {c6270b25-f3db-4ee0-ab41-880fcf18a4d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b08b6a4-b270-405f-b3c1-9a88f69b6798}, !- Handle
  RtS StockRoom C  - Story Ground Mass,   !- Name
  {4e134b04-3c54-4005-ab52-3fd82eeadcb7}, !- Internal Mass Definition Name
  {79123a18-3eeb-4b4f-92f0-22fa2b8d88c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {6bac9ef6-201d-4e85-b0a7-205ed9803470}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:StandardsInformation:Construction,
  {e3a450ce-56c2-49be-8c8f-fdcd3980ac51}, !- Handle
  {18a5ecc6-63a3-4ce2-bd7b-b30f53fcdd64}; !- Construction Name

OS:StandardsInformation:Construction,
  {a3c6341a-a58c-43c4-be2e-63a757f96694}, !- Handle
  {cc2b5b74-6b4b-4625-9970-04688009de90}; !- Construction Name

OS:Construction,
  {a7499dbc-df7d-4819-807d-52631314257d}, !- Handle
  DEER Wood Framed Roof R-13.16,          !- Name
  ,                                       !- Surface Rendering Name
  {1c2237a1-3550-4985-aec1-9a1427ff2d1a}, !- Layer 1
  {8bf36674-c537-47de-8383-cab964655b90}, !- Layer 2
  {4fa99463-e157-4056-8bd4-3dda51a6715b}; !- Layer 3

OS:StandardsInformation:Construction,
  {deddc96d-734c-462c-bade-8179ba286b17}, !- Handle
  {a7499dbc-df7d-4819-807d-52631314257d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.51 1, !- Name
  ,                                       !- Surface Rendering Name
  {d5750daa-c889-431f-a44b-e44ec280fb41}, !- Layer 1
  {22610726-165d-4e77-b910-2bf621c1c3db}; !- Layer 2

OS:StandardsInformation:Construction,
  {7effc1ac-8991-4ea4-8e3e-4a29819082a2}, !- Handle
  {af7df9b0-4774-4abd-8014-4789d0b0597d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {22610726-165d-4e77-b910-2bf621c1c3db}, !- Handle
  Typical Insulation R-1.73 1,            !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Handle
  DEER Metal Framed Window U-0.77 SHGC 0.61, !- Name
  ,                                       !- Surface Rendering Name
  {6990dae8-bdb7-4c55-a353-5efca761615f}; !- Layer 1

OS:StandardsInformation:Construction,
  {6f9eb3d3-b842-4a44-a8ae-46b170b03c8c}, !- Handle
  {92258028-1521-4df7-ac0e-9a1dd59a9853}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {6990dae8-bdb7-4c55-a353-5efca761615f}, !- Handle
  Simple Glazing U-0.77 SHGC 0.61,        !- Name
  4.37226277265739,                       !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:EnergyManagementSystem:Sensor,
  {b1707350-b1e2-49bb-b890-f1c886acecda}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {3227773f-8338-4b10-ae5f-f89d3ab3058f}, !- Handle
  ZoneRtSRetailSalesBStoryGroundCentralAirSourceHPHtgSch0_1, !- Name
  {8ee08f58-a18c-4007-8f50-87b100c81793}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {2ac0129b-0ffd-42e1-95f9-641c1963e2b6}, !- Handle
  ZoneRtSRetailSalesBStoryGroundCentralAirSourceHPClgSch0_1, !- Name
  {15f1a47b-ec05-4815-8cdc-2558255ab8b3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {79018fcb-ff37-4000-89a0-f93ecb9444ca}, !- Handle
  ZoneRtSRetailSalesBStoryGroundCentralAirSourceHPOptimumStartProg0_1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b1707350-b1e2-49bb-b890-f1c886acecda}<23.9 && {b1707350-b1e2-49bb-b890-f1c886acecda}>1.7, !- Program Line 1
  SET {2ac0129b-0ffd-42e1-95f9-641c1963e2b6} = 29.4, !- Program Line 2
  SET {3227773f-8338-4b10-ae5f-f89d3ab3058f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b1707350-b1e2-49bb-b890-f1c886acecda}<23.9 && {b1707350-b1e2-49bb-b890-f1c886acecda}>1.7, !- Program Line 4
  SET {2ac0129b-0ffd-42e1-95f9-641c1963e2b6} = 29.4, !- Program Line 5
  SET {3227773f-8338-4b10-ae5f-f89d3ab3058f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b1707350-b1e2-49bb-b890-f1c886acecda}<23.9 && {b1707350-b1e2-49bb-b890-f1c886acecda}>1.7, !- Program Line 7
  SET {2ac0129b-0ffd-42e1-95f9-641c1963e2b6} = 29.4, !- Program Line 8
  SET {3227773f-8338-4b10-ae5f-f89d3ab3058f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b1707350-b1e2-49bb-b890-f1c886acecda}<23.9 && {b1707350-b1e2-49bb-b890-f1c886acecda}>1.7, !- Program Line 10
  SET {2ac0129b-0ffd-42e1-95f9-641c1963e2b6} = 29.4, !- Program Line 11
  SET {3227773f-8338-4b10-ae5f-f89d3ab3058f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2ac0129b-0ffd-42e1-95f9-641c1963e2b6} = NULL, !- Program Line 14
  SET {3227773f-8338-4b10-ae5f-f89d3ab3058f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {bec6bba1-0176-4b8f-bc5e-ff0914014657}, !- Handle
  ZoneRtSRetailSalesBStoryGroundCentralAirSourceHPOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {79018fcb-ff37-4000-89a0-f93ecb9444ca}; !- Program Name 1

