
OS:Version,
  {4f69a8d4-d877-40d0-8395-5f73c85100ba}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {055c6836-e687-4011-9c94-6030e0bc1351}; !- Handle

OS:Site,
  {7e64149a-05de-4357-9308-00c75e462a7c}, !- Handle
  Denver Internationa_CO_USA,             !- Name
  39.83,                                  !- Latitude {deg}
  -104.66,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1655,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {09c3e8ed-8dab-46ae-80fb-c24b8ecf42ba}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {ac39af03-320f-4c1d-84fb-cbef56b9e4d0}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {88daf5a3-a1a7-4c14-a257-b0a99ce73a3d}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {c91b9047-e799-4f71-8d50-05482a1f647c}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {e9541d7a-8085-4690-8b31-c5db7cc9ddb2}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {e5c0729d-6ec8-49e6-a4b3-5a99fc2845de}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {32a80d8c-e5cf-4fa0-954e-909cf93f894e}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {52dceb2e-d6a5-4ea3-b8f0-892645fb31f3}, !- Handle
  Denver Internationa,                    !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.66,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1655,                                   !- Elevation {m}
  /weather/G0800310.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {ebb9f921-04b3-496c-ac75-6c44a6954f13}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.9308333333333,                       !- Annual Average Outdoor Air Temperature {C}
  24.88;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {c8441e50-d8a3-44f6-bfe2-ef19f9c310b7}, !- Handle
  Denver Internationa Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.47;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cb3f3438-39cb-4be1-83e0-1ba5b11ce459}, !- Handle
  Denver Internationa Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  15.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.307,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.47;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d3c52153-4a54-4c53-be19-081e353c0b25}, !- Handle
  Denver Internationa Ann Htg 99.6% Condns DB 1, !- Name
  -17.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -17.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4a8f7262-2728-4561-97c5-be7062970ae5}, !- Handle
  Denver Internationa August .4% Condns DB=>MCWB 1, !- Name
  35.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.463;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {77cf1435-256d-452c-a28e-b12b1d05c3c0}, !- Handle
  Denver Internationa October .4% Condns DB=>MCWB 1, !- Name
  28.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.273,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.642;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1c5f0d20-865f-4192-a781-ec97133fad7f}, !- Handle
  Denver Internationa September .4% Condns DB=>MCWB 1, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  82960,                                  !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.294,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.563;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {6c5dd26a-b81c-4112-b5da-778f7d18d929}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5B;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {255d7f7e-1d0a-4f3d-aee4-dbdf02739302}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {3baf6e89-6a25-491f-be79-67f2dfb62a04}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {b47c56fe-8cb1-45a6-a9ea-7a8c10900a72}, !- Handle
  ComStock DOE Ref Pre-1980|FullServiceRestaurant, !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d99d10fa-83e3-4ab2-b71c-e229f4eb4d92}, !- Default Construction Set Name
  {a552735a-4d3b-44e0-9a7b-a017b85ce111}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  FullServiceRestaurant;                  !- Standards Building Type

OS:AdditionalProperties,
  {f166c3fb-08e3-42d7-8fae-84f2a3248efa}, !- Handle
  {b47c56fe-8cb1-45a6-a9ea-7a8c10900a72}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1615,                                   !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.5,                                    !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.9,                                   !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  35.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA Mountain,                      !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  2,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  2,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  full_service_restaurant,                !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  RMPAc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Mountain,                               !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Mountain North,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  5B,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  5B,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Cold,                                   !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  36,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  the Cheyenne-Denver-Colorado Springs Area, !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.7,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  Restaurant A,                           !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  1.4,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Electric,                               !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Electric,                               !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Gas,                                    !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.7,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.7,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.7,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G0800310,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DOE Ref 1980-2004,             !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2010,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock 90.1-2010,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref Pre-1980,              !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock 90.1-2010,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref Pre-1980,              !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref Pre-1980,              !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2010,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock 90.1-2010,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2010,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref Pre-1980,              !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock 90.1-2010,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref Pre-1980,              !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref Pre-1980,              !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  Fault apr,                              !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  RMPAc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  0.5,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fancycle_vent,                    !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PVAV with gas boiler reheat,            !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  3,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  72,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  8,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  69,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen4_led,                               !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  foodservice_restaurant_ltg_bpr_all_off, !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.05,                                   !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0.15,                                   !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G0800310,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G08000813,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G0800310000301,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  leased,                                 !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  foodservice_restaurant_plugload_bpr_all_off, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0,                                      !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0,                                      !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  33,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Mountain,                               !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  1001_5000,                              !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  CO&#44 Denver County,                   !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR05,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  CO&#44 00813,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  90,                                     !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  CO,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G080,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Colorado,                               !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  wood_framed,                            !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_CO_Denver.Internationa.725650_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Aurora_Buckley_Field_Angb,              !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  15.75,                                  !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  6.0,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  11.0,                                   !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  11.75,                                  !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  _1pct,                                  !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2007,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2017,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2015,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2015,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  pre_1978,                               !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2017,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  pre_1978,                               !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  2006,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  pre_1978,                               !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1932,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref Pre-1980,              !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref Pre-1980,              !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref Pre-1980,              !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock 90.1-2010,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock 90.1-2010,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2010;                     !- Feature Value 130

OS:SpaceType,
  {872a054c-825b-443c-8566-d74741da00e4}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {687c29d1-c62f-4576-818c-15bc114f41b9}, !- Default Schedule Set Name
  {724fad99-e47d-4e08-a87d-4f4c80247bb1}, !- Group Rendering Name
  {54536cdb-82d2-4de1-afee-25649fde2563}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {724fad99-e47d-4e08-a87d-4f4c80247bb1}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {afb51dd6-6952-49d2-9bf9-4df16867863b}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b7cdc760-0e33-4889-97ef-e00307459488}, !- Default Schedule Set Name
  {a92fd099-915e-4f83-a52c-13292101bae8}, !- Group Rendering Name
  {1c567e31-7c9d-4b10-a93e-1251d7e6827b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  FullServiceRestaurant,                  !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {a92fd099-915e-4f83-a52c-13292101bae8}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:BuildingStory,
  {602c0cb5-d0c7-41a3-bd11-4f143a126bea}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {86ef9ba3-a338-4bd6-8571-95c025af0593}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground, !- Name
  {afb51dd6-6952-49d2-9bf9-4df16867863b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.8048532392402,                      !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {602c0cb5-d0c7-41a3-bd11-4f143a126bea}, !- Building Story Name
  {ea15313f-2eb4-4dcb-8cf8-f5dc05f7951b}; !- Thermal Zone Name

OS:Surface,
  {83b38be7-63b5-4519-8960-31edbf6d63f2}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {ec97e84d-f995-4d1f-acc5-80c7055e6051}, !- Construction Name
  {86ef9ba3-a338-4bd6-8571-95c025af0593}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e333c33b-fe6d-48d3-8d66-c856a3c7566e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86ef9ba3-a338-4bd6-8571-95c025af0593}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 3.048,       !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {099fcb9d-b8e7-4cbd-8cfe-3cdeae03389d}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86ef9ba3-a338-4bd6-8571-95c025af0593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a2d7782-ad5c-42bf-93eb-c11de86c02f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.572, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d01233d4-8386-4bbe-a922-bf43aff8c7ae}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86ef9ba3-a338-4bd6-8571-95c025af0593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {247fe9f0-0c14-488d-83af-ac76db039c2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a2db1be-9fc6-4503-839e-fc43b27dbc20}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86ef9ba3-a338-4bd6-8571-95c025af0593}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eed7d6b-2d8f-489f-837f-f4579b3c667a}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86ef9ba3-a338-4bd6-8571-95c025af0593}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 3.048,       !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ea15313f-2eb4-4dcb-8cf8-f5dc05f7951b}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea8ac7a3-f682-4b66-b5dd-438ddb4c1873}, !- Zone Air Inlet Port List
  {f0144142-b1fe-48bc-891c-9cee0c17853a}, !- Zone Air Exhaust Port List
  {00519244-3fd3-45ad-9f50-287fbab8f75a}, !- Zone Air Node Name
  {466e973e-73af-4da5-b5d7-1e7ed98ff00c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {273bc792-ac34-4a14-8077-b90702956e3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6976339-6dde-49ff-a42a-0d52fb6df1c9}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Zone Air Node, !- Name
  {00519244-3fd3-45ad-9f50-287fbab8f75a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00519244-3fd3-45ad-9f50-287fbab8f75a}, !- Handle
  {ea15313f-2eb4-4dcb-8cf8-f5dc05f7951b}, !- Source Object
  11,                                     !- Outlet Port
  {b6976339-6dde-49ff-a42a-0d52fb6df1c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea8ac7a3-f682-4b66-b5dd-438ddb4c1873}, !- Handle
  {ea15313f-2eb4-4dcb-8cf8-f5dc05f7951b}, !- HVAC Component
  {cb2c67de-bafc-4b11-a302-c7fb199910bc}; !- Port 1

OS:PortList,
  {f0144142-b1fe-48bc-891c-9cee0c17853a}, !- Handle
  {ea15313f-2eb4-4dcb-8cf8-f5dc05f7951b}; !- HVAC Component

OS:PortList,
  {466e973e-73af-4da5-b5d7-1e7ed98ff00c}, !- Handle
  {ea15313f-2eb4-4dcb-8cf8-f5dc05f7951b}, !- HVAC Component
  {9a435cb7-a3ed-4118-b45f-4eabe37a99ee}; !- Port 1

OS:Sizing:Zone,
  {ebcbac25-4d97-4caa-aa13-2e76c10f4702}, !- Handle
  {ea15313f-2eb4-4dcb-8cf8-f5dc05f7951b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dbef5e22-e3c3-4570-b50e-922e795778e4}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ea15313f-2eb4-4dcb-8cf8-f5dc05f7951b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {98a7eac6-c68e-405f-b479-01456e9da190}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {56a95438-feb6-47ec-87dc-81b983c7dc9a}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground, !- Name
  {afb51dd6-6952-49d2-9bf9-4df16867863b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.8048532392402,                      !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {602c0cb5-d0c7-41a3-bd11-4f143a126bea}, !- Building Story Name
  {f1373928-faff-4781-9309-193db2ee0b92}; !- Thermal Zone Name

OS:Surface,
  {c21deb71-3495-48aa-b415-13768e22239a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {cff8c801-05f6-42fa-8631-950cfe189bd1}, !- Construction Name
  {56a95438-feb6-47ec-87dc-81b983c7dc9a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {207679fc-d21f-49f5-acb4-a5d371b56dea}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56a95438-feb6-47ec-87dc-81b983c7dc9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 2.6608532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2f44d23-9139-4e43-b95e-53f068847f9d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56a95438-feb6-47ec-87dc-81b983c7dc9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39e31da2-6823-4e10-be96-d375e87b4abb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 2.6608532392402, 3.048,          !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 2.6608532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d063962b-a333-4d30-b6f6-ce7d7449725f}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56a95438-feb6-47ec-87dc-81b983c7dc9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9339a007-e892-4cef-9336-e27d44437d9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 2.6608532392402, 0,              !- X,Y,Z Vertex 3 {m}
  4.572, 2.6608532392402, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a2d7782-ad5c-42bf-93eb-c11de86c02f1}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {56a95438-feb6-47ec-87dc-81b983c7dc9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {099fcb9d-b8e7-4cbd-8cfe-3cdeae03389d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.77475828372553e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.77475828372553e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8bfe62-7c98-423c-9aa1-d56f92d7a0a3}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {56a95438-feb6-47ec-87dc-81b983c7dc9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.77475828372553e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 2.6608532392402, 3.048,          !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 2.6608532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f1373928-faff-4781-9309-193db2ee0b92}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24fd860a-11b8-4b4e-9f67-d752adecfa1e}, !- Zone Air Inlet Port List
  {b303be9c-b061-4ab4-a7c3-e7a4e39fb982}, !- Zone Air Exhaust Port List
  {29aef3ea-0c45-41ab-ac3b-6fbf88eec6e2}, !- Zone Air Node Name
  {8bdcbf7f-6025-4b22-a745-640bdee4fd0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc7ca936-495e-4c79-929b-1e86a315d610}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6e7adf9-b453-4974-ae79-d9e699b8ed4a}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Zone Air Node, !- Name
  {29aef3ea-0c45-41ab-ac3b-6fbf88eec6e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29aef3ea-0c45-41ab-ac3b-6fbf88eec6e2}, !- Handle
  {f1373928-faff-4781-9309-193db2ee0b92}, !- Source Object
  11,                                     !- Outlet Port
  {f6e7adf9-b453-4974-ae79-d9e699b8ed4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24fd860a-11b8-4b4e-9f67-d752adecfa1e}, !- Handle
  {f1373928-faff-4781-9309-193db2ee0b92}, !- HVAC Component
  {e7aa9245-2f34-47c2-a052-be4d8656f26e}; !- Port 1

OS:PortList,
  {b303be9c-b061-4ab4-a7c3-e7a4e39fb982}, !- Handle
  {f1373928-faff-4781-9309-193db2ee0b92}; !- HVAC Component

OS:PortList,
  {8bdcbf7f-6025-4b22-a745-640bdee4fd0b}, !- Handle
  {f1373928-faff-4781-9309-193db2ee0b92}, !- HVAC Component
  {9bd67022-ca28-46e0-ba37-58c39a4ae20d}; !- Port 1

OS:Sizing:Zone,
  {658fea50-2f8c-4c0b-95a6-45b1db43cc87}, !- Handle
  {f1373928-faff-4781-9309-193db2ee0b92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7909e1f3-a55d-4f29-a059-6448e567f381}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {f1373928-faff-4781-9309-193db2ee0b92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d0f4f96-82ca-4761-a532-2d9086bb3289}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {193a8e73-6107-495f-aa79-b86026809c70}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground, !- Name
  {afb51dd6-6952-49d2-9bf9-4df16867863b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -11.8048532392402,                      !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {602c0cb5-d0c7-41a3-bd11-4f143a126bea}, !- Building Story Name
  {efa6bcdf-dc76-40f6-b870-61f13471129e}; !- Thermal Zone Name

OS:Surface,
  {b2d373fd-b7ac-4c7b-981f-8c4ec6588b9c}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {ec97e84d-f995-4d1f-acc5-80c7055e6051}, !- Construction Name
  {193a8e73-6107-495f-aa79-b86026809c70}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.77475828372553e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e881060f-934c-48a7-b775-ac120c619ad6}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193a8e73-6107-495f-aa79-b86026809c70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.572, 3.048,       !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 0,           !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b38ec88f-2337-4d26-85fc-a32a3dd424ec}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193a8e73-6107-495f-aa79-b86026809c70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.572, 3.048,       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.572, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c3dce3-f94e-4038-b3d7-134d6d8c52b6}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193a8e73-6107-495f-aa79-b86026809c70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48db52b3-3a7e-4654-ba40-ecdc21791aee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.77475828372553e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e31da2-6823-4e10-be96-d375e87b4abb}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {193a8e73-6107-495f-aa79-b86026809c70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2f44d23-9139-4e43-b95e-53f068847f9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 0, 3.048,           !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 0, 0,               !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08f1945f-b3d2-40fe-b6e3-c409962d3000}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {193a8e73-6107-495f-aa79-b86026809c70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.77475828372553e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.572, 3.048,       !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {efa6bcdf-dc76-40f6-b870-61f13471129e}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a294e48-5add-46ef-8920-c19596470882}, !- Zone Air Inlet Port List
  {7b60ef84-d9e4-447b-bf9a-99a1b29e851d}, !- Zone Air Exhaust Port List
  {dcdd8d33-1a98-4b40-8482-a1d7b9d1869e}, !- Zone Air Node Name
  {27e35fb2-8875-47f9-90e9-bf6c35d674c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f3c621e-8be1-4845-beac-68df7d219abf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7330bc83-f329-49f8-8f07-065e91393097}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Zone Air Node, !- Name
  {dcdd8d33-1a98-4b40-8482-a1d7b9d1869e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcdd8d33-1a98-4b40-8482-a1d7b9d1869e}, !- Handle
  {efa6bcdf-dc76-40f6-b870-61f13471129e}, !- Source Object
  11,                                     !- Outlet Port
  {7330bc83-f329-49f8-8f07-065e91393097}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a294e48-5add-46ef-8920-c19596470882}, !- Handle
  {efa6bcdf-dc76-40f6-b870-61f13471129e}, !- HVAC Component
  {762fed67-420e-45e1-a3c2-e43bc90f1eaa}; !- Port 1

OS:PortList,
  {7b60ef84-d9e4-447b-bf9a-99a1b29e851d}, !- Handle
  {efa6bcdf-dc76-40f6-b870-61f13471129e}; !- HVAC Component

OS:PortList,
  {27e35fb2-8875-47f9-90e9-bf6c35d674c9}, !- Handle
  {efa6bcdf-dc76-40f6-b870-61f13471129e}, !- HVAC Component
  {61c18dbe-3396-4bd9-b2a8-49bbe548a36d}; !- Port 1

OS:Sizing:Zone,
  {8f7ce3b5-acd4-4cf6-b4f0-3e03dc51a5e0}, !- Handle
  {efa6bcdf-dc76-40f6-b870-61f13471129e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1d0b21b6-538b-4b3f-8f45-f8e0db891a24}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {efa6bcdf-dc76-40f6-b870-61f13471129e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {858d6b10-ff16-444c-9903-2f5de438149d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6f976576-7d7b-4f4f-a4f2-bd600cea12e1}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground, !- Name
  {afb51dd6-6952-49d2-9bf9-4df16867863b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.23285323924021,                      !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {602c0cb5-d0c7-41a3-bd11-4f143a126bea}, !- Building Story Name
  {ba19b6d6-a11d-4b82-9537-3e27183f8a45}; !- Thermal Zone Name

OS:Surface,
  {0d33c5bd-50c4-41b0-8c61-35a753070548}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {0efb27d4-1046-4562-b52d-563133be4693}, !- Construction Name
  {6f976576-7d7b-4f4f-a4f2-bd600cea12e1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  12.596978551151, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  12.596978551151, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247fe9f0-0c14-488d-83af-ac76db039c2a}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f976576-7d7b-4f4f-a4f2-bd600cea12e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d01233d4-8386-4bbe-a922-bf43aff8c7ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.76996261670138e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  9.76996261670138e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  9.76996261670138e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.76996261670138e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {616f65f6-dfd1-4711-9372-2feb53d04f6a}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f976576-7d7b-4f4f-a4f2-bd600cea12e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdd9c619-f23c-4fb0-9b5f-8569487bae36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.596978551151, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  12.596978551151, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.572, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97b65b5e-4f3a-43ab-a4f5-b744ccbf3617}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f976576-7d7b-4f4f-a4f2-bd600cea12e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f347155b-1ca5-4756-9a0e-fee8b9bd8f9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.596978551151, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  12.596978551151, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.596978551151, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  12.596978551151, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4648cea7-ea3f-4414-af39-705aeaa6846d}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f976576-7d7b-4f4f-a4f2-bd600cea12e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.596978551151, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  12.596978551151, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e59d3d0-d0b0-4ade-9e05-540c5d5eeed4}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f976576-7d7b-4f4f-a4f2-bd600cea12e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.596978551151, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  12.596978551151, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ba19b6d6-a11d-4b82-9537-3e27183f8a45}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df0a4ea7-eb1f-4f40-b402-e4cf6ace4f7b}, !- Zone Air Inlet Port List
  {1f162a06-084d-404c-bdf9-8b470185b220}, !- Zone Air Exhaust Port List
  {b59cc18e-4211-43e2-a9e5-52489df23449}, !- Zone Air Node Name
  {48acedd5-8f8f-4d63-96dd-c948d9934333}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f12977a-e503-473c-bfe8-f89571ca337d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2c12ea8-f394-4278-a35c-0fe663e71bb1}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone Air Node, !- Name
  {b59cc18e-4211-43e2-a9e5-52489df23449}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b59cc18e-4211-43e2-a9e5-52489df23449}, !- Handle
  {ba19b6d6-a11d-4b82-9537-3e27183f8a45}, !- Source Object
  11,                                     !- Outlet Port
  {a2c12ea8-f394-4278-a35c-0fe663e71bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df0a4ea7-eb1f-4f40-b402-e4cf6ace4f7b}, !- Handle
  {ba19b6d6-a11d-4b82-9537-3e27183f8a45}, !- HVAC Component
  {8e4a4968-5ab2-4e60-abfe-a3274910612d}; !- Port 1

OS:PortList,
  {1f162a06-084d-404c-bdf9-8b470185b220}, !- Handle
  {ba19b6d6-a11d-4b82-9537-3e27183f8a45}, !- HVAC Component
  {8ca7f5e8-c727-494b-84e9-c04ce0da410a}; !- Port 1

OS:PortList,
  {48acedd5-8f8f-4d63-96dd-c948d9934333}, !- Handle
  {ba19b6d6-a11d-4b82-9537-3e27183f8a45}, !- HVAC Component
  {9a3e1aa4-aff3-4c38-80be-82d79c1f7c72}; !- Port 1

OS:Sizing:Zone,
  {559d88ff-3632-4145-a92a-1aa9c27bf3a9}, !- Handle
  {ba19b6d6-a11d-4b82-9537-3e27183f8a45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {caa1ceac-a7db-4c06-acd1-2e53b430bb8b}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Zone HVAC Equipment List, !- Name
  {ba19b6d6-a11d-4b82-9537-3e27183f8a45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3383b8d-2426-4a54-8e9f-0b4f8856040e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f359bbe-6898-43ff-bf9a-a9e0ca575d01}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {1d1b4598-4801-4281-b63b-07759392179e}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground, !- Name
  {afb51dd6-6952-49d2-9bf9-4df16867863b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.23285323924021,                      !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {602c0cb5-d0c7-41a3-bd11-4f143a126bea}, !- Building Story Name
  {1ecda3e4-1596-489d-a77c-7d4a64030c44}; !- Thermal Zone Name

OS:Surface,
  {46a68aa9-f8fb-4f2c-8632-a552357362f0}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {73a6edc6-84b9-4dc9-9897-d59ec77be339}, !- Construction Name
  {1d1b4598-4801-4281-b63b-07759392179e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  12.596978551151, 2.6608532392402, 0,    !- X,Y,Z Vertex 3 {m}
  12.596978551151, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9339a007-e892-4cef-9336-e27d44437d9c}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d1b4598-4801-4281-b63b-07759392179e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d063962b-a333-4d30-b6f6-ce7d7449725f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.76996261670138e-15, 2.6608532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  9.76996261670138e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  9.76996261670138e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.76996261670138e-15, 3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f63f1fa-c92a-400c-9b89-1c5904cc1331}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d1b4598-4801-4281-b63b-07759392179e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38c8bfb5-74c6-47d3-a9c5-5c5fd6ecb82f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.596978551151, 2.6608532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  12.596978551151, 2.6608532392402, 0,    !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 2.6608532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2433f88-48cb-46f4-867e-e92395f55598}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d1b4598-4801-4281-b63b-07759392179e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbdeee5e-55b5-4164-bb79-95359001e6f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.596978551151, 3.99680288865056e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  12.596978551151, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.596978551151, 2.6608532392402, 0,    !- X,Y,Z Vertex 3 {m}
  12.596978551151, 2.6608532392402, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdd9c619-f23c-4fb0-9b5f-8569487bae36}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d1b4598-4801-4281-b63b-07759392179e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {616f65f6-dfd1-4711-9372-2feb53d04f6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.596978551151, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  12.596978551151, 3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd4164da-19db-4fe5-8b1a-613f8532c84b}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d1b4598-4801-4281-b63b-07759392179e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.596978551151, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  12.596978551151, 2.6608532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 2.6608532392402, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ecda3e4-1596-489d-a77c-7d4a64030c44}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {245342f0-6131-4994-a2f3-ce16ccb431f5}, !- Zone Air Inlet Port List
  {b5be48bf-6151-4747-bd3d-e4b393e7c34f}, !- Zone Air Exhaust Port List
  {4021cde1-d0e4-4a8e-92ea-d865655d9bf8}, !- Zone Air Node Name
  {737b9df8-319d-4522-8c9a-9cf132dac0b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00732fde-2ad2-430c-bf6f-752d70a147f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {821c7dde-7e9e-44d2-852b-4b82db2b8290}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone Air Node, !- Name
  {4021cde1-d0e4-4a8e-92ea-d865655d9bf8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4021cde1-d0e4-4a8e-92ea-d865655d9bf8}, !- Handle
  {1ecda3e4-1596-489d-a77c-7d4a64030c44}, !- Source Object
  11,                                     !- Outlet Port
  {821c7dde-7e9e-44d2-852b-4b82db2b8290}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {245342f0-6131-4994-a2f3-ce16ccb431f5}, !- Handle
  {1ecda3e4-1596-489d-a77c-7d4a64030c44}, !- HVAC Component
  {e88eee0d-4d3a-4126-8537-6c92074cce82}; !- Port 1

OS:PortList,
  {b5be48bf-6151-4747-bd3d-e4b393e7c34f}, !- Handle
  {1ecda3e4-1596-489d-a77c-7d4a64030c44}, !- HVAC Component
  {0c3d2d53-1bd4-43b3-8abd-6f2b0f8023d2}; !- Port 1

OS:PortList,
  {737b9df8-319d-4522-8c9a-9cf132dac0b2}, !- Handle
  {1ecda3e4-1596-489d-a77c-7d4a64030c44}, !- HVAC Component
  {2b4439dd-d9bc-4aff-8dce-1937ef9d3bc4}; !- Port 1

OS:Sizing:Zone,
  {9528d070-5dd8-466c-a5ee-2913203e3b97}, !- Handle
  {1ecda3e4-1596-489d-a77c-7d4a64030c44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {006225d9-390a-40ab-8cb6-229848503a5c}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Zone HVAC Equipment List, !- Name
  {1ecda3e4-1596-489d-a77c-7d4a64030c44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76a822cf-17fa-46c0-8975-0091ed3e2b6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5b6c1b54-3e37-43cf-8a98-1323006eb84e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4db031af-9e37-4f42-8102-e63d2d350285}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground, !- Name
  {afb51dd6-6952-49d2-9bf9-4df16867863b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.23285323924021,                      !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {602c0cb5-d0c7-41a3-bd11-4f143a126bea}, !- Building Story Name
  {a6e9242f-44e4-4609-9268-d7e73022caf9}; !- Thermal Zone Name

OS:Surface,
  {30b3f795-c970-475d-9455-739377db2158}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {0efb27d4-1046-4562-b52d-563133be4693}, !- Construction Name
  {4db031af-9e37-4f42-8102-e63d2d350285}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  12.596978551151, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  12.596978551151, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48db52b3-3a7e-4654-ba40-ecdc21791aee}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4db031af-9e37-4f42-8102-e63d2d350285}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74c3dce3-f94e-4038-b3d7-134d6d8c52b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.76996261670138e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  9.76996261670138e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  9.76996261670138e-15, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.76996261670138e-15, -3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7768b3d0-e480-44ce-b50e-c11fce52b998}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4db031af-9e37-4f42-8102-e63d2d350285}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 4.572, 3.048,    !- X,Y,Z Vertex 1 {m}
  12.596978551151, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  12.596978551151, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 4.572, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14206294-b86a-4138-8c32-b70183e17b39}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4db031af-9e37-4f42-8102-e63d2d350285}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72c0ceb6-c65f-41b5-bc6d-5bc530491948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.596978551151, -4.21884749357559e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  12.596978551151, -4.21884749357559e-15, 0, !- X,Y,Z Vertex 2 {m}
  12.596978551151, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  12.596978551151, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c8bfb5-74c6-47d3-a9c5-5c5fd6ecb82f}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4db031af-9e37-4f42-8102-e63d2d350285}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f63f1fa-c92a-400c-9b89-1c5904cc1331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  12.596978551151, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  12.596978551151, 0, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f5a344-00d6-46a2-aee6-4f07c3bb8d8f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4db031af-9e37-4f42-8102-e63d2d350285}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.596978551151, -3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  12.596978551151, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, -3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a6e9242f-44e4-4609-9268-d7e73022caf9}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d308d484-8f1e-4b94-81ac-ba69cb2e7f08}, !- Zone Air Inlet Port List
  {7562f417-55ba-42d8-a9e3-b885651b19de}, !- Zone Air Exhaust Port List
  {a5cc3189-b04a-4a6b-b311-1e4550218536}, !- Zone Air Node Name
  {8121265e-05e9-4a95-8beb-bb6ebdb9078c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {296cac4c-ed0d-4d7b-865b-c1536f6f1812}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ce3f6a5-3c71-48d2-88d5-8e3fcc94b0f7}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone Air Node, !- Name
  {a5cc3189-b04a-4a6b-b311-1e4550218536}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5cc3189-b04a-4a6b-b311-1e4550218536}, !- Handle
  {a6e9242f-44e4-4609-9268-d7e73022caf9}, !- Source Object
  11,                                     !- Outlet Port
  {8ce3f6a5-3c71-48d2-88d5-8e3fcc94b0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d308d484-8f1e-4b94-81ac-ba69cb2e7f08}, !- Handle
  {a6e9242f-44e4-4609-9268-d7e73022caf9}, !- HVAC Component
  {df105ccb-5236-4365-bab3-6a95132534bd}; !- Port 1

OS:PortList,
  {7562f417-55ba-42d8-a9e3-b885651b19de}, !- Handle
  {a6e9242f-44e4-4609-9268-d7e73022caf9}, !- HVAC Component
  {edae1568-24bf-4fb3-be39-5557ab7ef549}; !- Port 1

OS:PortList,
  {8121265e-05e9-4a95-8beb-bb6ebdb9078c}, !- Handle
  {a6e9242f-44e4-4609-9268-d7e73022caf9}, !- HVAC Component
  {0f162460-047e-4389-b0ec-f5bccf3d0cda}; !- Port 1

OS:Sizing:Zone,
  {f53260cc-e06d-44fe-bd2c-e55384747455}, !- Handle
  {a6e9242f-44e4-4609-9268-d7e73022caf9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {22fced35-06c0-496f-936a-d48940c2e54b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Zone HVAC Equipment List, !- Name
  {a6e9242f-44e4-4609-9268-d7e73022caf9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea2698cd-de0e-489b-a479-1c3319f3ab63}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {128a5ccd-213e-41dd-8aaa-6159055ea659}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {eb154d4b-2d93-4138-b4e4-3c29482d0f1a}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  {872a054c-825b-443c-8566-d74741da00e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.36412531191075,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {602c0cb5-d0c7-41a3-bd11-4f143a126bea}, !- Building Story Name
  {d0b0089d-c6ea-44b7-b0da-79863ace4bdc}; !- Thermal Zone Name

OS:Surface,
  {a057cfef-ecb1-4a6b-a7a6-0e336b8b5f33}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {422f3836-7160-4566-91c2-09782a1600a8}, !- Construction Name
  {eb154d4b-2d93-4138-b4e4-3c29482d0f1a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  6.44072792732945, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.44072792732945, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f347155b-1ca5-4756-9a0e-fee8b9bd8f9e}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb154d4b-2d93-4138-b4e4-3c29482d0f1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97b65b5e-4f3a-43ab-a4f5-b744ccbf3617}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7f30ead-479e-42f7-b1e2-2fdea59fbc4c}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb154d4b-2d93-4138-b4e4-3c29482d0f1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f374b7c-b210-4b80-94f0-cbb6f93d3830}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732945, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.44072792732945, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded0582f-b161-4f05-ae77-fb9acdabada2}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb154d4b-2d93-4138-b4e4-3c29482d0f1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732945, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.44072792732945, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  6.44072792732945, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.44072792732945, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5746be1a-1427-4da2-9dc9-05b9924c70d8}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb154d4b-2d93-4138-b4e4-3c29482d0f1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732945, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-15, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-15, 0,              !- X,Y,Z Vertex 3 {m}
  6.44072792732945, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb417f8-0141-448f-b74f-0114a9098358}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb154d4b-2d93-4138-b4e4-3c29482d0f1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732945, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.44072792732945, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-15, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d0b0089d-c6ea-44b7-b0da-79863ace4bdc}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fe76bd9-f84b-4510-b6ef-93bd59f6c34d}, !- Zone Air Inlet Port List
  {d8126797-829b-441d-b0e9-5a14d5d64a05}, !- Zone Air Exhaust Port List
  {d489e0b9-7537-45ac-94ab-501845f1cd21}, !- Zone Air Node Name
  {f667fd54-157f-4dcb-8464-daf46d79e81c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0fd1dc96-eb19-44a2-a210-0ed4de5b2434}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60c4cd64-ed95-4f00-9a2a-2354ad0e1e5f}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone Air Node, !- Name
  {d489e0b9-7537-45ac-94ab-501845f1cd21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d489e0b9-7537-45ac-94ab-501845f1cd21}, !- Handle
  {d0b0089d-c6ea-44b7-b0da-79863ace4bdc}, !- Source Object
  11,                                     !- Outlet Port
  {60c4cd64-ed95-4f00-9a2a-2354ad0e1e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fe76bd9-f84b-4510-b6ef-93bd59f6c34d}, !- Handle
  {d0b0089d-c6ea-44b7-b0da-79863ace4bdc}, !- HVAC Component
  {9013c6b2-eb67-4b85-ab26-56afda0904ef}; !- Port 1

OS:PortList,
  {d8126797-829b-441d-b0e9-5a14d5d64a05}, !- Handle
  {d0b0089d-c6ea-44b7-b0da-79863ace4bdc}, !- HVAC Component
  {a5d31ab0-e09e-42f7-bbdf-7f067f5bc176}; !- Port 1

OS:PortList,
  {f667fd54-157f-4dcb-8464-daf46d79e81c}, !- Handle
  {d0b0089d-c6ea-44b7-b0da-79863ace4bdc}, !- HVAC Component
  {0ee4c54b-9c73-42bd-8f79-7e4a9f26d39f}; !- Port 1

OS:Sizing:Zone,
  {b0285857-3fed-4c60-9a2e-f05afff12326}, !- Handle
  {d0b0089d-c6ea-44b7-b0da-79863ace4bdc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {844a22cf-d865-4ce8-b0b3-d2617ed4a296}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {d0b0089d-c6ea-44b7-b0da-79863ace4bdc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {19b75bde-6fdf-4a96-985e-7c3dd2cea259}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5b4df921-0728-4695-a80b-1263c0f461b6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {0e876ad1-b5bb-4278-ac52-9620805b75b5}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  {872a054c-825b-443c-8566-d74741da00e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.36412531191075,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {602c0cb5-d0c7-41a3-bd11-4f143a126bea}, !- Building Story Name
  {345c1cfd-9176-421d-85f6-ad9ae4bbb7bb}; !- Thermal Zone Name

OS:Surface,
  {f0b21e5a-fed6-40da-ac62-9345ae87e1e8}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {4e8a6501-ad76-4a00-9226-545efc43bdd0}, !- Construction Name
  {0e876ad1-b5bb-4278-ac52-9620805b75b5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.77475828372553e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 2.6608532392402, 0,                  !- X,Y,Z Vertex 2 {m}
  6.44072792732945, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  6.44072792732945, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbdeee5e-55b5-4164-bb79-95359001e6f0}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e876ad1-b5bb-4278-ac52-9620805b75b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2433f88-48cb-46f4-867e-e92395f55598}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.6608532392402, 3.048,              !- X,Y,Z Vertex 1 {m}
  0, 2.6608532392402, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 3.99680288865056e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.99680288865056e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4e04906-bd9f-4de3-a987-76a5c1563a43}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e876ad1-b5bb-4278-ac52-9620805b75b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e491381-61fc-4eb9-ba46-2e96c0b36adf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732945, 2.6608532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  6.44072792732945, 2.6608532392402, 0,   !- X,Y,Z Vertex 2 {m}
  0, 2.6608532392402, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 2.6608532392402, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {023c9617-c674-4a7d-b990-4e86a69f0ced}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e876ad1-b5bb-4278-ac52-9620805b75b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732945, 2.6608532392402, 3.048, !- X,Y,Z Vertex 1 {m}
  6.44072792732945, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  6.44072792732945, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.44072792732945, 2.6608532392402, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f374b7c-b210-4b80-94f0-cbb6f93d3830}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e876ad1-b5bb-4278-ac52-9620805b75b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7f30ead-479e-42f7-b1e2-2fdea59fbc4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.77475828372553e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 3.77475828372553e-15, 0,             !- X,Y,Z Vertex 2 {m}
  6.44072792732945, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.44072792732945, 3.77475828372553e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53223d19-05e3-4729-916d-1cd497dd9a7c}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e876ad1-b5bb-4278-ac52-9620805b75b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732945, 3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.44072792732945, 2.6608532392402, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 2.6608532392402, 3.048,              !- X,Y,Z Vertex 3 {m}
  0, 3.77475828372553e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {345c1cfd-9176-421d-85f6-ad9ae4bbb7bb}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {268522b7-452b-4f30-bad8-2ab7649a66fb}, !- Zone Air Inlet Port List
  {6094f93e-205c-4182-8548-8787ec2d6f0b}, !- Zone Air Exhaust Port List
  {30ceea77-7636-4eef-8abc-69a4123ea078}, !- Zone Air Node Name
  {2ef4a32e-0a3f-4232-a99a-19c4914c322a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {326f3003-5fc1-4349-8581-b759117f6c75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {203c77c6-a836-480f-ba02-3929f783cf7a}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone Air Node, !- Name
  {30ceea77-7636-4eef-8abc-69a4123ea078}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30ceea77-7636-4eef-8abc-69a4123ea078}, !- Handle
  {345c1cfd-9176-421d-85f6-ad9ae4bbb7bb}, !- Source Object
  11,                                     !- Outlet Port
  {203c77c6-a836-480f-ba02-3929f783cf7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {268522b7-452b-4f30-bad8-2ab7649a66fb}, !- Handle
  {345c1cfd-9176-421d-85f6-ad9ae4bbb7bb}, !- HVAC Component
  {410f96c4-5f64-4d59-b96b-47d6681b927c}; !- Port 1

OS:PortList,
  {6094f93e-205c-4182-8548-8787ec2d6f0b}, !- Handle
  {345c1cfd-9176-421d-85f6-ad9ae4bbb7bb}, !- HVAC Component
  {c4790e76-f5e2-4a1b-8a0e-fd858bedc19a}; !- Port 1

OS:PortList,
  {2ef4a32e-0a3f-4232-a99a-19c4914c322a}, !- Handle
  {345c1cfd-9176-421d-85f6-ad9ae4bbb7bb}, !- HVAC Component
  {616fd24f-b402-4d33-8433-dd70035624d6}; !- Port 1

OS:Sizing:Zone,
  {cf911154-b432-4ef0-a8bd-237d66dcc1ab}, !- Handle
  {345c1cfd-9176-421d-85f6-ad9ae4bbb7bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ad869246-d143-423e-91db-69a5a39d7cdf}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {345c1cfd-9176-421d-85f6-ad9ae4bbb7bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e01ccc62-2010-4035-9a2f-4816b6244f17}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b119e0ab-4441-4088-a74d-870062cea5e4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {cc0a8bf4-d22a-4edf-b4fe-0e3ddd680f24}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  {872a054c-825b-443c-8566-d74741da00e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.36412531191075,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {602c0cb5-d0c7-41a3-bd11-4f143a126bea}, !- Building Story Name
  {aec8f8d1-f37d-4ca7-88c7-fad5644b3578}; !- Thermal Zone Name

OS:Surface,
  {c7fb4436-59d0-48aa-9e23-c1585c0eb793}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {422f3836-7160-4566-91c2-09782a1600a8}, !- Construction Name
  {cc0a8bf4-d22a-4edf-b4fe-0e3ddd680f24}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.77475828372553e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  6.44072792732945, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.44072792732945, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c0ceb6-c65f-41b5-bc6d-5bc530491948}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc0a8bf4-d22a-4edf-b4fe-0e3ddd680f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14206294-b86a-4138-8c32-b70183e17b39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -4.21884749357559e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -4.21884749357559e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd2bc968-09b3-4ede-afd2-98f502aa306b}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc0a8bf4-d22a-4edf-b4fe-0e3ddd680f24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.44072792732945, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  6.44072792732945, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.572, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e99b388a-4ea3-4f13-b39f-bc9788b5594f}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc0a8bf4-d22a-4edf-b4fe-0e3ddd680f24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732945, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.44072792732945, -3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  6.44072792732945, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.44072792732945, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e491381-61fc-4eb9-ba46-2e96c0b36adf}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc0a8bf4-d22a-4edf-b4fe-0e3ddd680f24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4e04906-bd9f-4de3-a987-76a5c1563a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.44072792732945, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.44072792732945, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94cf2d7b-55c3-4136-8057-5bd92cf54280}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc0a8bf4-d22a-4edf-b4fe-0e3ddd680f24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.44072792732945, -3.77475828372553e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.44072792732945, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -3.77475828372553e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aec8f8d1-f37d-4ca7-88c7-fad5644b3578}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ddbdb19c-d80d-4793-9018-b5f5ba6e230f}, !- Zone Air Inlet Port List
  {2d8d90ab-4fb5-4699-b682-b78103685620}, !- Zone Air Exhaust Port List
  {8494f682-2e44-4181-976b-97e4cc78fc28}, !- Zone Air Node Name
  {26bcb32d-054a-4b81-961e-7a56b8e3c61d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {599e7254-fb18-4950-a334-57e3e5d6a541}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04b0121b-ae92-4985-9dd3-69b7cd33d6cc}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone Air Node, !- Name
  {8494f682-2e44-4181-976b-97e4cc78fc28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8494f682-2e44-4181-976b-97e4cc78fc28}, !- Handle
  {aec8f8d1-f37d-4ca7-88c7-fad5644b3578}, !- Source Object
  11,                                     !- Outlet Port
  {04b0121b-ae92-4985-9dd3-69b7cd33d6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ddbdb19c-d80d-4793-9018-b5f5ba6e230f}, !- Handle
  {aec8f8d1-f37d-4ca7-88c7-fad5644b3578}, !- HVAC Component
  {cce73a6e-30e1-4fed-86c2-9422e97ab697}; !- Port 1

OS:PortList,
  {2d8d90ab-4fb5-4699-b682-b78103685620}, !- Handle
  {aec8f8d1-f37d-4ca7-88c7-fad5644b3578}, !- HVAC Component
  {216022c2-1fe5-4696-8d3b-22e8e3fe1a23}; !- Port 1

OS:PortList,
  {26bcb32d-054a-4b81-961e-7a56b8e3c61d}, !- Handle
  {aec8f8d1-f37d-4ca7-88c7-fad5644b3578}, !- HVAC Component
  {7c88a749-b6ed-4393-bbbb-2c3454e83ff8}; !- Port 1

OS:Sizing:Zone,
  {74b21ef7-50f7-452b-8098-454211e6ded3}, !- Handle
  {aec8f8d1-f37d-4ca7-88c7-fad5644b3578}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0f1e2157-d50b-4054-b636-ee0b96199e16}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {aec8f8d1-f37d-4ca7-88c7-fad5644b3578}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6ab4d4c-56f1-4cff-be7e-cb6faca8a3af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b1566910-6822-4c4d-9f6d-afd60472149c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SubSurface,
  {cac55dde-2fe3-4f86-a9b4-fd9527c35f7f}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7a2d438e-d412-4d06-a1a2-903619c47b18}, !- Construction Name
  {2a2db1be-9fc6-4503-839e-fc43b27dbc20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000071, 3.5527136788005e-15, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  0.0254000000000071, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f2f55ff-69b8-4506-a5a8-85e68f863398}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7a2d438e-d412-4d06-a1a2-903619c47b18}, !- Construction Name
  {e333c33b-fe6d-48d3-8d66-c856a3c7566e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.5466, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.5466, 0.762,      !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.025400000000003, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1072f016-1f80-4067-9ec4-56326ae992d7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7a2d438e-d412-4d06-a1a2-903619c47b18}, !- Construction Name
  {207679fc-d21f-49f5-acb4-a5d371b56dea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 2.6354532392402, 0.79307323847373, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 2.6354532392402, 0.762, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0254000000000039, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0254000000000039, 0.79307323847373; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bcc95f3-3c1a-4b0a-9ef7-677fb30bd87d}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7a2d438e-d412-4d06-a1a2-903619c47b18}, !- Construction Name
  {e881060f-934c-48a7-b775-ac120c619ad6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.5466, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.5466, 0.762,      !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 0.0253999999999959, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdde5e74-20d3-46c1-973e-4a9a7ac701e3}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7a2d438e-d412-4d06-a1a2-903619c47b18}, !- Construction Name
  {b38ec88f-2337-4d26-85fc-a32a3dd424ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.792822471910112,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.572, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8bee217-746c-4189-b57b-fc16358f828c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7a2d438e-d412-4d06-a1a2-903619c47b18}, !- Construction Name
  {4648cea7-ea3f-4414-af39-705aeaa6846d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999973, 3.5527136788005e-15, 0.792603414790702, !- X,Y,Z Vertex 1 {m}
  0.0253999999999973, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  12.571578551151, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  12.571578551151, 3.5527136788005e-15, 0.792603414790702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f89a849-fee9-4176-b93c-5216bfbf0a37}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7a2d438e-d412-4d06-a1a2-903619c47b18}, !- Construction Name
  {7768b3d0-e480-44ce-b50e-c11fce52b998}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.571578551151, 4.572, 0.792603414790702, !- X,Y,Z Vertex 1 {m}
  12.571578551151, 4.572, 0.762,          !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.572, 0.792603414790702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ece433e-b31b-475b-856c-61f0961b21d0}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7a2d438e-d412-4d06-a1a2-903619c47b18}, !- Construction Name
  {5746be1a-1427-4da2-9dc9-05b9924c70d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 3.5527136788005e-15, 0.792722316348104, !- X,Y,Z Vertex 1 {m}
  0.0254, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 2 {m}
  6.41532792732945, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  6.41532792732945, 3.5527136788005e-15, 0.792722316348104; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82408b38-f312-4761-8e93-bd8d2d6ade01}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {7a2d438e-d412-4d06-a1a2-903619c47b18}, !- Construction Name
  {ded0582f-b161-4f05-ae77-fb9acdabada2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.44072792732945, 0.0254000000000036, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  6.44072792732945, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  6.44072792732945, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  6.44072792732945, 4.5466, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {344ede08-3b70-4727-a08e-0a817d85a380}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7a2d438e-d412-4d06-a1a2-903619c47b18}, !- Construction Name
  {023c9617-c674-4a7d-b990-4e86a69f0ced}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.44072792732945, 0.0254000000000038, 0.79307323847373, !- X,Y,Z Vertex 1 {m}
  6.44072792732945, 0.0254000000000038, 0.762, !- X,Y,Z Vertex 2 {m}
  6.44072792732945, 2.6354532392402, 0.762, !- X,Y,Z Vertex 3 {m}
  6.44072792732945, 2.6354532392402, 0.79307323847373; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bd25521-775e-4342-994f-b3d7efc2e05a}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7a2d438e-d412-4d06-a1a2-903619c47b18}, !- Construction Name
  {bd2bc968-09b3-4ede-afd2-98f502aa306b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.41532792732945, 4.572, 0.792722316348104, !- X,Y,Z Vertex 1 {m}
  6.41532792732945, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 0.792722316348104; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5215141b-5948-449a-a90e-d5e607f2bb04}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {7a2d438e-d412-4d06-a1a2-903619c47b18}, !- Construction Name
  {e99b388a-4ea3-4f13-b39f-bc9788b5594f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.44072792732945, 0.0253999999999962, 0.792822471910112, !- X,Y,Z Vertex 1 {m}
  6.44072792732945, 0.0253999999999962, 0.762, !- X,Y,Z Vertex 2 {m}
  6.44072792732945, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  6.44072792732945, 4.5466, 0.792822471910112; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {d0e366f8-3df0-48ea-ab40-093e4a7c02a8}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.721181997919551,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {21f29161-9fd2-4820-aa45-7f66ad9500fc}, !- Handle
  FullServiceRestaurant Dining People,    !- Name
  {d0e366f8-3df0-48ea-ab40-093e4a7c02a8}, !- People Definition Name
  {afb51dd6-6952-49d2-9bf9-4df16867863b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f9c39c42-1c16-4f81-a575-d7ee347b438f}, !- Work Efficiency Schedule Name
  {5c7d429c-3fcb-44f6-93ce-8360e8110b69}, !- Clothing Insulation Schedule Name
  {7ae2e03c-e6a7-4f7f-9c42-7f468b98fba3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5c7d429c-3fcb-44f6-93ce-8360e8110b69}, !- Handle
  Clothing Schedule,                      !- Name
  {30f90716-1f98-48c6-93e9-639d9436557c}, !- Schedule Type Limits Name
  {e10165d1-ea6c-4bd4-9a3a-b082df23766a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e10165d1-ea6c-4bd4-9a3a-b082df23766a}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {30f90716-1f98-48c6-93e9-639d9436557c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b81a6f8-de1a-417e-a575-456260c2cc6b}, !- Handle
  Schedule Rule 1,                        !- Name
  {5c7d429c-3fcb-44f6-93ce-8360e8110b69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b991502-1005-449b-b4f9-ee38a2a6cebc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5b991502-1005-449b-b4f9-ee38a2a6cebc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {30f90716-1f98-48c6-93e9-639d9436557c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {30f90716-1f98-48c6-93e9-639d9436557c}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {7ae2e03c-e6a7-4f7f-9c42-7f468b98fba3}, !- Handle
  Air Velocity Schedule,                  !- Name
  {cdb57eb2-41b2-41d8-b4c5-605856f3c577}, !- Schedule Type Limits Name
  {3fb90262-1de9-46bd-9c08-d2d98b9ed456}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fb90262-1de9-46bd-9c08-d2d98b9ed456}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {cdb57eb2-41b2-41d8-b4c5-605856f3c577}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cdb57eb2-41b2-41d8-b4c5-605856f3c577}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {f9c39c42-1c16-4f81-a575-d7ee347b438f}, !- Handle
  Work Efficiency Schedule,               !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  {b1c5131e-85a3-4e0e-abf9-11388e8d8140}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1c5131e-85a3-4e0e-abf9-11388e8d8140}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {ce879e13-2283-4425-8c96-5656e802e603}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  28.7073490813648,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.405852,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c80a3b08-e357-4aac-86ad-ca5539328b5e}, !- Handle
  {ce879e13-2283-4425-8c96-5656e802e603}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.25862000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.49280000000000002,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.12737999999999999,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.010800000000000001;                   !- Feature Value 5

OS:ElectricEquipment:Definition,
  {631f3418-e9df-426f-80f9-0a955670d917}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.1250542501085,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9a929087-ba38-48ce-ad98-7ba320b1fc3c}, !- Handle
  FullServiceRestaurant Dining Elec Equip, !- Name
  {631f3418-e9df-426f-80f9-0a955670d917}, !- Electric Equipment Definition Name
  {afb51dd6-6952-49d2-9bf9-4df16867863b}, !- Space or SpaceType Name
  {2887227f-e3b2-46d2-8202-37fc50448575}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1c567e31-7c9d-4b10-a93e-1251d7e6827b}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b7cdc760-0e33-4889-97ef-e00307459488}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c17b643f-e3f5-4453-bced-cf062f47e604}, !- Number of People Schedule Name
  {14bef86e-5692-427d-b42a-4972fa0674d9}, !- People Activity Level Schedule Name
  {23955de1-94c1-4676-b19a-0e261f6b15b4}, !- Lighting Schedule Name
  {42894667-74fc-40cb-9289-44dd27f0f480}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e4f6fd23-0c88-41d8-a736-83567953ebc0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c17b643f-e3f5-4453-bced-cf062f47e604}, !- Handle
  FullServiceRestaurant Bldg Occ,         !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  {e3de5909-9686-4eb3-8f22-c710a498784a}, !- Default Day Schedule Name
  {3e1f297e-bf85-4026-9dfa-94cb9a41c7b8}, !- Summer Design Day Schedule Name
  {dc5b0704-5a8b-41ee-9b32-65a101f964aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e3de5909-9686-4eb3-8f22-c710a498784a}, !- Handle
  FullServiceRestaurant Bldg Occ Default, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.075,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.175,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.325,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.4,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.35,                                   !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.4,                                    !- Value Until Time 19
  9,                                      !- Hour 20
  52,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  10,                                     !- Hour 21
  7,                                      !- Minute 21
  0.575,                                  !- Value Until Time 21
  10,                                     !- Hour 22
  22,                                     !- Minute 22
  0.65,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  37,                                     !- Minute 23
  0.725,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  52,                                     !- Minute 24
  0.8,                                    !- Value Until Time 24
  11,                                     !- Hour 25
  7,                                      !- Minute 25
  0.775,                                  !- Value Until Time 25
  11,                                     !- Hour 26
  22,                                     !- Minute 26
  0.75,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  37,                                     !- Minute 27
  0.725,                                  !- Value Until Time 27
  11,                                     !- Hour 28
  52,                                     !- Minute 28
  0.7,                                    !- Value Until Time 28
  12,                                     !- Hour 29
  7,                                      !- Minute 29
  0.625,                                  !- Value Until Time 29
  12,                                     !- Hour 30
  22,                                     !- Minute 30
  0.55,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  37,                                     !- Minute 31
  0.475,                                  !- Value Until Time 31
  12,                                     !- Hour 32
  52,                                     !- Minute 32
  0.4,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  7,                                      !- Minute 33
  0.35,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  22,                                     !- Minute 34
  0.3,                                    !- Value Until Time 34
  13,                                     !- Hour 35
  37,                                     !- Minute 35
  0.25,                                   !- Value Until Time 35
  13,                                     !- Hour 36
  52,                                     !- Minute 36
  0.2,                                    !- Value Until Time 36
  14,                                     !- Hour 37
  7,                                      !- Minute 37
  0.2125,                                 !- Value Until Time 37
  14,                                     !- Hour 38
  22,                                     !- Minute 38
  0.225,                                  !- Value Until Time 38
  14,                                     !- Hour 39
  37,                                     !- Minute 39
  0.2375,                                 !- Value Until Time 39
  14,                                     !- Hour 40
  52,                                     !- Minute 40
  0.25,                                   !- Value Until Time 40
  15,                                     !- Hour 41
  7,                                      !- Minute 41
  0.3125,                                 !- Value Until Time 41
  15,                                     !- Hour 42
  22,                                     !- Minute 42
  0.375,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  37,                                     !- Minute 43
  0.4375,                                 !- Value Until Time 43
  15,                                     !- Hour 44
  52,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  16,                                     !- Hour 45
  7,                                      !- Minute 45
  0.575,                                  !- Value Until Time 45
  16,                                     !- Hour 46
  22,                                     !- Minute 46
  0.65,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  37,                                     !- Minute 47
  0.725,                                  !- Value Until Time 47
  16,                                     !- Hour 48
  52,                                     !- Minute 48
  0.8,                                    !- Value Until Time 48
  18,                                     !- Hour 49
  15,                                     !- Minute 49
  0.8,                                    !- Value Until Time 49
  18,                                     !- Hour 50
  30,                                     !- Minute 50
  0.725,                                  !- Value Until Time 50
  18,                                     !- Hour 51
  45,                                     !- Minute 51
  0.65,                                   !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.575,                                  !- Value Until Time 52
  19,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5,                                    !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4625,                                 !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.425,                                  !- Value Until Time 55
  20,                                     !- Hour 56
  0,                                      !- Minute 56
  0.3875,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  15,                                     !- Minute 57
  0.35,                                   !- Value Until Time 57
  20,                                     !- Hour 58
  30,                                     !- Minute 58
  0.3125,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  45,                                     !- Minute 59
  0.275,                                  !- Value Until Time 59
  21,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2375,                                 !- Value Until Time 60
  21,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2,                                    !- Value Until Time 61
  21,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1625,                                 !- Value Until Time 62
  21,                                     !- Hour 63
  45,                                     !- Minute 63
  0.125,                                  !- Value Until Time 63
  22,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0875,                                 !- Value Until Time 64
  22,                                     !- Hour 65
  15,                                     !- Minute 65
  0.05,                                   !- Value Until Time 65
  22,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0375,                                 !- Value Until Time 66
  22,                                     !- Hour 67
  45,                                     !- Minute 67
  0.025,                                  !- Value Until Time 67
  23,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0125,                                 !- Value Until Time 68
  23,                                     !- Hour 69
  15,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0;                                      !- Value Until Time 70

OS:Schedule:Rule,
  {4ab782bf-2116-499d-9170-479201e7a208}, !- Handle
  Schedule Rule 2,                        !- Name
  {c17b643f-e3f5-4453-bced-cf062f47e604}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3bb3a9b-8912-4a9c-b0df-768d2c94578c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3bb3a9b-8912-4a9c-b0df-768d2c94578c}, !- Handle
  FullServiceRestaurant Bldg Occ Sat Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  30,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  45,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0375,                                 !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.05,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1625,                                 !- Value Until Time 7
  11,                                     !- Hour 8
  45,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3875,                                 !- Value Until Time 9
  12,                                     !- Hour 10
  15,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  30,                                     !- Minute 11
  0.4875,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  45,                                     !- Minute 12
  0.475,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4625,                                 !- Value Until Time 13
  13,                                     !- Hour 14
  15,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  30,                                     !- Minute 15
  0.4625,                                 !- Value Until Time 15
  13,                                     !- Hour 16
  45,                                     !- Minute 16
  0.475,                                  !- Value Until Time 16
  14,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4875,                                 !- Value Until Time 17
  14,                                     !- Hour 18
  15,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  15,                                     !- Hour 19
  15,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  15,                                     !- Hour 20
  30,                                     !- Minute 20
  0.4625,                                 !- Value Until Time 20
  15,                                     !- Hour 21
  45,                                     !- Minute 21
  0.425,                                  !- Value Until Time 21
  16,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3875,                                 !- Value Until Time 22
  16,                                     !- Hour 23
  15,                                     !- Minute 23
  0.35,                                   !- Value Until Time 23
  16,                                     !- Hour 24
  30,                                     !- Minute 24
  0.3375,                                 !- Value Until Time 24
  16,                                     !- Hour 25
  45,                                     !- Minute 25
  0.325,                                  !- Value Until Time 25
  17,                                     !- Hour 26
  0,                                      !- Minute 26
  0.3125,                                 !- Value Until Time 26
  17,                                     !- Hour 27
  15,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  30,                                     !- Minute 28
  0.35,                                   !- Value Until Time 28
  17,                                     !- Hour 29
  45,                                     !- Minute 29
  0.4,                                    !- Value Until Time 29
  18,                                     !- Hour 30
  0,                                      !- Minute 30
  0.45,                                   !- Value Until Time 30
  18,                                     !- Hour 31
  15,                                     !- Minute 31
  0.5,                                    !- Value Until Time 31
  18,                                     !- Hour 32
  30,                                     !- Minute 32
  0.55,                                   !- Value Until Time 32
  18,                                     !- Hour 33
  45,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  19,                                     !- Hour 34
  0,                                      !- Minute 34
  0.65,                                   !- Value Until Time 34
  19,                                     !- Hour 35
  15,                                     !- Minute 35
  0.7,                                    !- Value Until Time 35
  19,                                     !- Hour 36
  30,                                     !- Minute 36
  0.6875,                                 !- Value Until Time 36
  19,                                     !- Hour 37
  45,                                     !- Minute 37
  0.675,                                  !- Value Until Time 37
  20,                                     !- Hour 38
  0,                                      !- Minute 38
  0.6625,                                 !- Value Until Time 38
  20,                                     !- Hour 39
  15,                                     !- Minute 39
  0.65,                                   !- Value Until Time 39
  20,                                     !- Hour 40
  30,                                     !- Minute 40
  0.625,                                  !- Value Until Time 40
  20,                                     !- Hour 41
  45,                                     !- Minute 41
  0.6,                                    !- Value Until Time 41
  21,                                     !- Hour 42
  0,                                      !- Minute 42
  0.575,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  15,                                     !- Minute 43
  0.55,                                   !- Value Until Time 43
  21,                                     !- Hour 44
  30,                                     !- Minute 44
  0.5,                                    !- Value Until Time 44
  21,                                     !- Hour 45
  45,                                     !- Minute 45
  0.45,                                   !- Value Until Time 45
  22,                                     !- Hour 46
  0,                                      !- Minute 46
  0.4,                                    !- Value Until Time 46
  22,                                     !- Hour 47
  15,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  22,                                     !- Hour 48
  30,                                     !- Minute 48
  0.275,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  45,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  23,                                     !- Hour 50
  0,                                      !- Minute 50
  0.125,                                  !- Value Until Time 50
  23,                                     !- Hour 51
  15,                                     !- Minute 51
  0.05,                                   !- Value Until Time 51
  23,                                     !- Hour 52
  30,                                     !- Minute 52
  0.0375,                                 !- Value Until Time 52
  23,                                     !- Hour 53
  45,                                     !- Minute 53
  0.025,                                  !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0.0125;                                 !- Value Until Time 54

OS:Schedule:Day,
  {3e1f297e-bf85-4026-9dfa-94cb9a41c7b8}, !- Handle
  FullServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f80a1737-a8ec-4d1e-ac41-6f887f6800c9}, !- Handle
  Schedule Rule 3,                        !- Name
  {c17b643f-e3f5-4453-bced-cf062f47e604}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {184154af-e2b0-4c7a-8a90-e8b0b0b54d97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {184154af-e2b0-4c7a-8a90-e8b0b0b54d97}, !- Handle
  FullServiceRestaurant Bldg Occ Sun Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  30,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  45,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0375,                                 !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.05,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  30,                                     !- Minute 7
  0.1625,                                 !- Value Until Time 7
  11,                                     !- Hour 8
  45,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3875,                                 !- Value Until Time 9
  12,                                     !- Hour 10
  15,                                     !- Minute 10
  0.5,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  45,                                     !- Minute 11
  0.5,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4625,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  15,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  13,                                     !- Hour 14
  30,                                     !- Minute 14
  0.3875,                                 !- Value Until Time 14
  13,                                     !- Hour 15
  45,                                     !- Minute 15
  0.35,                                   !- Value Until Time 15
  14,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3125,                                 !- Value Until Time 16
  14,                                     !- Hour 17
  15,                                     !- Minute 17
  0.275,                                  !- Value Until Time 17
  14,                                     !- Hour 18
  30,                                     !- Minute 18
  0.2375,                                 !- Value Until Time 18
  14,                                     !- Hour 19
  45,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  15,                                     !- Hour 20
  0,                                      !- Minute 20
  0.466666666666667,                      !- Value Until Time 20
  15,                                     !- Hour 21
  15,                                     !- Minute 21
  0.433333333333333,                      !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.4,                                    !- Value Until Time 22
  15,                                     !- Hour 23
  45,                                     !- Minute 23
  0.366666666666667,                      !- Value Until Time 23
  16,                                     !- Hour 24
  0,                                      !- Minute 24
  0.333333333333333,                      !- Value Until Time 24
  16,                                     !- Hour 25
  15,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  0.275,                                  !- Value Until Time 26
  16,                                     !- Hour 27
  45,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  0,                                      !- Minute 28
  0.225,                                  !- Value Until Time 28
  17,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  17,                                     !- Hour 30
  30,                                     !- Minute 30
  0.2125,                                 !- Value Until Time 30
  17,                                     !- Hour 31
  45,                                     !- Minute 31
  0.225,                                  !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.2375,                                 !- Value Until Time 32
  18,                                     !- Hour 33
  15,                                     !- Minute 33
  0.25,                                   !- Value Until Time 33
  18,                                     !- Hour 34
  30,                                     !- Minute 34
  0.3625,                                 !- Value Until Time 34
  18,                                     !- Hour 35
  45,                                     !- Minute 35
  0.475,                                  !- Value Until Time 35
  19,                                     !- Hour 36
  0,                                      !- Minute 36
  0.5875,                                 !- Value Until Time 36
  19,                                     !- Hour 37
  15,                                     !- Minute 37
  0.7,                                    !- Value Until Time 37
  19,                                     !- Hour 38
  30,                                     !- Minute 38
  0.6125,                                 !- Value Until Time 38
  19,                                     !- Hour 39
  45,                                     !- Minute 39
  0.525,                                  !- Value Until Time 39
  20,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4375,                                 !- Value Until Time 40
  20,                                     !- Hour 41
  15,                                     !- Minute 41
  0.35,                                   !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3125,                                 !- Value Until Time 42
  20,                                     !- Hour 43
  45,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  21,                                     !- Hour 44
  0,                                      !- Minute 44
  0.2375,                                 !- Value Until Time 44
  21,                                     !- Hour 45
  15,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  22,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2,                                    !- Value Until Time 46
  22,                                     !- Hour 47
  30,                                     !- Minute 47
  0.1625,                                 !- Value Until Time 47
  22,                                     !- Hour 48
  45,                                     !- Minute 48
  0.125,                                  !- Value Until Time 48
  23,                                     !- Hour 49
  0,                                      !- Minute 49
  0.0875,                                 !- Value Until Time 49
  23,                                     !- Hour 50
  15,                                     !- Minute 50
  0.05,                                   !- Value Until Time 50
  23,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0375,                                 !- Value Until Time 51
  23,                                     !- Hour 52
  45,                                     !- Minute 52
  0.025,                                  !- Value Until Time 52
  24,                                     !- Hour 53
  0,                                      !- Minute 53
  0.0125;                                 !- Value Until Time 53

OS:Schedule:Day,
  {dc5b0704-5a8b-41ee-9b32-65a101f964aa}, !- Handle
  FullServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {14bef86e-5692-427d-b42a-4972fa0674d9}, !- Handle
  FullServiceRestaurant Activity,         !- Name
  {967cab5e-ca03-4160-a39f-e30f1203ca57}, !- Schedule Type Limits Name
  {92a13053-6b55-4eac-bdfe-d6d9dc076680}, !- Default Day Schedule Name
  {53232c7c-aad2-464d-9033-cf2232ad4724}, !- Summer Design Day Schedule Name
  {95ba9cda-9873-438f-88ff-a5b73993a15d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92a13053-6b55-4eac-bdfe-d6d9dc076680}, !- Handle
  FullServiceRestaurant Activity Default, !- Name
  {967cab5e-ca03-4160-a39f-e30f1203ca57}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {95ba9cda-9873-438f-88ff-a5b73993a15d}, !- Handle
  FullServiceRestaurant Activity Winter Design Day, !- Name
  {967cab5e-ca03-4160-a39f-e30f1203ca57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {53232c7c-aad2-464d-9033-cf2232ad4724}, !- Handle
  FullServiceRestaurant Activity Summer Design Day, !- Name
  {967cab5e-ca03-4160-a39f-e30f1203ca57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {967cab5e-ca03-4160-a39f-e30f1203ca57}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {23955de1-94c1-4676-b19a-0e261f6b15b4}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  {ccc940ac-81fb-494c-abbb-3c4c5896e1b8}, !- Default Day Schedule Name
  {910cb338-ae93-4256-8501-a4ee3cc83ab5}, !- Summer Design Day Schedule Name
  {150ceebb-f437-42fb-8865-9fe6e50c40a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ccc940ac-81fb-494c-abbb-3c4c5896e1b8}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:Schedule:Day,
  {910cb338-ae93-4256-8501-a4ee3cc83ab5}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {150ceebb-f437-42fb-8865-9fe6e50c40a4}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {42894667-74fc-40cb-9289-44dd27f0f480}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  {26308248-d9e6-46aa-a039-95c96ca429c4}, !- Default Day Schedule Name
  {53f676ec-fdeb-4944-b179-237b01e20894}, !- Summer Design Day Schedule Name
  {1cc97c52-c5b4-4f8b-81c9-1d53b0912ecf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26308248-d9e6-46aa-a039-95c96ca429c4}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.031636,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0357787777777778,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0399215555555556,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0440643333333333,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0482071111111111,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0523498888888889,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0564926666666667,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0606354444444444,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0647782222222222,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.068921,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0901505,                              !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.11138,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1326095,                              !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.153839,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.15955,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.165261,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.170972,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.176683,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.18155575,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1864285,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.19130125,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.196174,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.214018,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.231862,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.249706,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.26755,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2970355,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.326521,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3560065,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.385492,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4062215,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.426951,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4476805,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.46841,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.47504125,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4816725,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.48830375,                             !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.494935,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.513245666666667,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.522401,                               !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.5255165,                              !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.528632,                               !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.5317475,                              !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.534863,                               !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.533293,                               !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.531723,                               !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.530153,                               !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.528583,                               !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.530897,                               !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.533211,                               !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.535525,                               !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.537839,                               !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.536925,                               !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.536011,                               !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.535097,                               !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.534183,                               !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.53499275,                             !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.5358025,                              !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.53661225,                             !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.537422,                               !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.539933,                               !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.542444,                               !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.544955,                               !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.547466,                               !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.54707675,                             !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.5466875,                              !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.54629825,                             !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.545909,                               !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.540587,                               !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.535265,                               !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.529943,                               !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.524621,                               !- Value Until Time 72
  18,                                     !- Hour 73
  7,                                      !- Minute 73
  0.496863,                               !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.482984,                               !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.465932,                               !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.44888,                                !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.431828,                               !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.414776,                               !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.3743025,                              !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.333829,                               !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.2933555,                              !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.252882,                               !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.216473,                               !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.180064,                               !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.143655,                               !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.107246,                               !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.093217,                               !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.079188,                               !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.065159,                               !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.05113,                                !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.047371,                               !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.043612,                               !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.039853,                               !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.036094,                               !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.0349795,                              !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.033865,                               !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.0327505;                              !- Value Until Time 97

OS:Schedule:Rule,
  {12e6e01e-e061-4957-902e-1e6302ee0501}, !- Handle
  Schedule Rule 6,                        !- Name
  {42894667-74fc-40cb-9289-44dd27f0f480}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {414e19d9-6e68-4406-8480-4a7783a46dc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {414e19d9-6e68-4406-8480-4a7783a46dc3}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00444272239095572,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00888544478191144,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0133281671728672,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0177708895638229,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0222136119547786,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0266563343457344,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0310990567366901,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0355417791276459,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0399845015186016,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.062421558797005,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0848586160754083,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.107295673353812,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.129732730632215,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.135957291513626,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.142181852395037,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.148406413276448,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.154630974157859,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.159713973663752,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.164796973169645,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.169879972675538,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.174962972181431,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.193509579838016,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.212056187494601,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.230602795151186,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.249149402807772,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.284828149339521,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.32050689587127,                       !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.356185642403019,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.391864388934767,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.41625723859062,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.440650088246473,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.465042937902326,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.489435787558179,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.50412391248173,                       !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.518812037405282,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.533500162328833,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.548188287252385,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.590058394893997,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.610993448714803,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.611163586536103,                      !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.611333724357402,                      !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.611503862178701,                      !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.611674,                               !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.605388939800146,                      !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.599103879600292,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.592818819400437,                      !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.586533759200583,                      !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.581229369175671,                      !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.575924979150758,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.570620589125845,                      !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.565316199100933,                      !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.56314324323108,                       !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.560970287361227,                      !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.558797331491374,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.556624375621521,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.555980018251725,                      !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.555335660881929,                      !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.554691303512133,                      !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.554046946142337,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.5606323894211,                        !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.567217832699863,                      !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.573803275978626,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.580388719257388,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.57987672065851,                       !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.579364722059631,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.578852723460753,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.578340724861875,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.573039505106924,                      !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.567738285351973,                      !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.562437065597023,                      !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.557135845842072,                      !- Value Until Time 72
  18,                                     !- Hour 73
  7,                                      !- Minute 73
  0.532481008599074,                      !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.520153589977575,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.505214749537855,                      !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.490275909098134,                      !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.475337068658413,                      !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.460398228218692,                      !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.437102291969725,                      !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.413806355720757,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.390510419471789,                      !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.367214483222822,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.327452957358221,                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.28769143149362,                       !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.247929905629019,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.208168379764418,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.161763024815919,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.11535766986742,                       !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0689523149189215,                     !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.0225469599704227,                     !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.018104354996873,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.0136617500233232,                     !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.00921914504977351,                    !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.00477654007622378,                    !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.00358240505716784,                    !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.00238827003811189,                    !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.00119413501905594;                    !- Value Until Time 97

OS:Schedule:Rule,
  {f084167c-2915-4082-9ee8-e8d8ebd51917}, !- Handle
  Schedule Rule 7,                        !- Name
  {42894667-74fc-40cb-9289-44dd27f0f480}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ca6e01c-0ee6-4843-bdb9-fd66436936f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ca6e01c-0ee6-4843-bdb9-fd66436936f7}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00829743326693559,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0062230749502017,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0041487166334678,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00207435831673389,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00110645026867097,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00221290053734195,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00331935080601291,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00442580107468398,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00553225134335495,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00663870161202591,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00774515188069688,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00885160214936784,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00995805241803881,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0110645026867098,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0121709529553809,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0132774032240518,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0143838534927228,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0154903037613938,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0165967540300647,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0177032042987357,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0188096545674067,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0199161048360777,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0210225551047487,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0221290053734197,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0232354556420906,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0243419059107616,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0254483561794326,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0265548064481035,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0276612567167746,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0287677069854456,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0298741572541165,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.0309806075227875,                     !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0528356239487485,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0746906403747094,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0965456568006704,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.118400673226631,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.124636432151254,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.130872191075876,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.137107950000499,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.143343708925121,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.146878838295983,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.150413967666845,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.153949097037707,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.157484226408569,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.176305923201691,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.195127619994812,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.213949316787934,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.232771013581056,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.331693594338289,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.430616175095523,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.529538755852757,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.62846133660999,                       !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.630272502457493,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.632083668304995,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.633894834152497,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.635706,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.631882045961598,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.628058091923196,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.624234137884794,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.620410183846392,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.614273254222465,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.608136324598538,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.60199939497461,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.595862465350683,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.590400428865729,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.584938392380775,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.579476355895821,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.574014319410867,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.573177705598029,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.572341091785191,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.571504477972352,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.570667864159514,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.55417076992847,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.537673675697426,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.521176581466382,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.504679487235337,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.48955939697735,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.474439306719364,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.459319216461377,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.44419912620339,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.423055205093395,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.401911283983399,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.380767362873404,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.359623441763409,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.319328040525351,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.279032639287294,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.238737238049236,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.198441836811179,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.164252183759931,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.130062530708682,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0958728776574342,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.061683224606186,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0483367767713734,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0349903289365608,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0216438811017482;                     !- Value Until Time 96

OS:Schedule:Day,
  {53f676ec-fdeb-4944-b179-237b01e20894}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d04daddc-24a3-47d1-95e1-b01dc687e116}, !- Handle
  Schedule Rule 8,                        !- Name
  {42894667-74fc-40cb-9289-44dd27f0f480}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0d6dda7-b806-4e05-82f0-5a3d8cdc69f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0d6dda7-b806-4e05-82f0-5a3d8cdc69f1}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0104979510822907,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00787346331171806,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00524897554114537,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00262448777057269,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.000943016069422847,                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00188603213884581,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00282904820826865,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00377206427769161,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00471508034711445,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0056580964165374,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00660111248596025,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0075441285553832,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00848714462480606,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0094301606942289,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0103731767636518,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0113161928330747,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0122592089024977,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0132022249719205,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0141452410413433,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0150882571107663,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0160312731801891,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0169742892496121,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.017917305319035,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0188603213884579,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0198033374578808,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0207463535273036,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0216893695967266,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0226323856661494,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0235754017355724,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0245184178049952,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0254614338744182,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.026404449943841,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0459723919312587,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0655403339186763,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.085108275906094,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.104676217893512,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.112147051915683,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.119617885937855,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.127088719960027,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.134559553982199,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.137633433105474,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.140707312228749,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.143781191352024,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.146855070475299,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.161391203113176,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.175927335751054,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.190463468388932,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.20499960102681,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.308491708371932,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.411983815717054,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.515475923062175,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.618968030407297,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.619940522805473,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.620913015203648,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.621885507601824,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.622858,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.619511738463653,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.616165476927305,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.612819215390958,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.609472953854611,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.603362975128012,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.597252996401413,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.591143017674814,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.585033038948215,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.580134910976963,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.575236783005711,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.570338655034459,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.565440527063207,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.56061954328654,                       !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.555798559509873,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.550977575733206,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.546156591956539,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.526353782883552,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.506550973810566,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.48674816473758,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.466945355664593,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.448754120519581,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.430562885374569,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.412371650229556,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.394180415084544,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.351293790936685,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.308407166788825,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.265520542640966,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.222633918493107,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.185782770801733,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.14893162311036,                       !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.112080475418987,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0752293277276136,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0719631165027706,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0686969052779277,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0654306940530847,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0621644828282417,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.049247849891754,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0363312169552662,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0234145840187785;                     !- Value Until Time 96

OS:Schedule:Day,
  {1cc97c52-c5b4-4f8b-81c9-1d53b0912ecf}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4f6fd23-0c88-41d8-a736-83567953ebc0}, !- Handle
  FullServiceRestaurant Infil Half On,    !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  {e0b14b88-7e3f-4436-a280-807a4e6275f2}, !- Default Day Schedule Name
  {a42f948b-a4f5-411d-8be0-327b20148189}, !- Summer Design Day Schedule Name
  {a3eb22bb-8dd4-4b15-89be-bb7d2512cca8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0b14b88-7e3f-4436-a280-807a4e6275f2}, !- Handle
  FullServiceRestaurant Infil Half On Default, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {a3eb22bb-8dd4-4b15-89be-bb7d2512cca8}, !- Handle
  FullServiceRestaurant Infil Half On Winter Design Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {a42f948b-a4f5-411d-8be0-327b20148189}, !- Handle
  FullServiceRestaurant Infil Half On Summer Design Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {a5178974-0c55-4fc2-a451-4d2bd780b2f3}, !- Handle
  Schedule Rule 9,                        !- Name
  {e4f6fd23-0c88-41d8-a736-83567953ebc0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2cadd703-6ad5-4570-b7f0-fa6ae7c25dd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cadd703-6ad5-4570-b7f0-fa6ae7c25dd9}, !- Handle
  FullServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {66639d11-15c3-4f3e-99fe-4c695f36abb2}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {827017dc-e997-4189-b95d-262e7dcc1135}, !- Handle
  FullServiceRestaurant Kitchen People,   !- Name
  {66639d11-15c3-4f3e-99fe-4c695f36abb2}, !- People Definition Name
  {872a054c-825b-443c-8566-d74741da00e4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f9c39c42-1c16-4f81-a575-d7ee347b438f}, !- Work Efficiency Schedule Name
  {5c7d429c-3fcb-44f6-93ce-8360e8110b69}, !- Clothing Insulation Schedule Name
  {7ae2e03c-e6a7-4f7f-9c42-7f468b98fba3}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0e4798db-0fe4-4a6a-a828-ffdbf92a870b}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.61125,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c8f2deb0-be02-458a-982c-8a6085711abd}, !- Handle
  {0e4798db-0fe4-4a6a-a828-ffdbf92a870b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.75,                                   !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.125,                                  !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.1104,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0146;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a259e8c4-86b5-4655-a404-128afb87f461}, !- Handle
  misc_electric_kitchen_equipment_definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.8455200195312,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {639e3ec6-da7c-46f5-9c8f-90189ffe9a22}, !- Handle
  misc_electric_kitchen_equipment,        !- Name
  {a259e8c4-86b5-4655-a404-128afb87f461}, !- Electric Equipment Definition Name
  {872a054c-825b-443c-8566-d74741da00e4}, !- Space or SpaceType Name
  {2887227f-e3b2-46d2-8202-37fc50448575}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {54536cdb-82d2-4de1-afee-25649fde2563}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {687c29d1-c62f-4576-818c-15bc114f41b9}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c17b643f-e3f5-4453-bced-cf062f47e604}, !- Number of People Schedule Name
  {14bef86e-5692-427d-b42a-4972fa0674d9}, !- People Activity Level Schedule Name
  {23955de1-94c1-4676-b19a-0e261f6b15b4}, !- Lighting Schedule Name
  {42894667-74fc-40cb-9289-44dd27f0f480}, !- Electric Equipment Schedule Name
  {59542814-04f8-4359-bfbe-f1d2a4a72d45}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e4f6fd23-0c88-41d8-a736-83567953ebc0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {59542814-04f8-4359-bfbe-f1d2a4a72d45}, !- Handle
  FullServiceRestaurant Gas Equip,        !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  {388913aa-1c97-4bad-8bb1-16e304eb97ee}, !- Default Day Schedule Name
  {6b469b9d-526c-4bd3-87e6-e30e2403d30e}, !- Summer Design Day Schedule Name
  {1f726bd0-ffb3-49b3-a9d1-3c8cfd0abed2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {388913aa-1c97-4bad-8bb1-16e304eb97ee}, !- Handle
  FullServiceRestaurant Gas Equip Default, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:Schedule:Rule,
  {9f34ae0d-e490-434d-b185-4af1ccbf1130}, !- Handle
  Schedule Rule 10,                       !- Name
  {59542814-04f8-4359-bfbe-f1d2a4a72d45}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa432e2b-e582-426f-a2bf-472385c65296}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa432e2b-e582-426f-a2bf-472385c65296}, !- Handle
  FullServiceRestaurant Gas Equip Default|Sun Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  15,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  45,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0425,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  30,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  45,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0875,                                 !- Value Until Time 8
  11,                                     !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  11,                                     !- Hour 10
  30,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  45,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1375,                                 !- Value Until Time 12
  12,                                     !- Hour 13
  15,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  30,                                     !- Minute 14
  0.1625,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  45,                                     !- Minute 15
  0.175,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  0,                                      !- Minute 16
  0.1875,                                 !- Value Until Time 16
  13,                                     !- Hour 17
  15,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  30,                                     !- Minute 18
  0.2125,                                 !- Value Until Time 18
  13,                                     !- Hour 19
  45,                                     !- Minute 19
  0.225,                                  !- Value Until Time 19
  14,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2375,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0.25,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.2375,                                 !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.225,                                  !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2125,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.1875,                                 !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.175,                                  !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.1625,                                 !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.15,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.1625,                                 !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.175,                                  !- Value Until Time 31
  17,                                     !- Hour 32
  0,                                      !- Minute 32
  0.1875,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  15,                                     !- Minute 33
  0.2,                                    !- Value Until Time 33
  17,                                     !- Hour 34
  30,                                     !- Minute 34
  0.225,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  45,                                     !- Minute 35
  0.25,                                   !- Value Until Time 35
  18,                                     !- Hour 36
  0,                                      !- Minute 36
  0.275,                                  !- Value Until Time 36
  18,                                     !- Hour 37
  15,                                     !- Minute 37
  0.3,                                    !- Value Until Time 37
  19,                                     !- Hour 38
  15,                                     !- Minute 38
  0.3,                                    !- Value Until Time 38
  19,                                     !- Hour 39
  30,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  19,                                     !- Hour 40
  45,                                     !- Minute 40
  0.175,                                  !- Value Until Time 40
  20,                                     !- Hour 41
  0,                                      !- Minute 41
  0.1625,                                 !- Value Until Time 41
  20,                                     !- Hour 42
  15,                                     !- Minute 42
  0.15,                                   !- Value Until Time 42
  20,                                     !- Hour 43
  30,                                     !- Minute 43
  0.1375,                                 !- Value Until Time 43
  20,                                     !- Hour 44
  45,                                     !- Minute 44
  0.125,                                  !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0.1125,                                 !- Value Until Time 45
  21,                                     !- Hour 46
  15,                                     !- Minute 46
  0.1,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.0875,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.075,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.0625,                                 !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.05,                                   !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.0425,                                 !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.035,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.0275,                                 !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.02,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.02;                                   !- Value Until Time 55

OS:Schedule:Day,
  {6b469b9d-526c-4bd3-87e6-e30e2403d30e}, !- Handle
  FullServiceRestaurant Gas Equip Summer Design Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1f726bd0-ffb3-49b3-a9d1-3c8cfd0abed2}, !- Handle
  FullServiceRestaurant Gas Equip Winter Design Day, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {422f3836-7160-4566-91c2-09782a1600a8}, !- Handle
  Foundation F 126 Perim 1101 Area 2945,  !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  29.4470080837503,                       !- Area {m2}
  11.0127279273295;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {73a6edc6-84b9-4dc9-9897-d59ec77be339}, !- Handle
  Foundation F 126 Perim 0 Area 3352,     !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  33.5187111824694,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0efb27d4-1046-4562-b52d-563133be4693}, !- Handle
  Foundation F 126 Perim 126 Area 5759,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  57.5933859358624,                       !- Area {m2}
  12.596978551151;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {4e8a6501-ad76-4a00-9226-545efc43bdd0}, !- Handle
  Foundation F 126 Perim 266 Area 1714,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  17.1378317684994,                       !- Area {m2}
  2.6608532392402;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ec97e84d-f995-4d1f-acc5-80c7055e6051}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cff8c801-05f6-42fa-8631-950cfe189bd1}, !- Handle
  Foundation F 126 Perim 266 Area 1217,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  12.1654210098062,                       !- Area {m2}
  2.6608532392402;                        !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {d99d10fa-83e3-4ab2-b71c-e229f4eb4d92}, !- Handle
  ComStock DOE Ref Pre-1980 - FullSrvRest - ASHRAE 169-2013-5B, !- Name
  {7deaa385-eff5-403e-b599-e33ebcb0de59}, !- Default Exterior Surface Constructions Name
  {b0993385-216d-4f48-ad10-d01cb65725e4}, !- Default Interior Surface Constructions Name
  {1ee8e63a-7778-47d0-aa1c-1d38493f571d}, !- Default Ground Contact Surface Constructions Name
  {81b567a5-a5ad-41cc-8ae8-4a9478c2d0b2}, !- Default Exterior SubSurface Constructions Name
  {292007a0-ecd9-4a20-beb2-17f20a9d522b}, !- Default Interior SubSurface Constructions Name
  {cd9c9acd-71ed-4551-88c8-8ca21dd6e6c5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7deaa385-eff5-403e-b599-e33ebcb0de59}, !- Handle
  Default Surface Constructions 1,        !- Name
  {6bb51476-7030-4c26-b4ee-881b3cf95026}, !- Floor Construction Name
  {eeafacac-557e-4355-94cf-7c55bbb85602}, !- Wall Construction Name
  {11a6033d-73e8-4257-95cd-e67b7af9d025}; !- Roof Ceiling Construction Name

OS:Construction,
  {6bb51476-7030-4c26-b4ee-881b3cf95026}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {b444591c-373e-4f75-aa57-b903b53a9482}, !- Layer 1
  {da33f2f7-0f90-48e1-aeef-069dae4f53a4}; !- Layer 2

OS:Material,
  {b444591c-373e-4f75-aa57-b903b53a9482}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {da33f2f7-0f90-48e1-aeef-069dae4f53a4}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a1a4bcde-5bbf-4e4e-ab98-deb5200d4112}, !- Handle
  {6bb51476-7030-4c26-b4ee-881b3cf95026}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {6457d8d6-4628-4bce-a98e-993674630e25}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {920bc12a-5d30-4ce3-bb58-85811c7ae6ef}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {11a6033d-73e8-4257-95cd-e67b7af9d025}, !- Handle
  Typical IEAD Roof R-13.16,              !- Name
  ,                                       !- Surface Rendering Name
  {4e8192ab-a733-46df-b205-42e7cb683d75}, !- Layer 1
  {b4a2941e-9a06-425a-8286-89cac36de03f}, !- Layer 2
  {efc2d316-603a-46c2-805f-9a8d20ccdd00}; !- Layer 3

OS:Material,
  {4e8192ab-a733-46df-b205-42e7cb683d75}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b4a2941e-9a06-425a-8286-89cac36de03f}, !- Handle
  Typical Insulation R-12.04,             !- Name
  Smooth,                                 !- Roughness
  2.12048064786099,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {efc2d316-603a-46c2-805f-9a8d20ccdd00}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ff373639-f06c-433d-80b5-c4a80f881589}, !- Handle
  {11a6033d-73e8-4257-95cd-e67b7af9d025}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b0993385-216d-4f48-ad10-d01cb65725e4}, !- Handle
  Default Surface Constructions 2,        !- Name
  {2e255bae-80fc-4f49-bee3-900e881f029c}, !- Floor Construction Name
  {29fef6c5-f0cc-4e08-a28e-e933d3b53b13}, !- Wall Construction Name
  {baad130c-a091-4a0d-b66c-ccc9116d1b7a}; !- Roof Ceiling Construction Name

OS:Construction,
  {2e255bae-80fc-4f49-bee3-900e881f029c}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {2e7808d1-0d61-482e-9d50-2aa09e431331}, !- Layer 1
  {49b16885-e5f5-45a5-8174-5591d99b1b5c}; !- Layer 2

OS:Material,
  {2e7808d1-0d61-482e-9d50-2aa09e431331}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {49b16885-e5f5-45a5-8174-5591d99b1b5c}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5b957f71-a707-4823-bf0c-be158be09907}, !- Handle
  {2e255bae-80fc-4f49-bee3-900e881f029c}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {29fef6c5-f0cc-4e08-a28e-e933d3b53b13}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {fea4835b-b8d7-4cd7-855e-58ffccd16cfb}, !- Layer 1
  {fea4835b-b8d7-4cd7-855e-58ffccd16cfb}; !- Layer 2

OS:Material,
  {fea4835b-b8d7-4cd7-855e-58ffccd16cfb}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7c9f667f-639a-4f3d-98f5-1fa93060a3c7}, !- Handle
  {29fef6c5-f0cc-4e08-a28e-e933d3b53b13}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {baad130c-a091-4a0d-b66c-ccc9116d1b7a}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {49b16885-e5f5-45a5-8174-5591d99b1b5c}, !- Layer 1
  {2e7808d1-0d61-482e-9d50-2aa09e431331}; !- Layer 2

OS:StandardsInformation:Construction,
  {3c4dda8c-cd30-4c4c-80e7-0f91e072107a}, !- Handle
  {baad130c-a091-4a0d-b66c-ccc9116d1b7a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {1ee8e63a-7778-47d0-aa1c-1d38493f571d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {25952ce7-a093-4fbb-a08e-2f6e9ce64469}, !- Floor Construction Name
  {c8f6577c-01dc-458b-ac5f-ba220d2e6556}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {25952ce7-a093-4fbb-a08e-2f6e9ce64469}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {6b9e9a75-fdf5-4815-bbb7-38dbbe37672e}, !- Layer 1
  {da33f2f7-0f90-48e1-aeef-069dae4f53a4}; !- Layer 2

OS:Material:NoMass,
  {985bc81a-69fa-43b7-8717-af071ae900ee}, !- Handle
  Typical Insulation R-4.03 1,            !- Name
  Smooth,                                 !- Roughness
  0.710130638653167,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6b9e9a75-fdf5-4815-bbb7-38dbbe37672e}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {be0093e7-1d88-453e-98e0-a843001a923a}, !- Handle
  {25952ce7-a093-4fbb-a08e-2f6e9ce64469}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c8f6577c-01dc-458b-ac5f-ba220d2e6556}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {a8b2fcf6-b934-478c-8096-eea891cbc86d}; !- Layer 1

OS:Material,
  {a8b2fcf6-b934-478c-8096-eea891cbc86d}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a151d56d-5460-4608-a65c-de202646d8f7}, !- Handle
  {c8f6577c-01dc-458b-ac5f-ba220d2e6556}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {81b567a5-a5ad-41cc-8ae8-4a9478c2d0b2}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {06e949f0-bd04-4294-9c33-c67ff94e290d}, !- Fixed Window Construction Name
  {3d89928d-14f2-48b7-b20d-4bdfdee52fe4}, !- Operable Window Construction Name
  {f40b9d18-0914-4766-8f47-875d7a303aeb}, !- Door Construction Name
  {ed2a1df5-c7b3-4189-a577-406f4693e2b2}, !- Glass Door Construction Name
  {a1fa2973-8827-4afc-86cf-1e0f13542dc4}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a0479b60-6c9d-4c65-8e70-6c83ee7481a9}, !- Tubular Daylight Dome Construction Name
  {a0479b60-6c9d-4c65-8e70-6c83ee7481a9}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {06e949f0-bd04-4294-9c33-c67ff94e290d}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {1da7bd3e-fd73-489f-bf1c-4d701e5e9ff8}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1da7bd3e-fd73-489f-bf1c-4d701e5e9ff8}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {ed06884f-1f3e-4cbc-9820-29f123bf9b51}, !- Handle
  {06e949f0-bd04-4294-9c33-c67ff94e290d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {3d89928d-14f2-48b7-b20d-4bdfdee52fe4}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {f2b5cccc-4cde-4c93-9523-d929303fc9ca}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f2b5cccc-4cde-4c93-9523-d929303fc9ca}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {e7902a8e-8fd1-4207-90a3-ca06fbf99e1e}, !- Handle
  {3d89928d-14f2-48b7-b20d-4bdfdee52fe4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {f40b9d18-0914-4766-8f47-875d7a303aeb}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {65408df2-8775-41c6-b1d4-4885def92879}, !- Layer 1
  {985bc81a-69fa-43b7-8717-af071ae900ee}; !- Layer 2

OS:Material,
  {65408df2-8775-41c6-b1d4-4885def92879}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8ae1d7ff-06bc-4c55-93fd-a18980986545}, !- Handle
  {f40b9d18-0914-4766-8f47-875d7a303aeb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ed2a1df5-c7b3-4189-a577-406f4693e2b2}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {7fb1ee05-7a0b-4725-82f8-4d7ab93855de}; !- Layer 1

OS:WindowMaterial:Glazing,
  {7fb1ee05-7a0b-4725-82f8-4d7ab93855de}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {57c15e77-9f5a-4f89-b297-df27c0f31ff6}, !- Handle
  {ed2a1df5-c7b3-4189-a577-406f4693e2b2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {a1fa2973-8827-4afc-86cf-1e0f13542dc4}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {985bc81a-69fa-43b7-8717-af071ae900ee}; !- Layer 1

OS:StandardsInformation:Construction,
  {8ae7eeb6-35d3-4394-809b-62b1e3af080a}, !- Handle
  {a1fa2973-8827-4afc-86cf-1e0f13542dc4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {a0479b60-6c9d-4c65-8e70-6c83ee7481a9}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d21b1f7c-6e0f-408b-81da-d7ae6a6b460c}; !- Layer 1

OS:WindowMaterial:Glazing,
  {d21b1f7c-6e0f-408b-81da-d7ae6a6b460c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {9863b5de-919c-4804-b2ad-23b2237344d6}, !- Handle
  {a0479b60-6c9d-4c65-8e70-6c83ee7481a9}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {292007a0-ecd9-4a20-beb2-17f20a9d522b}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a0479b60-6c9d-4c65-8e70-6c83ee7481a9}, !- Fixed Window Construction Name
  {a0479b60-6c9d-4c65-8e70-6c83ee7481a9}, !- Operable Window Construction Name
  {7a21e3c4-4e22-40f3-a141-1de240a4f156}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7a21e3c4-4e22-40f3-a141-1de240a4f156}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {c9b1dce6-5c01-4cdc-a241-96c27ee2cdad}; !- Layer 1

OS:Material,
  {c9b1dce6-5c01-4cdc-a241-96c27ee2cdad}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1ee975f2-fda6-4458-99da-84bd4a31db17}, !- Handle
  {7a21e3c4-4e22-40f3-a141-1de240a4f156}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cd9c9acd-71ed-4551-88c8-8ca21dd6e6c5}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {c9b1dce6-5c01-4cdc-a241-96c27ee2cdad}; !- Layer 1

OS:StandardsInformation:Construction,
  {639164cb-1677-4dfa-91f2-c6423a7a37d8}, !- Handle
  {cd9c9acd-71ed-4551-88c8-8ca21dd6e6c5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {eeafacac-557e-4355-94cf-7c55bbb85602}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-6.21, !- Name
  ,                                       !- Surface Rendering Name
  {6457d8d6-4628-4bce-a98e-993674630e25}, !- Layer 1
  {920bc12a-5d30-4ce3-bb58-85811c7ae6ef}, !- Layer 2
  {985bc81a-69fa-43b7-8717-af071ae900ee}, !- Layer 3
  {920bc12a-5d30-4ce3-bb58-85811c7ae6ef}; !- Layer 4

OS:StandardsInformation:Construction,
  {36f9a856-ea09-47e9-b29e-f93d2217d3da}, !- Handle
  {eeafacac-557e-4355-94cf-7c55bbb85602}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Handle
  Always On Discrete,                     !- Name
  {8f0d974d-04b0-42e0-a875-a8922fa66c79}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8f0d974d-04b0-42e0-a875-a8922fa66c79}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {48d04dcf-c3b9-494f-be69-4be665d162cb}, !- Handle
  7.1,                                    !- January Ground Temperature {C}
  3,                                      !- February Ground Temperature {C}
  -1,                                     !- March Ground Temperature {C}
  0.8,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  4.8,                                    !- June Ground Temperature {C}
  6.1,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  22.2,                                   !- September Ground Temperature {C}
  22.7,                                   !- October Ground Temperature {C}
  21.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {79f669c4-531e-4d0f-a868-e523ef5f1a82}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {dd38f8de-ba45-4bed-b01b-83f3c650546c}, !- Handle
  Parking Areas and Drives,               !- Name
  {79f669c4-531e-4d0f-a868-e523ef5f1a82}, !- Exterior Lights Definition Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12150,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {556ffd54-09e3-4bfe-a61e-abfe1e614955}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {7df73e7d-e754-4aeb-a0a4-eb431bd1a49b}, !- Handle
  Building Facades,                       !- Name
  {556ffd54-09e3-4bfe-a61e-abfe1e614955}, !- Exterior Lights Definition Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2323.79000772445,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {317e043e-fb96-416b-bfd6-8152bd44f9de}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {57ddff53-f8bf-4f0f-b64b-d3a68e15db63}, !- Handle
  Main Entries,                           !- Name
  {317e043e-fb96-416b-bfd6-8152bd44f9de}, !- Exterior Lights Definition Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {72849dbd-98e1-431e-bd83-e7d19b67a09b}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {54be3ffc-1e17-43e9-aa85-923d04134325}, !- Handle
  Other Doors,                            !- Name
  {72849dbd-98e1-431e-bd83-e7d19b67a09b}, !- Exterior Lights Definition Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3.6,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {8f0d974d-04b0-42e0-a875-a8922fa66c79}, !- Schedule Type Limits Name
  {18dca7c6-07b1-41fb-abd8-58dd153e0fac}, !- Default Day Schedule Name
  {a0ffad48-3c0b-46e5-aeff-1f8f39984a50}, !- Summer Design Day Schedule Name
  {717f2d7d-c58b-4360-ba1e-0559d2475b64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18dca7c6-07b1-41fb-abd8-58dd153e0fac}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {8f0d974d-04b0-42e0-a875-a8922fa66c79}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {717f2d7d-c58b-4360-ba1e-0559d2475b64}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {8f0d974d-04b0-42e0-a875-a8922fa66c79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a0ffad48-3c0b-46e5-aeff-1f8f39984a50}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {8f0d974d-04b0-42e0-a875-a8922fa66c79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1c18323d-2ecb-48df-a4b0-925ed4274814}, !- Handle
  Schedule Rule 11,                       !- Name
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74201bb5-7f61-4a5d-be1b-8ea9837e188a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74201bb5-7f61-4a5d-be1b-8ea9837e188a}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {8f0d974d-04b0-42e0-a875-a8922fa66c79}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {19b75bde-6fdf-4a96-985e-7c3dd2cea259}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan, !- Name
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.104713560745816,                      !- Maximum Flow Rate {m3/s}
  {7c98b663-1bc7-48a0-b54d-98290f3be256}, !- Air Inlet Node Name
  {a2def815-35ac-4705-a555-245c41dba60f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {893fde4d-ea26-40a1-997f-4ee014eedfa2}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {70092c8a-8b6a-4b94-a33a-179cac7bb14e}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {a5d31ab0-e09e-42f7-bbdf-7f067f5bc176}, !- Inlet Port
  {7c98b663-1bc7-48a0-b54d-98290f3be256}; !- Outlet Port

OS:Connection,
  {a5d31ab0-e09e-42f7-bbdf-7f067f5bc176}, !- Handle
  {d8126797-829b-441d-b0e9-5a14d5d64a05}, !- Source Object
  2,                                      !- Outlet Port
  {70092c8a-8b6a-4b94-a33a-179cac7bb14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c98b663-1bc7-48a0-b54d-98290f3be256}, !- Handle
  {70092c8a-8b6a-4b94-a33a-179cac7bb14e}, !- Source Object
  3,                                      !- Outlet Port
  {19b75bde-6fdf-4a96-985e-7c3dd2cea259}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0e8bab48-9855-470c-8dc0-333257d41e0c}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {a2def815-35ac-4705-a555-245c41dba60f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2def815-35ac-4705-a555-245c41dba60f}, !- Handle
  {19b75bde-6fdf-4a96-985e-7c3dd2cea259}, !- Source Object
  7,                                      !- Outlet Port
  {0e8bab48-9855-470c-8dc0-333257d41e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {893fde4d-ea26-40a1-997f-4ee014eedfa2}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {fe7d5635-475b-440a-9692-520c56e2eebf}, !- Schedule Type Limits Name
  {7eeaff08-7a5c-4b58-85d0-70910bbfb764}, !- Default Day Schedule Name
  {18b74922-31bb-4d03-ba54-0253142a5ede}, !- Summer Design Day Schedule Name
  {d85ff21b-a7c4-4137-aee1-5e634abac319}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7eeaff08-7a5c-4b58-85d0-70910bbfb764}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {fe7d5635-475b-440a-9692-520c56e2eebf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  45,                                     !- Minute 2
  0.933710317509291,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d85ff21b-a7c4-4137-aee1-5e634abac319}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {fe7d5635-475b-440a-9692-520c56e2eebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {18b74922-31bb-4d03-ba54-0253142a5ede}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {fe7d5635-475b-440a-9692-520c56e2eebf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {c379ae9f-60e1-4da3-9d7e-1057f44e7c75}, !- Handle
  Schedule Rule 12,                       !- Name
  {893fde4d-ea26-40a1-997f-4ee014eedfa2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ae58a2e-c937-4ee6-bfed-7286326b2349}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ae58a2e-c937-4ee6-bfed-7286326b2349}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {fe7d5635-475b-440a-9692-520c56e2eebf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {fe7d5635-475b-440a-9692-520c56e2eebf}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Fan:ZoneExhaust,
  {a3383b8d-2426-4a54-8e9f-0b4f8856040e}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source, !- Name
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0977721320515041,                     !- Maximum Flow Rate {m3/s}
  {94a47245-5999-4a5f-983f-62217d24689f}, !- Air Inlet Node Name
  {d1ba385d-e05a-4532-a66c-40f920274227}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3688e081-d98f-4412-b14f-6986da0d44c8}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {8ca7f5e8-c727-494b-84e9-c04ce0da410a}, !- Inlet Port
  {94a47245-5999-4a5f-983f-62217d24689f}; !- Outlet Port

OS:Connection,
  {8ca7f5e8-c727-494b-84e9-c04ce0da410a}, !- Handle
  {1f162a06-084d-404c-bdf9-8b470185b220}, !- Source Object
  2,                                      !- Outlet Port
  {3688e081-d98f-4412-b14f-6986da0d44c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94a47245-5999-4a5f-983f-62217d24689f}, !- Handle
  {3688e081-d98f-4412-b14f-6986da0d44c8}, !- Source Object
  3,                                      !- Outlet Port
  {a3383b8d-2426-4a54-8e9f-0b4f8856040e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {734f60b7-b7d8-43ca-a235-4949547eb939}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {d1ba385d-e05a-4532-a66c-40f920274227}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1ba385d-e05a-4532-a66c-40f920274227}, !- Handle
  {a3383b8d-2426-4a54-8e9f-0b4f8856040e}, !- Source Object
  7,                                      !- Outlet Port
  {734f60b7-b7d8-43ca-a235-4949547eb939}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {f837e031-0eff-46a6-84f6-1560e88bc9fd}, !- Handle
  Zone Mixing 1,                          !- Name
  {d0b0089d-c6ea-44b7-b0da-79863ace4bdc}, !- Zone or Space Name
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0977721320515041,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {ba19b6d6-a11d-4b82-9537-3e27183f8a45}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:ScheduleTypeLimits,
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Fan:ZoneExhaust,
  {e01ccc62-2010-4035-9a2f-4816b6244f17}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan, !- Name
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0609421297687837,                     !- Maximum Flow Rate {m3/s}
  {05727678-0510-4916-b506-e609f4eb5361}, !- Air Inlet Node Name
  {f9a423ca-3aa0-426e-a33b-d2a16fa7bbca}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {893fde4d-ea26-40a1-997f-4ee014eedfa2}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {2e398e61-b334-4338-86c3-654f0ec5723d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {c4790e76-f5e2-4a1b-8a0e-fd858bedc19a}, !- Inlet Port
  {05727678-0510-4916-b506-e609f4eb5361}; !- Outlet Port

OS:Connection,
  {c4790e76-f5e2-4a1b-8a0e-fd858bedc19a}, !- Handle
  {6094f93e-205c-4182-8548-8787ec2d6f0b}, !- Source Object
  2,                                      !- Outlet Port
  {2e398e61-b334-4338-86c3-654f0ec5723d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05727678-0510-4916-b506-e609f4eb5361}, !- Handle
  {2e398e61-b334-4338-86c3-654f0ec5723d}, !- Source Object
  3,                                      !- Outlet Port
  {e01ccc62-2010-4035-9a2f-4816b6244f17}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5f2686ad-2b78-45ac-80c2-9c5dfa02cb12}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {f9a423ca-3aa0-426e-a33b-d2a16fa7bbca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9a423ca-3aa0-426e-a33b-d2a16fa7bbca}, !- Handle
  {e01ccc62-2010-4035-9a2f-4816b6244f17}, !- Source Object
  7,                                      !- Outlet Port
  {5f2686ad-2b78-45ac-80c2-9c5dfa02cb12}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {76a822cf-17fa-46c0-8975-0091ed3e2b6e}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source, !- Name
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0569022953361035,                     !- Maximum Flow Rate {m3/s}
  {051d5367-5d31-46ea-8a62-12cbe20be8a5}, !- Air Inlet Node Name
  {962ed3b4-51de-446b-8567-56eb4d3cee71}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {a5fc0487-d35e-4865-a889-4165f99b1bbc}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {0c3d2d53-1bd4-43b3-8abd-6f2b0f8023d2}, !- Inlet Port
  {051d5367-5d31-46ea-8a62-12cbe20be8a5}; !- Outlet Port

OS:Connection,
  {0c3d2d53-1bd4-43b3-8abd-6f2b0f8023d2}, !- Handle
  {b5be48bf-6151-4747-bd3d-e4b393e7c34f}, !- Source Object
  2,                                      !- Outlet Port
  {a5fc0487-d35e-4865-a889-4165f99b1bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051d5367-5d31-46ea-8a62-12cbe20be8a5}, !- Handle
  {a5fc0487-d35e-4865-a889-4165f99b1bbc}, !- Source Object
  3,                                      !- Outlet Port
  {76a822cf-17fa-46c0-8975-0091ed3e2b6e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f964d247-5ce0-4756-ad1d-c4fb6f29e68f}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {962ed3b4-51de-446b-8567-56eb4d3cee71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {962ed3b4-51de-446b-8567-56eb4d3cee71}, !- Handle
  {76a822cf-17fa-46c0-8975-0091ed3e2b6e}, !- Source Object
  7,                                      !- Outlet Port
  {f964d247-5ce0-4756-ad1d-c4fb6f29e68f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {5f1285a0-f054-4cff-94bf-459fb545577b}, !- Handle
  Zone Mixing 2,                          !- Name
  {345c1cfd-9176-421d-85f6-ad9ae4bbb7bb}, !- Zone or Space Name
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Schedule Name
