  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0569022953361035,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {1ecda3e4-1596-489d-a77c-7d4a64030c44}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Fan:ZoneExhaust,
  {b6ab4d4c-56f1-4cff-be7e-cb6faca8a3af}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan, !- Name
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.104713560745816,                      !- Maximum Flow Rate {m3/s}
  {b3f65c13-8596-4508-9c35-a23cce0217bc}, !- Air Inlet Node Name
  {f2a7a5e1-f340-482a-8b7f-827bdf1c676d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {893fde4d-ea26-40a1-997f-4ee014eedfa2}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {19b1c4ea-b117-48e7-8b49-855a4ccff8e7}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {216022c2-1fe5-4696-8d3b-22e8e3fe1a23}, !- Inlet Port
  {b3f65c13-8596-4508-9c35-a23cce0217bc}; !- Outlet Port

OS:Connection,
  {216022c2-1fe5-4696-8d3b-22e8e3fe1a23}, !- Handle
  {2d8d90ab-4fb5-4699-b682-b78103685620}, !- Source Object
  2,                                      !- Outlet Port
  {19b1c4ea-b117-48e7-8b49-855a4ccff8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f65c13-8596-4508-9c35-a23cce0217bc}, !- Handle
  {19b1c4ea-b117-48e7-8b49-855a4ccff8e7}, !- Source Object
  3,                                      !- Outlet Port
  {b6ab4d4c-56f1-4cff-be7e-cb6faca8a3af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d4f5f58-0e95-4555-8a6e-a16d2751f55a}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {f2a7a5e1-f340-482a-8b7f-827bdf1c676d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2a7a5e1-f340-482a-8b7f-827bdf1c676d}, !- Handle
  {b6ab4d4c-56f1-4cff-be7e-cb6faca8a3af}, !- Source Object
  7,                                      !- Outlet Port
  {6d4f5f58-0e95-4555-8a6e-a16d2751f55a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ea2698cd-de0e-489b-a479-1c3319f3ab63}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source, !- Name
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0977721320515043,                     !- Maximum Flow Rate {m3/s}
  {9bfa57e0-d9ff-4cad-9bd6-33c9a12380d8}, !- Air Inlet Node Name
  {b5710251-7894-4760-9316-fc0f1b4e29fa}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {81f1d12f-873b-49df-83fe-6cbbc3dc8593}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Inlet Air Node, !- Name
  {edae1568-24bf-4fb3-be39-5557ab7ef549}, !- Inlet Port
  {9bfa57e0-d9ff-4cad-9bd6-33c9a12380d8}; !- Outlet Port

OS:Connection,
  {edae1568-24bf-4fb3-be39-5557ab7ef549}, !- Handle
  {7562f417-55ba-42d8-a9e3-b885651b19de}, !- Source Object
  2,                                      !- Outlet Port
  {81f1d12f-873b-49df-83fe-6cbbc3dc8593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bfa57e0-d9ff-4cad-9bd6-33c9a12380d8}, !- Handle
  {81f1d12f-873b-49df-83fe-6cbbc3dc8593}, !- Source Object
  3,                                      !- Outlet Port
  {ea2698cd-de0e-489b-a479-1c3319f3ab63}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e14c2ce-9ae1-4fda-bdd4-9ff932415c1e}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Transfer Air Source Outlet Air Node, !- Name
  {b5710251-7894-4760-9316-fc0f1b4e29fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5710251-7894-4760-9316-fc0f1b4e29fa}, !- Handle
  {ea2698cd-de0e-489b-a479-1c3319f3ab63}, !- Source Object
  7,                                      !- Outlet Port
  {1e14c2ce-9ae1-4fda-bdd4-9ff932415c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneMixing,
  {4cbb8663-811e-42bf-94f0-dd37c2c8bc7e}, !- Handle
  Zone Mixing 3,                          !- Name
  {aec8f8d1-f37d-4ca7-88c7-fad5644b3578}, !- Zone or Space Name
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0977721320515043,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {a6e9242f-44e4-4609-9268-d7e73022caf9}, !- Source Zone or Space Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Receiving Temperature Schedule Name
  ,                                       !- Maximum Receiving Temperature Schedule Name
  ,                                       !- Minimum Source Temperature Schedule Name
  ,                                       !- Maximum Source Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Ruleset,
  {b8bf3db2-ad19-4e72-9e75-d12cc54bf8ea}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  {b2aee94e-7c8e-49da-966b-a0129e15ce9c}, !- Default Day Schedule Name
  {af52d2fe-f0ed-437b-a515-291b06b72ead}, !- Summer Design Day Schedule Name
  {d258b24c-d769-4a6d-a9af-d3471a72c45f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2aee94e-7c8e-49da-966b-a0129e15ce9c}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.009375,                               !- Value Until Time 3
  9,                                      !- Hour 4
  15,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  9,                                      !- Hour 5
  30,                                     !- Minute 5
  0.028125,                               !- Value Until Time 5
  9,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0375,                                 !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.046875,                               !- Value Until Time 7
  10,                                     !- Hour 8
  15,                                     !- Minute 8
  0.05625,                                !- Value Until Time 8
  10,                                     !- Hour 9
  30,                                     !- Minute 9
  0.065625,                               !- Value Until Time 9
  10,                                     !- Hour 10
  45,                                     !- Minute 10
  0.075,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.084375,                               !- Value Until Time 11
  11,                                     !- Hour 12
  15,                                     !- Minute 12
  0.09375,                                !- Value Until Time 12
  11,                                     !- Hour 13
  30,                                     !- Minute 13
  0.103125,                               !- Value Until Time 13
  11,                                     !- Hour 14
  45,                                     !- Minute 14
  0.1125,                                 !- Value Until Time 14
  12,                                     !- Hour 15
  0,                                      !- Minute 15
  0.121875,                               !- Value Until Time 15
  12,                                     !- Hour 16
  15,                                     !- Minute 16
  0.13125,                                !- Value Until Time 16
  12,                                     !- Hour 17
  30,                                     !- Minute 17
  0.140625,                               !- Value Until Time 17
  12,                                     !- Hour 18
  45,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  45,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  14,                                     !- Hour 20
  0,                                      !- Minute 20
  0.208333333333333,                      !- Value Until Time 20
  14,                                     !- Hour 21
  15,                                     !- Minute 21
  0.266666666666667,                      !- Value Until Time 21
  14,                                     !- Hour 22
  30,                                     !- Minute 22
  0.325,                                  !- Value Until Time 22
  14,                                     !- Hour 23
  45,                                     !- Minute 23
  0.383333333333333,                      !- Value Until Time 23
  15,                                     !- Hour 24
  0,                                      !- Minute 24
  0.441666666666667,                      !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.5,                                    !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.383333333333333,                      !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.366666666666667,                      !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.35,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0.333333333333333,                      !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.316666666666667,                      !- Value Until Time 30
  16,                                     !- Hour 31
  45,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.3,                                    !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.325,                                  !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.375,                                  !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0.4,                                    !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.425,                                  !- Value Until Time 37
  19,                                     !- Hour 38
  45,                                     !- Minute 38
  0.45,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  0,                                      !- Minute 39
  0.475,                                  !- Value Until Time 39
  20,                                     !- Hour 40
  15,                                     !- Minute 40
  0.5,                                    !- Value Until Time 40
  20,                                     !- Hour 41
  30,                                     !- Minute 41
  0.475,                                  !- Value Until Time 41
  20,                                     !- Hour 42
  45,                                     !- Minute 42
  0.45,                                   !- Value Until Time 42
  21,                                     !- Hour 43
  0,                                      !- Minute 43
  0.425,                                  !- Value Until Time 43
  21,                                     !- Hour 44
  15,                                     !- Minute 44
  0.4,                                    !- Value Until Time 44
  21,                                     !- Hour 45
  30,                                     !- Minute 45
  0.35,                                   !- Value Until Time 45
  21,                                     !- Hour 46
  45,                                     !- Minute 46
  0.3,                                    !- Value Until Time 46
  22,                                     !- Hour 47
  0,                                      !- Minute 47
  0.25,                                   !- Value Until Time 47
  22,                                     !- Hour 48
  15,                                     !- Minute 48
  0.2,                                    !- Value Until Time 48
  22,                                     !- Hour 49
  30,                                     !- Minute 49
  0.2125,                                 !- Value Until Time 49
  22,                                     !- Hour 50
  45,                                     !- Minute 50
  0.225,                                  !- Value Until Time 50
  23,                                     !- Hour 51
  0,                                      !- Minute 51
  0.2375,                                 !- Value Until Time 51
  23,                                     !- Hour 52
  15,                                     !- Minute 52
  0.25,                                   !- Value Until Time 52
  23,                                     !- Hour 53
  30,                                     !- Minute 53
  0.1875,                                 !- Value Until Time 53
  23,                                     !- Hour 54
  45,                                     !- Minute 54
  0.125,                                  !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.0625;                                 !- Value Until Time 55

OS:Schedule:Day,
  {af52d2fe-f0ed-437b-a515-291b06b72ead}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {3fad94a9-cc37-4024-9f9a-97ca80001606}, !- Handle
  Schedule Rule 13,                       !- Name
  {b8bf3db2-ad19-4e72-9e75-d12cc54bf8ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ab441e6-346c-41bf-a917-3777fe2d4683}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ab441e6-346c-41bf-a917-3777fe2d4683}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0375,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.075,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.1125,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.2625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.375,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.4875,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5875,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.575,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.5625,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  45,                                     !- Minute 14
  0.525,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.475,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  30,                                     !- Minute 17
  0.45,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  45,                                     !- Minute 18
  0.4375,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  0,                                      !- Minute 19
  0.425,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.4125,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.4,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  45,                                     !- Minute 22
  0.433333333333333,                      !- Value Until Time 22
  9,                                      !- Hour 23
  52,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  10,                                     !- Hour 24
  7,                                      !- Minute 24
  0.4375,                                 !- Value Until Time 24
  10,                                     !- Hour 25
  22,                                     !- Minute 25
  0.425,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  37,                                     !- Minute 26
  0.4125,                                 !- Value Until Time 26
  10,                                     !- Hour 27
  52,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  7,                                      !- Minute 28
  0.3875,                                 !- Value Until Time 28
  11,                                     !- Hour 29
  22,                                     !- Minute 29
  0.375,                                  !- Value Until Time 29
  11,                                     !- Hour 30
  37,                                     !- Minute 30
  0.3625,                                 !- Value Until Time 30
  11,                                     !- Hour 31
  52,                                     !- Minute 31
  0.35,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  7,                                      !- Minute 32
  0.3375,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  22,                                     !- Minute 33
  0.325,                                  !- Value Until Time 33
  12,                                     !- Hour 34
  37,                                     !- Minute 34
  0.3125,                                 !- Value Until Time 34
  12,                                     !- Hour 35
  52,                                     !- Minute 35
  0.3,                                    !- Value Until Time 35
  14,                                     !- Hour 36
  52,                                     !- Minute 36
  0.3,                                    !- Value Until Time 36
  15,                                     !- Hour 37
  7,                                      !- Minute 37
  0.325,                                  !- Value Until Time 37
  15,                                     !- Hour 38
  22,                                     !- Minute 38
  0.35,                                   !- Value Until Time 38
  15,                                     !- Hour 39
  37,                                     !- Minute 39
  0.375,                                  !- Value Until Time 39
  15,                                     !- Hour 40
  52,                                     !- Minute 40
  0.4,                                    !- Value Until Time 40
  16,                                     !- Hour 41
  7,                                      !- Minute 41
  0.4375,                                 !- Value Until Time 41
  16,                                     !- Hour 42
  22,                                     !- Minute 42
  0.475,                                  !- Value Until Time 42
  16,                                     !- Hour 43
  37,                                     !- Minute 43
  0.5125,                                 !- Value Until Time 43
  16,                                     !- Hour 44
  52,                                     !- Minute 44
  0.55,                                   !- Value Until Time 44
  17,                                     !- Hour 45
  7,                                      !- Minute 45
  0.5625,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  22,                                     !- Minute 46
  0.575,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  37,                                     !- Minute 47
  0.5875,                                 !- Value Until Time 47
  17,                                     !- Hour 48
  52,                                     !- Minute 48
  0.6,                                    !- Value Until Time 48
  18,                                     !- Hour 49
  7,                                      !- Minute 49
  0.533333333333333,                      !- Value Until Time 49
  18,                                     !- Hour 50
  15,                                     !- Minute 50
  0.5,                                    !- Value Until Time 50
  18,                                     !- Hour 51
  30,                                     !- Minute 51
  0.5125,                                 !- Value Until Time 51
  18,                                     !- Hour 52
  45,                                     !- Minute 52
  0.525,                                  !- Value Until Time 52
  19,                                     !- Hour 53
  0,                                      !- Minute 53
  0.5375,                                 !- Value Until Time 53
  19,                                     !- Hour 54
  15,                                     !- Minute 54
  0.55,                                   !- Value Until Time 54
  19,                                     !- Hour 55
  30,                                     !- Minute 55
  0.525,                                  !- Value Until Time 55
  19,                                     !- Hour 56
  45,                                     !- Minute 56
  0.5,                                    !- Value Until Time 56
  20,                                     !- Hour 57
  0,                                      !- Minute 57
  0.475,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.45,                                   !- Value Until Time 58
  20,                                     !- Hour 59
  30,                                     !- Minute 59
  0.4,                                    !- Value Until Time 59
  20,                                     !- Hour 60
  45,                                     !- Minute 60
  0.35,                                   !- Value Until Time 60
  21,                                     !- Hour 61
  0,                                      !- Minute 61
  0.3,                                    !- Value Until Time 61
  21,                                     !- Hour 62
  15,                                     !- Minute 62
  0.25,                                   !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.2375,                                 !- Value Until Time 63
  21,                                     !- Hour 64
  45,                                     !- Minute 64
  0.225,                                  !- Value Until Time 64
  22,                                     !- Hour 65
  0,                                      !- Minute 65
  0.2125,                                 !- Value Until Time 65
  22,                                     !- Hour 66
  15,                                     !- Minute 66
  0.2,                                    !- Value Until Time 66
  22,                                     !- Hour 67
  30,                                     !- Minute 67
  0.15,                                   !- Value Until Time 67
  22,                                     !- Hour 68
  45,                                     !- Minute 68
  0.1,                                    !- Value Until Time 68
  23,                                     !- Hour 69
  0,                                      !- Minute 69
  0.05,                                   !- Value Until Time 69
  23,                                     !- Hour 70
  15,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  24,                                     !- Hour 71
  0,                                      !- Minute 71
  0;                                      !- Value Until Time 71

OS:Schedule:Day,
  {d258b24c-d769-4a6d-a9af-d3471a72c45f}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {8a723e17-8239-4c25-bbf6-a35e33e8b914}, !- Handle
  Schedule Rule 14,                       !- Name
  {b8bf3db2-ad19-4e72-9e75-d12cc54bf8ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf42de55-e47f-48b3-ab5f-a8fe2d24a725}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf42de55-e47f-48b3-ab5f-a8fe2d24a725}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0125,                                 !- Value Until Time 3
  9,                                      !- Hour 4
  45,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0375,                                 !- Value Until Time 5
  10,                                     !- Hour 6
  15,                                     !- Minute 6
  0.05,                                   !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0.0625,                                 !- Value Until Time 7
  10,                                     !- Hour 8
  45,                                     !- Minute 8
  0.075,                                  !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0875,                                 !- Value Until Time 9
  11,                                     !- Hour 10
  15,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.1125,                                 !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.125,                                  !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1375,                                 !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.2375,                                 !- Value Until Time 15
  12,                                     !- Hour 16
  45,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  13,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4125,                                 !- Value Until Time 17
  13,                                     !- Hour 18
  15,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  14,                                     !- Hour 19
  15,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  14,                                     !- Hour 20
  30,                                     !- Minute 20
  0.4875,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  45,                                     !- Minute 21
  0.475,                                  !- Value Until Time 21
  15,                                     !- Hour 22
  0,                                      !- Minute 22
  0.4625,                                 !- Value Until Time 22
  15,                                     !- Hour 23
  15,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  15,                                     !- Hour 24
  30,                                     !- Minute 24
  0.4375,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  45,                                     !- Minute 25
  0.425,                                  !- Value Until Time 25
  16,                                     !- Hour 26
  0,                                      !- Minute 26
  0.4125,                                 !- Value Until Time 26
  16,                                     !- Hour 27
  15,                                     !- Minute 27
  0.4,                                    !- Value Until Time 27
  17,                                     !- Hour 28
  15,                                     !- Minute 28
  0.4,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.3875,                                 !- Value Until Time 29
  17,                                     !- Hour 30
  45,                                     !- Minute 30
  0.375,                                  !- Value Until Time 30
  18,                                     !- Hour 31
  0,                                      !- Minute 31
  0.3625,                                 !- Value Until Time 31
  18,                                     !- Hour 32
  15,                                     !- Minute 32
  0.35,                                   !- Value Until Time 32
  18,                                     !- Hour 33
  30,                                     !- Minute 33
  0.3875,                                 !- Value Until Time 33
  18,                                     !- Hour 34
  45,                                     !- Minute 34
  0.425,                                  !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0.4625,                                 !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0.5,                                    !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.5125,                                 !- Value Until Time 37
  19,                                     !- Hour 38
  45,                                     !- Minute 38
  0.525,                                  !- Value Until Time 38
  20,                                     !- Hour 39
  0,                                      !- Minute 39
  0.5375,                                 !- Value Until Time 39
  20,                                     !- Hour 40
  15,                                     !- Minute 40
  0.55,                                   !- Value Until Time 40
  20,                                     !- Hour 41
  30,                                     !- Minute 41
  0.5125,                                 !- Value Until Time 41
  20,                                     !- Hour 42
  45,                                     !- Minute 42
  0.475,                                  !- Value Until Time 42
  21,                                     !- Hour 43
  0,                                      !- Minute 43
  0.4375,                                 !- Value Until Time 43
  21,                                     !- Hour 44
  15,                                     !- Minute 44
  0.4,                                    !- Value Until Time 44
  21,                                     !- Hour 45
  30,                                     !- Minute 45
  0.375,                                  !- Value Until Time 45
  21,                                     !- Hour 46
  45,                                     !- Minute 46
  0.35,                                   !- Value Until Time 46
  22,                                     !- Hour 47
  0,                                      !- Minute 47
  0.325,                                  !- Value Until Time 47
  22,                                     !- Hour 48
  15,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  22,                                     !- Hour 49
  30,                                     !- Minute 49
  0.275,                                  !- Value Until Time 49
  22,                                     !- Hour 50
  45,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  23,                                     !- Hour 51
  0,                                      !- Minute 51
  0.225,                                  !- Value Until Time 51
  23,                                     !- Hour 52
  15,                                     !- Minute 52
  0.2,                                    !- Value Until Time 52
  23,                                     !- Hour 53
  30,                                     !- Minute 53
  0.15,                                   !- Value Until Time 53
  23,                                     !- Hour 54
  45,                                     !- Minute 54
  0.1,                                    !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.05;                                   !- Value Until Time 55

OS:WaterUse:Connections,
  {a0eb1793-a2c1-4528-a4c6-3a0a9a90cefc}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.73gpm at 180F, !- Name
  {0c94baa9-38f9-49d1-bfa7-42cd544efe52}, !- Inlet Node Name
  {6cd1e36f-e837-4bb0-bfe1-205f90f6257d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b803d7c-018a-462f-86b8-9ebf890a86e7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8d92546a-8586-4c28-86d3-b676c653c03a}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.73gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.5750774322388e-05,                    !- Peak Flow Rate {m3/s}
  {6b27feff-c2c1-4c21-b692-18f542561124}, !- Target Temperature Schedule Name
  {90c54469-bf6e-4d29-bf7d-f84fc3bbf2fd}, !- Sensible Fraction Schedule Name
  {531fa20b-f7cf-487b-acdf-f9f4117df13f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90c54469-bf6e-4d29-bf7d-f84fc3bbf2fd}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  {df8bd9db-bfce-40f8-b0b6-13a5eb2a9e94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df8bd9db-bfce-40f8-b0b6-13a5eb2a9e94}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {531fa20b-f7cf-487b-acdf-f9f4117df13f}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  {e4050e5f-66d0-4189-b4fa-b540649c5f3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4050e5f-66d0-4189-b4fa-b540649c5f3a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b27feff-c2c1-4c21-b692-18f542561124}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  {e5658264-26b3-435f-9bcc-7e027c10178e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5658264-26b3-435f-9bcc-7e027c10178e}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {3b803d7c-018a-462f-86b8-9ebf890a86e7}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.73gpm at 180F, !- Name
  {8d92546a-8586-4c28-86d3-b676c653c03a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b8bf3db2-ad19-4e72-9e75-d12cc54bf8ea}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c4daf84c-6d2f-45b4-ab4c-afa6b22b17ea}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.48gpm at 140F, !- Name
  {ec4074b0-2a12-4dbd-984a-349cc3ea0231}, !- Inlet Node Name
  {76070da8-504f-4f86-a5fe-34c5fa58754d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a068255-75ef-4ca9-add6-a8a0cef325c1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7771457b-6127-4c48-ae5b-3c831d0d8de0}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use Def 0.48gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.05005162149253e-05,                   !- Peak Flow Rate {m3/s}
  {69f28ecf-653d-433d-bc4c-6c3fd3f7b87b}, !- Target Temperature Schedule Name
  {90c54469-bf6e-4d29-bf7d-f84fc3bbf2fd}, !- Sensible Fraction Schedule Name
  {531fa20b-f7cf-487b-acdf-f9f4117df13f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69f28ecf-653d-433d-bc4c-6c3fd3f7b87b}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  {59a3cf96-235a-4532-991b-6a745ffcecd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59a3cf96-235a-4532-991b-6a745ffcecd8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a068255-75ef-4ca9-add6-a8a0cef325c1}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Use 0.48gpm at 140F, !- Name
  {7771457b-6127-4c48-ae5b-3c831d0d8de0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b8bf3db2-ad19-4e72-9e75-d12cc54bf8ea}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {7c7e556c-0fdd-46d5-a894-835f74fcaefc}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a683c4c6-d07c-48f7-875c-5b7218fb83a4}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.000411756968901492,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.049410836268179,                      !- Plant Loop Volume {m3}
  {ab97ae5d-7d71-4301-aeaf-47b1315175d8}, !- Plant Side Inlet Node Name
  {8bc6847b-95ae-4e8b-9509-7c27a794a44c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {13bc5598-0197-4228-829b-c56b3c5dd952}, !- Demand Side Inlet Node Name
  {d349f78d-cd3a-4938-9675-fb33a721df7b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2f2f17ce-75fb-4e36-89b9-1c7acd8749f7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {740cfcfa-bd35-46ce-93b3-91441876ea6a}, !- Demand Mixer Name
  {a38021b5-49d5-4e84-9895-795d1ac6ac1b}, !- Demand Splitter Name
  {7771c61e-2237-4a13-a90e-8c779bf46b4b}, !- Supply Mixer Name
  {da43e8da-d5f8-486d-99e2-896a0892917a}; !- Supply Splitter Name

OS:Node,
  {fe207d7a-6e7c-4976-a178-89d2ccdb3370}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {ab97ae5d-7d71-4301-aeaf-47b1315175d8}, !- Inlet Port
  {9e922e23-7de3-4c72-aec7-2cec592c0e07}; !- Outlet Port

OS:Node,
  {a683c4c6-d07c-48f7-875c-5b7218fb83a4}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {f2b86632-b296-420a-be58-a4fb52efb41d}, !- Inlet Port
  {8bc6847b-95ae-4e8b-9509-7c27a794a44c}; !- Outlet Port

OS:Node,
  {e263732e-200a-40a9-85ea-d116e1497689}, !- Handle
  46gal NaturalGas Water Heater - 46kBtu/hr Supply Inlet Water Node, !- Name
  {32fe6c1b-79bb-4b72-8be2-36fc16ebf8c9}, !- Inlet Port
  {35eb190b-0fca-448d-9038-12bf0335453d}; !- Outlet Port

OS:Connector:Mixer,
  {7771c61e-2237-4a13-a90e-8c779bf46b4b}, !- Handle
  Connector Mixer 1,                      !- Name
  {1b036fe6-105b-4a65-be9d-f4653fb56552}, !- Outlet Branch Name
  {b50bbf7e-da35-4c35-99f8-783664b62b85}, !- Inlet Branch Name 1
  {b3b82b6a-942b-4b7d-9f80-633da9715a9f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {da43e8da-d5f8-486d-99e2-896a0892917a}, !- Handle
  Connector Splitter 1,                   !- Name
  {e72e976e-d574-46db-96f1-56a5ecd27c1e}, !- Inlet Branch Name
  {32fe6c1b-79bb-4b72-8be2-36fc16ebf8c9}, !- Outlet Branch Name 1
  {7339d0e2-cf82-4031-b5f0-93f6413df92a}; !- Outlet Branch Name 2

OS:Connection,
  {ab97ae5d-7d71-4301-aeaf-47b1315175d8}, !- Handle
  {7c7e556c-0fdd-46d5-a894-835f74fcaefc}, !- Source Object
  14,                                     !- Outlet Port
  {fe207d7a-6e7c-4976-a178-89d2ccdb3370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32fe6c1b-79bb-4b72-8be2-36fc16ebf8c9}, !- Handle
  {da43e8da-d5f8-486d-99e2-896a0892917a}, !- Source Object
  3,                                      !- Outlet Port
  {e263732e-200a-40a9-85ea-d116e1497689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc6847b-95ae-4e8b-9509-7c27a794a44c}, !- Handle
  {a683c4c6-d07c-48f7-875c-5b7218fb83a4}, !- Source Object
  3,                                      !- Outlet Port
  {7c7e556c-0fdd-46d5-a894-835f74fcaefc}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0d0b6252-d6c9-4260-bb61-10624be8cdd7}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {13bc5598-0197-4228-829b-c56b3c5dd952}, !- Inlet Port
  {c6ed5f06-7e6d-4251-bd1a-1c4ff9e95eaf}; !- Outlet Port

OS:Node,
  {2d577dce-33ec-4c19-a8d5-55d1f2f709bd}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {7a2e23a9-5c86-4024-a3fe-fbbf66e97b02}, !- Inlet Port
  {d349f78d-cd3a-4938-9675-fb33a721df7b}; !- Outlet Port

OS:Node,
  {a483893a-6ac1-4df4-b211-fb45370f0526}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {fe2a8c97-b317-474c-9185-3c032e8c2a61}, !- Inlet Port
  {44bfa18d-b250-4e2e-a2c6-1753d1835619}; !- Outlet Port

OS:Connector:Mixer,
  {740cfcfa-bd35-46ce-93b3-91441876ea6a}, !- Handle
  Connector Mixer 2,                      !- Name
  {ac624ce4-ead0-4080-aba9-5604b7d88d61}, !- Outlet Branch Name
  {0cf74611-d320-467d-a592-f2b6c982dd64}, !- Inlet Branch Name 1
  {8f0b6331-8d17-43ad-9dfe-3e2b55e2faf0}, !- Inlet Branch Name 2
  {bb66ce03-4f5e-4b3d-be6c-488a78a38848}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {a38021b5-49d5-4e84-9895-795d1ac6ac1b}, !- Handle
  Connector Splitter 2,                   !- Name
  {e4f41a3e-cd76-4a32-bbe5-ad35492c353a}, !- Inlet Branch Name
  {fe2a8c97-b317-474c-9185-3c032e8c2a61}, !- Outlet Branch Name 1
  {5edbaf2f-b54b-4873-9703-9483edc3e427}, !- Outlet Branch Name 2
  {29a0e762-1a15-4fc6-ae2e-a76d76fcfb32}; !- Outlet Branch Name 3

OS:Connection,
  {13bc5598-0197-4228-829b-c56b3c5dd952}, !- Handle
  {7c7e556c-0fdd-46d5-a894-835f74fcaefc}, !- Source Object
  17,                                     !- Outlet Port
  {0d0b6252-d6c9-4260-bb61-10624be8cdd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe2a8c97-b317-474c-9185-3c032e8c2a61}, !- Handle
  {a38021b5-49d5-4e84-9895-795d1ac6ac1b}, !- Source Object
  3,                                      !- Outlet Port
  {a483893a-6ac1-4df4-b211-fb45370f0526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d349f78d-cd3a-4938-9675-fb33a721df7b}, !- Handle
  {2d577dce-33ec-4c19-a8d5-55d1f2f709bd}, !- Source Object
  3,                                      !- Outlet Port
  {7c7e556c-0fdd-46d5-a894-835f74fcaefc}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d52ff419-ac84-4ef7-bce6-ce28145159f3}, !- Handle
  {7c7e556c-0fdd-46d5-a894-835f74fcaefc}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2f2f17ce-75fb-4e36-89b9-1c7acd8749f7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {9e883318-703c-4825-88ff-b25bfb56e715}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {98ea9dcd-fbaa-4128-8c0b-1df9475a7210}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {9e883318-703c-4825-88ff-b25bfb56e715}, !- Schedule Type Limits Name
  {81556044-4b1f-407a-ac2e-f5f5ac0cb323}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81556044-4b1f-407a-ac2e-f5f5ac0cb323}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {9e883318-703c-4825-88ff-b25bfb56e715}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {06b65193-5602-4fed-b1b6-51d94fe79ee1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {98ea9dcd-fbaa-4128-8c0b-1df9475a7210}, !- Schedule Name
  {a683c4c6-d07c-48f7-875c-5b7218fb83a4}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {20f711f3-e3c0-4d5b-967c-6d89b2d8a49c}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {9e922e23-7de3-4c72-aec7-2cec592c0e07}, !- Inlet Node Name
  {2836eddf-098a-429e-94c6-c8d78ac74c48}, !- Outlet Node Name
  0.000411756968901492,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  6.17419356552739e-07,                   !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d4787adb-abb3-41b8-8f9c-54b19736f2af}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {2836eddf-098a-429e-94c6-c8d78ac74c48}, !- Inlet Port
  {e72e976e-d574-46db-96f1-56a5ecd27c1e}; !- Outlet Port

OS:Connection,
  {9e922e23-7de3-4c72-aec7-2cec592c0e07}, !- Handle
  {fe207d7a-6e7c-4976-a178-89d2ccdb3370}, !- Source Object
  3,                                      !- Outlet Port
  {20f711f3-e3c0-4d5b-967c-6d89b2d8a49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2836eddf-098a-429e-94c6-c8d78ac74c48}, !- Handle
  {20f711f3-e3c0-4d5b-967c-6d89b2d8a49c}, !- Source Object
  3,                                      !- Outlet Port
  {d4787adb-abb3-41b8-8f9c-54b19736f2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72e976e-d574-46db-96f1-56a5ecd27c1e}, !- Handle
  {d4787adb-abb3-41b8-8f9c-54b19736f2af}, !- Source Object
  3,                                      !- Outlet Port
  {da43e8da-d5f8-486d-99e2-896a0892917a}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {aa21cd77-e124-4e3d-b029-4f23b5726cb6}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {6d3b4130-e1a8-4ded-8db9-f47b025c2534}, !- Handle
  46gal NaturalGas Water Heater - 46kBtu/hr 0.78 Therm Eff 0.82 Therm Eff, !- Name
  0.172937926938627,                      !- Tank Volume {m3}
  {98ea9dcd-fbaa-4128-8c0b-1df9475a7210}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  13389.0594243663,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c1102668-884b-4a68-9be3-efefc5aac85a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.0017090194612,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.0017090194612,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {35eb190b-0fca-448d-9038-12bf0335453d}, !- Use Side Inlet Node Name
  {b779fc19-f4cb-4242-bcb4-6a93293cc39c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {21f0f804-ace2-4387-8138-722b2105ed93}, !- Handle
  {6d3b4130-e1a8-4ded-8db9-f47b025c2534}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {c1102668-884b-4a68-9be3-efefc5aac85a}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {aa21cd77-e124-4e3d-b029-4f23b5726cb6}, !- Schedule Type Limits Name
  {5f5d924b-e245-4bc3-8e3c-02cc3e3277d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f5d924b-e245-4bc3-8e3c-02cc3e3277d3}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {aa21cd77-e124-4e3d-b029-4f23b5726cb6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {b1d1cdf8-f843-4706-ab26-2a8578d57b6f}, !- Handle
  46gal NaturalGas Water Heater - 46kBtu/hr Supply Outlet Water Node, !- Name
  {b779fc19-f4cb-4242-bcb4-6a93293cc39c}, !- Inlet Port
  {b50bbf7e-da35-4c35-99f8-783664b62b85}; !- Outlet Port

OS:Connection,
  {35eb190b-0fca-448d-9038-12bf0335453d}, !- Handle
  {e263732e-200a-40a9-85ea-d116e1497689}, !- Source Object
  3,                                      !- Outlet Port
  {6d3b4130-e1a8-4ded-8db9-f47b025c2534}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b779fc19-f4cb-4242-bcb4-6a93293cc39c}, !- Handle
  {6d3b4130-e1a8-4ded-8db9-f47b025c2534}, !- Source Object
  32,                                     !- Outlet Port
  {b1d1cdf8-f843-4706-ab26-2a8578d57b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b50bbf7e-da35-4c35-99f8-783664b62b85}, !- Handle
  {b1d1cdf8-f843-4706-ab26-2a8578d57b6f}, !- Source Object
  3,                                      !- Outlet Port
  {7771c61e-2237-4a13-a90e-8c779bf46b4b}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {eacbdae8-b08b-4ed5-879c-5fbc7bf2f98a}, !- Handle
  {6d3b4130-e1a8-4ded-8db9-f47b025c2534}; !- Object Name

OS:Schedule:Ruleset,
  {cf3c145e-30c7-4041-8c03-08145a25c1e8}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  {4a625ccc-9170-4b29-bae8-4af453e627a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a625ccc-9170-4b29-bae8-4af453e627a8}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {bbedf744-22d4-4900-b5e6-af2d6c4845f3}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  {cdd23fa5-c328-4392-bd58-5ae7dc34f8c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdd23fa5-c328-4392-bd58-5ae7dc34f8c3}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {8241031f-29ca-43a3-8bc2-c7495275ce28}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aca2e89e-551d-4847-bfe8-1879f3a3be66}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {8241031f-29ca-43a3-8bc2-c7495275ce28}; !- Layer 1

OS:Pipe:Indoor,
  {dccaf112-5ca0-442e-827c-c33655d8c0cd}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {aca2e89e-551d-4847-bfe8-1879f3a3be66}, !- Construction
  {c6ed5f06-7e6d-4251-bd1a-1c4ff9e95eaf}, !- Fluid Inlet Node
  {c92bbc27-5e8a-4afa-a8d9-d83885bb1ef5}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {cf3c145e-30c7-4041-8c03-08145a25c1e8}, !- Ambient Temperature Schedule
  {bbedf744-22d4-4900-b5e6-af2d6c4845f3}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {96c0eb36-ceaf-4973-a35c-b6a88b6e69d5}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {c92bbc27-5e8a-4afa-a8d9-d83885bb1ef5}, !- Inlet Port
  {e4f41a3e-cd76-4a32-bbe5-ad35492c353a}; !- Outlet Port

OS:Connection,
  {c6ed5f06-7e6d-4251-bd1a-1c4ff9e95eaf}, !- Handle
  {0d0b6252-d6c9-4260-bb61-10624be8cdd7}, !- Source Object
  3,                                      !- Outlet Port
  {dccaf112-5ca0-442e-827c-c33655d8c0cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c92bbc27-5e8a-4afa-a8d9-d83885bb1ef5}, !- Handle
  {dccaf112-5ca0-442e-827c-c33655d8c0cd}, !- Source Object
  4,                                      !- Outlet Port
  {96c0eb36-ceaf-4973-a35c-b6a88b6e69d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4f41a3e-cd76-4a32-bbe5-ad35492c353a}, !- Handle
  {96c0eb36-ceaf-4973-a35c-b6a88b6e69d5}, !- Source Object
  3,                                      !- Outlet Port
  {a38021b5-49d5-4e84-9895-795d1ac6ac1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f3460bd1-22b7-485b-8542-4ee62047a6f7}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {960c43fd-2990-49d5-8dc9-ed3b4c59a994}, !- Inlet Node Name
  {b4428b74-8c64-4ad4-8822-01d61689cc4d}; !- Outlet Node Name

OS:Node,
  {d4e6477e-1cbb-4c64-b8d1-d7a3a8e88640}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {7339d0e2-cf82-4031-b5f0-93f6413df92a}, !- Inlet Port
  {960c43fd-2990-49d5-8dc9-ed3b4c59a994}; !- Outlet Port

OS:Connection,
  {7339d0e2-cf82-4031-b5f0-93f6413df92a}, !- Handle
  {da43e8da-d5f8-486d-99e2-896a0892917a}, !- Source Object
  4,                                      !- Outlet Port
  {d4e6477e-1cbb-4c64-b8d1-d7a3a8e88640}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {254e4ae3-46a7-4358-b18f-bfa1bd95a292}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {b4428b74-8c64-4ad4-8822-01d61689cc4d}, !- Inlet Port
  {b3b82b6a-942b-4b7d-9f80-633da9715a9f}; !- Outlet Port

OS:Connection,
  {960c43fd-2990-49d5-8dc9-ed3b4c59a994}, !- Handle
  {d4e6477e-1cbb-4c64-b8d1-d7a3a8e88640}, !- Source Object
  3,                                      !- Outlet Port
  {f3460bd1-22b7-485b-8542-4ee62047a6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4428b74-8c64-4ad4-8822-01d61689cc4d}, !- Handle
  {f3460bd1-22b7-485b-8542-4ee62047a6f7}, !- Source Object
  3,                                      !- Outlet Port
  {254e4ae3-46a7-4358-b18f-bfa1bd95a292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b82b6a-942b-4b7d-9f80-633da9715a9f}, !- Handle
  {254e4ae3-46a7-4358-b18f-bfa1bd95a292}, !- Source Object
  3,                                      !- Outlet Port
  {7771c61e-2237-4a13-a90e-8c779bf46b4b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {403ff840-b77e-4e05-ba09-de3eb037855a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {44bfa18d-b250-4e2e-a2c6-1753d1835619}, !- Inlet Node Name
  {b1369ea4-aec1-48b5-afca-48dda8210d61}; !- Outlet Node Name

OS:Node,
  {1cbf5f41-c9ff-4114-8b0a-0232eb95a0dc}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {b1369ea4-aec1-48b5-afca-48dda8210d61}, !- Inlet Port
  {0cf74611-d320-467d-a592-f2b6c982dd64}; !- Outlet Port

OS:Connection,
  {44bfa18d-b250-4e2e-a2c6-1753d1835619}, !- Handle
  {a483893a-6ac1-4df4-b211-fb45370f0526}, !- Source Object
  3,                                      !- Outlet Port
  {403ff840-b77e-4e05-ba09-de3eb037855a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1369ea4-aec1-48b5-afca-48dda8210d61}, !- Handle
  {403ff840-b77e-4e05-ba09-de3eb037855a}, !- Source Object
  3,                                      !- Outlet Port
  {1cbf5f41-c9ff-4114-8b0a-0232eb95a0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cf74611-d320-467d-a592-f2b6c982dd64}, !- Handle
  {1cbf5f41-c9ff-4114-8b0a-0232eb95a0dc}, !- Source Object
  3,                                      !- Outlet Port
  {740cfcfa-bd35-46ce-93b3-91441876ea6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c72252ff-e6b4-4498-8812-576d18d11d61}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {bd80a53c-f506-428e-abfa-592e4f57a986}, !- Inlet Node Name
  {f2b86632-b296-420a-be58-a4fb52efb41d}; !- Outlet Node Name

OS:Node,
  {7f93f056-0e9d-4292-a906-c7ef84b02eb3}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {1b036fe6-105b-4a65-be9d-f4653fb56552}, !- Inlet Port
  {bd80a53c-f506-428e-abfa-592e4f57a986}; !- Outlet Port

OS:Connection,
  {1b036fe6-105b-4a65-be9d-f4653fb56552}, !- Handle
  {7771c61e-2237-4a13-a90e-8c779bf46b4b}, !- Source Object
  2,                                      !- Outlet Port
  {7f93f056-0e9d-4292-a906-c7ef84b02eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd80a53c-f506-428e-abfa-592e4f57a986}, !- Handle
  {7f93f056-0e9d-4292-a906-c7ef84b02eb3}, !- Source Object
  3,                                      !- Outlet Port
  {c72252ff-e6b4-4498-8812-576d18d11d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b86632-b296-420a-be58-a4fb52efb41d}, !- Handle
  {c72252ff-e6b4-4498-8812-576d18d11d61}, !- Source Object
  3,                                      !- Outlet Port
  {a683c4c6-d07c-48f7-875c-5b7218fb83a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7a570194-ab1a-4897-a545-f31b28196593}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {32d278be-4592-446c-ab2d-e0a735d59b6e}, !- Inlet Node Name
  {7a2e23a9-5c86-4024-a3fe-fbbf66e97b02}; !- Outlet Node Name

OS:Node,
  {b9c0072b-993c-4b77-8084-071574b754fa}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {ac624ce4-ead0-4080-aba9-5604b7d88d61}, !- Inlet Port
  {32d278be-4592-446c-ab2d-e0a735d59b6e}; !- Outlet Port

OS:Connection,
  {ac624ce4-ead0-4080-aba9-5604b7d88d61}, !- Handle
  {740cfcfa-bd35-46ce-93b3-91441876ea6a}, !- Source Object
  2,                                      !- Outlet Port
  {b9c0072b-993c-4b77-8084-071574b754fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d278be-4592-446c-ab2d-e0a735d59b6e}, !- Handle
  {b9c0072b-993c-4b77-8084-071574b754fa}, !- Source Object
  3,                                      !- Outlet Port
  {7a570194-ab1a-4897-a545-f31b28196593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a2e23a9-5c86-4024-a3fe-fbbf66e97b02}, !- Handle
  {7a570194-ab1a-4897-a545-f31b28196593}, !- Source Object
  3,                                      !- Outlet Port
  {2d577dce-33ec-4c19-a8d5-55d1f2f709bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a73c0eb3-8d17-490f-9abd-4d58e5384e14}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.48gpm at 140F Inlet Water Node, !- Name
  {5edbaf2f-b54b-4873-9703-9483edc3e427}, !- Inlet Port
  {ec4074b0-2a12-4dbd-984a-349cc3ea0231}; !- Outlet Port

OS:Connection,
  {5edbaf2f-b54b-4873-9703-9483edc3e427}, !- Handle
  {a38021b5-49d5-4e84-9895-795d1ac6ac1b}, !- Source Object
  4,                                      !- Outlet Port
  {a73c0eb3-8d17-490f-9abd-4d58e5384e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fa446a6-0fe7-4373-86bd-48b3caf19270}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.48gpm at 140F Outlet Water Node, !- Name
  {76070da8-504f-4f86-a5fe-34c5fa58754d}, !- Inlet Port
  {8f0b6331-8d17-43ad-9dfe-3e2b55e2faf0}; !- Outlet Port

OS:Connection,
  {ec4074b0-2a12-4dbd-984a-349cc3ea0231}, !- Handle
  {a73c0eb3-8d17-490f-9abd-4d58e5384e14}, !- Source Object
  3,                                      !- Outlet Port
  {c4daf84c-6d2f-45b4-ab4c-afa6b22b17ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76070da8-504f-4f86-a5fe-34c5fa58754d}, !- Handle
  {c4daf84c-6d2f-45b4-ab4c-afa6b22b17ea}, !- Source Object
  3,                                      !- Outlet Port
  {2fa446a6-0fe7-4373-86bd-48b3caf19270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f0b6331-8d17-43ad-9dfe-3e2b55e2faf0}, !- Handle
  {2fa446a6-0fe7-4373-86bd-48b3caf19270}, !- Source Object
  3,                                      !- Outlet Port
  {740cfcfa-bd35-46ce-93b3-91441876ea6a}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {322ebf60-3c56-4dfc-95ce-5b61c8b9d32b}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3732218f-c4d9-441b-8bd3-63f91c0ed2ae}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  4.5750774322388e-05,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00549009291868656,                    !- Plant Loop Volume {m3}
  {cb9c91e4-179e-4c2b-a9be-739281e984e8}, !- Plant Side Inlet Node Name
  {e46ab1e2-30da-4d24-9aea-0f64f769d351}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2fa9b50d-a71a-4de0-83e7-f8450814c382}, !- Demand Side Inlet Node Name
  {bbd42a36-da05-41c1-9627-30edb8dcc587}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c4f24071-04b9-47e3-a372-f288645dfc53}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a957d77e-8aac-4e6c-b4dd-59b7b3f7557a}, !- Demand Mixer Name
  {14eb12c5-f2e5-4b5c-8f7c-014fc0f49c9c}, !- Demand Splitter Name
  {a8273fcc-1816-41ec-83e9-7210874bafdb}, !- Supply Mixer Name
  {2ca733c7-0097-4f88-84a4-29a4617c7d7b}; !- Supply Splitter Name

OS:Node,
  {1689e672-2a5f-45d9-9872-ee4527c63151}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {cb9c91e4-179e-4c2b-a9be-739281e984e8}, !- Inlet Port
  {36e3140f-8414-4542-9481-8ff940496f4f}; !- Outlet Port

OS:Node,
  {3732218f-c4d9-441b-8bd3-63f91c0ed2ae}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {032f5e93-2f05-4952-b4d7-053617fda058}, !- Inlet Port
  {e46ab1e2-30da-4d24-9aea-0f64f769d351}; !- Outlet Port

OS:Node,
  {eb2a8c88-2392-4ae1-815e-389dd478b38d}, !- Handle
  6.0gal Electricity Booster Water Heater - 9kBtu/hr Supply Inlet Water Node, !- Name
  {6e1d863a-b470-46fd-a1ee-7cb0ae727623}, !- Inlet Port
  {7c8e5059-ad90-4ebb-a55f-8c06bb5dc491}; !- Outlet Port

OS:Connector:Mixer,
  {a8273fcc-1816-41ec-83e9-7210874bafdb}, !- Handle
  Connector Mixer 3,                      !- Name
  {7dcea449-5033-4e21-9ed6-2cb6e8e55fdf}, !- Outlet Branch Name
  {312f6bb9-8174-4fe7-828c-e3526e36943b}, !- Inlet Branch Name 1
  {f3113a97-ce47-4750-a491-421b5571d09f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2ca733c7-0097-4f88-84a4-29a4617c7d7b}, !- Handle
  Connector Splitter 3,                   !- Name
  {e3633d5e-e32f-4938-ba3e-fc8b67858cff}, !- Inlet Branch Name
  {6e1d863a-b470-46fd-a1ee-7cb0ae727623}, !- Outlet Branch Name 1
  {5aa4b403-f51f-4202-a21e-07d6c6f93d72}; !- Outlet Branch Name 2

OS:Connection,
  {cb9c91e4-179e-4c2b-a9be-739281e984e8}, !- Handle
  {322ebf60-3c56-4dfc-95ce-5b61c8b9d32b}, !- Source Object
  14,                                     !- Outlet Port
  {1689e672-2a5f-45d9-9872-ee4527c63151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1d863a-b470-46fd-a1ee-7cb0ae727623}, !- Handle
  {2ca733c7-0097-4f88-84a4-29a4617c7d7b}, !- Source Object
  3,                                      !- Outlet Port
  {eb2a8c88-2392-4ae1-815e-389dd478b38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e46ab1e2-30da-4d24-9aea-0f64f769d351}, !- Handle
  {3732218f-c4d9-441b-8bd3-63f91c0ed2ae}, !- Source Object
  3,                                      !- Outlet Port
  {322ebf60-3c56-4dfc-95ce-5b61c8b9d32b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {519a3993-1d93-435c-b882-d63416a9c9bf}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {2fa9b50d-a71a-4de0-83e7-f8450814c382}, !- Inlet Port
  {e78423e1-3805-4aff-b347-a3704a66e4f4}; !- Outlet Port

OS:Node,
  {5e55f335-d187-4981-a321-7eec1a11e1c6}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {22b6c80c-88d7-4c80-bf23-028b1d0249a1}, !- Inlet Port
  {bbd42a36-da05-41c1-9627-30edb8dcc587}; !- Outlet Port

OS:Node,
  {77dd54a1-92e7-44d6-b9dd-715f67bbac2f}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {bd94322c-5d9a-4430-a104-03359d954a3f}, !- Inlet Port
  {4909b580-3814-416a-a950-88a2bcbef7e3}; !- Outlet Port

OS:Connector:Mixer,
  {a957d77e-8aac-4e6c-b4dd-59b7b3f7557a}, !- Handle
  Connector Mixer 4,                      !- Name
  {5e25ae5b-2545-4788-b4a9-3a45c00ed31c}, !- Outlet Branch Name
  {9df0ea47-b073-4c47-877a-cbc01e6efaa3}, !- Inlet Branch Name 1
  {48c2cb7f-d15f-4221-83b6-5f4e63b86522}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {14eb12c5-f2e5-4b5c-8f7c-014fc0f49c9c}, !- Handle
  Connector Splitter 4,                   !- Name
  {4fdec743-1f9b-4b5f-a63f-7ff5df24691b}, !- Inlet Branch Name
  {bd94322c-5d9a-4430-a104-03359d954a3f}, !- Outlet Branch Name 1
  {14b75acd-f4d6-4134-bbd7-d095644c737c}; !- Outlet Branch Name 2

OS:Connection,
  {2fa9b50d-a71a-4de0-83e7-f8450814c382}, !- Handle
  {322ebf60-3c56-4dfc-95ce-5b61c8b9d32b}, !- Source Object
  17,                                     !- Outlet Port
  {519a3993-1d93-435c-b882-d63416a9c9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd94322c-5d9a-4430-a104-03359d954a3f}, !- Handle
  {14eb12c5-f2e5-4b5c-8f7c-014fc0f49c9c}, !- Source Object
  3,                                      !- Outlet Port
  {77dd54a1-92e7-44d6-b9dd-715f67bbac2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd42a36-da05-41c1-9627-30edb8dcc587}, !- Handle
  {5e55f335-d187-4981-a321-7eec1a11e1c6}, !- Source Object
  3,                                      !- Outlet Port
  {322ebf60-3c56-4dfc-95ce-5b61c8b9d32b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b95c9312-026b-4319-abab-ed4211283546}, !- Handle
  {322ebf60-3c56-4dfc-95ce-5b61c8b9d32b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c4f24071-04b9-47e3-a372-f288645dfc53}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {6d47ad8d-852d-407a-901f-642127d101d3}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4da90b53-704e-412d-9651-0c80619c3269}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {6d47ad8d-852d-407a-901f-642127d101d3}, !- Schedule Type Limits Name
  {18d02eb8-b4bc-4b20-a2ca-9d0afe7330bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18d02eb8-b4bc-4b20-a2ca-9d0afe7330bf}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {6d47ad8d-852d-407a-901f-642127d101d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {61f15ef9-ac43-43e3-b152-57f4d5a6801f}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4da90b53-704e-412d-9651-0c80619c3269}, !- Schedule Name
  {3732218f-c4d9-441b-8bd3-63f91c0ed2ae}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c6c3fe16-e836-41a3-b690-d7466256d825}, !- Handle
  Booster Water Loop Pump,                !- Name
  {8602fc8e-10b9-4ecb-bd54-2aadf5d4ff03}, !- Inlet Node Name
  {a9260453-3161-47b4-bf1c-5ee871069a31}, !- Outlet Node Name
  4.5750774322388e-05,                    !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6865a12e-d9e9-4342-8c46-2d510b3d3f40}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {a9260453-3161-47b4-bf1c-5ee871069a31}, !- Inlet Port
  {e3633d5e-e32f-4938-ba3e-fc8b67858cff}; !- Outlet Port

OS:Connection,
  {a9260453-3161-47b4-bf1c-5ee871069a31}, !- Handle
  {c6c3fe16-e836-41a3-b690-d7466256d825}, !- Source Object
  3,                                      !- Outlet Port
  {6865a12e-d9e9-4342-8c46-2d510b3d3f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3633d5e-e32f-4938-ba3e-fc8b67858cff}, !- Handle
  {6865a12e-d9e9-4342-8c46-2d510b3d3f40}, !- Source Object
  3,                                      !- Outlet Port
  {2ca733c7-0097-4f88-84a4-29a4617c7d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {c157f8c4-d95a-4b37-b52d-a63a11f2b7b6}, !- Handle
  6.0gal Electricity Booster Water Heater - 9kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {4da90b53-704e-412d-9651-0c80619c3269}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2570.69940947834,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {1ddb3595-a541-4f26-9867-1982d640c11a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.05486284389925,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.05486284389925,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7c8e5059-ad90-4ebb-a55f-8c06bb5dc491}, !- Use Side Inlet Node Name
  {8b01e879-5081-4355-8076-003e6ed2b2b1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {7548c089-7cce-4cc2-8a8a-54ea889bfb66}, !- Handle
  {c157f8c4-d95a-4b37-b52d-a63a11f2b7b6}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {1ddb3595-a541-4f26-9867-1982d640c11a}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {6d47ad8d-852d-407a-901f-642127d101d3}, !- Schedule Type Limits Name
  {d9151ee4-b9b8-48a9-b3db-38c3c650b264}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9151ee4-b9b8-48a9-b3db-38c3c650b264}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {6d47ad8d-852d-407a-901f-642127d101d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {12f106ec-4a19-4cc7-9653-dd92afe7b5b7}, !- Handle
  6.0gal Electricity Booster Water Heater - 9kBtu/hr Supply Outlet Water Node, !- Name
  {8b01e879-5081-4355-8076-003e6ed2b2b1}, !- Inlet Port
  {312f6bb9-8174-4fe7-828c-e3526e36943b}; !- Outlet Port

OS:Connection,
  {7c8e5059-ad90-4ebb-a55f-8c06bb5dc491}, !- Handle
  {eb2a8c88-2392-4ae1-815e-389dd478b38d}, !- Source Object
  3,                                      !- Outlet Port
  {c157f8c4-d95a-4b37-b52d-a63a11f2b7b6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8b01e879-5081-4355-8076-003e6ed2b2b1}, !- Handle
  {c157f8c4-d95a-4b37-b52d-a63a11f2b7b6}, !- Source Object
  32,                                     !- Outlet Port
  {12f106ec-4a19-4cc7-9653-dd92afe7b5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {312f6bb9-8174-4fe7-828c-e3526e36943b}, !- Handle
  {12f106ec-4a19-4cc7-9653-dd92afe7b5b7}, !- Source Object
  3,                                      !- Outlet Port
  {a8273fcc-1816-41ec-83e9-7210874bafdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f4a4101d-efad-4f49-8acb-7f12d0d8dc97}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {7277ac9b-bb1e-4d7d-9353-0561ff3821d6}, !- Inlet Node Name
  {8c0b6612-c121-4238-bd0c-adfb19aa1570}; !- Outlet Node Name

OS:Node,
  {baaf80e6-53c1-4b66-8b14-56f0c9006688}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {5aa4b403-f51f-4202-a21e-07d6c6f93d72}, !- Inlet Port
  {7277ac9b-bb1e-4d7d-9353-0561ff3821d6}; !- Outlet Port

OS:Connection,
  {5aa4b403-f51f-4202-a21e-07d6c6f93d72}, !- Handle
  {2ca733c7-0097-4f88-84a4-29a4617c7d7b}, !- Source Object
  4,                                      !- Outlet Port
  {baaf80e6-53c1-4b66-8b14-56f0c9006688}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c847e6f3-c880-4772-bbbb-09f69a8b9b43}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {8c0b6612-c121-4238-bd0c-adfb19aa1570}, !- Inlet Port
  {f3113a97-ce47-4750-a491-421b5571d09f}; !- Outlet Port

OS:Connection,
  {7277ac9b-bb1e-4d7d-9353-0561ff3821d6}, !- Handle
  {baaf80e6-53c1-4b66-8b14-56f0c9006688}, !- Source Object
  3,                                      !- Outlet Port
  {f4a4101d-efad-4f49-8acb-7f12d0d8dc97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c0b6612-c121-4238-bd0c-adfb19aa1570}, !- Handle
  {f4a4101d-efad-4f49-8acb-7f12d0d8dc97}, !- Source Object
  3,                                      !- Outlet Port
  {c847e6f3-c880-4772-bbbb-09f69a8b9b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3113a97-ce47-4750-a491-421b5571d09f}, !- Handle
  {c847e6f3-c880-4772-bbbb-09f69a8b9b43}, !- Source Object
  3,                                      !- Outlet Port
  {a8273fcc-1816-41ec-83e9-7210874bafdb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c6c5464e-ffc2-477f-8c3e-ca203d34d229}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {4909b580-3814-416a-a950-88a2bcbef7e3}, !- Inlet Node Name
  {56dd0705-08b6-498b-bf78-1f77bf2b135e}; !- Outlet Node Name

OS:Node,
  {2c9ae540-6333-4ab6-96a8-e60c1bea7edf}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {56dd0705-08b6-498b-bf78-1f77bf2b135e}, !- Inlet Port
  {9df0ea47-b073-4c47-877a-cbc01e6efaa3}; !- Outlet Port

OS:Connection,
  {4909b580-3814-416a-a950-88a2bcbef7e3}, !- Handle
  {77dd54a1-92e7-44d6-b9dd-715f67bbac2f}, !- Source Object
  3,                                      !- Outlet Port
  {c6c5464e-ffc2-477f-8c3e-ca203d34d229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56dd0705-08b6-498b-bf78-1f77bf2b135e}, !- Handle
  {c6c5464e-ffc2-477f-8c3e-ca203d34d229}, !- Source Object
  3,                                      !- Outlet Port
  {2c9ae540-6333-4ab6-96a8-e60c1bea7edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9df0ea47-b073-4c47-877a-cbc01e6efaa3}, !- Handle
  {2c9ae540-6333-4ab6-96a8-e60c1bea7edf}, !- Source Object
  3,                                      !- Outlet Port
  {a957d77e-8aac-4e6c-b4dd-59b7b3f7557a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {03a19069-d87a-4352-b804-170ac6c9cf62}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {ff5201af-79c9-4df7-99d8-b9f60afd4e3f}, !- Inlet Node Name
  {032f5e93-2f05-4952-b4d7-053617fda058}; !- Outlet Node Name

OS:Node,
  {cc521127-9e9b-4bca-8913-55d3b232f556}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {7dcea449-5033-4e21-9ed6-2cb6e8e55fdf}, !- Inlet Port
  {ff5201af-79c9-4df7-99d8-b9f60afd4e3f}; !- Outlet Port

OS:Connection,
  {7dcea449-5033-4e21-9ed6-2cb6e8e55fdf}, !- Handle
  {a8273fcc-1816-41ec-83e9-7210874bafdb}, !- Source Object
  2,                                      !- Outlet Port
  {cc521127-9e9b-4bca-8913-55d3b232f556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff5201af-79c9-4df7-99d8-b9f60afd4e3f}, !- Handle
  {cc521127-9e9b-4bca-8913-55d3b232f556}, !- Source Object
  3,                                      !- Outlet Port
  {03a19069-d87a-4352-b804-170ac6c9cf62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {032f5e93-2f05-4952-b4d7-053617fda058}, !- Handle
  {03a19069-d87a-4352-b804-170ac6c9cf62}, !- Source Object
  3,                                      !- Outlet Port
  {3732218f-c4d9-441b-8bd3-63f91c0ed2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {07659f30-4e99-482a-bb56-0d3aeb45a21d}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {e78423e1-3805-4aff-b347-a3704a66e4f4}, !- Inlet Node Name
  {1990b8d8-9228-499d-9b3e-e14e05c1a033}; !- Outlet Node Name

OS:Node,
  {0b8d3489-2302-43b1-9f06-87970146e806}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {1990b8d8-9228-499d-9b3e-e14e05c1a033}, !- Inlet Port
  {4fdec743-1f9b-4b5f-a63f-7ff5df24691b}; !- Outlet Port

OS:Connection,
  {e78423e1-3805-4aff-b347-a3704a66e4f4}, !- Handle
  {519a3993-1d93-435c-b882-d63416a9c9bf}, !- Source Object
  3,                                      !- Outlet Port
  {07659f30-4e99-482a-bb56-0d3aeb45a21d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1990b8d8-9228-499d-9b3e-e14e05c1a033}, !- Handle
  {07659f30-4e99-482a-bb56-0d3aeb45a21d}, !- Source Object
  3,                                      !- Outlet Port
  {0b8d3489-2302-43b1-9f06-87970146e806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fdec743-1f9b-4b5f-a63f-7ff5df24691b}, !- Handle
  {0b8d3489-2302-43b1-9f06-87970146e806}, !- Source Object
  3,                                      !- Outlet Port
  {14eb12c5-f2e5-4b5c-8f7c-014fc0f49c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f3733d2-6b7b-442f-865e-4c8a2890cbe5}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {9ee78f2d-a816-4695-9c0e-76dbfdfe0867}, !- Inlet Node Name
  {22b6c80c-88d7-4c80-bf23-028b1d0249a1}; !- Outlet Node Name

OS:Node,
  {91b60d48-11cc-4119-b5ae-49db8c46a74c}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {5e25ae5b-2545-4788-b4a9-3a45c00ed31c}, !- Inlet Port
  {9ee78f2d-a816-4695-9c0e-76dbfdfe0867}; !- Outlet Port

OS:Connection,
  {5e25ae5b-2545-4788-b4a9-3a45c00ed31c}, !- Handle
  {a957d77e-8aac-4e6c-b4dd-59b7b3f7557a}, !- Source Object
  2,                                      !- Outlet Port
  {91b60d48-11cc-4119-b5ae-49db8c46a74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee78f2d-a816-4695-9c0e-76dbfdfe0867}, !- Handle
  {91b60d48-11cc-4119-b5ae-49db8c46a74c}, !- Source Object
  3,                                      !- Outlet Port
  {9f3733d2-6b7b-442f-865e-4c8a2890cbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b6c80c-88d7-4c80-bf23-028b1d0249a1}, !- Handle
  {9f3733d2-6b7b-442f-865e-4c8a2890cbe5}, !- Source Object
  3,                                      !- Outlet Port
  {5e55f335-d187-4981-a321-7eec1a11e1c6}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {040d1463-b482-4717-af1b-008b5fd8b2cb}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {9cc617f5-e2f3-4664-a77e-c81da6de7075}, !- Loop Demand Side Inlet Node
  {819cb051-b86c-42ec-b6b8-c3dc350f1064}, !- Loop Demand Side Outlet Node
  4.5750774322388e-05,                    !- Loop Demand Side Design Flow Rate {m3/s}
  {36e3140f-8414-4542-9481-8ff940496f4f}, !- Loop Supply Side Inlet Node
  {499392e3-67a9-4e27-a9e4-ee602a7f63fd}, !- Loop Supply Side Outlet Node
  4.5750774322388e-05,                    !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  55.7532458939849,                       !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {82e7b56d-c3ad-4866-8a9c-9079364e3dd8}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {499392e3-67a9-4e27-a9e4-ee602a7f63fd}, !- Inlet Port
  {8602fc8e-10b9-4ecb-bd54-2aadf5d4ff03}; !- Outlet Port

OS:Connection,
  {36e3140f-8414-4542-9481-8ff940496f4f}, !- Handle
  {1689e672-2a5f-45d9-9872-ee4527c63151}, !- Source Object
  3,                                      !- Outlet Port
  {040d1463-b482-4717-af1b-008b5fd8b2cb}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {499392e3-67a9-4e27-a9e4-ee602a7f63fd}, !- Handle
  {040d1463-b482-4717-af1b-008b5fd8b2cb}, !- Source Object
  7,                                      !- Outlet Port
  {82e7b56d-c3ad-4866-8a9c-9079364e3dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8602fc8e-10b9-4ecb-bd54-2aadf5d4ff03}, !- Handle
  {82e7b56d-c3ad-4866-8a9c-9079364e3dd8}, !- Source Object
  3,                                      !- Outlet Port
  {c6c3fe16-e836-41a3-b690-d7466256d825}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {166cbd4f-50c6-41af-bc81-2ab1d65769ab}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {29a0e762-1a15-4fc6-ae2e-a76d76fcfb32}, !- Inlet Port
  {9cc617f5-e2f3-4664-a77e-c81da6de7075}; !- Outlet Port

OS:Connection,
  {29a0e762-1a15-4fc6-ae2e-a76d76fcfb32}, !- Handle
  {a38021b5-49d5-4e84-9895-795d1ac6ac1b}, !- Source Object
  5,                                      !- Outlet Port
  {166cbd4f-50c6-41af-bc81-2ab1d65769ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29a6c3b6-06c9-4d17-9270-e66327ae6e11}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {819cb051-b86c-42ec-b6b8-c3dc350f1064}, !- Inlet Port
  {8623c178-8d51-45db-939d-e64ef40fe1c0}; !- Outlet Port

OS:Connection,
  {9cc617f5-e2f3-4664-a77e-c81da6de7075}, !- Handle
  {166cbd4f-50c6-41af-bc81-2ab1d65769ab}, !- Source Object
  3,                                      !- Outlet Port
  {040d1463-b482-4717-af1b-008b5fd8b2cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {819cb051-b86c-42ec-b6b8-c3dc350f1064}, !- Handle
  {040d1463-b482-4717-af1b-008b5fd8b2cb}, !- Source Object
  4,                                      !- Outlet Port
  {29a6c3b6-06c9-4d17-9270-e66327ae6e11}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {d868b680-e3b0-49e6-9148-2be0b63808d5}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {8623c178-8d51-45db-939d-e64ef40fe1c0}, !- Inlet Node
  {7e6317c0-6f88-41c3-b3a0-783b82e11d73}, !- Outlet Node
  0.000411756968901492,                   !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {c8bb70aa-1a1a-403c-8fb6-7eba4982734c}; !- Source Temperature Schedule Name {C}

OS:Node,
  {c005b2d7-cd4c-41e6-b3c1-2a0f564204e1}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {7e6317c0-6f88-41c3-b3a0-783b82e11d73}, !- Inlet Port
  {bb66ce03-4f5e-4b3d-be6c-488a78a38848}; !- Outlet Port

OS:Connection,
  {8623c178-8d51-45db-939d-e64ef40fe1c0}, !- Handle
  {29a6c3b6-06c9-4d17-9270-e66327ae6e11}, !- Source Object
  3,                                      !- Outlet Port
  {d868b680-e3b0-49e6-9148-2be0b63808d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e6317c0-6f88-41c3-b3a0-783b82e11d73}, !- Handle
  {d868b680-e3b0-49e6-9148-2be0b63808d5}, !- Source Object
  3,                                      !- Outlet Port
  {c005b2d7-cd4c-41e6-b3c1-2a0f564204e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb66ce03-4f5e-4b3d-be6c-488a78a38848}, !- Handle
  {c005b2d7-cd4c-41e6-b3c1-2a0f564204e1}, !- Source Object
  3,                                      !- Outlet Port
  {740cfcfa-bd35-46ce-93b3-91441876ea6a}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {7fd309d8-ab8e-42db-b7ef-6a3d9a66e47e}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {c8bb70aa-1a1a-403c-8fb6-7eba4982734c}, !- Handle
  Mains Water Temperature,                !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {893df0fe-e32e-47d0-9799-236d3f1e4ed2}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {c8bb70aa-1a1a-403c-8fb6-7eba4982734c}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {faf72585-27ee-4287-9e51-5adb5a5ff933}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {893df0fe-e32e-47d0-9799-236d3f1e4ed2} = {7fd309d8-ab8e-42db-b7ef-6a3d9a66e47e}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {4bccd518-2759-4e8e-92c1-e37695538e08}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {faf72585-27ee-4287-9e51-5adb5a5ff933}; !- Program Name 1

OS:Node,
  {c3bb4d3a-8720-4324-8c88-3d0116db6f8a}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.73gpm at 180F Inlet Water Node, !- Name
  {14b75acd-f4d6-4134-bbd7-d095644c737c}, !- Inlet Port
  {0c94baa9-38f9-49d1-bfa7-42cd544efe52}; !- Outlet Port

OS:Connection,
  {14b75acd-f4d6-4134-bbd7-d095644c737c}, !- Handle
  {14eb12c5-f2e5-4b5c-8f7c-014fc0f49c9c}, !- Source Object
  4,                                      !- Outlet Port
  {c3bb4d3a-8720-4324-8c88-3d0116db6f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fe20d0f-163c-45d7-a050-7c6b37b42cb4}, !- Handle
  Booster FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 WUC 0.73gpm at 180F Outlet Water Node, !- Name
  {6cd1e36f-e837-4bb0-bfe1-205f90f6257d}, !- Inlet Port
  {48c2cb7f-d15f-4221-83b6-5f4e63b86522}; !- Outlet Port

OS:Connection,
  {0c94baa9-38f9-49d1-bfa7-42cd544efe52}, !- Handle
  {c3bb4d3a-8720-4324-8c88-3d0116db6f8a}, !- Source Object
  3,                                      !- Outlet Port
  {a0eb1793-a2c1-4528-a4c6-3a0a9a90cefc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd1e36f-e837-4bb0-bfe1-205f90f6257d}, !- Handle
  {a0eb1793-a2c1-4528-a4c6-3a0a9a90cefc}, !- Source Object
  3,                                      !- Outlet Port
  {9fe20d0f-163c-45d7-a050-7c6b37b42cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c2cb7f-d15f-4221-83b6-5f4e63b86522}, !- Handle
  {9fe20d0f-163c-45d7-a050-7c6b37b42cb4}, !- Source Object
  3,                                      !- Outlet Port
  {a957d77e-8aac-4e6c-b4dd-59b7b3f7557a}, !- Target Object
  4;                                      !- Inlet Port

OS:Refrigeration:WalkIn,
  {e91e61f0-0fe6-4cbf-aed9-51f37dce3b3f}, !- Handle
  Full Service Restaurant Cooler,         !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  2256.64724032611,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  200,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  100,                                    !- Rated Total Lighting Power {W}
  {1ac69f20-f3a9-45b4-a777-932d2b0b7021}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {b090c5c7-d49f-4551-879a-4df2baaa4360}, !- Defrost Schedule Name
  {e4fdf2e1-e7b1-42c6-afd2-6538a8acb1e1}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  9.290304,                               !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {c7ea5826-27b8-44f0-8994-919bfd490a37}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {c7ea5826-27b8-44f0-8994-919bfd490a37}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {aec8f8d1-f37d-4ca7-88c7-fad5644b3578}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {74eac39b-bfe0-4971-8800-c8bf218dcfdd}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {1ac69f20-f3a9-45b4-a777-932d2b0b7021}, !- Handle
  Always On,                              !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  {1df5c53c-cbc9-4dd7-ad74-f664a71fb02c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1df5c53c-cbc9-4dd7-ad74-f664a71fb02c}, !- Handle
  Always On Default,                      !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {74eac39b-bfe0-4971-8800-c8bf218dcfdd}, !- Handle
  door_wi_sched,                          !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  {c2fff38f-fe7b-4531-aec5-4c689bbe8821}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2fff38f-fe7b-4531-aec5-4c689bbe8821}, !- Handle
  door_wi_sched Default,                  !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a50cd0c0-f703-4d9e-82d7-0c22ef4081f2}, !- Handle
  {e91e61f0-0fe6-4cbf-aed9-51f37dce3b3f}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {b090c5c7-d49f-4551-879a-4df2baaa4360}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  {29b52024-48b1-4255-999c-742ef7a2e731}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29b52024-48b1-4255-999c-742ef7a2e731}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Cooler, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {e4fdf2e1-e7b1-42c6-afd2-6538a8acb1e1}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  {99273ecf-d0e2-471a-a993-9b6da35b9556}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99273ecf-d0e2-471a-a993-9b6da35b9556}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Cooler, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {f9b88623-80ea-4f82-b34e-960901bc082d}, !- Handle
  Medium Temperature,                     !- Name
  {677445c8-5114-48af-89fb-d45aad59facd}, !- Refrigerated CaseAndWalkInList Name
  {1df71bc6-1fa7-44f6-bdde-5202c071e514}, !- Refrigeration TransferLoad List Name
  {b346a2ca-6f29-4a3d-8e4b-209d3a367fa1}, !- Refrigeration Condenser Name
  {bbe852af-5650-44d2-93c3-5ff9a8cbfd45}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {38eaaac5-bc78-4b8d-8cc2-a579551760e8}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {677445c8-5114-48af-89fb-d45aad59facd}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {e91e61f0-0fe6-4cbf-aed9-51f37dce3b3f}; !- Model Object 1

OS:ModelObjectList,
  {1df71bc6-1fa7-44f6-bdde-5202c071e514}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {bbe852af-5650-44d2-93c3-5ff9a8cbfd45}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {88c3b808-00b6-4a6c-8e7c-6fc0784d8f47}; !- Model Object 1

OS:ModelObjectList,
  {38eaaac5-bc78-4b8d-8cc2-a579551760e8}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {88c3b808-00b6-4a6c-8e7c-6fc0784d8f47}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {3bd316e3-2b32-4df0-b38c-e68ca28c3b33}, !- Refrigeration Compressor Power Curve Name
  {66c74628-8a17-403d-82e7-c81b0b1eb9a4}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {3bd316e3-2b32-4df0-b38c-e68ca28c3b33}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {66c74628-8a17-403d-82e7-c81b0b1eb9a4}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {d6dc1db2-5166-43c3-a692-1fd5fffc922c}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {b346a2ca-6f29-4a3d-8e4b-209d3a367fa1}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {d6dc1db2-5166-43c3-a692-1fd5fffc922c}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  96.7134531632809,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {081286fd-542d-4459-b2e5-4de337638bc5}, !- Handle
  Full Service Restaurant Freezer,        !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  1670.50509998167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  180,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  80,                                     !- Rated Total Lighting Power {W}
  {1ac69f20-f3a9-45b4-a777-932d2b0b7021}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {5d137bbb-b702-42df-80ae-12479c6c185f}, !- Defrost Schedule Name
  {67eb03d8-27d2-4cd8-b2fb-03dddbda1dfb}, !- Defrost Drip-Down Schedule Name
  2000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  7.4322432,                              !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {8e6c3cc3-b7a7-44c9-9cbd-34474c8ebc7e}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {8e6c3cc3-b7a7-44c9-9cbd-34474c8ebc7e}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {aec8f8d1-f37d-4ca7-88c7-fad5644b3578}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {74eac39b-bfe0-4971-8800-c8bf218dcfdd}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {4b601e86-e4cc-44ff-bd0f-cc9951db953d}, !- Handle
  {081286fd-542d-4459-b2e5-4de337638bc5}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {5d137bbb-b702-42df-80ae-12479c6c185f}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  {334203bf-8bce-4ac0-831e-8ae3ae203a85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {334203bf-8bce-4ac0-831e-8ae3ae203a85}, !- Handle
  Refrigeration Defrost Schedule Default - Full Service Restaurant Freezer, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {67eb03d8-27d2-4cd8-b2fb-03dddbda1dfb}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  {614b5cf0-b91e-489b-9e56-80e93b407f59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {614b5cf0-b91e-489b-9e56-80e93b407f59}, !- Handle
  Refrigeration Dripdown Schedule Default - Full Service Restaurant Freezer, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {52299acf-b474-4df6-ba5d-f5286e1ab2ca}, !- Handle
  Low Temperature,                        !- Name
  {50b226bc-36e7-4719-a3de-d756a9c74be1}, !- Refrigerated CaseAndWalkInList Name
  {e7f02ef1-9c4d-4646-bdac-ba2d3b360c82}, !- Refrigeration TransferLoad List Name
  {0f7735d9-ac1d-44c1-b57a-e0cfd285f2bc}, !- Refrigeration Condenser Name
  {3ff90115-8e31-4000-944e-854d59f763cc}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {23bf2381-7527-4d41-bb40-c7713f495a3d}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {50b226bc-36e7-4719-a3de-d756a9c74be1}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {081286fd-542d-4459-b2e5-4de337638bc5}; !- Model Object 1

OS:ModelObjectList,
  {e7f02ef1-9c4d-4646-bdac-ba2d3b360c82}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {3ff90115-8e31-4000-944e-854d59f763cc}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {4f4a1abe-7c6d-413f-a794-75335c3fc943}; !- Model Object 1

OS:ModelObjectList,
  {23bf2381-7527-4d41-bb40-c7713f495a3d}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {4f4a1abe-7c6d-413f-a794-75335c3fc943}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {473191c3-6733-4e93-8424-ea0d18be4847}, !- Refrigeration Compressor Power Curve Name
  {d42185c5-b3bd-4a8b-9b02-f03f22e6890b}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {473191c3-6733-4e93-8424-ea0d18be4847}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {d42185c5-b3bd-4a8b-9b02-f03f22e6890b}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {3ff1f39a-23a6-4a31-9b32-59aa8c4195b1}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {0f7735d9-ac1d-44c1-b57a-e0cfd285f2bc}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {3ff1f39a-23a6-4a31-9b32-59aa8c4195b1}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  71.593075718273,                        !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {4f12977a-e503-473c-bfe8-f89571ca337d}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b5c36a8f-9db0-4718-b1b0-38e32ddb1999}, !- Heating Setpoint Temperature Schedule Name
  {0d57636c-f44e-4fd2-a2ae-5e2f5def912e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b5c36a8f-9db0-4718-b1b0-38e32ddb1999}, !- Handle
  FullServiceRestaurant HtgSetp,          !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  {6832f4e6-2931-42cf-a740-e4c4f8249901}, !- Default Day Schedule Name
  {c4f076de-bcaa-4a57-9f41-d2ab82a7aff2}, !- Summer Design Day Schedule Name
  {ca969640-70a8-46ed-9cf6-7a69414522c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6832f4e6-2931-42cf-a740-e4c4f8249901}, !- Handle
  FullServiceRestaurant HtgSetp Default,  !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.5555555555556;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {0d57636c-f44e-4fd2-a2ae-5e2f5def912e}, !- Handle
  FullServiceRestaurant ClgSetp,          !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  {1058eb62-2e01-4884-91e1-b20325aa131b}, !- Default Day Schedule Name
  {fa179ff3-e256-4121-b545-ab1b65a75413}, !- Summer Design Day Schedule Name
  {cefd1e91-8395-4887-88d7-561b485b9533}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1058eb62-2e01-4884-91e1-b20325aa131b}, !- Handle
  FullServiceRestaurant ClgSetp Default,  !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {273bc792-ac34-4a14-8077-b90702956e3a}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {b5c36a8f-9db0-4718-b1b0-38e32ddb1999}, !- Heating Setpoint Temperature Schedule Name
  {0d57636c-f44e-4fd2-a2ae-5e2f5def912e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00732fde-2ad2-430c-bf6f-752d70a147f9}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {b5c36a8f-9db0-4718-b1b0-38e32ddb1999}, !- Heating Setpoint Temperature Schedule Name
  {0d57636c-f44e-4fd2-a2ae-5e2f5def912e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc7ca936-495e-4c79-929b-1e86a315d610}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {b5c36a8f-9db0-4718-b1b0-38e32ddb1999}, !- Heating Setpoint Temperature Schedule Name
  {0d57636c-f44e-4fd2-a2ae-5e2f5def912e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {296cac4c-ed0d-4d7b-865b-c1536f6f1812}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {b5c36a8f-9db0-4718-b1b0-38e32ddb1999}, !- Heating Setpoint Temperature Schedule Name
  {0d57636c-f44e-4fd2-a2ae-5e2f5def912e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f3c621e-8be1-4845-beac-68df7d219abf}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {b5c36a8f-9db0-4718-b1b0-38e32ddb1999}, !- Heating Setpoint Temperature Schedule Name
  {0d57636c-f44e-4fd2-a2ae-5e2f5def912e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0fd1dc96-eb19-44a2-a210-0ed4de5b2434}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {25d0aad1-e099-4e68-a50f-807bb7ee23cb}, !- Heating Setpoint Temperature Schedule Name
  {07e4dd03-ea04-4dfc-8d9d-82e7e107231b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {25d0aad1-e099-4e68-a50f-807bb7ee23cb}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen,  !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  {9c42364c-bf1a-49c5-b478-96fee8b9e7b7}, !- Default Day Schedule Name
  {2dec675a-8e5a-4c3f-9689-eb03ac921484}, !- Summer Design Day Schedule Name
  {d126026e-b985-4e00-84e0-94cd93bf9639}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c42364c-bf1a-49c5-b478-96fee8b9e7b7}, !- Handle
  FullServiceRestaurant HtgSetp Kitchen Default, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.5555555555556;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {07e4dd03-ea04-4dfc-8d9d-82e7e107231b}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen,  !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  {63279dad-7c5e-4870-846c-b1b48f751755}, !- Default Day Schedule Name
  {db5f057b-3600-4be4-a0ab-121f09985e15}, !- Summer Design Day Schedule Name
  {eaf95092-4ec2-46d0-9834-bcb689ef3495}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63279dad-7c5e-4870-846c-b1b48f751755}, !- Handle
  FullServiceRestaurant ClgSetp Kitchen Default, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {326f3003-5fc1-4349-8581-b759117f6c75}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {25d0aad1-e099-4e68-a50f-807bb7ee23cb}, !- Heating Setpoint Temperature Schedule Name
  {07e4dd03-ea04-4dfc-8d9d-82e7e107231b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {599e7254-fb18-4950-a334-57e3e5d6a541}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {25d0aad1-e099-4e68-a50f-807bb7ee23cb}, !- Heating Setpoint Temperature Schedule Name
  {07e4dd03-ea04-4dfc-8d9d-82e7e107231b}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {c6c6b2ec-751f-4963-b6a2-ba60b46b88af}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b457b447-0b82-42e0-affb-9df6c81afa7a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00151304358529698,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.181565230235638,                      !- Plant Loop Volume {m3}
  {5d5fe59d-3dec-44b5-9240-febeb5428561}, !- Plant Side Inlet Node Name
  {b93761ea-0f39-4c89-81e3-9e91e08d70be}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fd42a65c-5310-4eae-a71a-f51f302fe107}, !- Demand Side Inlet Node Name
  {88f8d6a4-5294-42f7-8f33-0d0d3721ca31}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c0799cec-3b9a-4e34-a44c-fc88a5585e53}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5ea1170e-9c40-4916-adb7-90be9713df3c}, !- Demand Mixer Name
  {1f61326b-35d8-43fb-b595-b6a17811fcae}, !- Demand Splitter Name
  {e208871f-9531-4d69-9a5a-ea3a6902e8ee}, !- Supply Mixer Name
  {29acc5c6-48be-449f-886f-37412da2470c}; !- Supply Splitter Name

OS:Node,
  {bef9db4e-6183-46f1-87bc-28dfc89a0648}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {5d5fe59d-3dec-44b5-9240-febeb5428561}, !- Inlet Port
  {27351a64-07be-4fe8-a2ee-12ecf0426a7d}; !- Outlet Port

OS:Node,
  {b457b447-0b82-42e0-affb-9df6c81afa7a}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {5b150190-7739-447d-9da9-808eae793f29}, !- Inlet Port
  {b93761ea-0f39-4c89-81e3-9e91e08d70be}; !- Outlet Port

OS:Node,
  {134057f6-6ba5-4aa3-abea-f896be3d89a3}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {e435c858-2d8c-45d5-970b-ea46e3822e37}, !- Inlet Port
  {83386d1e-0357-436a-9718-c59b611a0f1a}; !- Outlet Port

OS:Connector:Mixer,
  {e208871f-9531-4d69-9a5a-ea3a6902e8ee}, !- Handle
  Connector Mixer 5,                      !- Name
  {61679fec-4bf8-4d38-aa30-bd63e506c2ea}, !- Outlet Branch Name
  {9d627cde-d579-4dd4-91f6-e7a9a25f6258}, !- Inlet Branch Name 1
  {9618186a-795e-4671-a849-29d707a99268}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {29acc5c6-48be-449f-886f-37412da2470c}, !- Handle
  Connector Splitter 5,                   !- Name
  {c958842e-b380-42e8-85ff-76ea4c6350cd}, !- Inlet Branch Name
  {e435c858-2d8c-45d5-970b-ea46e3822e37}, !- Outlet Branch Name 1
  {a163ed90-61fd-428c-9672-30b596bb723e}; !- Outlet Branch Name 2

OS:Connection,
  {5d5fe59d-3dec-44b5-9240-febeb5428561}, !- Handle
  {c6c6b2ec-751f-4963-b6a2-ba60b46b88af}, !- Source Object
  14,                                     !- Outlet Port
  {bef9db4e-6183-46f1-87bc-28dfc89a0648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e435c858-2d8c-45d5-970b-ea46e3822e37}, !- Handle
  {29acc5c6-48be-449f-886f-37412da2470c}, !- Source Object
  3,                                      !- Outlet Port
  {134057f6-6ba5-4aa3-abea-f896be3d89a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b93761ea-0f39-4c89-81e3-9e91e08d70be}, !- Handle
  {b457b447-0b82-42e0-affb-9df6c81afa7a}, !- Source Object
  3,                                      !- Outlet Port
  {c6c6b2ec-751f-4963-b6a2-ba60b46b88af}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {04cccee1-1100-47d3-b084-4484472986bd}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {fd42a65c-5310-4eae-a71a-f51f302fe107}, !- Inlet Port
  {716bbf80-4111-4b1a-bfb0-e2a573f6f964}; !- Outlet Port

OS:Node,
  {beac2c54-2997-4099-8c9c-3a23f75e6594}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {5b7a1515-dac6-4b4a-811c-f783375bcf91}, !- Inlet Port
  {88f8d6a4-5294-42f7-8f33-0d0d3721ca31}; !- Outlet Port

OS:Node,
  {5a36332c-7abd-4c6f-97c5-c52224c5f67b}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {fa264eda-5dbb-46de-84dc-25269aed12bd}, !- Inlet Port
  {6301d999-0d87-4108-96df-598dfde7e2cd}; !- Outlet Port

OS:Connector:Mixer,
  {5ea1170e-9c40-4916-adb7-90be9713df3c}, !- Handle
  Connector Mixer 6,                      !- Name
  {e396c95e-f06d-4f41-a146-29e463afb7b5}, !- Outlet Branch Name
  {32fb0d57-ca96-4dfd-b135-5fa9a8490312}, !- Inlet Branch Name 1
  {a30f1127-d9d9-4d70-91ff-ba3c312b93b8}, !- Inlet Branch Name 2
  {063d6b89-c9f1-4450-a3fc-502650b40d16}, !- Inlet Branch Name 3
  {07fb8eed-d45f-4261-944f-cc22e9403c0e}, !- Inlet Branch Name 4
  {1ffbb34f-df93-426a-9432-22015eee9638}, !- Inlet Branch Name 5
  {4dea9b3f-b7e3-4aaa-a79f-a26f597a9d1b}, !- Inlet Branch Name 6
  {5d00e519-7fa0-4ff1-a16b-529435a307e1}, !- Inlet Branch Name 7
  {f659589f-ca10-4df8-9461-82534ed023bf}, !- Inlet Branch Name 8
  {5e4d21b0-2d63-40ac-b144-0ed47da6d4e7}, !- Inlet Branch Name 9
  {e4ed3c48-44b9-40d4-8535-0c6e970fcd16}, !- Inlet Branch Name 10
  {db632d34-932f-475c-a858-d392aa029368}; !- Inlet Branch Name 11

OS:Connector:Splitter,
  {1f61326b-35d8-43fb-b595-b6a17811fcae}, !- Handle
  Connector Splitter 6,                   !- Name
  {52a56fbc-4f0a-40df-8457-08a40d72f4ba}, !- Inlet Branch Name
  {fa264eda-5dbb-46de-84dc-25269aed12bd}, !- Outlet Branch Name 1
  {44a38c55-dad3-4c71-8165-0a15362ff7a5}, !- Outlet Branch Name 2
  {ca7c2f39-3e96-4808-8e71-c4ba5862df53}, !- Outlet Branch Name 3
  {3d589a0c-f35e-43ef-8866-2e0003e4c2a7}, !- Outlet Branch Name 4
  {b5e14f7e-72ff-401e-9577-a280bfd786e6}, !- Outlet Branch Name 5
  {56cdc1ba-b50f-4329-9427-252fb37c6967}, !- Outlet Branch Name 6
  {5de89058-e8aa-45db-b25f-2742cf23ca08}, !- Outlet Branch Name 7
  {9d2b39c3-922e-47c1-b981-d5d1cb6d5e6a}, !- Outlet Branch Name 8
  {4354aa0d-4166-4c77-873d-be517db9d12a}, !- Outlet Branch Name 9
  {019123ed-bd42-4079-8174-af801f464bf3}, !- Outlet Branch Name 10
  {c61d2f46-65a5-455d-a601-2bb20cfedd10}; !- Outlet Branch Name 11

OS:Connection,
  {fd42a65c-5310-4eae-a71a-f51f302fe107}, !- Handle
  {c6c6b2ec-751f-4963-b6a2-ba60b46b88af}, !- Source Object
  17,                                     !- Outlet Port
  {04cccee1-1100-47d3-b084-4484472986bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa264eda-5dbb-46de-84dc-25269aed12bd}, !- Handle
  {1f61326b-35d8-43fb-b595-b6a17811fcae}, !- Source Object
  3,                                      !- Outlet Port
  {5a36332c-7abd-4c6f-97c5-c52224c5f67b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f8d6a4-5294-42f7-8f33-0d0d3721ca31}, !- Handle
  {beac2c54-2997-4099-8c9c-3a23f75e6594}, !- Source Object
  3,                                      !- Outlet Port
  {c6c6b2ec-751f-4963-b6a2-ba60b46b88af}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {39796fa4-9a72-40c0-9e59-ac5bd08d2d17}, !- Handle
  {c6c6b2ec-751f-4963-b6a2-ba60b46b88af}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c0799cec-3b9a-4e34-a44c-fc88a5585e53}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {2ff75acd-7792-47f0-b76b-a641a55d5cf2}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  {ff5abff5-7363-45b2-958c-3cf79df67ea0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff5abff5-7363-45b2-958c-3cf79df67ea0}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {19fc1623-1678-40a8-a738-2c0fa769aaa8}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {2ff75acd-7792-47f0-b76b-a641a55d5cf2}, !- Schedule Name
  {b457b447-0b82-42e0-affb-9df6c81afa7a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f7937b87-780c-40b3-b144-7af9b337e2f9}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {27351a64-07be-4fe8-a2ee-12ecf0426a7d}, !- Inlet Node Name
  {bb319b81-1ade-43fd-ab70-88b024825fef}, !- Outlet Node Name
  0.00151304358529698,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  406.890555928791,                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c3f66dcc-aa37-445c-8d40-612f0399e225}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {bb319b81-1ade-43fd-ab70-88b024825fef}, !- Inlet Port
  {c958842e-b380-42e8-85ff-76ea4c6350cd}; !- Outlet Port

OS:Connection,
  {27351a64-07be-4fe8-a2ee-12ecf0426a7d}, !- Handle
  {bef9db4e-6183-46f1-87bc-28dfc89a0648}, !- Source Object
  3,                                      !- Outlet Port
  {f7937b87-780c-40b3-b144-7af9b337e2f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb319b81-1ade-43fd-ab70-88b024825fef}, !- Handle
  {f7937b87-780c-40b3-b144-7af9b337e2f9}, !- Source Object
  3,                                      !- Outlet Port
  {c3f66dcc-aa37-445c-8d40-612f0399e225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c958842e-b380-42e8-85ff-76ea4c6350cd}, !- Handle
  {c3f66dcc-aa37-445c-8d40-612f0399e225}, !- Source Object
  3,                                      !- Outlet Port
  {29acc5c6-48be-449f-886f-37412da2470c}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {c1da3a70-fd03-4e42-a27b-c17c20e48f52}, !- Handle
  Boiler 202kBtu/hr 0.73 Thermal Eff 207kBtu/hr 0.8 AFUE, !- Name
  NaturalGas,                             !- Fuel Type
  69174.5370674757,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {7c582184-5d57-41b2-ae2e-3ca0849134f4}, !- Normalized Boiler Efficiency Curve Name
  0.00151304358529698,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {83386d1e-0357-436a-9718-c59b611a0f1a}, !- Boiler Water Inlet Node Name
  {fe72b4fb-bc47-4649-a72f-3d6cf4b96f5d}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {233b4b43-9f3c-4848-b8f6-14cec6790ab8}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {fe72b4fb-bc47-4649-a72f-3d6cf4b96f5d}, !- Inlet Port
  {9d627cde-d579-4dd4-91f6-e7a9a25f6258}; !- Outlet Port

OS:Connection,
  {83386d1e-0357-436a-9718-c59b611a0f1a}, !- Handle
  {134057f6-6ba5-4aa3-abea-f896be3d89a3}, !- Source Object
  3,                                      !- Outlet Port
  {c1da3a70-fd03-4e42-a27b-c17c20e48f52}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {fe72b4fb-bc47-4649-a72f-3d6cf4b96f5d}, !- Handle
  {c1da3a70-fd03-4e42-a27b-c17c20e48f52}, !- Source Object
  12,                                     !- Outlet Port
  {233b4b43-9f3c-4848-b8f6-14cec6790ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d627cde-d579-4dd4-91f6-e7a9a25f6258}, !- Handle
  {233b4b43-9f3c-4848-b8f6-14cec6790ab8}, !- Source Object
  3,                                      !- Outlet Port
  {e208871f-9531-4d69-9a5a-ea3a6902e8ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {97b80f4c-93b0-4beb-afe6-91e5ac82c1c7}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {b56adf49-e56b-449e-97f9-6768ff1070e7}, !- Inlet Node Name
  {6a1e1a0a-1669-4a5b-83fc-5d1e7558c1e4}; !- Outlet Node Name

OS:Node,
  {79866834-29d3-4c91-b897-808815e0f775}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {a163ed90-61fd-428c-9672-30b596bb723e}, !- Inlet Port
  {b56adf49-e56b-449e-97f9-6768ff1070e7}; !- Outlet Port

OS:Connection,
  {a163ed90-61fd-428c-9672-30b596bb723e}, !- Handle
  {29acc5c6-48be-449f-886f-37412da2470c}, !- Source Object
  4,                                      !- Outlet Port
  {79866834-29d3-4c91-b897-808815e0f775}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83354ac5-e190-48c3-b93c-8a7eeeca7a87}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {6a1e1a0a-1669-4a5b-83fc-5d1e7558c1e4}, !- Inlet Port
  {9618186a-795e-4671-a849-29d707a99268}; !- Outlet Port

OS:Connection,
  {b56adf49-e56b-449e-97f9-6768ff1070e7}, !- Handle
  {79866834-29d3-4c91-b897-808815e0f775}, !- Source Object
  3,                                      !- Outlet Port
  {97b80f4c-93b0-4beb-afe6-91e5ac82c1c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a1e1a0a-1669-4a5b-83fc-5d1e7558c1e4}, !- Handle
  {97b80f4c-93b0-4beb-afe6-91e5ac82c1c7}, !- Source Object
  3,                                      !- Outlet Port
  {83354ac5-e190-48c3-b93c-8a7eeeca7a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9618186a-795e-4671-a849-29d707a99268}, !- Handle
  {83354ac5-e190-48c3-b93c-8a7eeeca7a87}, !- Source Object
  3,                                      !- Outlet Port
  {e208871f-9531-4d69-9a5a-ea3a6902e8ee}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {702923c9-426e-4ba2-a414-534fe721e16d}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {6301d999-0d87-4108-96df-598dfde7e2cd}, !- Inlet Node Name
  {fdc928fb-7336-4640-98c9-a648c4d6f8a2}; !- Outlet Node Name

OS:Node,
  {cbef4a77-6dd3-48a8-82cb-9830d3a89394}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {fdc928fb-7336-4640-98c9-a648c4d6f8a2}, !- Inlet Port
  {32fb0d57-ca96-4dfd-b135-5fa9a8490312}; !- Outlet Port

OS:Connection,
  {6301d999-0d87-4108-96df-598dfde7e2cd}, !- Handle
  {5a36332c-7abd-4c6f-97c5-c52224c5f67b}, !- Source Object
  3,                                      !- Outlet Port
  {702923c9-426e-4ba2-a414-534fe721e16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc928fb-7336-4640-98c9-a648c4d6f8a2}, !- Handle
  {702923c9-426e-4ba2-a414-534fe721e16d}, !- Source Object
  3,                                      !- Outlet Port
  {cbef4a77-6dd3-48a8-82cb-9830d3a89394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32fb0d57-ca96-4dfd-b135-5fa9a8490312}, !- Handle
  {cbef4a77-6dd3-48a8-82cb-9830d3a89394}, !- Source Object
  3,                                      !- Outlet Port
  {5ea1170e-9c40-4916-adb7-90be9713df3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {12608ff4-4cd0-410e-951e-c1ab85f5dc16}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {0e8c5742-16b3-4241-962c-0a1b8d9b51a5}, !- Inlet Node Name
  {5b150190-7739-447d-9da9-808eae793f29}; !- Outlet Node Name

OS:Node,
  {41ce3d47-afd0-4e6a-acad-0e4082d4f465}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {61679fec-4bf8-4d38-aa30-bd63e506c2ea}, !- Inlet Port
  {0e8c5742-16b3-4241-962c-0a1b8d9b51a5}; !- Outlet Port

OS:Connection,
  {61679fec-4bf8-4d38-aa30-bd63e506c2ea}, !- Handle
  {e208871f-9531-4d69-9a5a-ea3a6902e8ee}, !- Source Object
  2,                                      !- Outlet Port
  {41ce3d47-afd0-4e6a-acad-0e4082d4f465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e8c5742-16b3-4241-962c-0a1b8d9b51a5}, !- Handle
  {41ce3d47-afd0-4e6a-acad-0e4082d4f465}, !- Source Object
  3,                                      !- Outlet Port
  {12608ff4-4cd0-410e-951e-c1ab85f5dc16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b150190-7739-447d-9da9-808eae793f29}, !- Handle
  {12608ff4-4cd0-410e-951e-c1ab85f5dc16}, !- Source Object
  3,                                      !- Outlet Port
  {b457b447-0b82-42e0-affb-9df6c81afa7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3a630fc2-8baa-407d-ae75-ded5da3d77b1}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {716bbf80-4111-4b1a-bfb0-e2a573f6f964}, !- Inlet Node Name
  {a56833e5-a269-44b8-a213-652b77bc4937}; !- Outlet Node Name

OS:Node,
  {88e1b74e-2b7e-4fc7-96ff-ac3a04539df6}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {a56833e5-a269-44b8-a213-652b77bc4937}, !- Inlet Port
  {52a56fbc-4f0a-40df-8457-08a40d72f4ba}; !- Outlet Port

OS:Connection,
  {716bbf80-4111-4b1a-bfb0-e2a573f6f964}, !- Handle
  {04cccee1-1100-47d3-b084-4484472986bd}, !- Source Object
  3,                                      !- Outlet Port
  {3a630fc2-8baa-407d-ae75-ded5da3d77b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a56833e5-a269-44b8-a213-652b77bc4937}, !- Handle
  {3a630fc2-8baa-407d-ae75-ded5da3d77b1}, !- Source Object
  3,                                      !- Outlet Port
  {88e1b74e-2b7e-4fc7-96ff-ac3a04539df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a56fbc-4f0a-40df-8457-08a40d72f4ba}, !- Handle
  {88e1b74e-2b7e-4fc7-96ff-ac3a04539df6}, !- Source Object
  3,                                      !- Outlet Port
  {1f61326b-35d8-43fb-b595-b6a17811fcae}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e28fd2f-7086-49ed-8d3a-7a1f7e206635}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {d92b72be-5e18-42d6-9025-db687bee8c9e}, !- Inlet Node Name
  {5b7a1515-dac6-4b4a-811c-f783375bcf91}; !- Outlet Node Name

OS:Node,
  {726671ad-1aad-450f-ac84-a150fc80298d}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {e396c95e-f06d-4f41-a146-29e463afb7b5}, !- Inlet Port
  {d92b72be-5e18-42d6-9025-db687bee8c9e}; !- Outlet Port

OS:Connection,
  {e396c95e-f06d-4f41-a146-29e463afb7b5}, !- Handle
  {5ea1170e-9c40-4916-adb7-90be9713df3c}, !- Source Object
  2,                                      !- Outlet Port
  {726671ad-1aad-450f-ac84-a150fc80298d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d92b72be-5e18-42d6-9025-db687bee8c9e}, !- Handle
  {726671ad-1aad-450f-ac84-a150fc80298d}, !- Source Object
  3,                                      !- Outlet Port
  {4e28fd2f-7086-49ed-8d3a-7a1f7e206635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b7a1515-dac6-4b4a-811c-f783375bcf91}, !- Handle
  {4e28fd2f-7086-49ed-8d3a-7a1f7e206635}, !- Source Object
  3,                                      !- Outlet Port
  {beac2c54-2997-4099-8c9c-3a23f75e6594}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2ca83c5e-98ef-4ec0-90ac-59183a6d4603}, !- Handle
  9 Zone PVAV,                            !- Name
  ,                                       !- Controller List Name
  {29d03513-ce5d-49c2-b848-2c7d506d48a6}, !- Availability Schedule
  {7a5de578-d29b-4819-89ed-1bf9ca6beff6}, !- Availability Manager List Name
  3.46102963923228,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {975872a9-8fd3-44bc-8d8c-68718628802b}, !- Supply Side Inlet Node Name
  {091f6c62-0573-41c9-91c9-40c72b6fc31f}, !- Demand Side Outlet Node Name
  {1d0098ed-3c11-405d-8525-836e4037e1f5}, !- Demand Side Inlet Node A
  {37a5da68-bb9f-4493-86f2-47e160a4b82c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a7f80510-864e-49b1-925d-6495d7b72d90}, !- Demand Mixer Name
  {de27e179-f682-4dff-a5fd-42c3f5a31a57}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b58ced72-ddf2-4db7-87e8-636e85fba40a}, !- Handle
  9 Zone PVAV Supply Inlet Node,          !- Name
  {975872a9-8fd3-44bc-8d8c-68718628802b}, !- Inlet Port
  {2a455708-f581-448e-bbf4-fabe130b902a}; !- Outlet Port

OS:Node,
  {a36a443a-ee8f-42eb-a06b-ee8d404f2bac}, !- Handle
  9 Zone PVAV Supply Outlet Node,         !- Name
  {8cd42d59-5f31-44ab-b4fc-379fd01c77d6}, !- Inlet Port
  {37a5da68-bb9f-4493-86f2-47e160a4b82c}; !- Outlet Port

OS:Connection,
  {975872a9-8fd3-44bc-8d8c-68718628802b}, !- Handle
  {2ca83c5e-98ef-4ec0-90ac-59183a6d4603}, !- Source Object
  9,                                      !- Outlet Port
  {b58ced72-ddf2-4db7-87e8-636e85fba40a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a5da68-bb9f-4493-86f2-47e160a4b82c}, !- Handle
  {a36a443a-ee8f-42eb-a06b-ee8d404f2bac}, !- Source Object
  3,                                      !- Outlet Port
  {2ca83c5e-98ef-4ec0-90ac-59183a6d4603}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8878cd66-175b-42c7-b275-42ca9ed21a63}, !- Handle
  9 Zone PVAV Demand Inlet Node,          !- Name
  {1d0098ed-3c11-405d-8525-836e4037e1f5}, !- Inlet Port
  {c91513e8-c195-431e-84de-f27c62488e01}; !- Outlet Port

OS:Node,
  {f5d86f7d-b2e5-4df3-99b5-face919d969e}, !- Handle
  9 Zone PVAV Demand Outlet Node,         !- Name
  {2faa4152-e377-4c7e-979a-60abc49f288f}, !- Inlet Port
  {091f6c62-0573-41c9-91c9-40c72b6fc31f}; !- Outlet Port

OS:Node,
  {cd1bd3ab-9d4c-4d6b-922b-ce1e3a8a0d72}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5a1124ba-959f-45f8-a1b6-73f852760866}, !- Inlet Port
  {8e4a4968-5ab2-4e60-abfe-a3274910612d}; !- Outlet Port

OS:Connection,
  {1d0098ed-3c11-405d-8525-836e4037e1f5}, !- Handle
  {2ca83c5e-98ef-4ec0-90ac-59183a6d4603}, !- Source Object
  11,                                     !- Outlet Port
  {8878cd66-175b-42c7-b275-42ca9ed21a63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091f6c62-0573-41c9-91c9-40c72b6fc31f}, !- Handle
  {f5d86f7d-b2e5-4df3-99b5-face919d969e}, !- Source Object
  3,                                      !- Outlet Port
  {2ca83c5e-98ef-4ec0-90ac-59183a6d4603}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {de27e179-f682-4dff-a5fd-42c3f5a31a57}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {c91513e8-c195-431e-84de-f27c62488e01}, !- Inlet Node Name
  {078d6c77-8b12-4ffc-aa2e-56269a68b2a8}, !- Outlet Node Name 1
  {9a088ec7-c1cc-497d-b253-6750a0546791}, !- Outlet Node Name 2
  {8dde1062-9117-49b6-8b96-3ad457f346b5}, !- Outlet Node Name 3
  {2d0fbd18-1600-4656-8bb4-7e374904173e}, !- Outlet Node Name 4
  {2c4f88eb-3895-455b-be55-cf1d412b1910}, !- Outlet Node Name 5
  {80d70535-2500-4e48-92cd-e78b96236dea}, !- Outlet Node Name 6
  {4e31b085-774d-461a-b4f2-d611118a0576}, !- Outlet Node Name 7
  {880aa76b-4871-411d-92fc-09dbc541211d}, !- Outlet Node Name 8
  {dc36cc54-5fda-426b-9511-acc537952790}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {a7f80510-864e-49b1-925d-6495d7b72d90}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {2faa4152-e377-4c7e-979a-60abc49f288f}, !- Outlet Node Name
  {e53cb6bc-5627-4ab5-827d-69dbed8a4d1d}, !- Inlet Node Name 1
  {679e5b46-d2a4-4891-b072-95f579511c9b}, !- Inlet Node Name 2
  {227f96a0-f5a8-4bb6-9670-fd5722c763af}, !- Inlet Node Name 3
  {0385a19c-01f0-4515-b0a8-eaabc97777fb}, !- Inlet Node Name 4
  {7d31db13-2efd-499c-9800-657aa3261c00}, !- Inlet Node Name 5
  {f52f7ed5-a9f0-4618-8426-97614cb37d80}, !- Inlet Node Name 6
  {21bec990-1a19-4025-9330-319c2d671f60}, !- Inlet Node Name 7
  {7b280df3-baf8-443d-ab7d-710bb437f461}, !- Inlet Node Name 8
  {987b79a1-dc08-4704-a08a-aa3d016a4402}; !- Inlet Node Name 9

OS:Connection,
  {c91513e8-c195-431e-84de-f27c62488e01}, !- Handle
  {8878cd66-175b-42c7-b275-42ca9ed21a63}, !- Source Object
  3,                                      !- Outlet Port
  {de27e179-f682-4dff-a5fd-42c3f5a31a57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2faa4152-e377-4c7e-979a-60abc49f288f}, !- Handle
  {a7f80510-864e-49b1-925d-6495d7b72d90}, !- Source Object
  2,                                      !- Outlet Port
  {f5d86f7d-b2e5-4df3-99b5-face919d969e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {496e2fb8-092f-4bf7-adae-5b45e9af2add}, !- Handle
  {2ca83c5e-98ef-4ec0-90ac-59183a6d4603}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.46102963923228,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  52785.28,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  46048.04,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7a5de578-d29b-4819-89ed-1bf9ca6beff6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {bc1533c7-d1a2-46ca-8e79-ce983f581066}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {31b049e6-ad62-4fd5-9f88-0fee7128692b}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  {49a974b4-3251-4b09-8bd2-bb7bfbcb0fd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49a974b4-3251-4b09-8bd2-bb7bfbcb0fd0}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {fc18d96c-b709-4d64-b43c-085dfac72f99}, !- Handle
  9 Zone PVAV Fan,                        !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  3.46102963923228,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a1e789a4-ca02-4923-bac1-7a24b042cfba}, !- Air Inlet Node Name
  {8cd42d59-5f31-44ab-b4fc-379fd01c77d6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {8cd42d59-5f31-44ab-b4fc-379fd01c77d6}, !- Handle
  {fc18d96c-b709-4d64-b43c-085dfac72f99}, !- Source Object
  17,                                     !- Outlet Port
  {a36a443a-ee8f-42eb-a06b-ee8d404f2bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {08b4d786-6031-4f76-815d-957d990ebc6f}, !- Handle
  9 Zone PVAV Main Htg Coil,              !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  406.10289034995,                        !- U-Factor Times Area Value {W/K}
  0.000681318999194721,                   !- Maximum Water Flow Rate {m3/s}
  {1a41056f-9e02-43c4-881c-7befe7050803}, !- Water Inlet Node Name
  {a98cc6bb-ee79-429a-9434-a62b4d7236af}, !- Water Outlet Node Name
  {32d6e77a-9c43-4f98-975d-21bc667a9074}, !- Air Inlet Node Name
  {b258199c-1fe7-485a-b1a8-c1ea491ed7df}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  31149.0870603836,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a234006b-4d26-4200-807d-9156d9b2ed0b}, !- Handle
  9 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {44a38c55-dad3-4c71-8165-0a15362ff7a5}, !- Inlet Port
  {1a41056f-9e02-43c4-881c-7befe7050803}; !- Outlet Port

OS:Connection,
  {44a38c55-dad3-4c71-8165-0a15362ff7a5}, !- Handle
  {1f61326b-35d8-43fb-b595-b6a17811fcae}, !- Source Object
  4,                                      !- Outlet Port
  {a234006b-4d26-4200-807d-9156d9b2ed0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1371630-ed72-41e5-959f-69186cccbf05}, !- Handle
  9 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {a98cc6bb-ee79-429a-9434-a62b4d7236af}, !- Inlet Port
  {a30f1127-d9d9-4d70-91ff-ba3c312b93b8}; !- Outlet Port

OS:Connection,
  {1a41056f-9e02-43c4-881c-7befe7050803}, !- Handle
  {a234006b-4d26-4200-807d-9156d9b2ed0b}, !- Source Object
  3,                                      !- Outlet Port
  {08b4d786-6031-4f76-815d-957d990ebc6f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a98cc6bb-ee79-429a-9434-a62b4d7236af}, !- Handle
  {08b4d786-6031-4f76-815d-957d990ebc6f}, !- Source Object
  6,                                      !- Outlet Port
  {b1371630-ed72-41e5-959f-69186cccbf05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30f1127-d9d9-4d70-91ff-ba3c312b93b8}, !- Handle
  {b1371630-ed72-41e5-959f-69186cccbf05}, !- Source Object
  3,                                      !- Outlet Port
  {5ea1170e-9c40-4916-adb7-90be9713df3c}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1e7af4ea-786a-4bd9-9e1f-ca029bb9a792}, !- Handle
  9 Zone PVAV Main Htg Coil Controller,   !- Name
  {08b4d786-6031-4f76-815d-957d990ebc6f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.000681318999194721,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d362736e-c2d9-42aa-9c2c-8c61792e2221}, !- Handle
  9 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {b258199c-1fe7-485a-b1a8-c1ea491ed7df}, !- Inlet Port
  {a1e789a4-ca02-4923-bac1-7a24b042cfba}; !- Outlet Port

OS:Connection,
  {b258199c-1fe7-485a-b1a8-c1ea491ed7df}, !- Handle
  {08b4d786-6031-4f76-815d-957d990ebc6f}, !- Source Object
  8,                                      !- Outlet Port
  {d362736e-c2d9-42aa-9c2c-8c61792e2221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e789a4-ca02-4923-bac1-7a24b042cfba}, !- Handle
  {d362736e-c2d9-42aa-9c2c-8c61792e2221}, !- Source Object
  3,                                      !- Outlet Port
  {fc18d96c-b709-4d64-b43c-085dfac72f99}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {58e3c46a-d4f6-4d35-a50c-5d5a756f8e94}, !- Handle
  9 Zone PVAV 2spd DX Clg Coil 227kBtu/hr 9.28EER 255kBtu/hr 9.8EER, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  66418.3626424604,                       !- Rated High Speed Total Cooling Capacity {W}
  0.793138597615802,                      !- Rated High Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated High Speed COP {W/W}
  3.46102963923228,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {d6c6eb49-19f0-41ef-bb16-5d1b1d5e02f1}, !- Air Inlet Node Name
  {f6e8d741-d4a8-42bc-b23d-42aa06b4b70b}, !- Air Outlet Node Name
  {2c240724-bc7d-4e61-9ea7-f8f97efa5bd3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3981c10a-faef-453a-a7c3-96526cdc2beb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cee92cf9-d1a0-4876-aa49-023e1ed0794f}, !- Energy Input Ratio Function of Temperature Curve Name
  {c767ec8d-59e3-4c46-8a04-499279603e64}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d0fe1e7-5f47-48b1-ad26-87989c9fe999}, !- Part Load Fraction Correlation Curve Name
  22137.2402687321,                       !- Rated Low Speed Total Cooling Capacity {W}
  0.793138597615802,                      !- Rated Low Speed Sensible Heat Ratio
  3.39928881549157,                       !- Rated Low Speed COP {W/W}
  1.15356117875612,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {2c240724-bc7d-4e61-9ea7-f8f97efa5bd3}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {cee92cf9-d1a0-4876-aa49-023e1ed0794f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c9186464-9a66-4d26-96d4-3e0fd7874db9}, !- Handle
  9 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {f6e8d741-d4a8-42bc-b23d-42aa06b4b70b}, !- Inlet Port
  {32d6e77a-9c43-4f98-975d-21bc667a9074}; !- Outlet Port

OS:Connection,
  {f6e8d741-d4a8-42bc-b23d-42aa06b4b70b}, !- Handle
  {58e3c46a-d4f6-4d35-a50c-5d5a756f8e94}, !- Source Object
  11,                                     !- Outlet Port
  {c9186464-9a66-4d26-96d4-3e0fd7874db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d6e77a-9c43-4f98-975d-21bc667a9074}, !- Handle
  {c9186464-9a66-4d26-96d4-3e0fd7874db9}, !- Source Object
  3,                                      !- Outlet Port
  {08b4d786-6031-4f76-815d-957d990ebc6f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9f7dcd42-dd93-4227-b139-bdb5b2d4674b}, !- Handle
  9 Zone PVAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  3.46102963923228,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9172e511-4188-4e85-8527-675a414fa3bd}, !- Minimum Outdoor Air Schedule Name
  {1df0f010-8ebd-4319-a0ec-f1f53795c86f}, !- Minimum Fraction of Outdoor Air Schedule Name
  {31c966ce-7e72-4d50-9018-fa378c582351}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c1ad39df-7e28-4488-a646-c7791c5a73fe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c1ad39df-7e28-4488-a646-c7791c5a73fe}, !- Handle
  9 Zone PVAV Mechanical Ventilation Controller, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8df583b3-f1b5-49e6-9d2c-6ea350388f83}, !- Handle
  9 Zone PVAV OA System,                  !- Name
  {9f7dcd42-dd93-4227-b139-bdb5b2d4674b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6d02a97b-ecbc-41e2-a282-4fc2a6274bb1}, !- Mixed Air Node Name
  {70092463-40bf-4c4a-b9b4-206ea4c2433f}, !- Outdoor Air Stream Node Name
  {62bbdf19-3f83-4f9b-9fc6-2fd9a91476b4}, !- Relief Air Stream Node Name
  {2a455708-f581-448e-bbf4-fabe130b902a}; !- Return Air Stream Node Name

OS:Node,
  {d4ba4158-c53a-4f62-8594-0dec6a502278}, !- Handle
  9 Zone PVAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {70092463-40bf-4c4a-b9b4-206ea4c2433f}; !- Outlet Port

OS:Connection,
  {70092463-40bf-4c4a-b9b4-206ea4c2433f}, !- Handle
  {d4ba4158-c53a-4f62-8594-0dec6a502278}, !- Source Object
  3,                                      !- Outlet Port
  {8df583b3-f1b5-49e6-9d2c-6ea350388f83}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {21c86a06-d597-4a5e-9d14-df98a594028d}, !- Handle
  9 Zone PVAV Relief Air Node,            !- Name
  {62bbdf19-3f83-4f9b-9fc6-2fd9a91476b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62bbdf19-3f83-4f9b-9fc6-2fd9a91476b4}, !- Handle
  {8df583b3-f1b5-49e6-9d2c-6ea350388f83}, !- Source Object
  7,                                      !- Outlet Port
  {21c86a06-d597-4a5e-9d14-df98a594028d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21749eb9-aa2c-4d61-9d7b-83de7863797a}, !- Handle
  9 Zone PVAV Mixed Air Node,             !- Name
  {6d02a97b-ecbc-41e2-a282-4fc2a6274bb1}, !- Inlet Port
  {d6c6eb49-19f0-41ef-bb16-5d1b1d5e02f1}; !- Outlet Port

OS:Connection,
  {2a455708-f581-448e-bbf4-fabe130b902a}, !- Handle
  {b58ced72-ddf2-4db7-87e8-636e85fba40a}, !- Source Object
  3,                                      !- Outlet Port
  {8df583b3-f1b5-49e6-9d2c-6ea350388f83}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6d02a97b-ecbc-41e2-a282-4fc2a6274bb1}, !- Handle
  {8df583b3-f1b5-49e6-9d2c-6ea350388f83}, !- Source Object
  5,                                      !- Outlet Port
  {21749eb9-aa2c-4d61-9d7b-83de7863797a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c6eb49-19f0-41ef-bb16-5d1b1d5e02f1}, !- Handle
  {21749eb9-aa2c-4d61-9d7b-83de7863797a}, !- Source Object
  3,                                      !- Outlet Port
  {58e3c46a-d4f6-4d35-a50c-5d5a756f8e94}, !- Target Object
  10;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bc1533c7-d1a2-46ca-8e79-ce983f581066}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c5479477-44f0-492a-b071-32922a7836fd}, !- Control Zone or Zone List Name
  {6b1086f1-0440-4054-8d92-37902f5883eb}, !- Cooling Control Zone or Zone List Name
  {43c2cf52-d117-44ae-920e-f232d113c4af}, !- Heating Control Zone or Zone List Name
  {a17fe04e-42c4-4ab0-bc98-1ae94957752c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c5479477-44f0-492a-b071-32922a7836fd}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {6b1086f1-0440-4054-8d92-37902f5883eb}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {43c2cf52-d117-44ae-920e-f232d113c4af}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a17fe04e-42c4-4ab0-bc98-1ae94957752c}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {9230dd9b-5ce4-4bd6-9f33-3d0ad392b3f2}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Reheat Coil, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  134.320158080546,                       !- U-Factor Times Area Value {W/K}
  0.000140691358838734,                   !- Maximum Water Flow Rate {m3/s}
  {3baa1990-0f09-47d2-8ba0-aff657603109}, !- Water Inlet Node Name
  {91495852-5899-4403-80e0-065540638076}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6432.24009647629,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4739f967-f358-4c93-b8a7-c1c28d5804ef}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ca7c2f39-3e96-4808-8e71-c4ba5862df53}, !- Inlet Port
  {3baa1990-0f09-47d2-8ba0-aff657603109}; !- Outlet Port

OS:Connection,
  {ca7c2f39-3e96-4808-8e71-c4ba5862df53}, !- Handle
  {1f61326b-35d8-43fb-b595-b6a17811fcae}, !- Source Object
  5,                                      !- Outlet Port
  {4739f967-f358-4c93-b8a7-c1c28d5804ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2f835bb-0b4b-4919-8cd3-0f4f8642ad02}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {91495852-5899-4403-80e0-065540638076}, !- Inlet Port
  {063d6b89-c9f1-4450-a3fc-502650b40d16}; !- Outlet Port

OS:Connection,
  {3baa1990-0f09-47d2-8ba0-aff657603109}, !- Handle
  {4739f967-f358-4c93-b8a7-c1c28d5804ef}, !- Source Object
  3,                                      !- Outlet Port
  {9230dd9b-5ce4-4bd6-9f33-3d0ad392b3f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91495852-5899-4403-80e0-065540638076}, !- Handle
  {9230dd9b-5ce4-4bd6-9f33-3d0ad392b3f2}, !- Source Object
  6,                                      !- Outlet Port
  {d2f835bb-0b4b-4919-8cd3-0f4f8642ad02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {063d6b89-c9f1-4450-a3fc-502650b40d16}, !- Handle
  {d2f835bb-0b4b-4919-8cd3-0f4f8642ad02}, !- Source Object
  3,                                      !- Outlet Port
  {5ea1170e-9c40-4916-adb7-90be9713df3c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {780eb64e-a3fc-40ff-a950-f959c7aa7bca}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Reheat Coil Controller, !- Name
  {9230dd9b-5ce4-4bd6-9f33-3d0ad392b3f2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4f359bbe-6898-43ff-bf9a-a9e0ca575d01}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground VAV Terminal, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  {51f24ce8-671c-423b-bd44-bd70a5ac64a4}, !- Air Inlet Node Name
  0.768904398466361,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.230671319539908,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9230dd9b-5ce4-4bd6-9f33-3d0ad392b3f2}, !- Reheat Coil Name
  0.000140691358838734,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5a1124ba-959f-45f8-a1b6-73f852760866}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00667528385397097,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {21cda053-843f-484b-bbb5-1f5afd8269ec}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground Return Air Node, !- Name
  {9a3e1aa4-aff3-4c38-80be-82d79c1f7c72}, !- Inlet Port
  {e53cb6bc-5627-4ab5-827d-69dbed8a4d1d}; !- Outlet Port

OS:Connection,
  {8e4a4968-5ab2-4e60-abfe-a3274910612d}, !- Handle
  {cd1bd3ab-9d4c-4d6b-922b-ce1e3a8a0d72}, !- Source Object
  3,                                      !- Outlet Port
  {df0a4ea7-eb1f-4f40-b402-e4cf6ace4f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a3e1aa4-aff3-4c38-80be-82d79c1f7c72}, !- Handle
  {48acedd5-8f8f-4d63-96dd-c948d9934333}, !- Source Object
  2,                                      !- Outlet Port
  {21cda053-843f-484b-bbb5-1f5afd8269ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e53cb6bc-5627-4ab5-827d-69dbed8a4d1d}, !- Handle
  {21cda053-843f-484b-bbb5-1f5afd8269ec}, !- Source Object
  3,                                      !- Outlet Port
  {a7f80510-864e-49b1-925d-6495d7b72d90}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {875915d2-d530-45a0-9ba7-75aa228e81dd}, !- Handle
  Zone FullServiceRestaurant Dining A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {078d6c77-8b12-4ffc-aa2e-56269a68b2a8}, !- Inlet Port
  {51f24ce8-671c-423b-bd44-bd70a5ac64a4}; !- Outlet Port

OS:Connection,
  {078d6c77-8b12-4ffc-aa2e-56269a68b2a8}, !- Handle
  {de27e179-f682-4dff-a5fd-42c3f5a31a57}, !- Source Object
  3,                                      !- Outlet Port
  {875915d2-d530-45a0-9ba7-75aa228e81dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f24ce8-671c-423b-bd44-bd70a5ac64a4}, !- Handle
  {875915d2-d530-45a0-9ba7-75aa228e81dd}, !- Source Object
  3,                                      !- Outlet Port
  {4f359bbe-6898-43ff-bf9a-a9e0ca575d01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a1124ba-959f-45f8-a1b6-73f852760866}, !- Handle
  {4f359bbe-6898-43ff-bf9a-a9e0ca575d01}, !- Source Object
  12,                                     !- Outlet Port
  {cd1bd3ab-9d4c-4d6b-922b-ce1e3a8a0d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {806d63ec-823e-428d-9080-dcda9525ac68}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Reheat Coil, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  72.5936818248691,                       !- U-Factor Times Area Value {W/K}
  6.88969587319947e-05,                   !- Maximum Water Flow Rate {m3/s}
  {98bee913-ca60-45c9-9a02-bf8a0e0f3110}, !- Water Inlet Node Name
  {31daa687-1893-4bd3-86b6-fd127ecfe761}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3149.88627687631,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0eb8702c-a6a9-40a1-b1fc-5af8c87c93bb}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3d589a0c-f35e-43ef-8866-2e0003e4c2a7}, !- Inlet Port
  {98bee913-ca60-45c9-9a02-bf8a0e0f3110}; !- Outlet Port

OS:Connection,
  {3d589a0c-f35e-43ef-8866-2e0003e4c2a7}, !- Handle
  {1f61326b-35d8-43fb-b595-b6a17811fcae}, !- Source Object
  6,                                      !- Outlet Port
  {0eb8702c-a6a9-40a1-b1fc-5af8c87c93bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ef98ad4-9a02-4f1e-bc02-4fc655ea3ecc}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {31daa687-1893-4bd3-86b6-fd127ecfe761}, !- Inlet Port
  {07fb8eed-d45f-4261-944f-cc22e9403c0e}; !- Outlet Port

OS:Connection,
  {98bee913-ca60-45c9-9a02-bf8a0e0f3110}, !- Handle
  {0eb8702c-a6a9-40a1-b1fc-5af8c87c93bb}, !- Source Object
  3,                                      !- Outlet Port
  {806d63ec-823e-428d-9080-dcda9525ac68}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31daa687-1893-4bd3-86b6-fd127ecfe761}, !- Handle
  {806d63ec-823e-428d-9080-dcda9525ac68}, !- Source Object
  6,                                      !- Outlet Port
  {7ef98ad4-9a02-4f1e-bc02-4fc655ea3ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07fb8eed-d45f-4261-944f-cc22e9403c0e}, !- Handle
  {7ef98ad4-9a02-4f1e-bc02-4fc655ea3ecc}, !- Source Object
  3,                                      !- Outlet Port
  {5ea1170e-9c40-4916-adb7-90be9713df3c}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {593fde31-9d68-4563-bdf0-c281916c8970}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Reheat Coil Controller, !- Name
  {806d63ec-823e-428d-9080-dcda9525ac68}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {98a7eac6-c68e-405f-b479-01456e9da190}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground VAV Terminal, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  {6bf93edf-d6b7-4551-b776-939d133e5590}, !- Air Inlet Node Name
  0.292000969959238,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0876002909877715,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {806d63ec-823e-428d-9080-dcda9525ac68}, !- Reheat Coil Name
  6.88969587319947e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1194ef28-6b8c-4815-93f0-5d7441292d0a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00698460507163021,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {54835bed-953e-46cf-8119-717e0b09837a}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1194ef28-6b8c-4815-93f0-5d7441292d0a}, !- Inlet Port
  {cb2c67de-bafc-4b11-a302-c7fb199910bc}; !- Outlet Port

OS:Node,
  {f9656b65-e4ce-44a5-93cc-d5deb63d5938}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground Return Air Node, !- Name
  {9a435cb7-a3ed-4118-b45f-4eabe37a99ee}, !- Inlet Port
  {679e5b46-d2a4-4891-b072-95f579511c9b}; !- Outlet Port

OS:Connection,
  {cb2c67de-bafc-4b11-a302-c7fb199910bc}, !- Handle
  {54835bed-953e-46cf-8119-717e0b09837a}, !- Source Object
  3,                                      !- Outlet Port
  {ea8ac7a3-f682-4b66-b5dd-438ddb4c1873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a435cb7-a3ed-4118-b45f-4eabe37a99ee}, !- Handle
  {466e973e-73af-4da5-b5d7-1e7ed98ff00c}, !- Source Object
  2,                                      !- Outlet Port
  {f9656b65-e4ce-44a5-93cc-d5deb63d5938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {679e5b46-d2a4-4891-b072-95f579511c9b}, !- Handle
  {f9656b65-e4ce-44a5-93cc-d5deb63d5938}, !- Source Object
  3,                                      !- Outlet Port
  {a7f80510-864e-49b1-925d-6495d7b72d90}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f59fa338-99e9-4cb2-9433-97e86afe0818}, !- Handle
  Zone FullServiceRestaurant Dining A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9a088ec7-c1cc-497d-b253-6750a0546791}, !- Inlet Port
  {6bf93edf-d6b7-4551-b776-939d133e5590}; !- Outlet Port

OS:Connection,
  {9a088ec7-c1cc-497d-b253-6750a0546791}, !- Handle
  {de27e179-f682-4dff-a5fd-42c3f5a31a57}, !- Source Object
  4,                                      !- Outlet Port
  {f59fa338-99e9-4cb2-9433-97e86afe0818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf93edf-d6b7-4551-b776-939d133e5590}, !- Handle
  {f59fa338-99e9-4cb2-9433-97e86afe0818}, !- Source Object
  3,                                      !- Outlet Port
  {98a7eac6-c68e-405f-b479-01456e9da190}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1194ef28-6b8c-4815-93f0-5d7441292d0a}, !- Handle
  {98a7eac6-c68e-405f-b479-01456e9da190}, !- Source Object
  12,                                     !- Outlet Port
  {54835bed-953e-46cf-8119-717e0b09837a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c402a24e-6acf-4ab4-83c2-e5aab26dc6d2}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Reheat Coil, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  49.7964690322644,                       !- U-Factor Times Area Value {W/K}
  5.58893154200952e-05,                   !- Maximum Water Flow Rate {m3/s}
  {b80a6b1e-c125-4dc2-bf18-97c23fa95b16}, !- Water Inlet Node Name
  {a7c0e157-a6d5-477c-a351-f2a012d47720}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2555.19243382825,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {48f686e2-6e5d-470f-9280-04bcc899d0e1}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b5e14f7e-72ff-401e-9577-a280bfd786e6}, !- Inlet Port
  {b80a6b1e-c125-4dc2-bf18-97c23fa95b16}; !- Outlet Port

OS:Connection,
  {b5e14f7e-72ff-401e-9577-a280bfd786e6}, !- Handle
  {1f61326b-35d8-43fb-b595-b6a17811fcae}, !- Source Object
  7,                                      !- Outlet Port
  {48f686e2-6e5d-470f-9280-04bcc899d0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {134641e3-60cd-41f3-88f3-9de4858630dd}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {a7c0e157-a6d5-477c-a351-f2a012d47720}, !- Inlet Port
  {1ffbb34f-df93-426a-9432-22015eee9638}; !- Outlet Port

OS:Connection,
  {b80a6b1e-c125-4dc2-bf18-97c23fa95b16}, !- Handle
  {48f686e2-6e5d-470f-9280-04bcc899d0e1}, !- Source Object
  3,                                      !- Outlet Port
  {c402a24e-6acf-4ab4-83c2-e5aab26dc6d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7c0e157-a6d5-477c-a351-f2a012d47720}, !- Handle
  {c402a24e-6acf-4ab4-83c2-e5aab26dc6d2}, !- Source Object
  6,                                      !- Outlet Port
  {134641e3-60cd-41f3-88f3-9de4858630dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ffbb34f-df93-426a-9432-22015eee9638}, !- Handle
  {134641e3-60cd-41f3-88f3-9de4858630dd}, !- Source Object
  3,                                      !- Outlet Port
  {5ea1170e-9c40-4916-adb7-90be9713df3c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c1a2d7e6-68fc-4408-b9b8-2757f6e40b5a}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Reheat Coil Controller, !- Name
  {c402a24e-6acf-4ab4-83c2-e5aab26dc6d2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5b6c1b54-3e37-43cf-8a98-1323006eb84e}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground VAV Terminal, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  {575ba294-f9a9-4e89-b77b-55a3736378ba}, !- Air Inlet Node Name
  0.40454502965735,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.121363508897205,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c402a24e-6acf-4ab4-83c2-e5aab26dc6d2}, !- Reheat Coil Name
  5.58893154200952e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {38820c2e-271a-45b3-acc2-bf36dd69939b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00603461492679543,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {605a976e-228c-444d-896e-0383ef497f43}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {38820c2e-271a-45b3-acc2-bf36dd69939b}, !- Inlet Port
  {e88eee0d-4d3a-4126-8537-6c92074cce82}; !- Outlet Port

OS:Node,
  {67f6962b-7d04-4e9e-87e0-3e87e2596886}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground Return Air Node, !- Name
  {2b4439dd-d9bc-4aff-8dce-1937ef9d3bc4}, !- Inlet Port
  {227f96a0-f5a8-4bb6-9670-fd5722c763af}; !- Outlet Port

OS:Connection,
  {e88eee0d-4d3a-4126-8537-6c92074cce82}, !- Handle
  {605a976e-228c-444d-896e-0383ef497f43}, !- Source Object
  3,                                      !- Outlet Port
  {245342f0-6131-4994-a2f3-ce16ccb431f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b4439dd-d9bc-4aff-8dce-1937ef9d3bc4}, !- Handle
  {737b9df8-319d-4522-8c9a-9cf132dac0b2}, !- Source Object
  2,                                      !- Outlet Port
  {67f6962b-7d04-4e9e-87e0-3e87e2596886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {227f96a0-f5a8-4bb6-9670-fd5722c763af}, !- Handle
  {67f6962b-7d04-4e9e-87e0-3e87e2596886}, !- Source Object
  3,                                      !- Outlet Port
  {a7f80510-864e-49b1-925d-6495d7b72d90}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {255269d3-c74b-487b-a7cc-b4329cf1bed5}, !- Handle
  Zone FullServiceRestaurant Dining B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8dde1062-9117-49b6-8b96-3ad457f346b5}, !- Inlet Port
  {575ba294-f9a9-4e89-b77b-55a3736378ba}; !- Outlet Port

OS:Connection,
  {8dde1062-9117-49b6-8b96-3ad457f346b5}, !- Handle
  {de27e179-f682-4dff-a5fd-42c3f5a31a57}, !- Source Object
  5,                                      !- Outlet Port
  {255269d3-c74b-487b-a7cc-b4329cf1bed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {575ba294-f9a9-4e89-b77b-55a3736378ba}, !- Handle
  {255269d3-c74b-487b-a7cc-b4329cf1bed5}, !- Source Object
  3,                                      !- Outlet Port
  {5b6c1b54-3e37-43cf-8a98-1323006eb84e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38820c2e-271a-45b3-acc2-bf36dd69939b}, !- Handle
  {5b6c1b54-3e37-43cf-8a98-1323006eb84e}, !- Source Object
  12,                                     !- Outlet Port
  {605a976e-228c-444d-896e-0383ef497f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b457a93f-ce0b-4dce-8051-7cfcef3ecd5f}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Reheat Coil, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  30.1355791982095,                       !- U-Factor Times Area Value {W/K}
  3.06118454616163e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e0440bf2-b7c0-4938-b3a8-dfbb53bba673}, !- Water Inlet Node Name
  {1e9ab05d-e2b4-4a55-962a-99c33492afeb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1399.53684029054,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {13057268-4b72-4135-a1b3-05ec105fe122}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {56cdc1ba-b50f-4329-9427-252fb37c6967}, !- Inlet Port
  {e0440bf2-b7c0-4938-b3a8-dfbb53bba673}; !- Outlet Port

OS:Connection,
  {56cdc1ba-b50f-4329-9427-252fb37c6967}, !- Handle
  {1f61326b-35d8-43fb-b595-b6a17811fcae}, !- Source Object
  8,                                      !- Outlet Port
  {13057268-4b72-4135-a1b3-05ec105fe122}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91623822-2b06-4402-b2a8-e09d02ee2b35}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1e9ab05d-e2b4-4a55-962a-99c33492afeb}, !- Inlet Port
  {4dea9b3f-b7e3-4aaa-a79f-a26f597a9d1b}; !- Outlet Port

OS:Connection,
  {e0440bf2-b7c0-4938-b3a8-dfbb53bba673}, !- Handle
  {13057268-4b72-4135-a1b3-05ec105fe122}, !- Source Object
  3,                                      !- Outlet Port
  {b457a93f-ce0b-4dce-8051-7cfcef3ecd5f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1e9ab05d-e2b4-4a55-962a-99c33492afeb}, !- Handle
  {b457a93f-ce0b-4dce-8051-7cfcef3ecd5f}, !- Source Object
  6,                                      !- Outlet Port
  {91623822-2b06-4402-b2a8-e09d02ee2b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dea9b3f-b7e3-4aaa-a79f-a26f597a9d1b}, !- Handle
  {91623822-2b06-4402-b2a8-e09d02ee2b35}, !- Source Object
  3,                                      !- Outlet Port
  {5ea1170e-9c40-4916-adb7-90be9713df3c}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6ef95e96-7007-4f50-a141-cf94e6c36f49}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Reheat Coil Controller, !- Name
  {b457a93f-ce0b-4dce-8051-7cfcef3ecd5f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9d0f4f96-82ca-4761-a532-2d9086bb3289}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground VAV Terminal, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  {8b6ce4e4-4517-4195-99ba-8b04cda61ce7}, !- Air Inlet Node Name
  0.152550833492778,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0457652500478333,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b457a93f-ce0b-4dce-8051-7cfcef3ecd5f}, !- Reheat Coil Name
  3.06118454616163e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d9e5e504-3ad6-4eb9-bf87-de1a4cff1f95}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00626985426027638,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {625e6f0d-96c4-4a2f-891c-80b41c7ff032}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d9e5e504-3ad6-4eb9-bf87-de1a4cff1f95}, !- Inlet Port
  {e7aa9245-2f34-47c2-a052-be4d8656f26e}; !- Outlet Port

OS:Node,
  {05bfd0d0-5f25-4c89-b513-ad09c1c61624}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground Return Air Node, !- Name
  {9bd67022-ca28-46e0-ba37-58c39a4ae20d}, !- Inlet Port
  {0385a19c-01f0-4515-b0a8-eaabc97777fb}; !- Outlet Port

OS:Connection,
  {e7aa9245-2f34-47c2-a052-be4d8656f26e}, !- Handle
  {625e6f0d-96c4-4a2f-891c-80b41c7ff032}, !- Source Object
  3,                                      !- Outlet Port
  {24fd860a-11b8-4b4e-9f67-d752adecfa1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd67022-ca28-46e0-ba37-58c39a4ae20d}, !- Handle
  {8bdcbf7f-6025-4b22-a745-640bdee4fd0b}, !- Source Object
  2,                                      !- Outlet Port
  {05bfd0d0-5f25-4c89-b513-ad09c1c61624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0385a19c-01f0-4515-b0a8-eaabc97777fb}, !- Handle
  {05bfd0d0-5f25-4c89-b513-ad09c1c61624}, !- Source Object
  3,                                      !- Outlet Port
  {a7f80510-864e-49b1-925d-6495d7b72d90}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87ca1825-1855-4eff-be26-24481c9b0c2e}, !- Handle
  Zone FullServiceRestaurant Dining B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2d0fbd18-1600-4656-8bb4-7e374904173e}, !- Inlet Port
  {8b6ce4e4-4517-4195-99ba-8b04cda61ce7}; !- Outlet Port

OS:Connection,
  {2d0fbd18-1600-4656-8bb4-7e374904173e}, !- Handle
  {de27e179-f682-4dff-a5fd-42c3f5a31a57}, !- Source Object
  6,                                      !- Outlet Port
  {87ca1825-1855-4eff-be26-24481c9b0c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b6ce4e4-4517-4195-99ba-8b04cda61ce7}, !- Handle
  {87ca1825-1855-4eff-be26-24481c9b0c2e}, !- Source Object
  3,                                      !- Outlet Port
  {9d0f4f96-82ca-4761-a532-2d9086bb3289}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9e5e504-3ad6-4eb9-bf87-de1a4cff1f95}, !- Handle
  {9d0f4f96-82ca-4761-a532-2d9086bb3289}, !- Source Object
  12,                                     !- Outlet Port
  {625e6f0d-96c4-4a2f-891c-80b41c7ff032}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f1bc1646-cb8e-486c-a4a5-a998de8c64e1}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Reheat Coil, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  134.05805087111,                        !- U-Factor Times Area Value {W/K}
  0.000139759533531282,                   !- Maximum Water Flow Rate {m3/s}
  {aa5a285b-f8e5-4e99-9a0f-f4b248faab01}, !- Water Inlet Node Name
  {16758923-ff15-492a-8415-37867e386a64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6389.63816160996,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52a0b85b-2420-48ed-993c-59f98491592b}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {5de89058-e8aa-45db-b25f-2742cf23ca08}, !- Inlet Port
  {aa5a285b-f8e5-4e99-9a0f-f4b248faab01}; !- Outlet Port

OS:Connection,
  {5de89058-e8aa-45db-b25f-2742cf23ca08}, !- Handle
  {1f61326b-35d8-43fb-b595-b6a17811fcae}, !- Source Object
  9,                                      !- Outlet Port
  {52a0b85b-2420-48ed-993c-59f98491592b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de3f91dc-9b20-4f80-84a0-9fddd0372a13}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {16758923-ff15-492a-8415-37867e386a64}, !- Inlet Port
  {5d00e519-7fa0-4ff1-a16b-529435a307e1}; !- Outlet Port

OS:Connection,
  {aa5a285b-f8e5-4e99-9a0f-f4b248faab01}, !- Handle
  {52a0b85b-2420-48ed-993c-59f98491592b}, !- Source Object
  3,                                      !- Outlet Port
  {f1bc1646-cb8e-486c-a4a5-a998de8c64e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {16758923-ff15-492a-8415-37867e386a64}, !- Handle
  {f1bc1646-cb8e-486c-a4a5-a998de8c64e1}, !- Source Object
  6,                                      !- Outlet Port
  {de3f91dc-9b20-4f80-84a0-9fddd0372a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d00e519-7fa0-4ff1-a16b-529435a307e1}, !- Handle
  {de3f91dc-9b20-4f80-84a0-9fddd0372a13}, !- Source Object
  3,                                      !- Outlet Port
  {5ea1170e-9c40-4916-adb7-90be9713df3c}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d47d0e9e-a48a-4531-8563-028007d0a44e}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Reheat Coil Controller, !- Name
  {f1bc1646-cb8e-486c-a4a5-a998de8c64e1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {128a5ccd-213e-41dd-8aaa-6159055ea659}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground VAV Terminal, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  {8e8a5f98-86de-42ce-9d14-335b21dd8e21}, !- Air Inlet Node Name
  0.752412634712272,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.225723790413682,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f1bc1646-cb8e-486c-a4a5-a998de8c64e1}, !- Reheat Coil Name
  0.000139759533531282,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2f94d7ca-f76a-4937-ab20-184067ba3d74}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00653210974216883,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b8da9795-6949-4845-b465-b87476569612}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2f94d7ca-f76a-4937-ab20-184067ba3d74}, !- Inlet Port
  {df105ccb-5236-4365-bab3-6a95132534bd}; !- Outlet Port

OS:Node,
  {87fdbd58-8d58-4cc2-93dc-6565d81f8b8e}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground Return Air Node, !- Name
  {0f162460-047e-4389-b0ec-f5bccf3d0cda}, !- Inlet Port
  {7d31db13-2efd-499c-9800-657aa3261c00}; !- Outlet Port

OS:Connection,
  {df105ccb-5236-4365-bab3-6a95132534bd}, !- Handle
  {b8da9795-6949-4845-b465-b87476569612}, !- Source Object
  3,                                      !- Outlet Port
  {d308d484-8f1e-4b94-81ac-ba69cb2e7f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f162460-047e-4389-b0ec-f5bccf3d0cda}, !- Handle
  {8121265e-05e9-4a95-8beb-bb6ebdb9078c}, !- Source Object
  2,                                      !- Outlet Port
  {87fdbd58-8d58-4cc2-93dc-6565d81f8b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d31db13-2efd-499c-9800-657aa3261c00}, !- Handle
  {87fdbd58-8d58-4cc2-93dc-6565d81f8b8e}, !- Source Object
  3,                                      !- Outlet Port
  {a7f80510-864e-49b1-925d-6495d7b72d90}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f2084831-46c0-41e1-a7f2-3202462ecaea}, !- Handle
  Zone FullServiceRestaurant Dining C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2c4f88eb-3895-455b-be55-cf1d412b1910}, !- Inlet Port
  {8e8a5f98-86de-42ce-9d14-335b21dd8e21}; !- Outlet Port

OS:Connection,
  {2c4f88eb-3895-455b-be55-cf1d412b1910}, !- Handle
  {de27e179-f682-4dff-a5fd-42c3f5a31a57}, !- Source Object
  7,                                      !- Outlet Port
  {f2084831-46c0-41e1-a7f2-3202462ecaea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8a5f98-86de-42ce-9d14-335b21dd8e21}, !- Handle
  {f2084831-46c0-41e1-a7f2-3202462ecaea}, !- Source Object
  3,                                      !- Outlet Port
  {128a5ccd-213e-41dd-8aaa-6159055ea659}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f94d7ca-f76a-4937-ab20-184067ba3d74}, !- Handle
  {128a5ccd-213e-41dd-8aaa-6159055ea659}, !- Source Object
  12,                                     !- Outlet Port
  {b8da9795-6949-4845-b465-b87476569612}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6a6a8e19-05bd-40a6-b808-46f02d2e8623}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Reheat Coil, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  73.0707794195554,                       !- U-Factor Times Area Value {W/K}
  6.82746827218198e-05,                   !- Maximum Water Flow Rate {m3/s}
  {b4165d6a-012f-45b9-b59a-19fd9f64b15d}, !- Water Inlet Node Name
  {2e1344b1-ffb9-453d-8afb-fbca69f66d40}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3121.43656442233,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab4c0121-67b5-4335-be2b-5bc711e8b17b}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {9d2b39c3-922e-47c1-b981-d5d1cb6d5e6a}, !- Inlet Port
  {b4165d6a-012f-45b9-b59a-19fd9f64b15d}; !- Outlet Port

OS:Connection,
  {9d2b39c3-922e-47c1-b981-d5d1cb6d5e6a}, !- Handle
  {1f61326b-35d8-43fb-b595-b6a17811fcae}, !- Source Object
  10,                                     !- Outlet Port
  {ab4c0121-67b5-4335-be2b-5bc711e8b17b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04e76e97-f0da-497e-b70a-7a8dd58e20ac}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2e1344b1-ffb9-453d-8afb-fbca69f66d40}, !- Inlet Port
  {f659589f-ca10-4df8-9461-82534ed023bf}; !- Outlet Port

OS:Connection,
  {b4165d6a-012f-45b9-b59a-19fd9f64b15d}, !- Handle
  {ab4c0121-67b5-4335-be2b-5bc711e8b17b}, !- Source Object
  3,                                      !- Outlet Port
  {6a6a8e19-05bd-40a6-b808-46f02d2e8623}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2e1344b1-ffb9-453d-8afb-fbca69f66d40}, !- Handle
  {6a6a8e19-05bd-40a6-b808-46f02d2e8623}, !- Source Object
  6,                                      !- Outlet Port
  {04e76e97-f0da-497e-b70a-7a8dd58e20ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f659589f-ca10-4df8-9461-82534ed023bf}, !- Handle
  {04e76e97-f0da-497e-b70a-7a8dd58e20ac}, !- Source Object
  3,                                      !- Outlet Port
  {5ea1170e-9c40-4916-adb7-90be9713df3c}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d03fb7e8-f9fe-426f-aa79-4dfb3d2daf4a}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Reheat Coil Controller, !- Name
  {6a6a8e19-05bd-40a6-b808-46f02d2e8623}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {858d6b10-ff16-444c-9903-2f5de438149d}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground VAV Terminal, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  {2c0aee0d-efd8-4557-9af8-67cea523719b}, !- Air Inlet Node Name
  0.280497929685794,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0841493789057382,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6a6a8e19-05bd-40a6-b808-46f02d2e8623}, !- Reheat Coil Name
  6.82746827218198e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fe70e2bc-c0be-46ac-85bd-33c5449fb595}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0067094546382454,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a1ee1302-470f-4de2-beb6-8ff63f6277b2}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {fe70e2bc-c0be-46ac-85bd-33c5449fb595}, !- Inlet Port
  {762fed67-420e-45e1-a3c2-e43bc90f1eaa}; !- Outlet Port

OS:Node,
  {383b0940-93d7-4b01-bb0d-ceb887b9477c}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground Return Air Node, !- Name
  {61c18dbe-3396-4bd9-b2a8-49bbe548a36d}, !- Inlet Port
  {f52f7ed5-a9f0-4618-8426-97614cb37d80}; !- Outlet Port

OS:Connection,
  {762fed67-420e-45e1-a3c2-e43bc90f1eaa}, !- Handle
  {a1ee1302-470f-4de2-beb6-8ff63f6277b2}, !- Source Object
  3,                                      !- Outlet Port
  {9a294e48-5add-46ef-8920-c19596470882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c18dbe-3396-4bd9-b2a8-49bbe548a36d}, !- Handle
  {27e35fb2-8875-47f9-90e9-bf6c35d674c9}, !- Source Object
  2,                                      !- Outlet Port
  {383b0940-93d7-4b01-bb0d-ceb887b9477c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52f7ed5-a9f0-4618-8426-97614cb37d80}, !- Handle
  {383b0940-93d7-4b01-bb0d-ceb887b9477c}, !- Source Object
  3,                                      !- Outlet Port
  {a7f80510-864e-49b1-925d-6495d7b72d90}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d439b7b8-cd85-474f-a229-a6cc5b2e5038}, !- Handle
  Zone FullServiceRestaurant Dining C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {80d70535-2500-4e48-92cd-e78b96236dea}, !- Inlet Port
  {2c0aee0d-efd8-4557-9af8-67cea523719b}; !- Outlet Port

OS:Connection,
  {80d70535-2500-4e48-92cd-e78b96236dea}, !- Handle
  {de27e179-f682-4dff-a5fd-42c3f5a31a57}, !- Source Object
  8,                                      !- Outlet Port
  {d439b7b8-cd85-474f-a229-a6cc5b2e5038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0aee0d-efd8-4557-9af8-67cea523719b}, !- Handle
  {d439b7b8-cd85-474f-a229-a6cc5b2e5038}, !- Source Object
  3,                                      !- Outlet Port
  {858d6b10-ff16-444c-9903-2f5de438149d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe70e2bc-c0be-46ac-85bd-33c5449fb595}, !- Handle
  {858d6b10-ff16-444c-9903-2f5de438149d}, !- Source Object
  12,                                     !- Outlet Port
  {a1ee1302-470f-4de2-beb6-8ff63f6277b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ba555f2c-d899-4497-849f-79bd7fef7c9c}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Reheat Coil, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  91.0955073509358,                       !- U-Factor Times Area Value {W/K}
  9.30473721719488e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e760623f-e20a-4a65-b0b8-2b00ea62eed1}, !- Water Inlet Node Name
  {c1a01520-143b-4014-a6a9-d0b82336c7eb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4254.01419885489,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9457bed9-e3d3-4247-a1f1-323b360326af}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4354aa0d-4166-4c77-873d-be517db9d12a}, !- Inlet Port
  {e760623f-e20a-4a65-b0b8-2b00ea62eed1}; !- Outlet Port

OS:Connection,
  {4354aa0d-4166-4c77-873d-be517db9d12a}, !- Handle
  {1f61326b-35d8-43fb-b595-b6a17811fcae}, !- Source Object
  11,                                     !- Outlet Port
  {9457bed9-e3d3-4247-a1f1-323b360326af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {168d7a16-ffb1-40dd-87e0-4b3761bc4935}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {c1a01520-143b-4014-a6a9-d0b82336c7eb}, !- Inlet Port
  {5e4d21b0-2d63-40ac-b144-0ed47da6d4e7}; !- Outlet Port

OS:Connection,
  {e760623f-e20a-4a65-b0b8-2b00ea62eed1}, !- Handle
  {9457bed9-e3d3-4247-a1f1-323b360326af}, !- Source Object
  3,                                      !- Outlet Port
  {ba555f2c-d899-4497-849f-79bd7fef7c9c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c1a01520-143b-4014-a6a9-d0b82336c7eb}, !- Handle
  {ba555f2c-d899-4497-849f-79bd7fef7c9c}, !- Source Object
  6,                                      !- Outlet Port
  {168d7a16-ffb1-40dd-87e0-4b3761bc4935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e4d21b0-2d63-40ac-b144-0ed47da6d4e7}, !- Handle
  {168d7a16-ffb1-40dd-87e0-4b3761bc4935}, !- Source Object
  3,                                      !- Outlet Port
  {5ea1170e-9c40-4916-adb7-90be9713df3c}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4cbb2e47-26b7-403d-86cc-c371333aa4a3}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Reheat Coil Controller, !- Name
  {ba555f2c-d899-4497-849f-79bd7fef7c9c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5b4df921-0728-4695-a80b-1263c0f461b6}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground VAV Terminal, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  {dd25af98-d39a-4205-b716-08f2f0c29bf8}, !- Air Inlet Node Name
  0.470932344534053,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.141279703360216,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ba555f2c-d899-4497-849f-79bd7fef7c9c}, !- Reheat Coil Name
  9.30473721719488e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0050bdab-6f99-4a7b-b34f-5b086e644f13}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00799626813010466,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2b8977c5-5977-4525-a076-a0551f5c9fd0}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {0050bdab-6f99-4a7b-b34f-5b086e644f13}, !- Inlet Port
  {9013c6b2-eb67-4b85-ab26-56afda0904ef}; !- Outlet Port

OS:Node,
  {486f81bb-f6d8-43d8-8fa4-59270c2b10f5}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground Return Air Node, !- Name
  {0ee4c54b-9c73-42bd-8f79-7e4a9f26d39f}, !- Inlet Port
  {21bec990-1a19-4025-9330-319c2d671f60}; !- Outlet Port

OS:Connection,
  {9013c6b2-eb67-4b85-ab26-56afda0904ef}, !- Handle
  {2b8977c5-5977-4525-a076-a0551f5c9fd0}, !- Source Object
  3,                                      !- Outlet Port
  {6fe76bd9-f84b-4510-b6ef-93bd59f6c34d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee4c54b-9c73-42bd-8f79-7e4a9f26d39f}, !- Handle
  {f667fd54-157f-4dcb-8464-daf46d79e81c}, !- Source Object
  2,                                      !- Outlet Port
  {486f81bb-f6d8-43d8-8fa4-59270c2b10f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21bec990-1a19-4025-9330-319c2d671f60}, !- Handle
  {486f81bb-f6d8-43d8-8fa4-59270c2b10f5}, !- Source Object
  3,                                      !- Outlet Port
  {a7f80510-864e-49b1-925d-6495d7b72d90}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4a6bc5b4-8171-44e5-94ce-7c53264d6c9a}, !- Handle
  Zone FullServiceRestaurant Kitchen A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {4e31b085-774d-461a-b4f2-d611118a0576}, !- Inlet Port
  {dd25af98-d39a-4205-b716-08f2f0c29bf8}; !- Outlet Port

OS:Connection,
  {4e31b085-774d-461a-b4f2-d611118a0576}, !- Handle
  {de27e179-f682-4dff-a5fd-42c3f5a31a57}, !- Source Object
  9,                                      !- Outlet Port
  {4a6bc5b4-8171-44e5-94ce-7c53264d6c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd25af98-d39a-4205-b716-08f2f0c29bf8}, !- Handle
  {4a6bc5b4-8171-44e5-94ce-7c53264d6c9a}, !- Source Object
  3,                                      !- Outlet Port
  {5b4df921-0728-4695-a80b-1263c0f461b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0050bdab-6f99-4a7b-b34f-5b086e644f13}, !- Handle
  {5b4df921-0728-4695-a80b-1263c0f461b6}, !- Source Object
  12,                                     !- Outlet Port
  {2b8977c5-5977-4525-a076-a0551f5c9fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {126f1100-5d14-4e42-9d75-bfe9cf9f7f03}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Reheat Coil, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  40.2671288097323,                       !- U-Factor Times Area Value {W/K}
  4.54855087247776e-05,                   !- Maximum Water Flow Rate {m3/s}
  {2e9051f6-a8c2-46fe-b945-cc7520ef8fd2}, !- Water Inlet Node Name
  {ffe82da0-2d69-42af-a08a-3e9020b00806}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2079.54287628636,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {574c28d5-6d10-4002-b2a6-bdc676229240}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {019123ed-bd42-4079-8174-af801f464bf3}, !- Inlet Port
  {2e9051f6-a8c2-46fe-b945-cc7520ef8fd2}; !- Outlet Port

OS:Connection,
  {019123ed-bd42-4079-8174-af801f464bf3}, !- Handle
  {1f61326b-35d8-43fb-b595-b6a17811fcae}, !- Source Object
  12,                                     !- Outlet Port
  {574c28d5-6d10-4002-b2a6-bdc676229240}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5d07490-294f-4e1c-9147-f7995b536dbc}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ffe82da0-2d69-42af-a08a-3e9020b00806}, !- Inlet Port
  {e4ed3c48-44b9-40d4-8535-0c6e970fcd16}; !- Outlet Port

OS:Connection,
  {2e9051f6-a8c2-46fe-b945-cc7520ef8fd2}, !- Handle
  {574c28d5-6d10-4002-b2a6-bdc676229240}, !- Source Object
  3,                                      !- Outlet Port
  {126f1100-5d14-4e42-9d75-bfe9cf9f7f03}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ffe82da0-2d69-42af-a08a-3e9020b00806}, !- Handle
  {126f1100-5d14-4e42-9d75-bfe9cf9f7f03}, !- Source Object
  6,                                      !- Outlet Port
  {a5d07490-294f-4e1c-9147-f7995b536dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ed3c48-44b9-40d4-8535-0c6e970fcd16}, !- Handle
  {a5d07490-294f-4e1c-9147-f7995b536dbc}, !- Source Object
  3,                                      !- Outlet Port
  {5ea1170e-9c40-4916-adb7-90be9713df3c}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4c58b948-2951-4042-9f49-509e3211bc85}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Reheat Coil Controller, !- Name
  {126f1100-5d14-4e42-9d75-bfe9cf9f7f03}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b119e0ab-4441-4088-a74d-870062cea5e4}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground VAV Terminal, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  {dcb812a0-9d60-4253-8c48-913f4f41c5bb}, !- Air Inlet Node Name
  0.34059745423375,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.102179236270125,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {126f1100-5d14-4e42-9d75-bfe9cf9f7f03}, !- Reheat Coil Name
  4.54855087247776e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14835242-f02d-401c-8571-7c34f41dfae8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00993700541686359,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bf8c8ad6-181e-44a6-a6b5-d17dd55f0e0d}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {14835242-f02d-401c-8571-7c34f41dfae8}, !- Inlet Port
  {410f96c4-5f64-4d59-b96b-47d6681b927c}; !- Outlet Port

OS:Node,
  {e8e92c32-9dec-4bd5-bedd-5be530db6c06}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground Return Air Node, !- Name
  {616fd24f-b402-4d33-8433-dd70035624d6}, !- Inlet Port
  {7b280df3-baf8-443d-ab7d-710bb437f461}; !- Outlet Port

OS:Connection,
  {410f96c4-5f64-4d59-b96b-47d6681b927c}, !- Handle
  {bf8c8ad6-181e-44a6-a6b5-d17dd55f0e0d}, !- Source Object
  3,                                      !- Outlet Port
  {268522b7-452b-4f30-bad8-2ab7649a66fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616fd24f-b402-4d33-8433-dd70035624d6}, !- Handle
  {2ef4a32e-0a3f-4232-a99a-19c4914c322a}, !- Source Object
  2,                                      !- Outlet Port
  {e8e92c32-9dec-4bd5-bedd-5be530db6c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b280df3-baf8-443d-ab7d-710bb437f461}, !- Handle
  {e8e92c32-9dec-4bd5-bedd-5be530db6c06}, !- Source Object
  3,                                      !- Outlet Port
  {a7f80510-864e-49b1-925d-6495d7b72d90}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a6225771-319a-46fd-9cff-7bbdcff6b105}, !- Handle
  Zone FullServiceRestaurant Kitchen B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {880aa76b-4871-411d-92fc-09dbc541211d}, !- Inlet Port
  {dcb812a0-9d60-4253-8c48-913f4f41c5bb}; !- Outlet Port

OS:Connection,
  {880aa76b-4871-411d-92fc-09dbc541211d}, !- Handle
  {de27e179-f682-4dff-a5fd-42c3f5a31a57}, !- Source Object
  10,                                     !- Outlet Port
  {a6225771-319a-46fd-9cff-7bbdcff6b105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb812a0-9d60-4253-8c48-913f4f41c5bb}, !- Handle
  {a6225771-319a-46fd-9cff-7bbdcff6b105}, !- Source Object
  3,                                      !- Outlet Port
  {b119e0ab-4441-4088-a74d-870062cea5e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14835242-f02d-401c-8571-7c34f41dfae8}, !- Handle
  {b119e0ab-4441-4088-a74d-870062cea5e4}, !- Source Object
  12,                                     !- Outlet Port
  {bf8c8ad6-181e-44a6-a6b5-d17dd55f0e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6418c2a1-5c5a-42af-a5d7-155fc3e3dfb7}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Reheat Coil, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  203.213383525414,                       !- U-Factor Times Area Value {W/K}
  0.000189068010499995,                   !- Maximum Water Flow Rate {m3/s}
  {feda7673-a4b6-4824-a697-12fc5a37e4a8}, !- Water Inlet Node Name
  {bbcedd8f-0864-4c43-b39c-e7d226456321}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8643.96255844718,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d97ebc30-d339-4516-85cb-ed85cf653189}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c61d2f46-65a5-455d-a601-2bb20cfedd10}, !- Inlet Port
  {feda7673-a4b6-4824-a697-12fc5a37e4a8}; !- Outlet Port

OS:Connection,
  {c61d2f46-65a5-455d-a601-2bb20cfedd10}, !- Handle
  {1f61326b-35d8-43fb-b595-b6a17811fcae}, !- Source Object
  13,                                     !- Outlet Port
  {d97ebc30-d339-4516-85cb-ed85cf653189}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6787a2d2-8d83-4992-8962-f03afdfbfe05}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {bbcedd8f-0864-4c43-b39c-e7d226456321}, !- Inlet Port
  {db632d34-932f-475c-a858-d392aa029368}; !- Outlet Port

OS:Connection,
  {feda7673-a4b6-4824-a697-12fc5a37e4a8}, !- Handle
  {d97ebc30-d339-4516-85cb-ed85cf653189}, !- Source Object
  3,                                      !- Outlet Port
  {6418c2a1-5c5a-42af-a5d7-155fc3e3dfb7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bbcedd8f-0864-4c43-b39c-e7d226456321}, !- Handle
  {6418c2a1-5c5a-42af-a5d7-155fc3e3dfb7}, !- Source Object
  6,                                      !- Outlet Port
  {6787a2d2-8d83-4992-8962-f03afdfbfe05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db632d34-932f-475c-a858-d392aa029368}, !- Handle
  {6787a2d2-8d83-4992-8962-f03afdfbfe05}, !- Source Object
  3,                                      !- Outlet Port
  {5ea1170e-9c40-4916-adb7-90be9713df3c}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {06d95780-f8d9-4923-b93e-325d46e3cbc0}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Reheat Coil Controller, !- Name
  {6418c2a1-5c5a-42af-a5d7-155fc3e3dfb7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b1566910-6822-4c4d-9f6d-afd60472149c}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground VAV Terminal, !- Name
  {9363e836-3b2c-4db5-9efa-1df925603274}, !- Availability Schedule Name
  {04521674-3a46-4928-9988-4c7c438aeab7}, !- Air Inlet Node Name
  0.231145295401082,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0693435886203246,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6418c2a1-5c5a-42af-a5d7-155fc3e3dfb7}, !- Reheat Coil Name
  0.000189068010499995,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7f0d6833-45af-4fa6-af09-ce8c8c5be959}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0039247670721535,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1951df8f-a59d-45e2-a704-1caf84ec95d7}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7f0d6833-45af-4fa6-af09-ce8c8c5be959}, !- Inlet Port
  {cce73a6e-30e1-4fed-86c2-9422e97ab697}; !- Outlet Port

OS:Node,
  {5823fc8c-ac9c-455b-b687-efe645fe847b}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground Return Air Node, !- Name
  {7c88a749-b6ed-4393-bbbb-2c3454e83ff8}, !- Inlet Port
  {987b79a1-dc08-4704-a08a-aa3d016a4402}; !- Outlet Port

OS:Connection,
  {cce73a6e-30e1-4fed-86c2-9422e97ab697}, !- Handle
  {1951df8f-a59d-45e2-a704-1caf84ec95d7}, !- Source Object
  3,                                      !- Outlet Port
  {ddbdb19c-d80d-4793-9018-b5f5ba6e230f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c88a749-b6ed-4393-bbbb-2c3454e83ff8}, !- Handle
  {26bcb32d-054a-4b81-961e-7a56b8e3c61d}, !- Source Object
  2,                                      !- Outlet Port
  {5823fc8c-ac9c-455b-b687-efe645fe847b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {987b79a1-dc08-4704-a08a-aa3d016a4402}, !- Handle
  {5823fc8c-ac9c-455b-b687-efe645fe847b}, !- Source Object
  3,                                      !- Outlet Port
  {a7f80510-864e-49b1-925d-6495d7b72d90}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {282b6581-5426-46ac-8406-9c177f7f9859}, !- Handle
  Zone FullServiceRestaurant Kitchen C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {dc36cc54-5fda-426b-9511-acc537952790}, !- Inlet Port
  {04521674-3a46-4928-9988-4c7c438aeab7}; !- Outlet Port

OS:Connection,
  {dc36cc54-5fda-426b-9511-acc537952790}, !- Handle
  {de27e179-f682-4dff-a5fd-42c3f5a31a57}, !- Source Object
  11,                                     !- Outlet Port
  {282b6581-5426-46ac-8406-9c177f7f9859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04521674-3a46-4928-9988-4c7c438aeab7}, !- Handle
  {282b6581-5426-46ac-8406-9c177f7f9859}, !- Source Object
  3,                                      !- Outlet Port
  {b1566910-6822-4c4d-9f6d-afd60472149c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f0d6833-45af-4fa6-af09-ce8c8c5be959}, !- Handle
  {b1566910-6822-4c4d-9f6d-afd60472149c}, !- Source Object
  12,                                     !- Outlet Port
  {1951df8f-a59d-45e2-a704-1caf84ec95d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a37c9c08-7798-474c-9d1d-bc786a53f4fb}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {8f0d974d-04b0-42e0-a875-a8922fa66c79}, !- Schedule Type Limits Name
  {d1ce5eb1-a34d-444a-a7d7-b6c6d957d168}, !- Default Day Schedule Name
  {e34fc509-ed84-496c-9827-7f93e2fa0bc9}, !- Summer Design Day Schedule Name
  {743ec2d5-0b00-4a91-8c71-f8dc9c4484ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1ce5eb1-a34d-444a-a7d7-b6c6d957d168}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {8f0d974d-04b0-42e0-a875-a8922fa66c79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4e9782d4-d564-4ad1-80b9-8a3233899e80}, !- Handle
  {a37c9c08-7798-474c-9d1d-bc786a53f4fb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  150.25920000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:10:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:10:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {743ec2d5-0b00-4a91-8c71-f8dc9c4484ef}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {8f0d974d-04b0-42e0-a875-a8922fa66c79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e34fc509-ed84-496c-9827-7f93e2fa0bc9}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {8f0d974d-04b0-42e0-a875-a8922fa66c79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8ce27d75-a58d-4abe-9e2b-f8911249de15}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {a37c9c08-7798-474c-9d1d-bc786a53f4fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7a2284b9-591f-4312-83b3-7dd21d593eda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a2284b9-591f-4312-83b3-7dd21d593eda}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {8f0d974d-04b0-42e0-a875-a8922fa66c79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {752b707d-fed3-453b-bd10-08f5c05b058d}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {a37c9c08-7798-474c-9d1d-bc786a53f4fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {716db899-e935-40f6-bde8-9fba2c25f4db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {716db899-e935-40f6-bde8-9fba2c25f4db}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {8f0d974d-04b0-42e0-a875-a8922fa66c79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {a552735a-4d3b-44e0-9a7b-a017b85ce111}, !- Handle
  Building Default Schedule Set,          !- Name
  {a37c9c08-7798-474c-9d1d-bc786a53f4fb}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {0945eb37-0ce3-45c0-a576-aa1e228bd7d0}, !- Handle
  {23955de1-94c1-4676-b19a-0e261f6b15b4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:AdditionalProperties,
  {1ed62af3-82a2-4c6c-a343-85fb63d40217}, !- Handle
  {ccc940ac-81fb-494c-abbb-3c4c5896e1b8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {67c0c31d-7f02-4faa-b8f0-f9bd46b10cd2}, !- Handle
  {42894667-74fc-40cb-9289-44dd27f0f480}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {44552c83-c53e-471a-b8dc-817713d9c4f8}, !- Handle
  {b0d6dda7-b806-4e05-82f0-5a3d8cdc69f1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {60a9ff13-4ec4-4319-9d5f-6db336c32aff}, !- Handle
  {9ca6e01c-0ee6-4843-bdb9-fd66436936f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4b6c44f1-b6dd-44b7-8ccf-5d9a543b6ba8}, !- Handle
  {414e19d9-6e68-4406-8480-4a7783a46dc3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.054188 | hoo_end + 1.5 ~ 0.037372 | hoo_end + 2.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 4.0 ~ 0.61103 | mid - 3.0 ~ 0.611674 | mid - 2.0 ~ 0.587884 | mid - 1.0 ~ 0.567806 | mid ~ 0.559581 | mid + 1.0 ~ 0.557142 | mid + 2.0 ~ 0.582069 | mid + 3.0 ~ 0.580131 | mid + 4.0 ~ 0.560065 | hoo_end - 3.5 ~ 0.525069 | hoo_end - 2.5 ~ 0.468523 | hoo_end - 1.5 ~ 0.380344 | hoo_end - 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2b4a5870-6505-49ac-8a14-dd294a2db605}, !- Handle
  {26308248-d9e6-46aa-a039-95c96ca429c4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05113 | hoo_end + 1.5 ~ 0.036094 | hoo_end + 2.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 4.0 ~ 0.522401 | mid - 3.0 ~ 0.534863 | mid - 2.0 ~ 0.528583 | mid - 1.0 ~ 0.537839 | mid ~ 0.534183 | mid + 1.0 ~ 0.537422 | mid + 2.0 ~ 0.547466 | mid + 3.0 ~ 0.545909 | mid + 4.0 ~ 0.524621 | hoo_end - 3.5 ~ 0.482984 | hoo_end - 2.5 ~ 0.414776 | hoo_end - 1.5 ~ 0.252882 | hoo_end - 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {53625871-f114-4914-8fd0-1164e7e3c7ed}, !- Handle
  {c17b643f-e3f5-4453-bced-cf062f47e604}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {fb56b41e-c56a-412f-9916-461bf2ebfa44}, !- Handle
  {184154af-e2b0-4c7a-8a90-e8b0b0b54d97}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.2 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.3 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.3 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.35 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.65 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.35 | hoo_end - 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dbcc62b5-3b1d-4568-8c50-650e588d9984}, !- Handle
  {b3bb3a9b-8912-4a9c-b0df-768d2c94578c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.5 | mid - 1.0 ~ 0.35 | mid ~ 0.3 | mid + 2.0 ~ 0.3 | mid + 3.0 ~ 0.7 | mid + 4.0 ~ 0.9 | hoo_end - 3.5 ~ 0.7 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.55 | hoo_end - 0.5 ~ 0.35, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {431837d1-055a-4cc6-a08d-d2918fa2e0c6}, !- Handle
  {e3de5909-9686-4eb3-8f22-c710a498784a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.4 | hoo_start + 2.5 ~ 0.4 | hoo_start + 3.5 ~ 0.2 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.8 | mid - 2.0 ~ 0.7 | mid - 1.0 ~ 0.4 | mid ~ 0.2 | mid + 1.0 ~ 0.25 | mid + 2.0 ~ 0.5 | mid + 3.0 ~ 0.8 | hoo_end - 3.5 ~ 0.8 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.35 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {579efc04-e6a0-41c7-84e7-1ebb0ff19a3f}, !- Handle
  {14bef86e-5692-427d-b42a-4972fa0674d9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {2d9f426c-0982-400c-b634-1b5e3cb2f5ae}, !- Handle
  {92a13053-6b55-4eac-bdfe-d6d9dc076680}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a960af85-8cdc-498f-a5eb-4f7808a2e951}, !- Handle
  {59542814-04f8-4359-bfbe-f1d2a4a72d45}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.29999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {3cd6bb19-2462-4f10-a616-597df7ea7fda}, !- Handle
  {aa432e2b-e582-426f-a2bf-472385c65296}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.02 | hoo_start - 2.5 ~ 0.02 | hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.15 | hoo_start + 3.5 ~ 0.25 | mid - 3.0 ~ 0.25 | mid - 2.0 ~ 0.2 | mid - 1.0 ~ 0.15 | mid ~ 0.2 | mid + 1.0 ~ 0.3 | mid + 2.5 ~ 0.3 | hoo_end - 4.0 ~ 0.2 | hoo_end - 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.15 | hoo_end - 1.5 ~ 0.1 | hoo_end - 0.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4de4a98b-3adc-432f-8a98-e042e6c27196}, !- Handle
  {388913aa-1c97-4bad-8bb1-16e304eb97ee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d3d96f1e-5137-4fc8-b776-43e791934e26}, !- Handle
  {b5c36a8f-9db0-4718-b1b0-38e32ddb1999}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {345f0437-2ee9-4ca0-80bc-6ce82f1833ee}, !- Handle
  {6832f4e6-2931-42cf-a740-e4c4f8249901}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {302dea8d-dc57-4ddb-a2c8-f2ea219d30b2}, !- Handle
  {0d57636c-f44e-4fd2-a2ae-5e2f5def912e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {9dc38603-515b-41c8-8cd3-39afb45ddaa7}, !- Handle
  {1058eb62-2e01-4884-91e1-b20325aa131b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7bcbd654-5349-4e63-b003-d29a17fb96e0}, !- Handle
  {25d0aad1-e099-4e68-a50f-807bb7ee23cb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19;                                     !- Feature Value 3

OS:AdditionalProperties,
  {6fe4fd14-390f-403b-a8a2-19017374a3a3}, !- Handle
  {9c42364c-bf1a-49c5-b478-96fee8b9e7b7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2e95ac54-7210-40d8-8075-182eb860390d}, !- Handle
  {07e4dd03-ea04-4dfc-8d9d-82e7e107231b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {66c2ee98-da11-4ff2-8a02-b73b227b9c30}, !- Handle
  {63279dad-7c5e-4870-846c-b1b48f751755}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d1a334f2-8d10-4be0-a9fb-c055007a7b55}, !- Handle
  {893fde4d-ea26-40a1-997f-4ee014eedfa2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.93371031750929101;                    !- Feature Value 3

OS:AdditionalProperties,
  {d6b35520-d800-487f-951b-f754214a0d49}, !- Handle
  {2ae58a2e-c937-4ee6-bfed-7286326b2349}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c1af85a5-bfca-4ae1-9bfd-ca6514ce64e2}, !- Handle
  {7eeaff08-7a5c-4b58-85d0-70910bbfb764}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 1.0 ~ val_clg ~ val_flr | hoo_start - 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eb612a25-c7aa-48a8-9fc9-2e7b7301c2ed}, !- Handle
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {b36a7a5a-b6d8-48c8-b5f7-39e7c5d7e3f4}, !- Handle
  {74201bb5-7f61-4a5d-be1b-8ea9837e188a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fe4050fe-af1f-4650-a03b-4c3713c3ddef}, !- Handle
  {18dca7c6-07b1-41fb-abd8-58dd153e0fac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1c7947f6-44db-4b8d-96da-70a6bf6476e6}, !- Handle
  {31b049e6-ad62-4fd5-9f88-0fee7128692b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {88c51c1b-3e2f-4a67-ba69-786587f96409}, !- Handle
  {49a974b4-3251-4b09-8bd2-bb7bfbcb0fd0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7b1110ce-2906-44c3-9581-d59fe44a003e}, !- Handle
  {b8bf3db2-ad19-4e72-9e75-d12cc54bf8ea}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {eb2c9ccf-8519-4447-bca3-e3f084d11915}, !- Handle
  {cf42de55-e47f-48b3-ab5f-a8fe2d24a725}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.15 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.45 | mid - 4.0 ~ 0.5 | mid - 3.0 ~ 0.5 | mid - 2.0 ~ 0.45 | mid - 1.0 ~ 0.4 | mid ~ 0.4 | mid + 1.0 ~ 0.35 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.55 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f1cf0ac9-9531-4aa7-b4c9-080d874e1861}, !- Handle
  {1ab441e6-346c-41bf-a917-3777fe2d4683}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.15 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.55 | hoo_start + 2.5 ~ 0.45 | hoo_start + 3.5 ~ 0.4 | mid - 4.0 ~ 0.45 | mid - 3.0 ~ 0.4 | mid - 2.0 ~ 0.35 | mid - 1.0 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.55 | mid + 4.0 ~ 0.6 | hoo_end - 3.5 ~ 0.5 | hoo_end - 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {60975b0a-c371-4e08-999a-fa0beec8f6af}, !- Handle
  {b2aee94e-7c8e-49da-966b-a0129e15ce9c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.0 | hoo_start - 3.0 ~ 0.0 | hoo_start + 1.0 ~ 0.15 | hoo_start + 2.0 ~ 0.15 | hoo_start + 4.0 ~ 0.5 | mid - 2.5 ~ 0.4 | mid - 0.5 ~ 0.3 | mid + 1.0 ~ 0.3 | mid + 2.0 ~ 0.4 | mid + 3.0 ~ 0.5 | mid + 4.0 ~ 0.5 | hoo_end - 3.5 ~ 0.4 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {dbb37fb1-4471-4d30-8023-6736b4a92f99}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0, !- Name
  {23955de1-94c1-4676-b19a-0e261f6b15b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bb10095-8d12-4b98-b5f7-53f1c081caec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {1bb10095-8d12-4b98-b5f7-53f1c081caec}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.312560560119314,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.263674451449644,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.229624244703995,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.195574037958346,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.161523831212697,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.127473624467048,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.111963017284072,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0964524101010965,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0809418029181205,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0654311957351447,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0586859867388585,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0519407777425723,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0451955687462862,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.03845035975,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0421217419597035,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0457931241694069,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0494645063791104,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0531358885888138,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.056352378500144,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0595688684114742,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0627853583228044,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0660018482341347,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0746237265150536,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0832456047959726,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0918674830768915,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.100489361357811,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.139505411776864,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.178521462195917,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.21753751261497,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.256553563034023,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.301897721853488,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.347241880672953,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.392586039492418,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.437930198311884,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.477417121687581,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.516904045063278,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.556390968438976,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.595877891814673,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.621680981998981,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.647484072183289,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.673287162367597,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.699090252551905,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.709898697991699,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.720707143431493,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.731515588871288,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.742324034311082,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.743554504741717,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.744784975172351,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.746015445602986,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.74724591603362,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.747702769843974,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.748159623654328,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.748616477464683,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.749073331275037,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.749223137566644,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.749372943858251,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.749522750149858,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.749672556441466,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.749247094304054,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.748821632166643,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.748396170029232,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.747970707891821,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.748094386815342,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.748218065738863,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.748341744662384,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.748465423585906,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.748307501208946,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.748149578831987,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.747991656455027,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.747833734078068,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.753024255660766,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.758214777243464,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.763405298826162,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768595820408861,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768698664056646,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.76880150770443,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768904351352215,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.767158637751678,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.765310080503356,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.763461523255034,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.761612966006712,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.753747178631961,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.74588139125721,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.738015603882459,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.730149816507708,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.707758963089181,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.685368109670653,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.662977256252125,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.640586402833598,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.595244523657279,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.549902644480961,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.504560765304642,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.459218886128324,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.410332777458654,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.361446668788984;                      !- Value Until Time 96

OS:AdditionalProperties,
  {a486f732-efe6-4bd5-b37d-0b759be8099f}, !- Handle
  {1bb10095-8d12-4b98-b5f7-53f1c081caec}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d37682cd-1a88-47ab-a26b-7449db7d57bf}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1, !- Name
  {23955de1-94c1-4676-b19a-0e261f6b15b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f12505a2-c415-43d6-a8f5-35ae7c2bb9b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {f12505a2-c415-43d6-a8f5-35ae7c2bb9b4}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.312560560119314,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.263674451449644,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.229624244703995,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.195574037958346,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.161523831212697,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.127473624467048,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.111963017284072,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0964524101010965,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0809418029181205,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0654311957351447,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0586859867388585,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0519407777425723,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0451955687462862,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.03845035975,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0421217419597035,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0457931241694069,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0494645063791104,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0531358885888138,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.056352378500144,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0595688684114742,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0627853583228044,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0660018482341347,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0746237265150536,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0832456047959726,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0918674830768915,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.100489361357811,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.139505411776864,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.178521462195917,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.21753751261497,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.256553563034023,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.301897721853488,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.347241880672953,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.392586039492418,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.437930198311884,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.477417121687581,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.516904045063278,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.556390968438976,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.595877891814673,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.621680981998981,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.647484072183289,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.673287162367597,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.699090252551905,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.709898697991699,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.720707143431493,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.731515588871288,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.742324034311082,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.743554504741717,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.744784975172351,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.746015445602986,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.74724591603362,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.747702769843974,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.748159623654328,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.748616477464683,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.749073331275037,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.749223137566644,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.749372943858251,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.749522750149858,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.749672556441466,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.749247094304054,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.748821632166643,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.748396170029232,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.747970707891821,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.748094386815342,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.748218065738863,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.748341744662384,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.748465423585906,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.748307501208946,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.748149578831987,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.747991656455027,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.747833734078068,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.753024255660766,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.758214777243464,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.763405298826162,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768595820408861,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768698664056646,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.76880150770443,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768904351352215,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.767158637751678,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.765310080503356,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.763461523255034,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.761612966006712,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.753747178631961,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.74588139125721,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.738015603882459,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.730149816507708,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.707758963089181,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.685368109670653,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.662977256252125,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.640586402833598,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.595244523657279,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.549902644480961,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.504560765304642,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.459218886128324,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.410332777458654,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.361446668788984;                      !- Value Until Time 96

OS:AdditionalProperties,
  {f9d82528-bfaf-4d06-9192-f95b7cf1277d}, !- Handle
  {f12505a2-c415-43d6-a8f5-35ae7c2bb9b4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {cf2b3bf4-a084-4ef9-ae15-494a7572ac58}, !- Handle
  autogen FullServiceRestaurant Activity 0, !- Name
  {14bef86e-5692-427d-b42a-4972fa0674d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a28c316d-ee69-4466-9bbc-675b2b383ddf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {a28c316d-ee69-4466-9bbc-675b2b383ddf}, !- Handle
  autogen FullServiceRestaurant Activity 0_day_sch, !- Name
  {967cab5e-ca03-4160-a39f-e30f1203ca57}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {fdb18081-c2da-4c38-bb29-b98b2a06364f}, !- Handle
  {a28c316d-ee69-4466-9bbc-675b2b383ddf}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b9fd4b9b-f313-4260-a585-e2e9f7233bda}, !- Handle
  autogen FullServiceRestaurant Activity 1, !- Name
  {14bef86e-5692-427d-b42a-4972fa0674d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb0ea557-d441-43a2-ab4d-84f79605ee62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {cb0ea557-d441-43a2-ab4d-84f79605ee62}, !- Handle
  autogen FullServiceRestaurant Activity 1_day_sch, !- Name
  {967cab5e-ca03-4160-a39f-e30f1203ca57}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {051b81ed-55ec-4d9d-b1f1-e90d7eb4abcd}, !- Handle
  {cb0ea557-d441-43a2-ab4d-84f79605ee62}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fa4b9cdf-8f5a-4ab6-973a-26af0223f949}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0, !- Name
  {0d57636c-f44e-4fd2-a2ae-5e2f5def912e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f137696f-7f5d-49b4-ab79-84c5915dd443}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {f137696f-7f5d-49b4-ab79-84c5915dd443}, !- Handle
  autogen FullServiceRestaurant ClgSetp 0_day_sch, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:AdditionalProperties,
  {f44e08bd-0ae2-4cc4-a8d7-b23600a66ab8}, !- Handle
  {f137696f-7f5d-49b4-ab79-84c5915dd443}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {31e6abe5-5605-4271-a41d-7496c1b56436}, !- Handle
  autogen FullServiceRestaurant ClgSetp 1, !- Name
  {0d57636c-f44e-4fd2-a2ae-5e2f5def912e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f9763c4-d639-469e-a507-3b8192b7bb55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {0f9763c4-d639-469e-a507-3b8192b7bb55}, !- Handle
  autogen FullServiceRestaurant ClgSetp 1_day_sch, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
