  22.2222222222223,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:AdditionalProperties,
  {9f47c203-53cb-440c-a3db-9da5394ee70e}, !- Handle
  {0f9763c4-d639-469e-a507-3b8192b7bb55}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d551e1b2-eecc-44d7-9b1f-ea3fbdaa6ee1}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0, !- Name
  {07e4dd03-ea04-4dfc-8d9d-82e7e107231b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2f17d85-303c-433e-a889-2e46a68ed72f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {f2f17d85-303c-433e-a889-2e46a68ed72f}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 0_day_sch, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:AdditionalProperties,
  {9811b9fb-5374-4fea-b573-c8c1cc667b15}, !- Handle
  {f2f17d85-303c-433e-a889-2e46a68ed72f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9483362a-09ca-47bc-ba96-7b3a9c9e0d7d}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 1, !- Name
  {07e4dd03-ea04-4dfc-8d9d-82e7e107231b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d5c15f1-0791-4af6-aa81-8858bb497054}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {1d5c15f1-0791-4af6-aa81-8858bb497054}, !- Handle
  autogen FullServiceRestaurant ClgSetp Kitchen 1_day_sch, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:AdditionalProperties,
  {1b8b9448-9a0f-4285-8117-4f172a7bbc0e}, !- Handle
  {1d5c15f1-0791-4af6-aa81-8858bb497054}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_flr ~ val_clg | 5.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {62cb63a4-8ed6-4ef8-b1cc-eecd8b342f6b}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1, !- Name
  {59542814-04f8-4359-bfbe-f1d2a4a72d45}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69ffe001-bbf4-492e-b2f4-61f42885b4a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {69ffe001-bbf4-492e-b2f4-61f42885b4a8}, !- Handle
  autogen FullServiceRestaurant Gas Equip 1_day_sch, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:AdditionalProperties,
  {9ef4c6ce-ff64-4050-ada3-2c0606ee6ec3}, !- Handle
  {69ffe001-bbf4-492e-b2f4-61f42885b4a8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.02 | 4.5 ~ 0.02 | 5.5 ~ 0.05 | 6.5 ~ 0.1 | 7.5 ~ 0.15 | 8.5 ~ 0.2 | 9.5 ~ 0.15 | 10.5 ~ 0.25 | 12.5 ~ 0.25 | 13.5 ~ 0.2 | 14.5 ~ 0.15 | 15.5 ~ 0.2 | 16.5 ~ 0.3 | 18.0 ~ 0.3 | 20.0 ~ 0.2 | 20.5 ~ 0.2 | 21.5 ~ 0.15 | 22.5 ~ 0.1 | 23.5 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {27ab1372-fa5c-4e29-bb17-0c263e8f12ab}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0, !- Name
  {b5c36a8f-9db0-4718-b1b0-38e32ddb1999}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fc2d826-16ca-4c3b-bd03-eaf03ccd8256}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {3fc2d826-16ca-4c3b-bd03-eaf03ccd8256}, !- Handle
  autogen FullServiceRestaurant HtgSetp 0_day_sch, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {d941f59a-9206-475a-ad18-46266d16b746}, !- Handle
  {3fc2d826-16ca-4c3b-bd03-eaf03ccd8256}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {175eac63-70e3-4292-845d-4974b6f93606}, !- Handle
  autogen FullServiceRestaurant HtgSetp 1, !- Name
  {b5c36a8f-9db0-4718-b1b0-38e32ddb1999}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9eb34cc5-266d-4784-b037-61c1b05cd55c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {9eb34cc5-266d-4784-b037-61c1b05cd55c}, !- Handle
  autogen FullServiceRestaurant HtgSetp 1_day_sch, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {d0003f4c-0319-4d5d-8e11-210ba36600f8}, !- Handle
  {9eb34cc5-266d-4784-b037-61c1b05cd55c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1bbb4088-afca-49a6-bd9f-25523896a47c}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0, !- Name
  {25d0aad1-e099-4e68-a50f-807bb7ee23cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40affec1-92c4-4637-b00f-b218a183bf3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {40affec1-92c4-4637-b00f-b218a183bf3c}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 0_day_sch, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {d30532ff-a9c8-40cf-a6c9-3355bd79ba64}, !- Handle
  {40affec1-92c4-4637-b00f-b218a183bf3c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {14f9a770-f10c-4e28-ada1-615b932b5f08}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 1, !- Name
  {25d0aad1-e099-4e68-a50f-807bb7ee23cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8223a94-a59f-470e-afac-9fe320615efa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {f8223a94-a59f-470e-afac-9fe320615efa}, !- Handle
  autogen FullServiceRestaurant HtgSetp Kitchen 1_day_sch, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.5555555555556;                       !- Value Until Time 3

OS:AdditionalProperties,
  {93f7a16d-5116-4812-9fe0-4fbae737ddf8}, !- Handle
  {f8223a94-a59f-470e-afac-9fe320615efa}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {aa18e67d-ca3d-43d7-b7a8-410f1b980199}, !- Handle
  autogen Schedule Rule 12 1,             !- Name
  {893fde4d-ea26-40a1-997f-4ee014eedfa2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70a17a41-f570-488d-80d2-4b6e6e817c22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {70a17a41-f570-488d-80d2-4b6e6e817c22}, !- Handle
  autogen Schedule Rule 12 1_day_sch,     !- Name
  {fe7d5635-475b-440a-9692-520c56e2eebf}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:AdditionalProperties,
  {4664861f-52ed-4864-ba3c-7ebb8aa28c10}, !- Handle
  {70a17a41-f570-488d-80d2-4b6e6e817c22}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  1.0 ~ val_clg ~ val_flr | 5.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1e329682-b693-4d42-99a2-415cbcca08be}, !- Handle
  autogen Schedule Rule 11 1,             !- Name
  {ef6487ed-6e89-4115-973f-b11dab71cd01}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5ff42f91-bcce-4d9c-86c6-e6699bd8296f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {5ff42f91-bcce-4d9c-86c6-e6699bd8296f}, !- Handle
  autogen Schedule Rule 11 1_day_sch,     !- Name
  {8f0d974d-04b0-42e0-a875-a8922fa66c79}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:AdditionalProperties,
  {2841ea8f-8ca8-40e2-9a39-2b0087a1438e}, !- Handle
  {5ff42f91-bcce-4d9c-86c6-e6699bd8296f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ val_flr ~ val_clg | 24.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a8277147-1964-49d3-a344-531127d1a598}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {31b049e6-ad62-4fd5-9f88-0fee7128692b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc0e13b2-f964-4039-8bbc-b006d4d6e2b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {dc0e13b2-f964-4039-8bbc-b006d4d6e2b0}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {dd6b71e3-e841-4cdd-ad43-8314d8c68664}, !- Handle
  {dc0e13b2-f964-4039-8bbc-b006d4d6e2b0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0da4c34f-8185-44c0-9f85-c7196cb53325}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {31b049e6-ad62-4fd5-9f88-0fee7128692b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0021653f-4bf8-4a73-a546-29207076ddba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {0021653f-4bf8-4a73-a546-29207076ddba}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {18651501-0f74-47f0-bf8c-1d2ce68dfea6}, !- Handle
  {0021653f-4bf8-4a73-a546-29207076ddba}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {29d03513-ce5d-49c2-b848-2c7d506d48a6}, !- Handle
  9 Zone PVAV Occ Sch,                    !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  {0d09be2f-6398-4bb7-a963-035627d4ef69}, !- Default Day Schedule Name
  {5aa44a40-a5da-4f2c-809c-bd6eb8abdcfe}, !- Summer Design Day Schedule Name
  {ffa54320-2489-4d35-a878-6416042d2a3b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d09be2f-6398-4bb7-a963-035627d4ef69}, !- Handle
  9 Zone PVAV Occ Sch Default,            !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d3e3b817-bd88-4b76-bbb1-0354bb4506ab}, !- Handle
  {29d03513-ce5d-49c2-b848-2c7d506d48a6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  150.25920000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:10:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:10:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ffa54320-2489-4d35-a878-6416042d2a3b}, !- Handle
  9 Zone PVAV Occ Sch Winter Design Day,  !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5aa44a40-a5da-4f2c-809c-bd6eb8abdcfe}, !- Handle
  9 Zone PVAV Occ Sch Summer Design Day,  !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6aa5891a-54b9-4b93-89c4-5cf6159fbb0a}, !- Handle
  9 Zone PVAV Occ Sch Saturday Rule,      !- Name
  {29d03513-ce5d-49c2-b848-2c7d506d48a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0db06ae6-4306-4841-8136-8fa954a8c688}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0db06ae6-4306-4841-8136-8fa954a8c688}, !- Handle
  9 Zone PVAV Occ Sch Saturday,           !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94ee79b0-a3a5-4abc-898c-61fc3274016a}, !- Handle
  9 Zone PVAV Occ Sch Sunday Rule,        !- Name
  {29d03513-ce5d-49c2-b848-2c7d506d48a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e16e7d3e-59ee-4961-877d-4bd6e23cf3ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e16e7d3e-59ee-4961-877d-4bd6e23cf3ab}, !- Handle
  9 Zone PVAV Occ Sch Sunday,             !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {edb5fa34-e7f6-4e59-8124-875dc9d6919b}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {cf8d3159-590f-4e55-a7d6-e6727e48dfac}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d9344ab-aadd-4526-b5a8-7eab06991bec}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {11cd858d-41dc-4f25-b620-5f2bfef2d52f}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {51b65b97-5cf3-48af-b059-6eadedd23525}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e42e0e81-928d-47a0-adcb-ff29d93b8993}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {fdfb8f73-0657-4245-a0d6-c3af871809a6}, !- Handle
  {c157f8c4-d95a-4b37-b52d-a63a11f2b7b6}; !- Object Name

OS:Material,
  {955fae5b-8fc6-41b4-85aa-455a7bcadb00}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {92339fa3-1b00-482a-8152-2b7069d25289}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {955fae5b-8fc6-41b4-85aa-455a7bcadb00}; !- Layer 1

OS:InternalMass:Definition,
  {07d80fff-0633-4c70-921f-cb7be544a17f}, !- Handle
  Internal Mass Definition 2,             !- Name
  {92339fa3-1b00-482a-8152-2b7069d25289}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5d1df1a0-5f3e-4ca9-a51c-14b52a06062e}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground Mass, !- Name
  {07d80fff-0633-4c70-921f-cb7be544a17f}, !- Internal Mass Definition Name
  {cc0a8bf4-d22a-4edf-b4fe-0e3ddd680f24}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bcb37914-465e-4123-98e9-9f7212e3d6c7}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground Mass, !- Name
  {07d80fff-0633-4c70-921f-cb7be544a17f}, !- Internal Mass Definition Name
  {eb154d4b-2d93-4138-b4e4-3c29482d0f1a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eeecf68f-f5ec-41e1-8722-029302116196}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground Mass, !- Name
  {07d80fff-0633-4c70-921f-cb7be544a17f}, !- Internal Mass Definition Name
  {1d1b4598-4801-4281-b63b-07759392179e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0525fe22-8ea2-436f-a287-3e61d4244f77}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground Mass, !- Name
  {07d80fff-0633-4c70-921f-cb7be544a17f}, !- Internal Mass Definition Name
  {4db031af-9e37-4f42-8102-e63d2d350285}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fa82fcfe-dbb3-405e-8f01-457d341fe0c9}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground Mass, !- Name
  {07d80fff-0633-4c70-921f-cb7be544a17f}, !- Internal Mass Definition Name
  {6f976576-7d7b-4f4f-a4f2-bd600cea12e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d39f3f6f-eafe-4c7e-b094-de1de3f4adb2}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground Mass, !- Name
  {07d80fff-0633-4c70-921f-cb7be544a17f}, !- Internal Mass Definition Name
  {0e876ad1-b5bb-4278-ac52-9620805b75b5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e27b17e-af5d-4dca-9726-34d496cf0d56}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground Mass, !- Name
  {07d80fff-0633-4c70-921f-cb7be544a17f}, !- Internal Mass Definition Name
  {193a8e73-6107-495f-aa79-b86026809c70}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e46f9e3-3d30-4914-88e1-e0cbc423b8e5}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground Mass, !- Name
  {07d80fff-0633-4c70-921f-cb7be544a17f}, !- Internal Mass Definition Name
  {56a95438-feb6-47ec-87dc-81b983c7dc9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b936e530-87ae-4315-8ea0-7392adeb8f90}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground Mass, !- Name
  {07d80fff-0633-4c70-921f-cb7be544a17f}, !- Internal Mass Definition Name
  {86ef9ba3-a338-4bd6-8571-95c025af0593}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {be978b42-3307-40bd-83f9-1d41d349ea02}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {29ccd623-dd1e-4ad9-a28e-eb21222896a3}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {b758b9b0-f45a-4f7c-b1e8-7333d5d0cd48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b758b9b0-f45a-4f7c-b1e8-7333d5d0cd48}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:SetpointManager:Warmest,
  {12495497-d355-497f-810a-386dbb2dd595}, !- Handle
  9 Zone PVAV SAT Warmest Reset,          !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {a36a443a-ee8f-42eb-a06b-ee8d404f2bac}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {2c240724-bc7d-4e61-9ea7-f8f97efa5bd3}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3981c10a-faef-453a-a7c3-96526cdc2beb}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {cee92cf9-d1a0-4876-aa49-023e1ed0794f}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  29,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c767ec8d-59e3-4c46-8a04-499279603e64}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {0d0fe1e7-5f47-48b1-ad26-87989c9fe999}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7c582184-5d57-41b2-ae2e-3ca0849134f4}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {2459c1d6-b5a4-4c00-9828-b0780d99d368}, !- Handle
  {afb51dd6-6952-49d2-9bf9-4df16867863b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_family_dining,              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_family_dining;             !- Feature Value 2

OS:AdditionalProperties,
  {70b387b5-9ea6-43df-8de4-b89afa23d496}, !- Handle
  {872a054c-825b-443c-8566-d74741da00e4}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:Lights:Definition,
  {0891d25c-6a9a-4c3b-98c6-3a6d1193534c}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.72172480149204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {77e3591b-d172-4eaf-ab2d-88881e5a7218}, !- Handle
  {0891d25c-6a9a-4c3b-98c6-3a6d1193534c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3123a71e-b4ab-44ce-91ca-6502337aa6e3}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {0891d25c-6a9a-4c3b-98c6-3a6d1193534c}, !- Lights Definition Name
  {afb51dd6-6952-49d2-9bf9-4df16867863b}, !- Space or SpaceType Name
  {590362ef-447b-4771-8e3e-1088a41a835b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {64b3b73a-5678-49e3-ae50-16dd8ec32cf9}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.492038917205406,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1fe34166-713f-4b71-bdb3-4abe4ccd4c6a}, !- Handle
  {64b3b73a-5678-49e3-ae50-16dd8ec32cf9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {1b25528b-efa8-4ff8-86af-dfa2707205aa}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {64b3b73a-5678-49e3-ae50-16dd8ec32cf9}, !- Lights Definition Name
  {afb51dd6-6952-49d2-9bf9-4df16867863b}, !- Space or SpaceType Name
  {590362ef-447b-4771-8e3e-1088a41a835b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ab58e45e-3e5f-4515-826a-8fb1f6a98066}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.12155929141197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bf964de7-eac6-4531-a47a-2523cc7a6d17}, !- Handle
  {ab58e45e-3e5f-4515-826a-8fb1f6a98066}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {564b951a-a75d-4f67-b8e3-403244483e5a}, !- Handle
  FullServiceRestaurant Dining - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {ab58e45e-3e5f-4515-826a-8fb1f6a98066}, !- Lights Definition Name
  {afb51dd6-6952-49d2-9bf9-4df16867863b}, !- Space or SpaceType Name
  {590362ef-447b-4771-8e3e-1088a41a835b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8307e8d4-600c-4b52-a75c-df22c433a5fe}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.49916098407353,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6bddc7f5-a5e2-4a3d-a100-9c18e3774a40}, !- Handle
  {8307e8d4-600c-4b52-a75c-df22c433a5fe}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {fa8fec1a-da52-4088-9514-7d77a2372d61}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {8307e8d4-600c-4b52-a75c-df22c433a5fe}, !- Lights Definition Name
  {872a054c-825b-443c-8566-d74741da00e4}, !- Space or SpaceType Name
  {590362ef-447b-4771-8e3e-1088a41a835b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {0f695f82-4ab2-4f7d-bcb4-4f07f5be241f}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.63527275950563,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f1b44791-276d-470c-a42d-c9c587a055ca}, !- Handle
  {0f695f82-4ab2-4f7d-bcb4-4f07f5be241f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {963405fe-9f3f-483f-9d64-a6c754a4c4e4}, !- Handle
  FullServiceRestaurant Kitchen - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {0f695f82-4ab2-4f7d-bcb4-4f07f5be241f}, !- Lights Definition Name
  {872a054c-825b-443c-8566-d74741da00e4}, !- Space or SpaceType Name
  {590362ef-447b-4771-8e3e-1088a41a835b}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {590362ef-447b-4771-8e3e-1088a41a835b}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  {393f2015-293d-4523-af74-8b63185ed72b}, !- Default Day Schedule Name
  {ba0de1a1-ee2c-4619-ae4b-abef91f77949}, !- Summer Design Day Schedule Name
  {4319292d-57e0-4c67-a7cf-9d1baa7ac7cc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e56e3475-e130-4dc5-843c-43f38bfbdd29}, !- Handle
  {590362ef-447b-4771-8e3e-1088a41a835b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.256335596,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.76900719500000003;                    !- Feature Value 3

OS:Schedule:Day,
  {393f2015-293d-4523-af74-8b63185ed72b}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Default 1, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.312560560119314,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.263674451449644,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.229624244703995,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.195574037958346,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.161523831212697,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.127473624467048,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.111963017284072,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0964524101010965,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0809418029181205,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0654311957351447,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0586859867388585,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0519407777425723,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0451955687462862,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.03845035975,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0421217419597035,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0457931241694069,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0494645063791104,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0531358885888138,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.056352378500144,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0595688684114742,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0627853583228044,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0660018482341347,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0746237265150536,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0832456047959726,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0918674830768915,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.100489361357811,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.139505411776864,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.178521462195917,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.21753751261497,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.256553563034023,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.301897721853488,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.347241880672953,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.392586039492418,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.437930198311884,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.477417121687581,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.516904045063278,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.556390968438976,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.595877891814673,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.621680981998981,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.647484072183289,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.673287162367597,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.699090252551905,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.709898697991699,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.720707143431493,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.731515588871288,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.742324034311082,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.743554504741717,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.744784975172351,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.746015445602986,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.74724591603362,                       !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.747702769843974,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.748159623654328,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.748616477464683,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.749073331275037,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.749223137566644,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.749372943858251,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.749522750149858,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.749672556441466,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.749247094304054,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.748821632166643,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.748396170029232,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.747970707891821,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.748094386815342,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.748218065738863,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.748341744662384,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.748465423585906,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.748307501208946,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.748149578831987,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.747991656455027,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.747833734078068,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.753024255660766,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.758214777243464,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.763405298826162,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768595820408861,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768698664056646,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.76880150770443,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768904351352215,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.767158637751678,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.765310080503356,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.763461523255034,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.761612966006712,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.753747178631961,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.74588139125721,                       !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.738015603882459,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.730149816507708,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.707758963089181,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.685368109670653,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.662977256252125,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.640586402833598,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.595244523657279,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.549902644480961,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.504560765304642,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.459218886128324,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.410332777458654,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.361446668788984;                      !- Value Until Time 96

OS:AdditionalProperties,
  {c260fd96-b603-45b0-b159-ef40690c63e6}, !- Handle
  {393f2015-293d-4523-af74-8b63185ed72b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {ba0de1a1-ee2c-4619-ae4b-abef91f77949}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4319292d-57e0-4c67-a7cf-9d1baa7ac7cc}, !- Handle
  FoodService_Restaurant BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5015dce-18cf-411c-b9a5-9bafa6e3a419}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0 1, !- Name
  {590362ef-447b-4771-8e3e-1088a41a835b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bb10095-8d12-4b98-b5f7-53f1c081caec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {d7dacaa5-87a9-4ddb-a4e7-f7881e23e502}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 0_day_sch 1, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:AdditionalProperties,
  {4f561d3f-4479-44d3-a651-0767fa352c61}, !- Handle
  {d7dacaa5-87a9-4ddb-a4e7-f7881e23e502}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2abaacc0-f51b-44e7-afec-777aa5639959}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 2, !- Name
  {590362ef-447b-4771-8e3e-1088a41a835b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f12505a2-c415-43d6-a8f5-35ae7c2bb9b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {1af81e9c-c93f-4dd5-9950-3d7391ae14ce}, !- Handle
  autogen FoodService_Restaurant BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.44869368225,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.414387632,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.39049274375,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3665978555,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.34270296725,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.318808079,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3079234395,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2970388,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2861541605,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.275269521,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.27053603975,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2658025585,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.26106907725,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.256335596,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.25891200525,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2614884145,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26406482375,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.266641233,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2688984195,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.271155606,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2734127925,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.275669979,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2817204215,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.287770864,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2938213065,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.299871749,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.32725144075,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3546311325,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.38201082425,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.409390516,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.44121098675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4730314575,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.50485192825,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.536672399,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.564382528,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.592092657,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.619802786,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.647512915,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.6656203515,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.683727788,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.7018352245,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.719942661,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.727527537,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.735112413,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.742697289,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.750282165,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.75114565325,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.7520091415,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.75287262975,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.753736118,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.75405671725,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.7543773165,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.75469791575,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.755018515,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.75512364225,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.7552287695,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.75533389675,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.755439024,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.755140454,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.754841884,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.754543314,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.754244744,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.75433153625,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.7544183285,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.75450512075,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.754591913,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.75448109025,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.7543702675,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.75425944475,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.754148622,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.75779109425,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7614335665,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.76507603875,                          !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.768718511,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.768790682,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.768862853,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.768935024,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.769007195,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.7677099615,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.766412728,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.7651154945,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.763818261,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.75829840875,                          !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.7527785565,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.74725870425,                          !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.741738852,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.72602596825,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.7103130845,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.69460020075,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.678887317,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.647068446,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.615249575,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.583430704,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.551611833,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.51730578275,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4829997325;                           !- Value Until Time 96

OS:AdditionalProperties,
  {abb32a19-fc64-4870-a0ed-b278bca1a388}, !- Handle
  {1af81e9c-c93f-4dd5-9950-3d7391ae14ce}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.414387632 | 1.5 ~ 0.318808079 | 2.5 ~ 0.275269521 | 3.5 ~ 0.256335596 | 4.5 ~ 0.266641233 | 5.5 ~ 0.275669979 | 6.5 ~ 0.299871749 | 7.5 ~ 0.409390516 | 8.5 ~ 0.536672399 | 9.5 ~ 0.647512915 | 10.5 ~ 0.719942661 | 11.5 ~ 0.750282165 | 12.5 ~ 0.753736118 | 13.5 ~ 0.755018515 | 14.5 ~ 0.755439024 | 15.5 ~ 0.754244744 | 16.5 ~ 0.754591913 | 17.5 ~ 0.754148622 | 18.5 ~ 0.768718511 | 19.5 ~ 0.769007195 | 20.5 ~ 0.763818261 | 21.5 ~ 0.741738852 | 22.5 ~ 0.678887317 | 23.5 ~ 0.551611833, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {2887227f-e3b2-46d2-8202-37fc50448575}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  {732c5866-5cd6-4810-9a84-c09079dd78dc}, !- Default Day Schedule Name
  {1acbff1d-fc65-4af7-ab8a-ddb36d003104}, !- Summer Design Day Schedule Name
  {68c51ada-17c0-48b0-9301-b9d38c77312c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f8f3a84a-4557-4f58-8767-dc7b678ff431}, !- Handle
  {2887227f-e3b2-46d2-8202-37fc50448575}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.031635999999999997,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.63570599999999999;                    !- Feature Value 3

OS:Schedule:Day,
  {732c5866-5cd6-4810-9a84-c09079dd78dc}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Default 1, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00439685551225966,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00879371102451933,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0131905665367789,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0175874220490385,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0219842775612982,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0263811330735579,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0307779885858174,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0351748440980771,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0395716996103367,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0621032108582285,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0846347221061202,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.107166233354012,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.129697744601904,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.135759001849447,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.141820259096989,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.147881516344532,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.153942773592075,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.159114370729698,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.164285967867321,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.169457565004943,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.174629162142566,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.193567539716573,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.21250591729058,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.231444294864587,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.250382672438594,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.281676526504856,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.312970380571118,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.344264234637381,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.375558088703643,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.397558934809918,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.419559780916193,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.441560627022469,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.463561473128744,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.470599419569432,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.47763736601012,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.484675312450807,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.491713258891495,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.511146923931011,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.520863756450769,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.524170330948181,                      !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.527476905445593,                      !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.530783479943005,                      !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.534090054440416,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.532423765895741,                      !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.530757477351065,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.52909118880639,                       !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.527424900261714,                      !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.529880818537115,                      !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.532336736812516,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.534792655087917,                      !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.537248573363317,                      !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.536278517484443,                      !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.535308461605568,                      !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.534338405726693,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.533368349847818,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.534227762044666,                      !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.535087174241514,                      !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.535946586438361,                      !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.536805998635209,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.539470998976407,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.542135999317605,                      !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.544800999658802,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.547466,                               !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.547052877187252,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.546639754374503,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.546226631561755,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.545813508749006,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.540165108981641,                      !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.534516709214276,                      !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.528868309446911,                      !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.523219909679546,                      !- Value Until Time 72
  18,                                     !- Hour 73
  7,                                      !- Minute 73
  0.493759503677568,                      !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.47902930067658,                       !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.460931496686893,                      !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.442833692697206,                      !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.42473588870752,                       !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.406638084717833,                      !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.363682333499409,                      !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.320726582280984,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.277770831062559,                      !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.234815079844135,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.19617310556191,                       !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.157531131279685,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.11888915699746,                       !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.0802471827152356,                     !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.065357780171762,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.0504683776282884,                     !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0355789750848148,                     !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.0206895725413411,                     !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.0167000320066689,                     !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.0127104914719966,                     !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.00872095093732432,                    !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.00473141040265204,                    !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.00354855780198902,                    !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.00236570520132602,                    !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.00118285260066302;                    !- Value Until Time 97

OS:AdditionalProperties,
  {227054f0-57b2-46aa-a8b0-bf3cc48ef9c5}, !- Handle
  {732c5866-5cd6-4810-9a84-c09079dd78dc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.05113 | hoo_end + 1.5 ~ 0.036094 | hoo_end + 2.5 ~ 0.031636 | hoo_start - 3.5 ~ 0.068921 | hoo_start - 2.5 ~ 0.153839 | hoo_start - 1.5 ~ 0.176683 | hoo_start - 0.5 ~ 0.196174 | hoo_start + 0.5 ~ 0.26755 | hoo_start + 1.5 ~ 0.385492 | hoo_start + 2.5 ~ 0.46841 | hoo_start + 3.5 ~ 0.494935 | mid - 4.0 ~ 0.522401 | mid - 3.0 ~ 0.534863 | mid - 2.0 ~ 0.528583 | mid - 1.0 ~ 0.537839 | mid ~ 0.534183 | mid + 1.0 ~ 0.537422 | mid + 2.0 ~ 0.547466 | mid + 3.0 ~ 0.545909 | mid + 4.0 ~ 0.524621 | hoo_end - 3.5 ~ 0.482984 | hoo_end - 2.5 ~ 0.414776 | hoo_end - 1.5 ~ 0.252882 | hoo_end - 0.5 ~ 0.107246, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {1acbff1d-fc65-4af7-ab8a-ddb36d003104}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68c51ada-17c0-48b0-9301-b9d38c77312c}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be7019ec-b014-4da9-95d7-2366841c54cd}, !- Handle
  Schedule Rule 15,                       !- Name
  {2887227f-e3b2-46d2-8202-37fc50448575}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0d6dda7-b806-4e05-82f0-5a3d8cdc69f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9af5e0b-24f8-41be-8671-2a4d9eb022a8}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.043394,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0409105,                              !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.038427,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0359435,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.03346,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0343523571428571,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0352447142857143,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0361370714285714,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0370294285714286,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0379217857142857,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0388141428571429,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0397065,                              !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0405988571428572,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0414912142857143,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0423835714285714,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0432759285714286,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0441682857142857,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0450606428571429,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.045953,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0468453571428571,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0477377142857143,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0486300714285714,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0495224285714286,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0504147857142857,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0513071428571429,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0521995,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0530918571428571,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0539842142857143,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0548765714285714,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0557689285714286,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0566612857142857,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0575536428571429,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.058446,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.07696275,                             !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0954795,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.11399625,                             !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.132513,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1395825,                              !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.146652,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1537215,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.160791,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.16369975,                             !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.1666085,                              !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.16951725,                             !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.172426,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.18618125,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1999365,                              !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.21369175,                             !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.227447,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.3253795,                              !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.423312,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.5212445,                              !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.619177,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.62009725,                             !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.6210175,                              !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.62193775,                             !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.622858,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6196915,                              !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.616525,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.6133585,                              !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.610192,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.60441025,                             !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.5986285,                              !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.59284675,                             !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.587065,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.58243,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.577795,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.57316,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.568525,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.563963,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.559401,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.554839,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.550277,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.531538,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.512799,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.49406,                                !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.475321,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.458107,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.440893,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.423679,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.406465,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.36588225,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.3252995,                              !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.28471675,                             !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.244134,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.2092625,                              !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.174391,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.1395195,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.104648,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.10155725,                             !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0984665,                              !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.09537575,                             !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.092285,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.08006225,                             !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0678395,                              !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.05561675;                             !- Value Until Time 96

OS:AdditionalProperties,
  {c81a801e-4262-4482-8724-ee2c5227e7d9}, !- Handle
  {b9af5e0b-24f8-41be-8671-2a4d9eb022a8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092285 | hoo_end + 1.5 ~ 0.043394 | hoo_end + 2.5 ~ 0.03346 | hoo_start - 3.5 ~ 0.058446 | hoo_start - 2.5 ~ 0.132513 | hoo_start - 1.5 ~ 0.160791 | hoo_start - 0.5 ~ 0.172426 | hoo_start + 0.5 ~ 0.227447 | hoo_start + 1.5 ~ 0.36526 | hoo_start + 2.5 ~ 0.490505 | hoo_start + 3.5 ~ 0.576626 | mid - 4.0 ~ 0.619177 | mid - 3.0 ~ 0.622858 | mid - 2.0 ~ 0.610192 | mid - 1.0 ~ 0.587065 | mid ~ 0.568525 | mid + 1.0 ~ 0.550277 | mid + 2.0 ~ 0.55004 | mid + 3.0 ~ 0.538843 | mid + 4.0 ~ 0.514044 | hoo_end - 3.5 ~ 0.475321 | hoo_end - 2.5 ~ 0.406465 | hoo_end - 1.5 ~ 0.244134 | hoo_end - 0.5 ~ 0.104648, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {5887c1e4-0bff-42a1-8a1f-12ce90487d36}, !- Handle
  Schedule Rule 16,                       !- Name
  {2887227f-e3b2-46d2-8202-37fc50448575}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ca6e01c-0ee6-4843-bdb9-fd66436936f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d3d91f4-d67f-40ba-a56b-703ae60ee308}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.04213,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0401675,                              !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.038205,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0362425,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.03428,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0353267857142857,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0363735714285714,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0374203571428571,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0384671428571429,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0395139285714286,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0405607142857143,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0416075,                              !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0426542857142857,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0437010714285714,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0447478571428571,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0457946428571429,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0468414285714286,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0478882142857143,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.048935,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0499817857142857,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0510285714285714,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0520753571428571,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0531221428571429,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0541689285714286,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0552157142857143,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0562625,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0573092857142857,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0583560714285714,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0594028571428571,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0604496428571429,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0614964285714286,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0625432142857143,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.06359,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0842665,                              !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.104943,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1256195,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.146296,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1521955,                              !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.158095,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1639945,                              !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.169894,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.1732385,                              !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.176583,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1799275,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.183272,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.20107875,                             !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2188855,                              !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.23669225,                             !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.254499,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.34808725,                             !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4416755,                              !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.53526375,                             !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.628852,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.6305655,                              !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.632279,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.6339925,                              !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.635706,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.63208825,                             !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.6284705,                              !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.62485275,                             !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.621235,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.615429,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.609623,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.603817,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.598011,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.5928435,                              !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.587676,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.5825085,                              !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.577341,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.5765495,                              !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.575758,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.5749665,                              !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.574175,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5585675,                              !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.54296,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.5273525,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.511745,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.49744025,                             !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.4831355,                              !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.46883075,                             !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.454526,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.43452225,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.4145185,                              !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.39451475,                             !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.374511,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.3363885,                              !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.298266,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2601435,                              !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.222021,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.189675,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.157329,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.124983,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.092637,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.08001025,                             !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0673835,                              !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.05475675;                             !- Value Until Time 96

OS:AdditionalProperties,
  {917247c4-e702-44f8-b091-82975866f01e}, !- Handle
  {0d3d91f4-d67f-40ba-a56b-703ae60ee308}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.092637 | hoo_end + 1.5 ~ 0.04213 | hoo_end + 2.5 ~ 0.03428 | hoo_start - 3.5 ~ 0.06359 | hoo_start - 2.5 ~ 0.146296 | hoo_start - 1.5 ~ 0.169894 | hoo_start - 0.5 ~ 0.183272 | hoo_start + 0.5 ~ 0.254499 | hoo_start + 1.5 ~ 0.405902 | hoo_start + 2.5 ~ 0.502689 | hoo_start + 3.5 ~ 0.586251 | mid - 4.0 ~ 0.628852 | mid - 3.0 ~ 0.635706 | mid - 2.0 ~ 0.621235 | mid - 1.0 ~ 0.598011 | mid ~ 0.577341 | mid + 1.0 ~ 0.574175 | mid + 2.0 ~ 0.57047 | mid + 3.0 ~ 0.563241 | mid + 4.0 ~ 0.544794 | hoo_end - 3.5 ~ 0.511745 | hoo_end - 2.5 ~ 0.454526 | hoo_end - 1.5 ~ 0.374511 | hoo_end - 0.5 ~ 0.222021, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {6bdd22c0-0c95-4311-b196-67f3574c16ac}, !- Handle
  Schedule Rule 17,                       !- Name
  {2887227f-e3b2-46d2-8202-37fc50448575}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {414e19d9-6e68-4406-8480-4a7783a46dc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88c88426-feb7-45fb-8357-1c64ea10c823}, !- Handle
  FoodService_Restaurant BLDG_EQUIP_EndUseData Fri Day 1, !- Name
  {253d0e85-0a1c-4609-b7e7-68f9b2ed3192}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.032852,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0370561111111111,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0412602222222222,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0454643333333333,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0496684444444444,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0538725555555555,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0580766666666667,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0622807777777778,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0664848888888889,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.070689,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.091921,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.113153,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.134385,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.155617,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.16150725,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1673975,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.17328775,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.179178,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.183988,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.188798,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.193608,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.198418,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2159685,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.233519,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.2510695,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.26862,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.3023825,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.336145,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3699075,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.40367,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.42675275,                             !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4498355,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.47291825,                             !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.496001,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.50990025,                             !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5237995,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.53769875,                             !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.551598,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.591219333333333,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.61103,                                !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.611191,                               !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.611352,                               !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.611513,                               !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.611674,                               !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.6057265,                              !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.599779,                               !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.5938315,                              !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.587884,                               !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.5828645,                              !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.577845,                               !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.5728255,                              !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.567806,                               !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.56574975,                             !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.5636935,                              !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.56163725,                             !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.559581,                               !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.55897125,                             !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.5583615,                              !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.55775175,                             !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.557142,                               !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.56337375,                             !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.5696055,                              !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.57583725,                             !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.582069,                               !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.5815845,                              !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.5811,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.5806155,                              !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.580131,                               !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.5751145,                              !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.570098,                               !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.5650815,                              !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.560065,                               !- Value Until Time 72
  18,                                     !- Hour 73
  7,                                      !- Minute 73
  0.536734333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.525069,                               !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5109325,                              !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.496796,                               !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.4826595,                              !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.468523,                               !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.44647825,                             !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.4244335,                              !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.40238875,                             !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.380344,                               !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.342718,                               !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.305092,                               !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.267466,                               !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.22984,                                !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.185927,                               !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.142014,                               !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.098101,                               !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.054188,                               !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.049984,                               !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.04578,                                !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.041576,                               !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.037372,                               !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.036242,                               !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.035112,                               !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.033982;                               !- Value Until Time 97

OS:AdditionalProperties,
  {0356524f-f6b6-4a53-98db-faf0699655a1}, !- Handle
  {88c88426-feb7-45fb-8357-1c64ea10c823}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0.5 ~ 0.054188 | hoo_end + 1.5 ~ 0.037372 | hoo_end + 2.5 ~ 0.032852 | hoo_start - 3.5 ~ 0.070689 | hoo_start - 2.5 ~ 0.155617 | hoo_start - 1.5 ~ 0.179178 | hoo_start - 0.5 ~ 0.198418 | hoo_start + 0.5 ~ 0.26862 | hoo_start + 1.5 ~ 0.40367 | hoo_start + 2.5 ~ 0.496001 | hoo_start + 3.5 ~ 0.551598 | mid - 4.0 ~ 0.61103 | mid - 3.0 ~ 0.611674 | mid - 2.0 ~ 0.587884 | mid - 1.0 ~ 0.567806 | mid ~ 0.559581 | mid + 1.0 ~ 0.557142 | mid + 2.0 ~ 0.582069 | mid + 3.0 ~ 0.580131 | mid + 4.0 ~ 0.560065 | hoo_end - 3.5 ~ 0.525069 | hoo_end - 2.5 ~ 0.468523 | hoo_end - 1.5 ~ 0.380344 | hoo_end - 0.5 ~ 0.22984, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {9172e511-4188-4e85-8527-675a414fa3bd}, !- Handle
  9 Zone PVAV_night_ventcycle_schedule,   !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {5041c201-0260-4408-bfd3-da100f503ee9}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  {301dbfcc-1f25-4658-b20c-569627ad564c}, !- Default Day Schedule Name
  {050c3469-f6b0-4a88-a9e3-ff650d82469f}, !- Summer Design Day Schedule Name
  {af97ff03-20b0-475b-916a-223eb7327e64}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {90b98ede-b54d-4c75-b51b-0ba67a4d6e4d}, !- Handle
  {5041c201-0260-4408-bfd3-da100f503ee9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  150.25920000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:10:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:10:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {301dbfcc-1f25-4658-b20c-569627ad564c}, !- Handle
  9 Zone PVAV Occ Sch Default 1,          !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {050c3469-f6b0-4a88-a9e3-ff650d82469f}, !- Handle
  9 Zone PVAV Occ Sch Summer Design Day 1, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af97ff03-20b0-475b-916a-223eb7327e64}, !- Handle
  9 Zone PVAV Occ Sch Winter Design Day 1, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3ee2a5e-c856-4b09-b528-f15bf620691d}, !- Handle
  9 Zone PVAV Occ Sch Sunday Rule 1,      !- Name
  {5041c201-0260-4408-bfd3-da100f503ee9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48ee8e6d-a96b-40f0-9ff9-9054ff86dfb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48ee8e6d-a96b-40f0-9ff9-9054ff86dfb6}, !- Handle
  9 Zone PVAV Occ Sch Sunday 1,           !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c37faf8e-71cc-4ccf-ae0c-03c31fcf9b6b}, !- Handle
  9 Zone PVAV Occ Sch Saturday Rule 1,    !- Name
  {5041c201-0260-4408-bfd3-da100f503ee9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49197b13-c914-48c2-a6f8-ab2c38e0da71}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49197b13-c914-48c2-a6f8-ab2c38e0da71}, !- Handle
  9 Zone PVAV Occ Sch Saturday 1,         !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {38b288d2-7ace-4ac3-9e22-3fc81aa8640c}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  {14b4daab-b980-4d3f-990a-73543ba849d9}, !- Default Day Schedule Name
  {1c976343-20ca-4210-8738-c7fc14e5e169}, !- Summer Design Day Schedule Name
  {b8e8b89c-c8ff-4ba6-b03b-d686353a07c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14b4daab-b980-4d3f-990a-73543ba849d9}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8313d2ff-7d32-4151-9fd8-f57fc01b344d}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c976343-20ca-4210-8738-c7fc14e5e169}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {581c76f3-fc00-43da-90c1-a67dfe18d35d}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8e8b89c-c8ff-4ba6-b03b-d686353a07c7}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af2f077e-d744-47b1-89dc-d0699a2d0f3c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {22ace43d-d606-4956-ac42-dc57ed269b75}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {38b288d2-7ace-4ac3-9e22-3fc81aa8640c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3e54e25b-7158-4339-8c3f-d632f8f1d158}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {3e54e25b-7158-4339-8c3f-d632f8f1d158}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {563590c0-52f7-4979-88b6-dceed63d0019}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a1eb03c2-6db8-4969-bcac-e7b886782349}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {38b288d2-7ace-4ac3-9e22-3fc81aa8640c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9852f4a1-7a8b-46c4-b1fc-14dbefb50032}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {9852f4a1-7a8b-46c4-b1fc-14dbefb50032}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {b00235eb-3175-4357-abd7-d56b44f1546e}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground HVAC On Infiltration, !- Name
  {cc0a8bf4-d22a-4edf-b4fe-0e3ddd680f24}, !- Space or SpaceType Name
  {5041c201-0260-4408-bfd3-da100f503ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d66a50f-2e3b-447f-afd2-758eb40d64d6}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Ground HVAC Off Infiltration, !- Name
  {cc0a8bf4-d22a-4edf-b4fe-0e3ddd680f24}, !- Space or SpaceType Name
  {38b288d2-7ace-4ac3-9e22-3fc81aa8640c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ab71d35-ef1c-4988-8c8f-cdec911ca81c}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground HVAC On Infiltration, !- Name
  {eb154d4b-2d93-4138-b4e4-3c29482d0f1a}, !- Space or SpaceType Name
  {5041c201-0260-4408-bfd3-da100f503ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b67fc725-f4d6-4118-9e4e-0ad1ffe0b6cd}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Ground HVAC Off Infiltration, !- Name
  {eb154d4b-2d93-4138-b4e4-3c29482d0f1a}, !- Space or SpaceType Name
  {38b288d2-7ace-4ac3-9e22-3fc81aa8640c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57990dc8-671b-4d81-aeb3-8f9b35bffe68}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground HVAC On Infiltration, !- Name
  {1d1b4598-4801-4281-b63b-07759392179e}, !- Space or SpaceType Name
  {5041c201-0260-4408-bfd3-da100f503ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c027254-1835-4b94-b73a-cdcd5966ae0c}, !- Handle
  FullServiceRestaurant Dining B  - Story Ground HVAC Off Infiltration, !- Name
  {1d1b4598-4801-4281-b63b-07759392179e}, !- Space or SpaceType Name
  {38b288d2-7ace-4ac3-9e22-3fc81aa8640c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30f1055a-0657-42a0-8439-bd0d09251ece}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground HVAC On Infiltration, !- Name
  {4db031af-9e37-4f42-8102-e63d2d350285}, !- Space or SpaceType Name
  {5041c201-0260-4408-bfd3-da100f503ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c2d1d07-c715-40b2-a001-b621d4f12df1}, !- Handle
  FullServiceRestaurant Dining C  - Story Ground HVAC Off Infiltration, !- Name
  {4db031af-9e37-4f42-8102-e63d2d350285}, !- Space or SpaceType Name
  {38b288d2-7ace-4ac3-9e22-3fc81aa8640c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e69465e5-5c18-49a7-a3bf-ba71e3dd43ca}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground HVAC On Infiltration, !- Name
  {6f976576-7d7b-4f4f-a4f2-bd600cea12e1}, !- Space or SpaceType Name
  {5041c201-0260-4408-bfd3-da100f503ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a125e836-2f41-471c-968e-555a28687030}, !- Handle
  FullServiceRestaurant Dining A  - Story Ground HVAC Off Infiltration, !- Name
  {6f976576-7d7b-4f4f-a4f2-bd600cea12e1}, !- Space or SpaceType Name
  {38b288d2-7ace-4ac3-9e22-3fc81aa8640c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6df479f-98b1-45ef-a1c5-dc94f87d131b}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground HVAC On Infiltration, !- Name
  {0e876ad1-b5bb-4278-ac52-9620805b75b5}, !- Space or SpaceType Name
  {5041c201-0260-4408-bfd3-da100f503ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b6d8582-051b-49f9-b717-5afedd5b947d}, !- Handle
  FullServiceRestaurant Kitchen B  - Story Ground HVAC Off Infiltration, !- Name
  {0e876ad1-b5bb-4278-ac52-9620805b75b5}, !- Space or SpaceType Name
  {38b288d2-7ace-4ac3-9e22-3fc81aa8640c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2cb2b933-47b0-478f-8f34-29cfb86f6a71}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground HVAC On Infiltration, !- Name
  {193a8e73-6107-495f-aa79-b86026809c70}, !- Space or SpaceType Name
  {5041c201-0260-4408-bfd3-da100f503ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d38330a7-c56e-4de7-a90e-9c3c9d839284}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Ground HVAC Off Infiltration, !- Name
  {193a8e73-6107-495f-aa79-b86026809c70}, !- Space or SpaceType Name
  {38b288d2-7ace-4ac3-9e22-3fc81aa8640c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4261985-deae-46b7-8a13-d1be83fe894f}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground HVAC On Infiltration, !- Name
  {56a95438-feb6-47ec-87dc-81b983c7dc9a}, !- Space or SpaceType Name
  {5041c201-0260-4408-bfd3-da100f503ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22155775-70aa-4124-bc9c-98b4f7b8b2d9}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Ground HVAC Off Infiltration, !- Name
  {56a95438-feb6-47ec-87dc-81b983c7dc9a}, !- Space or SpaceType Name
  {38b288d2-7ace-4ac3-9e22-3fc81aa8640c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a93022cd-4528-4fcf-9bf2-13a8ecbb03b7}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground HVAC On Infiltration, !- Name
  {86ef9ba3-a338-4bd6-8571-95c025af0593}, !- Space or SpaceType Name
  {5041c201-0260-4408-bfd3-da100f503ee9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0164,                                 !- Constant Term Coefficient
  0.0054,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.036;                                  !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de49c1a5-8237-4b97-ae1f-39e9e422c202}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Ground HVAC Off Infiltration, !- Name
  {86ef9ba3-a338-4bd6-8571-95c025af0593}, !- Space or SpaceType Name
  {38b288d2-7ace-4ac3-9e22-3fc81aa8640c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00144648760575058,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.009,                                  !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0471;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {037c2a95-232c-418e-9a17-6aafc640c3de}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {db5f057b-3600-4be4-a0ab-121f09985e15}, !- Handle
  Schedule Day 2,                         !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {eaf95092-4ec2-46d0-9834-bcb689ef3495}, !- Handle
  Schedule Day 3,                         !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {77ca7fc1-49f3-4047-9180-12f1b3576653}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {fa179ff3-e256-4121-b545-ab1b65a75413}, !- Handle
  Schedule Day 5,                         !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {cefd1e91-8395-4887-88d7-561b485b9533}, !- Handle
  Schedule Day 6,                         !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {030b14e7-ebb4-4c20-a7d3-b03e92c4fa8a}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {2dec675a-8e5a-4c3f-9689-eb03ac921484}, !- Handle
  Schedule Day 8,                         !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {d126026e-b985-4e00-84e0-94cd93bf9639}, !- Handle
  Schedule Day 9,                         !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {b8988761-2751-4c13-ac30-56a298c97d72}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {c4f076de-bcaa-4a57-9f41-d2ab82a7aff2}, !- Handle
  Schedule Day 11,                        !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {ca969640-70a8-46ed-9cf6-7a69414522c6}, !- Handle
  Schedule Day 12,                        !- Name
  {cdf663e0-662c-4a8b-b59a-3b4705de1501}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {cd98eee2-4537-4cad-9f85-b31f29e24176}, !- Handle
  electric_broiler_equipment_definition_bldg_quantity=0.7, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7570.5,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.35,                                   !- Fraction Radiant
  0.45;                                   !- Fraction Lost

OS:ElectricEquipment,
  {06145a56-22d5-4a41-a5fc-221e721bdf80}, !- Handle
  electric_broiler_equipment_bldg_quantity=0.7, !- Name
  {cd98eee2-4537-4cad-9f85-b31f29e24176}, !- Electric Equipment Definition Name
  {872a054c-825b-443c-8566-d74741da00e4}, !- Space or SpaceType Name
  {59542814-04f8-4359-bfbe-f1d2a4a72d45}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {ba41dda6-1ef6-4e20-95d8-bfc14cbb9ad9}, !- Handle
  gas_griddle_equipment_definition_bldg_quantity=0.7, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18463.9,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.62;                                   !- Fraction Lost

OS:GasEquipment,
  {771482e0-aa2d-4435-bb45-075a9ca30f69}, !- Handle
  gas_griddle_equipment_bldg_quantity=0.7, !- Name
  {ba41dda6-1ef6-4e20-95d8-bfc14cbb9ad9}, !- Gas Equipment Definition Name
  {872a054c-825b-443c-8566-d74741da00e4}, !- Space or SpaceType Name
  {59542814-04f8-4359-bfbe-f1d2a4a72d45}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ea905886-77c1-4a50-b737-2c84cd1460c8}, !- Handle
  electric_fryer_equipment_definition_bldg_quantity=1.4, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  19612.6,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.36,                                   !- Fraction Radiant
  0.44;                                   !- Fraction Lost

OS:ElectricEquipment,
  {8e5f4dc1-824f-4c01-b780-ca05bf5aa02f}, !- Handle
  electric_fryer_equipment_bldg_quantity=1.4, !- Name
  {ea905886-77c1-4a50-b737-2c84cd1460c8}, !- Electric Equipment Definition Name
  {872a054c-825b-443c-8566-d74741da00e4}, !- Space or SpaceType Name
  {59542814-04f8-4359-bfbe-f1d2a4a72d45}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {305a2b1a-e32d-4445-9521-c4494b01b57a}, !- Handle
  gas_oven_equipment_definition_bldg_quantity=0.7, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  9027.2,                                 !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.08,                                   !- Fraction Radiant
  0.72;                                   !- Fraction Lost

OS:GasEquipment,
  {9422ba5e-d3c9-4af3-801c-1031b9c9e7f0}, !- Handle
  gas_oven_equipment_bldg_quantity=0.7,   !- Name
  {305a2b1a-e32d-4445-9521-c4494b01b57a}, !- Gas Equipment Definition Name
  {872a054c-825b-443c-8566-d74741da00e4}, !- Space or SpaceType Name
  {59542814-04f8-4359-bfbe-f1d2a4a72d45}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {bcd7936d-1ee5-4ad7-a285-018ad0ac6385}, !- Handle
  gas_range_equipment_definition_bldg_quantity=0.7, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  29747.9,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.11,                                   !- Fraction Radiant
  0.69;                                   !- Fraction Lost

OS:GasEquipment,
  {1ccca394-7939-4e25-a5fb-ec657cdc2113}, !- Handle
  gas_range_equipment_bldg_quantity=0.7,  !- Name
  {bcd7936d-1ee5-4ad7-a285-018ad0ac6385}, !- Gas Equipment Definition Name
  {872a054c-825b-443c-8566-d74741da00e4}, !- Space or SpaceType Name
  {59542814-04f8-4359-bfbe-f1d2a4a72d45}, !- Schedule Name
  0.333333333333333,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:WindowMaterial:SimpleGlazingSystem,
  {8415a048-066e-46d7-a3b8-7e7001228b3f}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.579,                                  !- Solar Heat Gain Coefficient
  0.455;                                  !- Visible Transmittance

OS:Construction,
  {7a2d438e-d412-4d06-a1a2-903619c47b18}, !- Handle
  Window U-1.01 SHGC 0.58,                !- Name
  ,                                       !- Surface Rendering Name
  {8415a048-066e-46d7-a3b8-7e7001228b3f}; !- Layer 1

OS:Schedule:Constant,
  {1df0f010-8ebd-4319-a0ec-f1f53795c86f}, !- Handle
  FRAC_OA_MIN_ems_9_Zone_PVAV_OA_Controller, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {31c966ce-7e72-4d50-9018-fa378c582351}, !- Handle
  FRAC_OA_MAX_ems_9_Zone_PVAV_OA_Controller, !- Name
  {ef638293-fd5e-465f-b38b-8a18577ba64a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {c740a7f3-f30c-4210-a62b-2deffe1329c3}, !- Handle
  sch_fraction_oa_min_ems_9_Zone_PVAV_OA_Controller, !- Name
  {1df0f010-8ebd-4319-a0ec-f1f53795c86f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {cc336d04-cb62-4fb1-a25e-8e056b7ad56d}, !- Handle
  sch_fraction_oa_max_ems_9_Zone_PVAV_OA_Controller, !- Name
  {31c966ce-7e72-4d50-9018-fa378c582351}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d20f57c2-17f6-4c4d-99f0-8bcdee868e85}, !- Handle
  DamperStuckOverride,                    !- Name
  IF (DayOfYear >= 91) && (DayOfYear < 121), !- Program Line 1
  SET sch_fraction_oa_min_ems_9_Zone_PVAV_OA_Controller = 0.0, !- Program Line 2
  SET sch_fraction_oa_max_ems_9_Zone_PVAV_OA_Controller = 0.0, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET sch_fraction_oa_min_ems_9_Zone_PVAV_OA_Controller = Null, !- Program Line 5
  SET sch_fraction_oa_max_ems_9_Zone_PVAV_OA_Controller = Null, !- Program Line 6
  ENDIF;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {05a4aceb-d3bb-4f08-9f57-69cab964032b}, !- Handle
  DamperStuckOverrideCallMngr,            !- Name
  AfterPredictorBeforeHVACManagers,       !- EnergyPlus Model Calling Point
  {d20f57c2-17f6-4c4d-99f0-8bcdee868e85}; !- Program Name 1

OS:Output:Variable,
  {2931cd4c-040b-42ba-891f-5f6c2fb16102}, !- Handle
  Output Variable 1,                      !- Name
  FRAC_OA_MIN_ems_9_Zone_PVAV_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {a98d5566-dca0-48b6-8000-72e01d98d576}, !- Handle
  Output Variable 2,                      !- Name
  FRAC_OA_MAX_ems_9_Zone_PVAV_OA_Controller, !- Key Value
  Schedule Value,                         !- Variable Name
  timestep;                               !- Reporting Frequency

