  {bae914e3-e8b1-48b8-9758-4e24389dc86d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c3c1bcc4-d24d-43ac-a4fa-15f4a0eb93ad}, !- Handle
  Default Surface Constructions 2,        !- Name
  {7e79d90d-652c-493e-a2ff-82fb6b205b00}, !- Floor Construction Name
  {e984407a-8fbf-45c3-acba-502d89ff9c9e}, !- Wall Construction Name
  {d016e5bb-507b-4e21-9d21-9b781761aec1}; !- Roof Ceiling Construction Name

OS:Construction,
  {7e79d90d-652c-493e-a2ff-82fb6b205b00}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {dcacfda6-9b77-4f15-82e2-ea0895848494}, !- Layer 1
  {18d52049-85db-4fe4-9c8e-1f424e27bb78}; !- Layer 2

OS:Material,
  {dcacfda6-9b77-4f15-82e2-ea0895848494}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {18d52049-85db-4fe4-9c8e-1f424e27bb78}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a4e56706-f622-4683-8f6f-a808c425c4ca}, !- Handle
  {7e79d90d-652c-493e-a2ff-82fb6b205b00}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e984407a-8fbf-45c3-acba-502d89ff9c9e}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {00071bfd-6870-45be-bbeb-55994ae07996}, !- Layer 1
  {00071bfd-6870-45be-bbeb-55994ae07996}; !- Layer 2

OS:Material,
  {00071bfd-6870-45be-bbeb-55994ae07996}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b069be57-ebd8-43b2-a32a-390af56c68d1}, !- Handle
  {e984407a-8fbf-45c3-acba-502d89ff9c9e}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d016e5bb-507b-4e21-9d21-9b781761aec1}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {18d52049-85db-4fe4-9c8e-1f424e27bb78}, !- Layer 1
  {dcacfda6-9b77-4f15-82e2-ea0895848494}; !- Layer 2

OS:StandardsInformation:Construction,
  {6df9d7e6-e719-46fc-9018-aae4c2528e96}, !- Handle
  {d016e5bb-507b-4e21-9d21-9b781761aec1}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e22234f5-2a3b-4343-a434-6f1bb7c6c546}, !- Handle
  Default Surface Constructions 3,        !- Name
  {059e02e7-415d-4b54-b8c7-2bd867c43e5d}, !- Floor Construction Name
  {15530350-ed26-4ad1-84c7-027088a36832}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {059e02e7-415d-4b54-b8c7-2bd867c43e5d}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {77769c28-82f7-4334-bc22-7434fbcdeb76}, !- Layer 1
  {51534872-6987-45f1-b739-e3b3fd9f85bf}; !- Layer 2

OS:Material:NoMass,
  {8baca5a9-6900-4221-bfa7-303772b76302}, !- Handle
  Typical Insulation R-5.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.911206387285686,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {77769c28-82f7-4334-bc22-7434fbcdeb76}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f91fae92-fd11-4730-88d8-35c5523091fd}, !- Handle
  {059e02e7-415d-4b54-b8c7-2bd867c43e5d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {15530350-ed26-4ad1-84c7-027088a36832}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {f805a343-c940-4139-9c42-42b933ca1c32}; !- Layer 1

OS:Material,
  {f805a343-c940-4139-9c42-42b933ca1c32}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b3a77d0d-ebe4-4fbd-8ab2-44b71c3fa3ec}, !- Handle
  {15530350-ed26-4ad1-84c7-027088a36832}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {16c21517-4a28-4a0d-af37-f42f716ab71c}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {92cfd483-83d1-46b9-af8a-0187641d18d0}, !- Fixed Window Construction Name
  {f04ba8b8-0a66-4167-a789-d7e8703e30f7}, !- Operable Window Construction Name
  {fe6bf83c-15d6-49a2-9969-e966e5ced6dc}, !- Door Construction Name
  {21da6e3b-cf77-4c4d-a4fd-ad6f757c4d25}, !- Glass Door Construction Name
  {450782df-22cd-4d52-ab78-60a42b0c83c3}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {212f305c-13f6-4f70-987a-05ddd00e1d56}, !- Tubular Daylight Dome Construction Name
  {212f305c-13f6-4f70-987a-05ddd00e1d56}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {92cfd483-83d1-46b9-af8a-0187641d18d0}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {c88e2851-1586-40e4-8a84-d6a5793b633c}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c88e2851-1586-40e4-8a84-d6a5793b633c}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {d10205d1-a124-4019-ae68-e1dee91359ea}, !- Handle
  {92cfd483-83d1-46b9-af8a-0187641d18d0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {f04ba8b8-0a66-4167-a789-d7e8703e30f7}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {14c0605b-632f-4172-862d-2ef9db33f9fc}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {14c0605b-632f-4172-862d-2ef9db33f9fc}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {caac6141-fcb3-4023-8317-a917c8e1db96}, !- Handle
  {f04ba8b8-0a66-4167-a789-d7e8703e30f7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {fe6bf83c-15d6-49a2-9969-e966e5ced6dc}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {dc46c258-c8cc-4eb6-9db4-6a35127ab734}, !- Layer 1
  {8baca5a9-6900-4221-bfa7-303772b76302}; !- Layer 2

OS:Material,
  {dc46c258-c8cc-4eb6-9db4-6a35127ab734}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5ebb16fe-920a-40df-bfad-9f4d14f76269}, !- Handle
  {fe6bf83c-15d6-49a2-9969-e966e5ced6dc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21da6e3b-cf77-4c4d-a4fd-ad6f757c4d25}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {4a87bdc4-c0df-4d3a-b024-489a68af91cd}; !- Layer 1

OS:WindowMaterial:Glazing,
  {4a87bdc4-c0df-4d3a-b024-489a68af91cd}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {69068480-bac4-4f04-80f4-94f3a0117f4b}, !- Handle
  {21da6e3b-cf77-4c4d-a4fd-ad6f757c4d25}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {450782df-22cd-4d52-ab78-60a42b0c83c3}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {8baca5a9-6900-4221-bfa7-303772b76302}; !- Layer 1

OS:StandardsInformation:Construction,
  {3f95c56c-61f5-4742-bf91-9435b30078ac}, !- Handle
  {450782df-22cd-4d52-ab78-60a42b0c83c3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {212f305c-13f6-4f70-987a-05ddd00e1d56}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {7de32db4-c587-40ee-a7dd-7687dfeeb05a}; !- Layer 1

OS:WindowMaterial:Glazing,
  {7de32db4-c587-40ee-a7dd-7687dfeeb05a}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {7f57fb25-e2de-4517-8bf8-d8e125836b25}, !- Handle
  {212f305c-13f6-4f70-987a-05ddd00e1d56}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {db68a595-8598-4625-8ef9-a9596af15b4f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {212f305c-13f6-4f70-987a-05ddd00e1d56}, !- Fixed Window Construction Name
  {212f305c-13f6-4f70-987a-05ddd00e1d56}, !- Operable Window Construction Name
  {185e5ba7-3ce9-4632-9fcc-dc4305d528be}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {185e5ba7-3ce9-4632-9fcc-dc4305d528be}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {4b828d06-5b48-4155-a024-1471701677b7}; !- Layer 1

OS:Material,
  {4b828d06-5b48-4155-a024-1471701677b7}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {479ded57-9c17-499e-a30c-b9aa117b0f3d}, !- Handle
  {185e5ba7-3ce9-4632-9fcc-dc4305d528be}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f1464691-cf3b-4943-b0de-a2cbb2d9bca8}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {4b828d06-5b48-4155-a024-1471701677b7}; !- Layer 1

OS:StandardsInformation:Construction,
  {527cddbb-5321-4990-9627-233f5dd47565}, !- Handle
  {f1464691-cf3b-4943-b0de-a2cbb2d9bca8}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b15f905b-2fb8-431a-93c2-896c5ed0f120}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-7.35, !- Name
  ,                                       !- Surface Rendering Name
  {aa0a9e50-8ff5-43f4-9a8e-c8fa175251b2}, !- Layer 1
  {84207e97-a254-4948-a32f-aadbc75321aa}, !- Layer 2
  {8baca5a9-6900-4221-bfa7-303772b76302}, !- Layer 3
  {84207e97-a254-4948-a32f-aadbc75321aa}; !- Layer 4

OS:StandardsInformation:Construction,
  {fa803fcc-c95f-45cc-9eb3-29c4f3c9869c}, !- Handle
  {b15f905b-2fb8-431a-93c2-896c5ed0f120}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Handle
  Always On Discrete,                     !- Name
  {68ae8baf-e373-4136-b979-7d771ca3d57b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {68ae8baf-e373-4136-b979-7d771ca3d57b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {83ab5ad2-3db2-49f6-9427-4c28373ad33b}, !- Handle
  5.4,                                    !- January Ground Temperature {C}
  -2,                                     !- February Ground Temperature {C}
  -14.6,                                  !- March Ground Temperature {C}
  -16.9,                                  !- April Ground Temperature {C}
  -11.5,                                  !- May Ground Temperature {C}
  -6.2,                                   !- June Ground Temperature {C}
  4,                                      !- July Ground Temperature {C}
  13.4,                                   !- August Ground Temperature {C}
  18,                                     !- September Ground Temperature {C}
  19.7,                                   !- October Ground Temperature {C}
  17.9,                                   !- November Ground Temperature {C}
  12.3;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {4accd07a-c4ef-447d-a40e-93a69ecc8518}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {5ed886eb-2f13-4dbe-9cb1-6a431e772c37}, !- Handle
  Parking Areas and Drives,               !- Name
  {4accd07a-c4ef-447d-a40e-93a69ecc8518}, !- Exterior Lights Definition Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  24807.4903745188,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c324560b-f194-4910-bdc3-82963c5f66bf}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {c2984ac2-5433-461a-b29a-7d3e10ea67d6}, !- Handle
  Building Facades,                       !- Name
  {c324560b-f194-4910-bdc3-82963c5f66bf}, !- Exterior Lights Definition Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  10583.0052442584,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {55c938af-bd62-49ae-b725-5b663ead3af7}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f3ef8aba-4b6e-4b84-8bc7-c5971ca425a9}, !- Handle
  Main Entries,                           !- Name
  {55c938af-bd62-49ae-b725-5b663ead3af7}, !- Exterior Lights Definition Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {aa513719-5150-4430-9656-ffe9fe0b5a67}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {6414d3ba-80e4-4d7a-8305-8b2b8b57f58e}, !- Handle
  Other Doors,                            !- Name
  {aa513719-5150-4430-9656-ffe9fe0b5a67}, !- Exterior Lights Definition Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  20.5100000000001,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {3481d71a-3c56-481d-9bf5-7804c3723693}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {ce5babfc-1c3f-4577-9188-700e26adb342}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Handle
  Retail HtgSetp,                         !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  {a8760626-a1ff-4d54-a03e-e0541cbe92f8}, !- Default Day Schedule Name
  {078eefd9-7ec5-4292-9085-9982ab27ffdb}, !- Summer Design Day Schedule Name
  {e1876fcc-b119-439e-b580-3ac45b7a4cb9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8760626-a1ff-4d54-a03e-e0541cbe92f8}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {18a96479-5e35-414f-b723-c4cebb5ebfc0}, !- Handle
  Schedule Rule 10,                       !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c07c301-6054-49a9-83ec-3613979c4ce4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c07c301-6054-49a9-83ec-3613979c4ce4}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ad25754a-d3a7-47de-96fc-58c9919f7d75}, !- Handle
  Schedule Rule 11,                       !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e0927f2-0abd-4281-a5e0-5c81e14f0f6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e0927f2-0abd-4281-a5e0-5c81e14f0f6a}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  19.4444444444445,                       !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.4444444444445;                       !- Value Until Time 3

OS:ScheduleTypeLimits,
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ce5babfc-1c3f-4577-9188-700e26adb342}, !- Handle
  Retail ClgSetp,                         !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  {8fec6bf7-91b3-46fc-bc98-a1726c47f651}, !- Default Day Schedule Name
  {8a0655ee-0a21-4b9e-9e1e-8632aa30fc12}, !- Summer Design Day Schedule Name
  {9776767d-8a8c-4265-9ab9-e8fa0d544312}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fec6bf7-91b3-46fc-bc98-a1726c47f651}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {1835f82d-31ab-4ea0-b3ce-b3e6352f8c6f}, !- Handle
  Schedule Rule 12,                       !- Name
  {ce5babfc-1c3f-4577-9188-700e26adb342}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c555d5c1-e044-4336-be07-9715c85df7a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c555d5c1-e044-4336-be07-9715c85df7a4}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  25.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667;                       !- Value Until Time 3

OS:Schedule:Rule,
  {00cce430-e21b-4830-94fd-be880943b207}, !- Handle
  Schedule Rule 13,                       !- Name
  {ce5babfc-1c3f-4577-9188-700e26adb342}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5021814b-d509-4393-84f1-4f386b856751}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5021814b-d509-4393-84f1-4f386b856751}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  21,                                     !- Hour 2
  15,                                     !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.0000000000001;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {018d04bb-1de7-41c9-8370-c30c20494540}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {ce5babfc-1c3f-4577-9188-700e26adb342}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a742252-719c-442c-9ad5-f7b6ed0bd19a}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {ce5babfc-1c3f-4577-9188-700e26adb342}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba627a4d-d513-46c5-8e55-42da21163596}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {9461cf0f-7474-446e-bf7c-91e78e2f73ed}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9461cf0f-7474-446e-bf7c-91e78e2f73ed}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  {b9f3c10b-e39c-481e-864d-d7a8e2f18127}, !- Default Day Schedule Name
  {dc72489f-ba4e-4f96-9879-e02c29f5d7b2}, !- Summer Design Day Schedule Name
  {b20b6dcb-e011-46f7-a8ec-002818727a00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9f3c10b-e39c-481e-864d-d7a8e2f18127}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b20b6dcb-e011-46f7-a8ec-002818727a00}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {dc72489f-ba4e-4f96-9879-e02c29f5d7b2}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c5ae94b0-8105-4fd6-a55a-af36a6ca79f8}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {9461cf0f-7474-446e-bf7c-91e78e2f73ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45e10be4-1bc5-455e-ba51-9fd0909ede5b}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {9461cf0f-7474-446e-bf7c-91e78e2f73ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d161e513-35cb-4d3d-bb77-3fb15b9c4be5}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {ce5babfc-1c3f-4577-9188-700e26adb342}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d949ba4-ea07-47e1-bfab-d0fd6e071177}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {ce5babfc-1c3f-4577-9188-700e26adb342}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1632e3df-2508-4993-955f-879a2520df75}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {ce5babfc-1c3f-4577-9188-700e26adb342}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e79142c8-96f5-4aa3-a3bf-395f45914117}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {ce5babfc-1c3f-4577-9188-700e26adb342}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f025783-01ea-45d1-9445-e241a2564a7c}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {ce5babfc-1c3f-4577-9188-700e26adb342}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7293c4e8-7d6b-49a6-8d00-d7cb7985731a}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {ce5babfc-1c3f-4577-9188-700e26adb342}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba98fd9c-e0ad-4d15-9734-832db921b44c}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {ce5babfc-1c3f-4577-9188-700e26adb342}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdd5f393-60e7-405f-b0ec-6a9d453a105c}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {ce5babfc-1c3f-4577-9188-700e26adb342}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {346ae11f-5858-465d-a259-06e01c0afc60}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Heating Setpoint Temperature Schedule Name
  {ce5babfc-1c3f-4577-9188-700e26adb342}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {017f007a-dbe3-43ae-921a-38b7279a4937}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {43c8c189-28c9-4921-ae6c-50dc6b1ad80c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00836773676178577,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  1.00412841141429,                       !- Plant Loop Volume {m3}
  {a55b0984-1bf3-4392-bc66-612a41490413}, !- Plant Side Inlet Node Name
  {580a51b9-7d08-4372-ad66-a4b5eb7ada74}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e0a2dcaa-8ad7-4932-a956-25887f96fa83}, !- Demand Side Inlet Node Name
  {3b67778e-a7da-4096-a007-781157f7724f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {caeb9272-2b70-46b9-afca-ba0ff7768246}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Demand Mixer Name
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Demand Splitter Name
  {53ba7429-a995-4188-bf4d-c2f1d7af1932}, !- Supply Mixer Name
  {3c61e4a7-b25a-4e16-bdd3-ced4d0afac66}; !- Supply Splitter Name

OS:Node,
  {75aa4e47-80ac-4b87-80e0-9a48ae20cac8}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {a55b0984-1bf3-4392-bc66-612a41490413}, !- Inlet Port
  {29a999c8-3069-4738-8306-3543afe3aec5}; !- Outlet Port

OS:Node,
  {43c8c189-28c9-4921-ae6c-50dc6b1ad80c}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {770cda0a-d862-47a1-ab19-d2c2d55c8a47}, !- Inlet Port
  {580a51b9-7d08-4372-ad66-a4b5eb7ada74}; !- Outlet Port

OS:Node,
  {1faf0fab-1606-4d7b-9a5d-ccbc71e50922}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {1e5cb494-a55d-44c5-85f0-0806609518d0}, !- Inlet Port
  {67cca4d2-9bca-45da-881a-6564f632c2f9}; !- Outlet Port

OS:Connector:Mixer,
  {53ba7429-a995-4188-bf4d-c2f1d7af1932}, !- Handle
  Connector Mixer 1,                      !- Name
  {ec26283e-837c-4a78-957a-87d948ee033b}, !- Outlet Branch Name
  {16243203-1b08-41a6-b715-7d648239f254}, !- Inlet Branch Name 1
  {108ef188-681b-4453-86f2-aa9fb9ade744}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3c61e4a7-b25a-4e16-bdd3-ced4d0afac66}, !- Handle
  Connector Splitter 1,                   !- Name
  {171c3877-2425-4788-bbc3-ac9144b91baa}, !- Inlet Branch Name
  {1e5cb494-a55d-44c5-85f0-0806609518d0}, !- Outlet Branch Name 1
  {e109673a-272d-4b38-b30a-ca460c68ca53}; !- Outlet Branch Name 2

OS:Connection,
  {a55b0984-1bf3-4392-bc66-612a41490413}, !- Handle
  {017f007a-dbe3-43ae-921a-38b7279a4937}, !- Source Object
  14,                                     !- Outlet Port
  {75aa4e47-80ac-4b87-80e0-9a48ae20cac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e5cb494-a55d-44c5-85f0-0806609518d0}, !- Handle
  {3c61e4a7-b25a-4e16-bdd3-ced4d0afac66}, !- Source Object
  3,                                      !- Outlet Port
  {1faf0fab-1606-4d7b-9a5d-ccbc71e50922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {580a51b9-7d08-4372-ad66-a4b5eb7ada74}, !- Handle
  {43c8c189-28c9-4921-ae6c-50dc6b1ad80c}, !- Source Object
  3,                                      !- Outlet Port
  {017f007a-dbe3-43ae-921a-38b7279a4937}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {cf625d07-b963-4f25-8f94-903985b41ed5}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {e0a2dcaa-8ad7-4932-a956-25887f96fa83}, !- Inlet Port
  {d98e7406-d944-4284-8f72-c2da2cfd778b}; !- Outlet Port

OS:Node,
  {4bff7f52-6add-4b63-80d5-ad87b5387d9d}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {6dae8151-f30a-4abd-8e40-43e7d29eff68}, !- Inlet Port
  {3b67778e-a7da-4096-a007-781157f7724f}; !- Outlet Port

OS:Node,
  {e9ba3919-98e1-4400-9e72-500120969806}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {63a197c4-021a-4522-b345-6f8002308c6c}, !- Inlet Port
  {013fdc75-549b-4465-85ca-486bfcc25e6a}; !- Outlet Port

OS:Connector:Mixer,
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Handle
  Connector Mixer 2,                      !- Name
  {c1a0991d-a642-4b93-a181-5bdb48a068ef}, !- Outlet Branch Name
  {2da17073-b9da-4e8b-89ab-d345f5ae1c0a}, !- Inlet Branch Name 1
  {78e2146c-0330-497b-91d2-5c30bddb6be4}, !- Inlet Branch Name 2
  {384c847d-f4a9-40be-98fe-755c74e64a48}, !- Inlet Branch Name 3
  {e437c3fb-5058-44cc-970d-a563d05cb9fb}, !- Inlet Branch Name 4
  {df5c2efa-dc4f-427c-9b75-02c4bfbf79d6}, !- Inlet Branch Name 5
  {03e16342-8f04-45ea-bc72-4a3bce1162c5}, !- Inlet Branch Name 6
  {aa709ed4-e16e-49e1-8f95-220b0e0ba959}, !- Inlet Branch Name 7
  {aecc0cb2-2c0c-4cab-9a27-b4d08741037e}, !- Inlet Branch Name 8
  {0bcc5aba-70dd-4275-9f5b-b5da18dcdab9}, !- Inlet Branch Name 9
  {fe45a53a-2228-44b5-befb-b720a672929a}, !- Inlet Branch Name 10
  {9d61be50-7c01-4552-953f-3e52af4f2006}, !- Inlet Branch Name 11
  {3226bbb1-4015-4f0d-bc3d-fafbe30a5195}, !- Inlet Branch Name 12
  {162be4d5-adea-454b-8bfc-3b69a43dc2a5}, !- Inlet Branch Name 13
  {147be057-b9b0-4cc6-bf74-ec041293e408}, !- Inlet Branch Name 14
  {abfca763-4f33-45b7-b101-992f1f17f095}, !- Inlet Branch Name 15
  {7d68e22b-9590-4007-a2a4-a9ea39dccc72}, !- Inlet Branch Name 16
  {80ba2b3d-68f3-49c5-b952-4031b9e85cf1}; !- Inlet Branch Name 17

OS:Connector:Splitter,
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Handle
  Connector Splitter 2,                   !- Name
  {7f8a19bb-8418-45c5-a118-95cceea2f9d8}, !- Inlet Branch Name
  {63a197c4-021a-4522-b345-6f8002308c6c}, !- Outlet Branch Name 1
  {ca1ed488-943a-4be1-91c2-cc3fc983cbee}, !- Outlet Branch Name 2
  {00434427-d39b-4f7e-a99c-872cef19322a}, !- Outlet Branch Name 3
  {45e6c000-1fca-4a07-8d62-c1e0e62de108}, !- Outlet Branch Name 4
  {e6a1b15a-79fe-48cb-b524-584353d8f698}, !- Outlet Branch Name 5
  {f1d63242-0212-4765-8451-dfe05542edd3}, !- Outlet Branch Name 6
  {b90e4ef2-bc1c-4d33-8752-60cde1288f3f}, !- Outlet Branch Name 7
  {7f4cadab-0ab4-48cb-9dc8-3598a4960096}, !- Outlet Branch Name 8
  {686746e9-d03b-4e38-89a7-e774cec644a1}, !- Outlet Branch Name 9
  {bd4bc5f4-c15a-4b2a-9745-3d9b8d7566dc}, !- Outlet Branch Name 10
  {559eb348-e88f-4fbf-ad33-136f0417991e}, !- Outlet Branch Name 11
  {ab7c1aef-2940-4d3f-8b55-5c2ff53c7134}, !- Outlet Branch Name 12
  {f5f00fdb-3452-42ca-a633-86453951a7da}, !- Outlet Branch Name 13
  {d79314f7-aefb-4fa6-9fe2-50e61483ef47}, !- Outlet Branch Name 14
  {3f0b7c47-0d1c-4f23-9b0e-05041aae8132}, !- Outlet Branch Name 15
  {c0d34e08-5102-4c37-b955-c9905212273f}, !- Outlet Branch Name 16
  {32bad424-120d-451d-9937-f939552f4721}; !- Outlet Branch Name 17

OS:Connection,
  {e0a2dcaa-8ad7-4932-a956-25887f96fa83}, !- Handle
  {017f007a-dbe3-43ae-921a-38b7279a4937}, !- Source Object
  17,                                     !- Outlet Port
  {cf625d07-b963-4f25-8f94-903985b41ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a197c4-021a-4522-b345-6f8002308c6c}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  3,                                      !- Outlet Port
  {e9ba3919-98e1-4400-9e72-500120969806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b67778e-a7da-4096-a007-781157f7724f}, !- Handle
  {4bff7f52-6add-4b63-80d5-ad87b5387d9d}, !- Source Object
  3,                                      !- Outlet Port
  {017f007a-dbe3-43ae-921a-38b7279a4937}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a14ca048-7e8f-454d-b31a-58345e9542f8}, !- Handle
  {017f007a-dbe3-43ae-921a-38b7279a4937}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {caeb9272-2b70-46b9-afca-ba0ff7768246}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {28ba70b3-24ea-47c6-a73b-f74ecce39e0e}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  {fafe924d-420e-43c9-9404-8769b27e8a2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fafe924d-420e-43c9-9404-8769b27e8a2d}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {49e9a795-7edb-4863-8bfe-3f5ac578b2b7}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {28ba70b3-24ea-47c6-a73b-f74ecce39e0e}, !- Schedule Name
  {43c8c189-28c9-4921-ae6c-50dc6b1ad80c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d8658cc8-00b3-461e-b8da-de8af622eade}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {29a999c8-3069-4738-8306-3543afe3aec5}, !- Inlet Node Name
  {07381b9d-322b-43b7-b68f-014df41c0f8e}, !- Outlet Node Name
  0.00836773676178577,                    !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  2290.45102096349,                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5ab9123a-2c2e-4813-804b-8f310e02af4c}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {07381b9d-322b-43b7-b68f-014df41c0f8e}, !- Inlet Port
  {171c3877-2425-4788-bbc3-ac9144b91baa}; !- Outlet Port

OS:Connection,
  {29a999c8-3069-4738-8306-3543afe3aec5}, !- Handle
  {75aa4e47-80ac-4b87-80e0-9a48ae20cac8}, !- Source Object
  3,                                      !- Outlet Port
  {d8658cc8-00b3-461e-b8da-de8af622eade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07381b9d-322b-43b7-b68f-014df41c0f8e}, !- Handle
  {d8658cc8-00b3-461e-b8da-de8af622eade}, !- Source Object
  3,                                      !- Outlet Port
  {5ab9123a-2c2e-4813-804b-8f310e02af4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171c3877-2425-4788-bbc3-ac9144b91baa}, !- Handle
  {5ab9123a-2c2e-4813-804b-8f310e02af4c}, !- Source Object
  3,                                      !- Outlet Port
  {3c61e4a7-b25a-4e16-bdd3-ced4d0afac66}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {b843709f-af39-4eac-aaae-ba0af64ddfc7}, !- Handle
  Boiler 715kBtu/hr 0.74 Thermal Eff 721kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  382562.883464731,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {5e9926b8-d20b-4100-80d2-75d414cb0bfc}, !- Normalized Boiler Efficiency Curve Name
  0.00836773676178577,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {67cca4d2-9bca-45da-881a-6564f632c2f9}, !- Boiler Water Inlet Node Name
  {0a8c9474-7bbb-449f-b695-64a833353673}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {a0f1385c-e60d-417c-9118-a4639846db4f}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {0a8c9474-7bbb-449f-b695-64a833353673}, !- Inlet Port
  {16243203-1b08-41a6-b715-7d648239f254}; !- Outlet Port

OS:Connection,
  {67cca4d2-9bca-45da-881a-6564f632c2f9}, !- Handle
  {1faf0fab-1606-4d7b-9a5d-ccbc71e50922}, !- Source Object
  3,                                      !- Outlet Port
  {b843709f-af39-4eac-aaae-ba0af64ddfc7}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {0a8c9474-7bbb-449f-b695-64a833353673}, !- Handle
  {b843709f-af39-4eac-aaae-ba0af64ddfc7}, !- Source Object
  12,                                     !- Outlet Port
  {a0f1385c-e60d-417c-9118-a4639846db4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16243203-1b08-41a6-b715-7d648239f254}, !- Handle
  {a0f1385c-e60d-417c-9118-a4639846db4f}, !- Source Object
  3,                                      !- Outlet Port
  {53ba7429-a995-4188-bf4d-c2f1d7af1932}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6dcffbf7-ebbe-47ae-8c97-6520ccec0cff}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {906dbdc3-5ed9-4181-85c4-67fa9c021ac3}, !- Inlet Node Name
  {5b0c49be-83e7-499b-bd90-2ec4c9ac02d4}; !- Outlet Node Name

OS:Node,
  {ffa66a0d-2451-4cb3-b1c5-c798e79e544f}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {e109673a-272d-4b38-b30a-ca460c68ca53}, !- Inlet Port
  {906dbdc3-5ed9-4181-85c4-67fa9c021ac3}; !- Outlet Port

OS:Connection,
  {e109673a-272d-4b38-b30a-ca460c68ca53}, !- Handle
  {3c61e4a7-b25a-4e16-bdd3-ced4d0afac66}, !- Source Object
  4,                                      !- Outlet Port
  {ffa66a0d-2451-4cb3-b1c5-c798e79e544f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32b7d75a-dfaf-47e7-942c-11bfda60c018}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {5b0c49be-83e7-499b-bd90-2ec4c9ac02d4}, !- Inlet Port
  {108ef188-681b-4453-86f2-aa9fb9ade744}; !- Outlet Port

OS:Connection,
  {906dbdc3-5ed9-4181-85c4-67fa9c021ac3}, !- Handle
  {ffa66a0d-2451-4cb3-b1c5-c798e79e544f}, !- Source Object
  3,                                      !- Outlet Port
  {6dcffbf7-ebbe-47ae-8c97-6520ccec0cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b0c49be-83e7-499b-bd90-2ec4c9ac02d4}, !- Handle
  {6dcffbf7-ebbe-47ae-8c97-6520ccec0cff}, !- Source Object
  3,                                      !- Outlet Port
  {32b7d75a-dfaf-47e7-942c-11bfda60c018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108ef188-681b-4453-86f2-aa9fb9ade744}, !- Handle
  {32b7d75a-dfaf-47e7-942c-11bfda60c018}, !- Source Object
  3,                                      !- Outlet Port
  {53ba7429-a995-4188-bf4d-c2f1d7af1932}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {82b5101a-6dff-4cc9-bfea-2ef1a85b7804}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {013fdc75-549b-4465-85ca-486bfcc25e6a}, !- Inlet Node Name
  {8a631836-6873-42e5-8971-2e29d7f272d8}; !- Outlet Node Name

OS:Node,
  {ae924e57-3a7d-4009-932b-e1b09bdc60fe}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {8a631836-6873-42e5-8971-2e29d7f272d8}, !- Inlet Port
  {2da17073-b9da-4e8b-89ab-d345f5ae1c0a}; !- Outlet Port

OS:Connection,
  {013fdc75-549b-4465-85ca-486bfcc25e6a}, !- Handle
  {e9ba3919-98e1-4400-9e72-500120969806}, !- Source Object
  3,                                      !- Outlet Port
  {82b5101a-6dff-4cc9-bfea-2ef1a85b7804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a631836-6873-42e5-8971-2e29d7f272d8}, !- Handle
  {82b5101a-6dff-4cc9-bfea-2ef1a85b7804}, !- Source Object
  3,                                      !- Outlet Port
  {ae924e57-3a7d-4009-932b-e1b09bdc60fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da17073-b9da-4e8b-89ab-d345f5ae1c0a}, !- Handle
  {ae924e57-3a7d-4009-932b-e1b09bdc60fe}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {367f85f3-0987-4fd9-afb9-502e9c854c3d}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {e3526ac4-3ffb-40e4-8816-f9aed10d1746}, !- Inlet Node Name
  {770cda0a-d862-47a1-ab19-d2c2d55c8a47}; !- Outlet Node Name

OS:Node,
  {801e76d2-30b6-46ba-9856-43e429fbf4c4}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {ec26283e-837c-4a78-957a-87d948ee033b}, !- Inlet Port
  {e3526ac4-3ffb-40e4-8816-f9aed10d1746}; !- Outlet Port

OS:Connection,
  {ec26283e-837c-4a78-957a-87d948ee033b}, !- Handle
  {53ba7429-a995-4188-bf4d-c2f1d7af1932}, !- Source Object
  2,                                      !- Outlet Port
  {801e76d2-30b6-46ba-9856-43e429fbf4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3526ac4-3ffb-40e4-8816-f9aed10d1746}, !- Handle
  {801e76d2-30b6-46ba-9856-43e429fbf4c4}, !- Source Object
  3,                                      !- Outlet Port
  {367f85f3-0987-4fd9-afb9-502e9c854c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {770cda0a-d862-47a1-ab19-d2c2d55c8a47}, !- Handle
  {367f85f3-0987-4fd9-afb9-502e9c854c3d}, !- Source Object
  3,                                      !- Outlet Port
  {43c8c189-28c9-4921-ae6c-50dc6b1ad80c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f8dd3236-1ded-4270-a81c-aa2d65d32096}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {d98e7406-d944-4284-8f72-c2da2cfd778b}, !- Inlet Node Name
  {cc116277-4976-476e-a17f-9189e08eeb04}; !- Outlet Node Name

OS:Node,
  {37039701-daf3-492b-a398-a608917fc114}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {cc116277-4976-476e-a17f-9189e08eeb04}, !- Inlet Port
  {7f8a19bb-8418-45c5-a118-95cceea2f9d8}; !- Outlet Port

OS:Connection,
  {d98e7406-d944-4284-8f72-c2da2cfd778b}, !- Handle
  {cf625d07-b963-4f25-8f94-903985b41ed5}, !- Source Object
  3,                                      !- Outlet Port
  {f8dd3236-1ded-4270-a81c-aa2d65d32096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc116277-4976-476e-a17f-9189e08eeb04}, !- Handle
  {f8dd3236-1ded-4270-a81c-aa2d65d32096}, !- Source Object
  3,                                      !- Outlet Port
  {37039701-daf3-492b-a398-a608917fc114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f8a19bb-8418-45c5-a118-95cceea2f9d8}, !- Handle
  {37039701-daf3-492b-a398-a608917fc114}, !- Source Object
  3,                                      !- Outlet Port
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4376b885-effc-45c5-a2ec-5cfc7b3d6051}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {dd6e7c3e-5361-400e-81b5-8810a93b8bf2}, !- Inlet Node Name
  {6dae8151-f30a-4abd-8e40-43e7d29eff68}; !- Outlet Node Name

OS:Node,
  {f2f38bd8-c514-4367-ad9d-269d603298d9}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {c1a0991d-a642-4b93-a181-5bdb48a068ef}, !- Inlet Port
  {dd6e7c3e-5361-400e-81b5-8810a93b8bf2}; !- Outlet Port

OS:Connection,
  {c1a0991d-a642-4b93-a181-5bdb48a068ef}, !- Handle
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Source Object
  2,                                      !- Outlet Port
  {f2f38bd8-c514-4367-ad9d-269d603298d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd6e7c3e-5361-400e-81b5-8810a93b8bf2}, !- Handle
  {f2f38bd8-c514-4367-ad9d-269d603298d9}, !- Source Object
  3,                                      !- Outlet Port
  {4376b885-effc-45c5-a2ec-5cfc7b3d6051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dae8151-f30a-4abd-8e40-43e7d29eff68}, !- Handle
  {4376b885-effc-45c5-a2ec-5cfc7b3d6051}, !- Source Object
  3,                                      !- Outlet Port
  {4bff7f52-6add-4b63-80d5-ad87b5387d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {18607d61-9678-4fac-82a7-924ab503f1c1}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e9d74512-7cdb-4534-bc3f-e8f595975897}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  0.0078362957942455,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.94035549530946,                       !- Plant Loop Volume {m3}
  {cd7747a3-a64d-4353-a9f7-30260f461b86}, !- Plant Side Inlet Node Name
  {6d135aa6-cdb0-41d3-8d21-81b2745e3ffc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {eb99d607-ab51-4f51-9f50-0aa9c51c7f74}, !- Demand Side Inlet Node Name
  {d8af3ba3-e572-48f0-b68e-728fba6cf4c5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c117ab63-e46b-4af2-8538-3c0c40f14a8c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7f018128-9a3d-4848-9f87-bbfb8b750a14}, !- Demand Mixer Name
  {19c0b6aa-4b81-4fd5-bb56-71889b2fadfd}, !- Demand Splitter Name
  {5f208a7f-34a8-47cd-8ce1-18e5675d4e68}, !- Supply Mixer Name
  {6b5d3fa7-6451-40bf-acfd-2bc9e9ad3827}; !- Supply Splitter Name

OS:Node,
  {38e70160-394a-4872-a016-6a6d35a98b7a}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {cd7747a3-a64d-4353-a9f7-30260f461b86}, !- Inlet Port
  {a07d52fb-ced4-4cd4-bd56-23be21f3d3e3}; !- Outlet Port

OS:Node,
  {e9d74512-7cdb-4534-bc3f-e8f595975897}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {7c6350b4-38aa-410a-99d2-d41817448089}, !- Inlet Port
  {6d135aa6-cdb0-41d3-8d21-81b2745e3ffc}; !- Outlet Port

OS:Node,
  {885a5c1b-f177-446f-9e2b-6bfa82ea6735}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {5eeb919c-79dc-4025-b4c6-16766edb9171}, !- Inlet Port
  {795425a8-aec0-463b-a40a-236993f55590}; !- Outlet Port

OS:Connector:Mixer,
  {5f208a7f-34a8-47cd-8ce1-18e5675d4e68}, !- Handle
  Connector Mixer 3,                      !- Name
  {b52ec490-aa1a-4f1e-b4e4-d4a1a610d295}, !- Outlet Branch Name
  {c37bba62-bda3-4efb-aed4-1a65075a5f7d}, !- Inlet Branch Name 1
  {5b590ca2-9fa7-4520-8999-c8cb87078c23}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6b5d3fa7-6451-40bf-acfd-2bc9e9ad3827}, !- Handle
  Connector Splitter 3,                   !- Name
  {032a48d8-c967-4e9e-b6ba-06bd07f1d677}, !- Inlet Branch Name
  {5eeb919c-79dc-4025-b4c6-16766edb9171}, !- Outlet Branch Name 1
  {eb37f62c-96ed-4e3f-9297-8ac7bdc991a9}; !- Outlet Branch Name 2

OS:Connection,
  {cd7747a3-a64d-4353-a9f7-30260f461b86}, !- Handle
  {18607d61-9678-4fac-82a7-924ab503f1c1}, !- Source Object
  14,                                     !- Outlet Port
  {38e70160-394a-4872-a016-6a6d35a98b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eeb919c-79dc-4025-b4c6-16766edb9171}, !- Handle
  {6b5d3fa7-6451-40bf-acfd-2bc9e9ad3827}, !- Source Object
  3,                                      !- Outlet Port
  {885a5c1b-f177-446f-9e2b-6bfa82ea6735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d135aa6-cdb0-41d3-8d21-81b2745e3ffc}, !- Handle
  {e9d74512-7cdb-4534-bc3f-e8f595975897}, !- Source Object
  3,                                      !- Outlet Port
  {18607d61-9678-4fac-82a7-924ab503f1c1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c033254d-c82d-4323-95f3-ec517dea66c1}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {eb99d607-ab51-4f51-9f50-0aa9c51c7f74}, !- Inlet Port
  {3bb1e018-b73f-4936-aad1-3cb8db6dd649}; !- Outlet Port

OS:Node,
  {4f846806-e652-4403-a87d-1980f42b08f6}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {5891e85e-9054-4f95-a90f-5b1bca0a3629}, !- Inlet Port
  {d8af3ba3-e572-48f0-b68e-728fba6cf4c5}; !- Outlet Port

OS:Node,
  {93a63ea1-7f06-4aec-83e5-2b244b1ac404}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {f01eae67-c42e-45ac-aedf-898d93ddbba6}, !- Inlet Port
  {26348b6c-7691-44c3-833b-c35304323eeb}; !- Outlet Port

OS:Connector:Mixer,
  {7f018128-9a3d-4848-9f87-bbfb8b750a14}, !- Handle
  Connector Mixer 4,                      !- Name
  {aa0b2c68-053f-4bf5-bf78-14406f70dbec}, !- Outlet Branch Name
  {019d9a7a-f252-4340-a3cd-e42eeb19e7c8}, !- Inlet Branch Name 1
  {8926abc5-8886-470c-99ed-70ca606d310a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {19c0b6aa-4b81-4fd5-bb56-71889b2fadfd}, !- Handle
  Connector Splitter 4,                   !- Name
  {9c86f948-2913-4595-91e0-62a024df2dd0}, !- Inlet Branch Name
  {f01eae67-c42e-45ac-aedf-898d93ddbba6}, !- Outlet Branch Name 1
  {0c39fa93-28ee-4c2e-9dc3-90d4b78ea7c6}; !- Outlet Branch Name 2

OS:Connection,
  {eb99d607-ab51-4f51-9f50-0aa9c51c7f74}, !- Handle
  {18607d61-9678-4fac-82a7-924ab503f1c1}, !- Source Object
  17,                                     !- Outlet Port
  {c033254d-c82d-4323-95f3-ec517dea66c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f01eae67-c42e-45ac-aedf-898d93ddbba6}, !- Handle
  {19c0b6aa-4b81-4fd5-bb56-71889b2fadfd}, !- Source Object
  3,                                      !- Outlet Port
  {93a63ea1-7f06-4aec-83e5-2b244b1ac404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8af3ba3-e572-48f0-b68e-728fba6cf4c5}, !- Handle
  {4f846806-e652-4403-a87d-1980f42b08f6}, !- Source Object
  3,                                      !- Outlet Port
  {18607d61-9678-4fac-82a7-924ab503f1c1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {491e8c9a-0c0e-4794-abf0-8ed70a5cfe9a}, !- Handle
  {18607d61-9678-4fac-82a7-924ab503f1c1}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c117ab63-e46b-4af2-8538-3c0c40f14a8c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {142bae5e-d870-494e-829b-a5e9e3937391}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  25.5555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {e9d74512-7cdb-4534-bc3f-e8f595975897}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {66c7dd6f-eed3-424f-9d15-276826d9049d}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {a07d52fb-ced4-4cd4-bd56-23be21f3d3e3}, !- Inlet Node Name
  {1a01514e-9dcb-444c-8959-671b42d92304}, !- Outlet Node Name
  0.0078362957942455,                     !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  1705.69034855528,                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {cea56874-53a9-41ba-bef5-abbe8006e89d}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {1a01514e-9dcb-444c-8959-671b42d92304}, !- Inlet Port
  {032a48d8-c967-4e9e-b6ba-06bd07f1d677}; !- Outlet Port

OS:Connection,
  {a07d52fb-ced4-4cd4-bd56-23be21f3d3e3}, !- Handle
  {38e70160-394a-4872-a016-6a6d35a98b7a}, !- Source Object
  3,                                      !- Outlet Port
  {66c7dd6f-eed3-424f-9d15-276826d9049d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a01514e-9dcb-444c-8959-671b42d92304}, !- Handle
  {66c7dd6f-eed3-424f-9d15-276826d9049d}, !- Source Object
  3,                                      !- Outlet Port
  {cea56874-53a9-41ba-bef5-abbe8006e89d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {032a48d8-c967-4e9e-b6ba-06bd07f1d677}, !- Handle
  {cea56874-53a9-41ba-bef5-abbe8006e89d}, !- Source Object
  3,                                      !- Outlet Port
  {6b5d3fa7-6451-40bf-acfd-2bc9e9ad3827}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {e0ef9307-520a-4991-b32d-f3be6c9f696d}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp 38.2 gpm/hp, !- Name
  {795425a8-aec0-463b-a40a-236993f55590}, !- Water Inlet Node
  {4f758104-180a-442b-9735-111f4bf228fe}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  20.0000000000001,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.0078362957942455,                     !- Design Water Flow Rate {m3/s}
  7.72282613699576,                       !- Design Air Flow Rate {m3/s}
  2932.23918484702,                       !- Design Fan Power {W}
  {7222db8f-1ef5-4a1f-890c-76047802176b}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {7222db8f-1ef5-4a1f-890c-76047802176b}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {b367ffef-68e2-493f-a5cd-b459b221a755}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {4f758104-180a-442b-9735-111f4bf228fe}, !- Inlet Port
  {c37bba62-bda3-4efb-aed4-1a65075a5f7d}; !- Outlet Port

OS:Connection,
  {795425a8-aec0-463b-a40a-236993f55590}, !- Handle
  {885a5c1b-f177-446f-9e2b-6bfa82ea6735}, !- Source Object
  3,                                      !- Outlet Port
  {e0ef9307-520a-4991-b32d-f3be6c9f696d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f758104-180a-442b-9735-111f4bf228fe}, !- Handle
  {e0ef9307-520a-4991-b32d-f3be6c9f696d}, !- Source Object
  3,                                      !- Outlet Port
  {b367ffef-68e2-493f-a5cd-b459b221a755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c37bba62-bda3-4efb-aed4-1a65075a5f7d}, !- Handle
  {b367ffef-68e2-493f-a5cd-b459b221a755}, !- Source Object
  3,                                      !- Outlet Port
  {5f208a7f-34a8-47cd-8ce1-18e5675d4e68}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4b41296d-8128-402b-9f7a-8baec352820a}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {04a862ae-ecc9-4b6d-937f-119b49068d37}, !- Inlet Node Name
  {39f75265-83b3-40a5-8779-68c2dd8f7e74}; !- Outlet Node Name

OS:Node,
  {15aa3811-011d-4159-a722-81df45d1ea14}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {eb37f62c-96ed-4e3f-9297-8ac7bdc991a9}, !- Inlet Port
  {04a862ae-ecc9-4b6d-937f-119b49068d37}; !- Outlet Port

OS:Connection,
  {eb37f62c-96ed-4e3f-9297-8ac7bdc991a9}, !- Handle
  {6b5d3fa7-6451-40bf-acfd-2bc9e9ad3827}, !- Source Object
  4,                                      !- Outlet Port
  {15aa3811-011d-4159-a722-81df45d1ea14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31e93a20-74f0-43fb-b377-9a94ed9eb46b}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {39f75265-83b3-40a5-8779-68c2dd8f7e74}, !- Inlet Port
  {5b590ca2-9fa7-4520-8999-c8cb87078c23}; !- Outlet Port

OS:Connection,
  {04a862ae-ecc9-4b6d-937f-119b49068d37}, !- Handle
  {15aa3811-011d-4159-a722-81df45d1ea14}, !- Source Object
  3,                                      !- Outlet Port
  {4b41296d-8128-402b-9f7a-8baec352820a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39f75265-83b3-40a5-8779-68c2dd8f7e74}, !- Handle
  {4b41296d-8128-402b-9f7a-8baec352820a}, !- Source Object
  3,                                      !- Outlet Port
  {31e93a20-74f0-43fb-b377-9a94ed9eb46b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b590ca2-9fa7-4520-8999-c8cb87078c23}, !- Handle
  {31e93a20-74f0-43fb-b377-9a94ed9eb46b}, !- Source Object
  3,                                      !- Outlet Port
  {5f208a7f-34a8-47cd-8ce1-18e5675d4e68}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bd06a3a1-03a4-4a34-8aef-ab1e557134a5}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {26348b6c-7691-44c3-833b-c35304323eeb}, !- Inlet Node Name
  {1e60f9ec-35e7-4758-829b-4df6fc94215e}; !- Outlet Node Name

OS:Node,
  {1f6bd076-f698-4253-855f-c48b91400db8}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {1e60f9ec-35e7-4758-829b-4df6fc94215e}, !- Inlet Port
  {019d9a7a-f252-4340-a3cd-e42eeb19e7c8}; !- Outlet Port

OS:Connection,
  {26348b6c-7691-44c3-833b-c35304323eeb}, !- Handle
  {93a63ea1-7f06-4aec-83e5-2b244b1ac404}, !- Source Object
  3,                                      !- Outlet Port
  {bd06a3a1-03a4-4a34-8aef-ab1e557134a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e60f9ec-35e7-4758-829b-4df6fc94215e}, !- Handle
  {bd06a3a1-03a4-4a34-8aef-ab1e557134a5}, !- Source Object
  3,                                      !- Outlet Port
  {1f6bd076-f698-4253-855f-c48b91400db8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {019d9a7a-f252-4340-a3cd-e42eeb19e7c8}, !- Handle
  {1f6bd076-f698-4253-855f-c48b91400db8}, !- Source Object
  3,                                      !- Outlet Port
  {7f018128-9a3d-4848-9f87-bbfb8b750a14}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c1a3efc7-bac0-49a2-8fe1-88326b0bfacf}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {ebd3a8d6-6968-4224-ab0c-c3e4bcc7e135}, !- Inlet Node Name
  {7c6350b4-38aa-410a-99d2-d41817448089}; !- Outlet Node Name

OS:Node,
  {ab842e37-974c-4207-b60f-f7a9ee8a9bc7}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {b52ec490-aa1a-4f1e-b4e4-d4a1a610d295}, !- Inlet Port
  {ebd3a8d6-6968-4224-ab0c-c3e4bcc7e135}; !- Outlet Port

OS:Connection,
  {b52ec490-aa1a-4f1e-b4e4-d4a1a610d295}, !- Handle
  {5f208a7f-34a8-47cd-8ce1-18e5675d4e68}, !- Source Object
  2,                                      !- Outlet Port
  {ab842e37-974c-4207-b60f-f7a9ee8a9bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebd3a8d6-6968-4224-ab0c-c3e4bcc7e135}, !- Handle
  {ab842e37-974c-4207-b60f-f7a9ee8a9bc7}, !- Source Object
  3,                                      !- Outlet Port
  {c1a3efc7-bac0-49a2-8fe1-88326b0bfacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6350b4-38aa-410a-99d2-d41817448089}, !- Handle
  {c1a3efc7-bac0-49a2-8fe1-88326b0bfacf}, !- Source Object
  3,                                      !- Outlet Port
  {e9d74512-7cdb-4534-bc3f-e8f595975897}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf302490-6fe4-4569-b1c0-28e7d8e38698}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {3bb1e018-b73f-4936-aad1-3cb8db6dd649}, !- Inlet Node Name
  {964cb484-acfd-442a-a191-acd7f04b67a3}; !- Outlet Node Name

OS:Node,
  {e222de1b-6fc9-443c-a5ae-a6f9d79a7af0}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {964cb484-acfd-442a-a191-acd7f04b67a3}, !- Inlet Port
  {9c86f948-2913-4595-91e0-62a024df2dd0}; !- Outlet Port

OS:Connection,
  {3bb1e018-b73f-4936-aad1-3cb8db6dd649}, !- Handle
  {c033254d-c82d-4323-95f3-ec517dea66c1}, !- Source Object
  3,                                      !- Outlet Port
  {cf302490-6fe4-4569-b1c0-28e7d8e38698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {964cb484-acfd-442a-a191-acd7f04b67a3}, !- Handle
  {cf302490-6fe4-4569-b1c0-28e7d8e38698}, !- Source Object
  3,                                      !- Outlet Port
  {e222de1b-6fc9-443c-a5ae-a6f9d79a7af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c86f948-2913-4595-91e0-62a024df2dd0}, !- Handle
  {e222de1b-6fc9-443c-a5ae-a6f9d79a7af0}, !- Source Object
  3,                                      !- Outlet Port
  {19c0b6aa-4b81-4fd5-bb56-71889b2fadfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9b4f52c3-7936-4fd4-aabe-da05b7773eb6}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {bd7a39ee-6aa6-4b44-af82-e223d4591182}, !- Inlet Node Name
  {5891e85e-9054-4f95-a90f-5b1bca0a3629}; !- Outlet Node Name

OS:Node,
  {bec83547-5a03-4fba-8b49-533fc38adc6b}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {aa0b2c68-053f-4bf5-bf78-14406f70dbec}, !- Inlet Port
  {bd7a39ee-6aa6-4b44-af82-e223d4591182}; !- Outlet Port

OS:Connection,
  {aa0b2c68-053f-4bf5-bf78-14406f70dbec}, !- Handle
  {7f018128-9a3d-4848-9f87-bbfb8b750a14}, !- Source Object
  2,                                      !- Outlet Port
  {bec83547-5a03-4fba-8b49-533fc38adc6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd7a39ee-6aa6-4b44-af82-e223d4591182}, !- Handle
  {bec83547-5a03-4fba-8b49-533fc38adc6b}, !- Source Object
  3,                                      !- Outlet Port
  {9b4f52c3-7936-4fd4-aabe-da05b7773eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5891e85e-9054-4f95-a90f-5b1bca0a3629}, !- Handle
  {9b4f52c3-7936-4fd4-aabe-da05b7773eb6}, !- Source Object
  3,                                      !- Outlet Port
  {4f846806-e652-4403-a87d-1980f42b08f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {f6cd0854-d802-47a2-9fdf-16155156791a}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4ddf552b-86ca-496d-a32a-e323815abb59}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.00549844278880626,                    !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.659813134656752,                      !- Plant Loop Volume {m3}
  {9e5a7fdc-c870-435d-a869-9386de10c387}, !- Plant Side Inlet Node Name
  {8341ee13-5a31-4e01-9a7f-3d8013675853}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c1fec614-b05d-4636-9005-b6112051bfdd}, !- Demand Side Inlet Node Name
  {38f0d9ce-4d69-41e7-b695-fa132a395058}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ce290788-089e-4bf5-b1ca-ea0ab5bdf321}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {55596c2d-729c-4712-a2ec-177d761de909}, !- Demand Mixer Name
  {733c1b93-3a9b-455f-968c-f0756df06688}, !- Demand Splitter Name
  {9287607c-76d6-46ab-a900-7263c85491da}, !- Supply Mixer Name
  {3e396851-6aa5-4071-85ea-80a837f988d5}; !- Supply Splitter Name

OS:Node,
  {bd415ba2-41a9-4875-b64a-bbfb7db687dd}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {9e5a7fdc-c870-435d-a869-9386de10c387}, !- Inlet Port
  {658d13a5-78d3-491b-975f-3f1ef145d9e1}; !- Outlet Port

OS:Node,
  {4ddf552b-86ca-496d-a32a-e323815abb59}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {d8c02d45-2e6b-4420-a896-37dd4147bb4c}, !- Inlet Port
  {8341ee13-5a31-4e01-9a7f-3d8013675853}; !- Outlet Port

OS:Node,
  {d7a758f5-9447-487a-94fb-13b6ca71d7c2}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {d7b57551-313d-4a0c-a79b-5c16286900f0}, !- Inlet Port
  {b0cfb395-665e-4a16-820d-127ca265bb1e}; !- Outlet Port

OS:Connector:Mixer,
  {9287607c-76d6-46ab-a900-7263c85491da}, !- Handle
  Connector Mixer 5,                      !- Name
  {ab72a454-640e-473b-910e-7eae4d4dc18c}, !- Outlet Branch Name
  {01c4de23-1fad-49c5-bf38-65c7c4eb2ccc}, !- Inlet Branch Name 1
  {e2d7e116-d2ad-49a2-87e1-e686aa077254}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3e396851-6aa5-4071-85ea-80a837f988d5}, !- Handle
  Connector Splitter 5,                   !- Name
  {68bba13c-f408-4857-9b03-af3d5b2481c0}, !- Inlet Branch Name
  {d7b57551-313d-4a0c-a79b-5c16286900f0}, !- Outlet Branch Name 1
  {44e86a22-79ce-497e-a58a-51127c2b3d14}; !- Outlet Branch Name 2

OS:Connection,
  {9e5a7fdc-c870-435d-a869-9386de10c387}, !- Handle
  {f6cd0854-d802-47a2-9fdf-16155156791a}, !- Source Object
  14,                                     !- Outlet Port
  {bd415ba2-41a9-4875-b64a-bbfb7db687dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b57551-313d-4a0c-a79b-5c16286900f0}, !- Handle
  {3e396851-6aa5-4071-85ea-80a837f988d5}, !- Source Object
  3,                                      !- Outlet Port
  {d7a758f5-9447-487a-94fb-13b6ca71d7c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8341ee13-5a31-4e01-9a7f-3d8013675853}, !- Handle
  {4ddf552b-86ca-496d-a32a-e323815abb59}, !- Source Object
  3,                                      !- Outlet Port
  {f6cd0854-d802-47a2-9fdf-16155156791a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a1f4d089-558a-4b03-a2e9-423d7f52cc5a}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {c1fec614-b05d-4636-9005-b6112051bfdd}, !- Inlet Port
  {92dc3d08-6195-4388-b87b-614666e07e23}; !- Outlet Port

OS:Node,
  {3dbb1b06-e7c3-4e94-b3b4-6ca936d576b5}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {754c3db1-d76e-4717-9e0a-fed1f3bfd11e}, !- Inlet Port
  {38f0d9ce-4d69-41e7-b695-fa132a395058}; !- Outlet Port

OS:Node,
  {03eb8f32-b60f-451f-8637-58a1b98e3cb0}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {9244e1d1-eb71-4d49-96ab-a0694901b7d7}, !- Inlet Port
  {fc7965d1-bbef-497c-8d08-c84f9b9a65d9}; !- Outlet Port

OS:Connector:Mixer,
  {55596c2d-729c-4712-a2ec-177d761de909}, !- Handle
  Connector Mixer 6,                      !- Name
  {cace43a6-cdbd-4c04-828f-1e46eb9d22a0}, !- Outlet Branch Name
  {d5992e12-03d2-4dfd-9008-a4628109dfba}, !- Inlet Branch Name 1
  {2ebea67b-d744-4f47-9b0c-82556b62ac16}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {733c1b93-3a9b-455f-968c-f0756df06688}, !- Handle
  Connector Splitter 6,                   !- Name
  {582d8dd9-a135-414c-8d65-6400668a5eff}, !- Inlet Branch Name
  {9244e1d1-eb71-4d49-96ab-a0694901b7d7}, !- Outlet Branch Name 1
  {178541ed-1ad5-4eb4-bc4f-1be919e0dc9c}; !- Outlet Branch Name 2

OS:Connection,
  {c1fec614-b05d-4636-9005-b6112051bfdd}, !- Handle
  {f6cd0854-d802-47a2-9fdf-16155156791a}, !- Source Object
  17,                                     !- Outlet Port
  {a1f4d089-558a-4b03-a2e9-423d7f52cc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9244e1d1-eb71-4d49-96ab-a0694901b7d7}, !- Handle
  {733c1b93-3a9b-455f-968c-f0756df06688}, !- Source Object
  3,                                      !- Outlet Port
  {03eb8f32-b60f-451f-8637-58a1b98e3cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f0d9ce-4d69-41e7-b695-fa132a395058}, !- Handle
  {3dbb1b06-e7c3-4e94-b3b4-6ca936d576b5}, !- Source Object
  3,                                      !- Outlet Port
  {f6cd0854-d802-47a2-9fdf-16155156791a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {413cf3da-96c8-43fb-8673-99258b22ad88}, !- Handle
  {f6cd0854-d802-47a2-9fdf-16155156791a}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ce290788-089e-4bf5-b1ca-ea0ab5bdf321}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {e8fa204d-0518-450b-99ef-844675bae3db}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  {82824646-ea7b-4a43-a6b4-325fdf628a95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82824646-ea7b-4a43-a6b4-325fdf628a95}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b740ff5c-fe42-4d0b-8444-23f74fd47b00}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {e8fa204d-0518-450b-99ef-844675bae3db}, !- Schedule Name
  {4ddf552b-86ca-496d-a32a-e323815abb59}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {da4044b6-d8b1-4e0a-954d-eaf19c5d0468}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {658d13a5-78d3-491b-975f-3f1ef145d9e1}, !- Inlet Node Name
  {c9075009-1e1a-4ebb-99a7-d1120f311dfa}, !- Outlet Node Name
  0.00549844278880626,                    !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  383.105208645127,                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {95d603e7-1ffc-4787-8e86-cbd23edaf0fc}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {c9075009-1e1a-4ebb-99a7-d1120f311dfa}, !- Inlet Port
  {68bba13c-f408-4857-9b03-af3d5b2481c0}; !- Outlet Port

OS:Connection,
  {658d13a5-78d3-491b-975f-3f1ef145d9e1}, !- Handle
  {bd415ba2-41a9-4875-b64a-bbfb7db687dd}, !- Source Object
  3,                                      !- Outlet Port
  {da4044b6-d8b1-4e0a-954d-eaf19c5d0468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9075009-1e1a-4ebb-99a7-d1120f311dfa}, !- Handle
  {da4044b6-d8b1-4e0a-954d-eaf19c5d0468}, !- Source Object
  3,                                      !- Outlet Port
  {95d603e7-1ffc-4787-8e86-cbd23edaf0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68bba13c-f408-4857-9b03-af3d5b2481c0}, !- Handle
  {95d603e7-1ffc-4787-8e86-cbd23edaf0fc}, !- Source Object
  3,                                      !- Outlet Port
  {3e396851-6aa5-4071-85ea-80a837f988d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {abc6c120-acd9-4378-8e54-033446fc1961}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {34396065-1a7e-4517-904e-0d67214439e9}, !- Inlet Node Name
  {9ae4748b-30db-493f-9a12-d09c971ce72c}, !- Outlet Node Name
  0.00549844278880626,                    !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  1128.79213261511,                       !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5beaa043-4147-4289-9e71-fc5be61529d3}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {9ae4748b-30db-493f-9a12-d09c971ce72c}, !- Inlet Port
  {582d8dd9-a135-414c-8d65-6400668a5eff}; !- Outlet Port

OS:Connection,
  {9ae4748b-30db-493f-9a12-d09c971ce72c}, !- Handle
  {abc6c120-acd9-4378-8e54-033446fc1961}, !- Source Object
  3,                                      !- Outlet Port
  {5beaa043-4147-4289-9e71-fc5be61529d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {582d8dd9-a135-414c-8d65-6400668a5eff}, !- Handle
  {5beaa043-4147-4289-9e71-fc5be61529d3}, !- Source Object
  3,                                      !- Outlet Port
  {733c1b93-3a9b-455f-968c-f0756df06688}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {00864851-1948-44aa-a736-04ba89595d07}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 39tons 0.9kW/ton 43tons 0.8kW/ton, !- Name
  129502.893333937,                       !- Reference Capacity {W}
  4.50897435897436,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.00549844278880626,                    !- Reference Chilled Water Flow Rate {m3/s}
  0.00681417025586565,                    !- Reference Condenser Fluid Flow Rate {m3/s}
  {d2143efa-44d8-4d54-be41-63093f3c3227}, !- Cooling Capacity Function of Temperature Curve Name
  {be987c5d-574f-451d-94f8-00a1ea580994}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {b478f68f-6f1c-483f-a7bf-146522c8b875}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {b0cfb395-665e-4a16-820d-127ca265bb1e}, !- Chilled Water Inlet Node Name
  {0b3bf61c-8914-47f1-bab4-ee09d78acb8e}, !- Chilled Water Outlet Node Name
  {acaf798a-3880-46e9-9694-ceec7cf9acdc}, !- Condenser Inlet Node Name
  {68781dfa-0542-4fc0-9ddf-97696624f08f}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {46206eb3-0862-4772-8436-1c32f077a599}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {0b3bf61c-8914-47f1-bab4-ee09d78acb8e}, !- Inlet Port
  {01c4de23-1fad-49c5-bf38-65c7c4eb2ccc}; !- Outlet Port

OS:Connection,
  {b0cfb395-665e-4a16-820d-127ca265bb1e}, !- Handle
  {d7a758f5-9447-487a-94fb-13b6ca71d7c2}, !- Source Object
  3,                                      !- Outlet Port
  {00864851-1948-44aa-a736-04ba89595d07}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {0b3bf61c-8914-47f1-bab4-ee09d78acb8e}, !- Handle
  {00864851-1948-44aa-a736-04ba89595d07}, !- Source Object
  16,                                     !- Outlet Port
  {46206eb3-0862-4772-8436-1c32f077a599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c4de23-1fad-49c5-bf38-65c7c4eb2ccc}, !- Handle
  {46206eb3-0862-4772-8436-1c32f077a599}, !- Source Object
  3,                                      !- Outlet Port
  {9287607c-76d6-46ab-a900-7263c85491da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a265ddc6-92e2-4c86-8381-e1653e1b162d}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {0c39fa93-28ee-4c2e-9dc3-90d4b78ea7c6}, !- Inlet Port
  {acaf798a-3880-46e9-9694-ceec7cf9acdc}; !- Outlet Port

OS:Connection,
  {0c39fa93-28ee-4c2e-9dc3-90d4b78ea7c6}, !- Handle
  {19c0b6aa-4b81-4fd5-bb56-71889b2fadfd}, !- Source Object
  4,                                      !- Outlet Port
  {a265ddc6-92e2-4c86-8381-e1653e1b162d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdef779f-636e-4381-a840-57600a47acbb}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {68781dfa-0542-4fc0-9ddf-97696624f08f}, !- Inlet Port
  {8926abc5-8886-470c-99ed-70ca606d310a}; !- Outlet Port

OS:Connection,
  {acaf798a-3880-46e9-9694-ceec7cf9acdc}, !- Handle
  {a265ddc6-92e2-4c86-8381-e1653e1b162d}, !- Source Object
  3,                                      !- Outlet Port
  {00864851-1948-44aa-a736-04ba89595d07}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {68781dfa-0542-4fc0-9ddf-97696624f08f}, !- Handle
  {00864851-1948-44aa-a736-04ba89595d07}, !- Source Object
  18,                                     !- Outlet Port
  {bdef779f-636e-4381-a840-57600a47acbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8926abc5-8886-470c-99ed-70ca606d310a}, !- Handle
  {bdef779f-636e-4381-a840-57600a47acbb}, !- Source Object
  3,                                      !- Outlet Port
  {7f018128-9a3d-4848-9f87-bbfb8b750a14}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {913304be-8567-48c0-a5b9-d43fe6793072}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {183c5db6-ce0a-4efc-b7cb-5ad96103abed}, !- Inlet Node Name
  {f898f5d1-3286-42f1-88ba-413a0bcae1a6}; !- Outlet Node Name

OS:Node,
  {12932631-56bc-473a-b514-5c99c01895dd}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {44e86a22-79ce-497e-a58a-51127c2b3d14}, !- Inlet Port
  {183c5db6-ce0a-4efc-b7cb-5ad96103abed}; !- Outlet Port

OS:Connection,
  {44e86a22-79ce-497e-a58a-51127c2b3d14}, !- Handle
  {3e396851-6aa5-4071-85ea-80a837f988d5}, !- Source Object
  4,                                      !- Outlet Port
  {12932631-56bc-473a-b514-5c99c01895dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {695dc589-04a8-40a1-80cf-6f816cdd9e6a}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {f898f5d1-3286-42f1-88ba-413a0bcae1a6}, !- Inlet Port
  {e2d7e116-d2ad-49a2-87e1-e686aa077254}; !- Outlet Port

OS:Connection,
  {183c5db6-ce0a-4efc-b7cb-5ad96103abed}, !- Handle
  {12932631-56bc-473a-b514-5c99c01895dd}, !- Source Object
  3,                                      !- Outlet Port
  {913304be-8567-48c0-a5b9-d43fe6793072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f898f5d1-3286-42f1-88ba-413a0bcae1a6}, !- Handle
  {913304be-8567-48c0-a5b9-d43fe6793072}, !- Source Object
  3,                                      !- Outlet Port
  {695dc589-04a8-40a1-80cf-6f816cdd9e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2d7e116-d2ad-49a2-87e1-e686aa077254}, !- Handle
  {695dc589-04a8-40a1-80cf-6f816cdd9e6a}, !- Source Object
  3,                                      !- Outlet Port
  {9287607c-76d6-46ab-a900-7263c85491da}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {693bc7de-535f-4f73-93f1-2fb966be2c9b}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {fc7965d1-bbef-497c-8d08-c84f9b9a65d9}, !- Inlet Node Name
  {adf3a702-c8c5-41c7-b096-56ab80be8a00}; !- Outlet Node Name

OS:Node,
  {8c1029cd-f765-41d1-af00-ab18e85ee9b7}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {adf3a702-c8c5-41c7-b096-56ab80be8a00}, !- Inlet Port
  {d5992e12-03d2-4dfd-9008-a4628109dfba}; !- Outlet Port

OS:Connection,
  {fc7965d1-bbef-497c-8d08-c84f9b9a65d9}, !- Handle
  {03eb8f32-b60f-451f-8637-58a1b98e3cb0}, !- Source Object
  3,                                      !- Outlet Port
  {693bc7de-535f-4f73-93f1-2fb966be2c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf3a702-c8c5-41c7-b096-56ab80be8a00}, !- Handle
  {693bc7de-535f-4f73-93f1-2fb966be2c9b}, !- Source Object
  3,                                      !- Outlet Port
  {8c1029cd-f765-41d1-af00-ab18e85ee9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5992e12-03d2-4dfd-9008-a4628109dfba}, !- Handle
  {8c1029cd-f765-41d1-af00-ab18e85ee9b7}, !- Source Object
  3,                                      !- Outlet Port
  {55596c2d-729c-4712-a2ec-177d761de909}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {80a7a9ff-191c-4c30-84f8-d81b8858a7e1}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {b2cfd0a2-da98-4a1a-aa11-2264f9943d4c}, !- Inlet Node Name
  {d8c02d45-2e6b-4420-a896-37dd4147bb4c}; !- Outlet Node Name

OS:Node,
  {868d9c9e-09de-403f-b63c-bdb4c2d7bfcc}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {ab72a454-640e-473b-910e-7eae4d4dc18c}, !- Inlet Port
  {b2cfd0a2-da98-4a1a-aa11-2264f9943d4c}; !- Outlet Port

OS:Connection,
  {ab72a454-640e-473b-910e-7eae4d4dc18c}, !- Handle
  {9287607c-76d6-46ab-a900-7263c85491da}, !- Source Object
  2,                                      !- Outlet Port
  {868d9c9e-09de-403f-b63c-bdb4c2d7bfcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2cfd0a2-da98-4a1a-aa11-2264f9943d4c}, !- Handle
  {868d9c9e-09de-403f-b63c-bdb4c2d7bfcc}, !- Source Object
  3,                                      !- Outlet Port
  {80a7a9ff-191c-4c30-84f8-d81b8858a7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8c02d45-2e6b-4420-a896-37dd4147bb4c}, !- Handle
  {80a7a9ff-191c-4c30-84f8-d81b8858a7e1}, !- Source Object
  3,                                      !- Outlet Port
  {4ddf552b-86ca-496d-a32a-e323815abb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e81ec414-825f-4bdb-992f-996c6e407a60}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {92dc3d08-6195-4388-b87b-614666e07e23}, !- Inlet Node Name
  {c2b310fc-9faf-4a7b-861a-f1b73a18332b}; !- Outlet Node Name

OS:Node,
  {20015247-d4a2-4cad-96ed-9c1e8f89cf53}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {c2b310fc-9faf-4a7b-861a-f1b73a18332b}, !- Inlet Port
  {34396065-1a7e-4517-904e-0d67214439e9}; !- Outlet Port

OS:Connection,
  {92dc3d08-6195-4388-b87b-614666e07e23}, !- Handle
  {a1f4d089-558a-4b03-a2e9-423d7f52cc5a}, !- Source Object
  3,                                      !- Outlet Port
  {e81ec414-825f-4bdb-992f-996c6e407a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2b310fc-9faf-4a7b-861a-f1b73a18332b}, !- Handle
  {e81ec414-825f-4bdb-992f-996c6e407a60}, !- Source Object
  3,                                      !- Outlet Port
  {20015247-d4a2-4cad-96ed-9c1e8f89cf53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34396065-1a7e-4517-904e-0d67214439e9}, !- Handle
  {20015247-d4a2-4cad-96ed-9c1e8f89cf53}, !- Source Object
  3,                                      !- Outlet Port
  {abc6c120-acd9-4378-8e54-033446fc1961}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c557df11-4c9c-40e7-b205-6cbab328ec22}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {c6614bef-b608-4b77-b117-0cf92d753f3b}, !- Inlet Node Name
  {754c3db1-d76e-4717-9e0a-fed1f3bfd11e}; !- Outlet Node Name

OS:Node,
  {8913e763-5470-471a-b4ca-23b6adf19431}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {cace43a6-cdbd-4c04-828f-1e46eb9d22a0}, !- Inlet Port
  {c6614bef-b608-4b77-b117-0cf92d753f3b}; !- Outlet Port

OS:Connection,
  {cace43a6-cdbd-4c04-828f-1e46eb9d22a0}, !- Handle
  {55596c2d-729c-4712-a2ec-177d761de909}, !- Source Object
  2,                                      !- Outlet Port
  {8913e763-5470-471a-b4ca-23b6adf19431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6614bef-b608-4b77-b117-0cf92d753f3b}, !- Handle
  {8913e763-5470-471a-b4ca-23b6adf19431}, !- Source Object
  3,                                      !- Outlet Port
  {c557df11-4c9c-40e7-b205-6cbab328ec22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {754c3db1-d76e-4717-9e0a-fed1f3bfd11e}, !- Handle
  {c557df11-4c9c-40e7-b205-6cbab328ec22}, !- Source Object
  3,                                      !- Outlet Port
  {3dbb1b06-e7c3-4e94-b3b4-6ca936d576b5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b7b69430-5e9a-4834-b5ce-f348f06ea692}, !- Handle
  15 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {0f8492ac-2e89-4333-bb5d-46889cad7d71}, !- Availability Schedule
  {b1d6f7e3-e716-4af6-93d9-1ae2bc060644}, !- Availability Manager List Name
  9.19475854734698,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {148eafcb-b695-4d7e-94f0-7aa2f2ebc5a2}, !- Supply Side Inlet Node Name
  {25b379b0-0784-419f-9fb3-f5622af20706}, !- Demand Side Outlet Node Name
  {685e5270-27aa-4dd4-9594-3e25e681c976}, !- Demand Side Inlet Node A
  {40a83e54-c905-4c49-bc89-1c1f562bfafe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Demand Mixer Name
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f3c61c7a-d87e-4254-93e0-fd9a72ae69bd}, !- Handle
  15 Zone VAV Supply Inlet Node,          !- Name
  {148eafcb-b695-4d7e-94f0-7aa2f2ebc5a2}, !- Inlet Port
  {b374eaea-427d-4934-9ec8-58be18a70fb2}; !- Outlet Port

OS:Node,
  {4f305401-a229-42e8-a652-f7dcdcae1fa4}, !- Handle
  15 Zone VAV Supply Outlet Node,         !- Name
  {4ad95b2f-38aa-4b48-a3e4-111bba80b0d6}, !- Inlet Port
  {40a83e54-c905-4c49-bc89-1c1f562bfafe}; !- Outlet Port

OS:Connection,
  {148eafcb-b695-4d7e-94f0-7aa2f2ebc5a2}, !- Handle
  {b7b69430-5e9a-4834-b5ce-f348f06ea692}, !- Source Object
  9,                                      !- Outlet Port
  {f3c61c7a-d87e-4254-93e0-fd9a72ae69bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a83e54-c905-4c49-bc89-1c1f562bfafe}, !- Handle
  {4f305401-a229-42e8-a652-f7dcdcae1fa4}, !- Source Object
  3,                                      !- Outlet Port
  {b7b69430-5e9a-4834-b5ce-f348f06ea692}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6662d8c9-593b-461b-bd64-345fed460d4d}, !- Handle
  15 Zone VAV Demand Inlet Node,          !- Name
  {685e5270-27aa-4dd4-9594-3e25e681c976}, !- Inlet Port
  {85887997-1535-4fb6-87a4-db35fa55dd78}; !- Outlet Port

OS:Node,
  {89f1ad65-089b-4e2d-ab7e-de2f33976a6a}, !- Handle
  15 Zone VAV Demand Outlet Node,         !- Name
  {bd757183-2fe4-492b-ba78-a8780f25ea98}, !- Inlet Port
  {25b379b0-0784-419f-9fb3-f5622af20706}; !- Outlet Port

OS:Node,
  {4708f447-ad3b-45e4-9ea4-868e9dae6bb1}, !- Handle
  Zone Retail Back_Space A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {0560e34b-6212-43db-b0e9-aba582aded51}, !- Inlet Port
  {2dd67933-fd6b-42af-9b44-c347414bb6ce}; !- Outlet Port

OS:Connection,
  {685e5270-27aa-4dd4-9594-3e25e681c976}, !- Handle
  {b7b69430-5e9a-4834-b5ce-f348f06ea692}, !- Source Object
  11,                                     !- Outlet Port
  {6662d8c9-593b-461b-bd64-345fed460d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b379b0-0784-419f-9fb3-f5622af20706}, !- Handle
  {89f1ad65-089b-4e2d-ab7e-de2f33976a6a}, !- Source Object
  3,                                      !- Outlet Port
  {b7b69430-5e9a-4834-b5ce-f348f06ea692}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {85887997-1535-4fb6-87a4-db35fa55dd78}, !- Inlet Node Name
  {29f5384d-7970-49bd-a426-fa962f39aee3}, !- Outlet Node Name 1
  {0a59c1b8-9292-40e5-bece-263abcd0b511}, !- Outlet Node Name 2
  {26e0b2a0-646c-4e6b-ab01-2476f095f273}, !- Outlet Node Name 3
  {76d23c18-5013-4df6-83fb-4b9fcea87fb3}, !- Outlet Node Name 4
  {0d490ce8-da58-4428-b375-dfdf75580959}, !- Outlet Node Name 5
  {93a52ccf-21f8-423c-95a6-550564019e98}, !- Outlet Node Name 6
  {e4098919-1bd7-41d3-87d4-bfb508096dc5}, !- Outlet Node Name 7
  {ae17906e-100c-48a1-8c21-0ee8d0d557f4}, !- Outlet Node Name 8
  {47b9002f-c447-4365-bb37-ee32a6bb599e}, !- Outlet Node Name 9
  {ad1637df-4a47-420e-86c1-d220daa28ba3}, !- Outlet Node Name 10
  {032d1c5c-1e80-4846-9e35-012591fcadac}, !- Outlet Node Name 11
  {ec15d50c-cbf1-4b7d-92ff-71d4701dca1c}, !- Outlet Node Name 12
  {aea1921d-e6db-42a3-9db1-aa55f3cd55f4}, !- Outlet Node Name 13
  {f0e00772-5e37-4aea-9a17-ad30f16bdc6c}, !- Outlet Node Name 14
  {f0b9026d-2ee1-4275-9b9a-0f8888cdd06f}; !- Outlet Node Name 15

OS:AirLoopHVAC:ZoneMixer,
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {bd757183-2fe4-492b-ba78-a8780f25ea98}, !- Outlet Node Name
  {93cf2801-d6b2-4985-bc00-0462d6608ef1}, !- Inlet Node Name 1
  {a46d20d5-e22f-49b8-81c8-ece8fc23d0c9}, !- Inlet Node Name 2
  {8a9d534a-18a2-4208-a486-caffbb8056c8}, !- Inlet Node Name 3
  {5527700f-5b0a-4ae2-92a1-f039abe7e333}, !- Inlet Node Name 4
  {440eba3a-b3dc-4267-8ffd-042a8eb4e4bb}, !- Inlet Node Name 5
  {df16ee61-0a95-4577-ade9-fdc6834755a5}, !- Inlet Node Name 6
  {522aa062-e526-4094-a449-b2fcfd0848cd}, !- Inlet Node Name 7
  {4ccde745-0129-42f0-8988-357a9bf6b187}, !- Inlet Node Name 8
  {d8941df7-69cc-4338-b8a6-55662c2bd80c}, !- Inlet Node Name 9
  {3ffe7cf5-a945-4c68-b874-3a6e68b1ef41}, !- Inlet Node Name 10
  {39323d94-8704-40e9-a541-588d453bbe08}, !- Inlet Node Name 11
  {1c3d4ae7-7912-4c22-8954-11b92b9648b1}, !- Inlet Node Name 12
  {e2bbad5a-2926-400e-a9e3-e6c37aa3c73e}, !- Inlet Node Name 13
  {f44d59e6-d6b4-4af3-936d-d4598bd7d309}, !- Inlet Node Name 14
  {71520503-0d3f-4f5b-9aa2-5a18ccdac965}; !- Inlet Node Name 15

OS:Connection,
  {85887997-1535-4fb6-87a4-db35fa55dd78}, !- Handle
  {6662d8c9-593b-461b-bd64-345fed460d4d}, !- Source Object
  3,                                      !- Outlet Port
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd757183-2fe4-492b-ba78-a8780f25ea98}, !- Handle
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Source Object
  2,                                      !- Outlet Port
  {89f1ad65-089b-4e2d-ab7e-de2f33976a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {63026ab7-d3e9-4894-ba7a-5d77dcbd2585}, !- Handle
  {b7b69430-5e9a-4834-b5ce-f348f06ea692}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  9.19475854734698,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  66315.65,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  24100.18,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b1d6f7e3-e716-4af6-93d9-1ae2bc060644}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {9fa49382-04d3-4e65-be1a-c7b4fa53395a}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {d16a2fe0-7891-4898-ae5a-fb28a2f426e5}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  {8fb34474-2cc7-4917-a19d-a78a806b299b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fb34474-2cc7-4917-a19d-a78a806b299b}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {865783a8-978c-4826-8086-167172584ec5}, !- Handle
  15 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {d16a2fe0-7891-4898-ae5a-fb28a2f426e5}, !- Schedule Name
  {4f305401-a229-42e8-a652-f7dcdcae1fa4}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {cc3c64b0-1c40-4a2f-a9fb-8ca6dba3f0ae}, !- Handle
  15 Zone VAV Fan,                        !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  9.19475854734698,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {62affb09-e71e-47ed-8048-e3cb760a69af}, !- Air Inlet Node Name
  {4ad95b2f-38aa-4b48-a3e4-111bba80b0d6}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {4ad95b2f-38aa-4b48-a3e4-111bba80b0d6}, !- Handle
  {cc3c64b0-1c40-4a2f-a9fb-8ca6dba3f0ae}, !- Source Object
  17,                                     !- Outlet Port
  {4f305401-a229-42e8-a652-f7dcdcae1fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4f3ef576-bc12-4bcd-a6f9-750892226df3}, !- Handle
  15 Zone VAV Main Htg Coil,              !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  1038.59517753451,                       !- U-Factor Times Area Value {W/K}
  0.00165625150133677,                    !- Maximum Water Flow Rate {m3/s}
  {ed73f657-8ae0-47b5-a9bc-637679da4ac4}, !- Water Inlet Node Name
  {f3e64b00-8079-4eb8-a8f3-c6d6331e2f48}, !- Water Outlet Node Name
  {8a899e5f-e1f7-441d-aa07-c00565f1aff4}, !- Air Inlet Node Name
  {6ddbc1ab-6a41-4ed2-a99e-6f42cb4afe26}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  75721.8311393155,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {281c6eda-d3dc-42b4-a0c7-b3557232447a}, !- Handle
  15 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {ca1ed488-943a-4be1-91c2-cc3fc983cbee}, !- Inlet Port
  {ed73f657-8ae0-47b5-a9bc-637679da4ac4}; !- Outlet Port

OS:Connection,
  {ca1ed488-943a-4be1-91c2-cc3fc983cbee}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  4,                                      !- Outlet Port
  {281c6eda-d3dc-42b4-a0c7-b3557232447a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a254542-81d3-4d4d-bc7a-72adfcc048d3}, !- Handle
  15 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {f3e64b00-8079-4eb8-a8f3-c6d6331e2f48}, !- Inlet Port
  {78e2146c-0330-497b-91d2-5c30bddb6be4}; !- Outlet Port

OS:Connection,
  {ed73f657-8ae0-47b5-a9bc-637679da4ac4}, !- Handle
  {281c6eda-d3dc-42b4-a0c7-b3557232447a}, !- Source Object
  3,                                      !- Outlet Port
  {4f3ef576-bc12-4bcd-a6f9-750892226df3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f3e64b00-8079-4eb8-a8f3-c6d6331e2f48}, !- Handle
  {4f3ef576-bc12-4bcd-a6f9-750892226df3}, !- Source Object
  6,                                      !- Outlet Port
  {6a254542-81d3-4d4d-bc7a-72adfcc048d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78e2146c-0330-497b-91d2-5c30bddb6be4}, !- Handle
  {6a254542-81d3-4d4d-bc7a-72adfcc048d3}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {77aa6119-3e28-44b8-a317-ca50938e6929}, !- Handle
  15 Zone VAV Main Htg Coil Controller,   !- Name
  {4f3ef576-bc12-4bcd-a6f9-750892226df3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00165625150133677,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {537b5cde-2f53-4729-8861-41b69e39da01}, !- Handle
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {6ddbc1ab-6a41-4ed2-a99e-6f42cb4afe26}, !- Inlet Port
  {62affb09-e71e-47ed-8048-e3cb760a69af}; !- Outlet Port

OS:Connection,
  {6ddbc1ab-6a41-4ed2-a99e-6f42cb4afe26}, !- Handle
  {4f3ef576-bc12-4bcd-a6f9-750892226df3}, !- Source Object
  8,                                      !- Outlet Port
  {537b5cde-2f53-4729-8861-41b69e39da01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62affb09-e71e-47ed-8048-e3cb760a69af}, !- Handle
  {537b5cde-2f53-4729-8861-41b69e39da01}, !- Source Object
  3,                                      !- Outlet Port
  {cc3c64b0-1c40-4a2f-a9fb-8ca6dba3f0ae}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {94168772-8ac4-4de7-b6d8-f1c18684f9fd}, !- Handle
  15 Zone VAV Clg Coil,                   !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  0.00549844278880626,                    !- Design Water Flow Rate {m3/s}
  9.19475854734698,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  22.1067754205998,                       !- Design Inlet Air Temperature {C}
  10.6435823189557,                       !- Design Outlet Air Temperature {C}
  0.00850194104538523,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {911ba63f-aef1-463d-bade-991ed2160f5c}, !- Water Inlet Node Name
  {b640c564-a9e1-453b-8ee5-9c34fe69b69d}, !- Water Outlet Node Name
  {04a28f78-3c60-4797-b70e-34907a62e1a7}, !- Air Inlet Node Name
  {93a3bdd0-f835-4e59-828e-a952826df2fb}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5b132d71-106b-4074-af78-874e86b77658}, !- Handle
  15 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {178541ed-1ad5-4eb4-bc4f-1be919e0dc9c}, !- Inlet Port
  {911ba63f-aef1-463d-bade-991ed2160f5c}; !- Outlet Port

OS:Connection,
  {178541ed-1ad5-4eb4-bc4f-1be919e0dc9c}, !- Handle
  {733c1b93-3a9b-455f-968c-f0756df06688}, !- Source Object
  4,                                      !- Outlet Port
  {5b132d71-106b-4074-af78-874e86b77658}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b325236-683b-422a-81ce-bb4651f95a8c}, !- Handle
  15 Zone VAV Clg Coil Outlet Water Node, !- Name
  {b640c564-a9e1-453b-8ee5-9c34fe69b69d}, !- Inlet Port
  {2ebea67b-d744-4f47-9b0c-82556b62ac16}; !- Outlet Port

OS:Connection,
  {911ba63f-aef1-463d-bade-991ed2160f5c}, !- Handle
  {5b132d71-106b-4074-af78-874e86b77658}, !- Source Object
  3,                                      !- Outlet Port
  {94168772-8ac4-4de7-b6d8-f1c18684f9fd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b640c564-a9e1-453b-8ee5-9c34fe69b69d}, !- Handle
  {94168772-8ac4-4de7-b6d8-f1c18684f9fd}, !- Source Object
  11,                                     !- Outlet Port
  {8b325236-683b-422a-81ce-bb4651f95a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ebea67b-d744-4f47-9b0c-82556b62ac16}, !- Handle
  {8b325236-683b-422a-81ce-bb4651f95a8c}, !- Source Object
  3,                                      !- Outlet Port
  {55596c2d-729c-4712-a2ec-177d761de909}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9253e2cf-b21d-4235-9ec8-beeb0d6f52d4}, !- Handle
  15 Zone VAV Clg Coil Controller,        !- Name
  {94168772-8ac4-4de7-b6d8-f1c18684f9fd}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  8.66046068824987e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.00549844278880626,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a7552a09-d872-467d-893a-0cfc64d42323}, !- Handle
  15 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {93a3bdd0-f835-4e59-828e-a952826df2fb}, !- Inlet Port
  {8a899e5f-e1f7-441d-aa07-c00565f1aff4}; !- Outlet Port

OS:Connection,
  {93a3bdd0-f835-4e59-828e-a952826df2fb}, !- Handle
  {94168772-8ac4-4de7-b6d8-f1c18684f9fd}, !- Source Object
  13,                                     !- Outlet Port
  {a7552a09-d872-467d-893a-0cfc64d42323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a899e5f-e1f7-441d-aa07-c00565f1aff4}, !- Handle
  {a7552a09-d872-467d-893a-0cfc64d42323}, !- Source Object
  3,                                      !- Outlet Port
  {4f3ef576-bc12-4bcd-a6f9-750892226df3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {58a3ee33-9bfd-4aeb-9076-a790894af94a}, !- Handle
  15 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.27256852324097,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  9.19475854734698,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b4f5e7cd-e927-4fda-b4fc-1f608313eca5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a4652134-7af7-4dd6-9e78-dc967624e3ed}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a4652134-7af7-4dd6-9e78-dc967624e3ed}, !- Handle
  15 Zone VAV Vent Controller,            !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {725413d4-304f-49af-9a50-43d753948bb6}, !- Handle
  15 Zone VAV OA System,                  !- Name
  {58a3ee33-9bfd-4aeb-9076-a790894af94a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8bf895af-6bc6-48e0-81c4-1c2d8245a742}, !- Mixed Air Node Name
  {090f84c4-1b39-4194-b667-46d54134c691}, !- Outdoor Air Stream Node Name
  {f55f7190-eef9-49e7-8c35-83173fd28909}, !- Relief Air Stream Node Name
  {b374eaea-427d-4934-9ec8-58be18a70fb2}; !- Return Air Stream Node Name

OS:Node,
  {c4ae6d94-e83b-4071-85fc-fc20009a2887}, !- Handle
  15 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {090f84c4-1b39-4194-b667-46d54134c691}; !- Outlet Port

OS:Connection,
  {090f84c4-1b39-4194-b667-46d54134c691}, !- Handle
  {c4ae6d94-e83b-4071-85fc-fc20009a2887}, !- Source Object
  3,                                      !- Outlet Port
  {725413d4-304f-49af-9a50-43d753948bb6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9edc4ba2-1f7d-4dd7-9136-06c379c4abf4}, !- Handle
  15 Zone VAV Relief Air Node,            !- Name
  {f55f7190-eef9-49e7-8c35-83173fd28909}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f55f7190-eef9-49e7-8c35-83173fd28909}, !- Handle
  {725413d4-304f-49af-9a50-43d753948bb6}, !- Source Object
  7,                                      !- Outlet Port
  {9edc4ba2-1f7d-4dd7-9136-06c379c4abf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41e2804f-29ba-49d4-a5c3-0cee43deabad}, !- Handle
  15 Zone VAV Mixed Air Node,             !- Name
  {8bf895af-6bc6-48e0-81c4-1c2d8245a742}, !- Inlet Port
  {04a28f78-3c60-4797-b70e-34907a62e1a7}; !- Outlet Port

OS:Connection,
  {b374eaea-427d-4934-9ec8-58be18a70fb2}, !- Handle
  {f3c61c7a-d87e-4254-93e0-fd9a72ae69bd}, !- Source Object
  3,                                      !- Outlet Port
  {725413d4-304f-49af-9a50-43d753948bb6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8bf895af-6bc6-48e0-81c4-1c2d8245a742}, !- Handle
  {725413d4-304f-49af-9a50-43d753948bb6}, !- Source Object
  5,                                      !- Outlet Port
  {41e2804f-29ba-49d4-a5c3-0cee43deabad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a28f78-3c60-4797-b70e-34907a62e1a7}, !- Handle
  {41e2804f-29ba-49d4-a5c3-0cee43deabad}, !- Source Object
  3,                                      !- Outlet Port
  {94168772-8ac4-4de7-b6d8-f1c18684f9fd}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9fa49382-04d3-4e65-be1a-c7b4fa53395a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {85f7b070-7814-4b4e-86a0-bcda398a834c}, !- Control Zone or Zone List Name
  {ebadc3ca-bc7e-4b3f-b40d-60944f946994}, !- Cooling Control Zone or Zone List Name
  {80ad2308-a124-4c9a-82ae-ef46a1ac925b}, !- Heating Control Zone or Zone List Name
  {3ab93763-b8c0-48bb-8f7e-16b4d7c53669}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {85f7b070-7814-4b4e-86a0-bcda398a834c}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {ebadc3ca-bc7e-4b3f-b40d-60944f946994}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {80ad2308-a124-4c9a-82ae-ef46a1ac925b}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3ab93763-b8c0-48bb-8f7e-16b4d7c53669}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {88a0823a-a401-4005-a3dc-ee996142495e}, !- Handle
  Zone Retail Back_Space A  - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  278.950316491435,                       !- U-Factor Times Area Value {W/K}
  0.000293914111278641,                   !- Maximum Water Flow Rate {m3/s}
  {9558208c-1449-4833-b154-9d065d0d734e}, !- Water Inlet Node Name
  {ad9edfee-6689-43a8-9574-c93121b29028}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  13437.4004707259,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dd62c3bc-0423-4eda-94fd-3fbef8d326b5}, !- Handle
  Zone Retail Back_Space A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {00434427-d39b-4f7e-a99c-872cef19322a}, !- Inlet Port
  {9558208c-1449-4833-b154-9d065d0d734e}; !- Outlet Port

OS:Connection,
  {00434427-d39b-4f7e-a99c-872cef19322a}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  5,                                      !- Outlet Port
  {dd62c3bc-0423-4eda-94fd-3fbef8d326b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aaadb191-5fab-43db-84a3-a0894f9b9981}, !- Handle
  Zone Retail Back_Space A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ad9edfee-6689-43a8-9574-c93121b29028}, !- Inlet Port
  {384c847d-f4a9-40be-98fe-755c74e64a48}; !- Outlet Port

OS:Connection,
  {9558208c-1449-4833-b154-9d065d0d734e}, !- Handle
  {dd62c3bc-0423-4eda-94fd-3fbef8d326b5}, !- Source Object
  3,                                      !- Outlet Port
  {88a0823a-a401-4005-a3dc-ee996142495e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ad9edfee-6689-43a8-9574-c93121b29028}, !- Handle
  {88a0823a-a401-4005-a3dc-ee996142495e}, !- Source Object
  6,                                      !- Outlet Port
  {aaadb191-5fab-43db-84a3-a0894f9b9981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {384c847d-f4a9-40be-98fe-755c74e64a48}, !- Handle
  {aaadb191-5fab-43db-84a3-a0894f9b9981}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2e53448c-c120-424b-8dc4-c192009ecb0d}, !- Handle
  Zone Retail Back_Space A  - Story Ground Reheat Coil Controller, !- Name
  {88a0823a-a401-4005-a3dc-ee996142495e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {47033ee5-3c25-4a32-828c-32a81234aa8c}, !- Handle
  Zone Retail Back_Space A  - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {79616cc4-7ee6-4464-9638-e04b43b4f071}, !- Air Inlet Node Name
  0.402658531067068,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.12079755932012,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {88a0823a-a401-4005-a3dc-ee996142495e}, !- Reheat Coil Name
  0.000293914111278641,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0560e34b-6212-43db-b0e9-aba582aded51}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00659487195867123,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f73fa210-4228-4439-a70a-0615db1e961b}, !- Handle
  Zone Retail Back_Space A  - Story Ground Return Air Node, !- Name
  {d19c336e-918c-4f0e-bdad-b0f46a926994}, !- Inlet Port
  {93cf2801-d6b2-4985-bc00-0462d6608ef1}; !- Outlet Port

OS:Connection,
  {2dd67933-fd6b-42af-9b44-c347414bb6ce}, !- Handle
  {4708f447-ad3b-45e4-9ea4-868e9dae6bb1}, !- Source Object
  3,                                      !- Outlet Port
  {e7da893b-2182-4311-a433-d6a72edc1114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d19c336e-918c-4f0e-bdad-b0f46a926994}, !- Handle
  {bec5c3e9-792b-490c-aa68-6c160f385809}, !- Source Object
  2,                                      !- Outlet Port
  {f73fa210-4228-4439-a70a-0615db1e961b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93cf2801-d6b2-4985-bc00-0462d6608ef1}, !- Handle
  {f73fa210-4228-4439-a70a-0615db1e961b}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9cda8887-ac3e-42c5-8b00-2d1e0405e557}, !- Handle
  Zone Retail Back_Space A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {29f5384d-7970-49bd-a426-fa962f39aee3}, !- Inlet Port
  {79616cc4-7ee6-4464-9638-e04b43b4f071}; !- Outlet Port

OS:Connection,
  {29f5384d-7970-49bd-a426-fa962f39aee3}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  3,                                      !- Outlet Port
  {9cda8887-ac3e-42c5-8b00-2d1e0405e557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79616cc4-7ee6-4464-9638-e04b43b4f071}, !- Handle
  {9cda8887-ac3e-42c5-8b00-2d1e0405e557}, !- Source Object
  3,                                      !- Outlet Port
  {47033ee5-3c25-4a32-828c-32a81234aa8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0560e34b-6212-43db-b0e9-aba582aded51}, !- Handle
  {47033ee5-3c25-4a32-828c-32a81234aa8c}, !- Source Object
  12,                                     !- Outlet Port
  {4708f447-ad3b-45e4-9ea4-868e9dae6bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f81b8b6f-2f27-405f-8f4a-1fd47c483c47}, !- Handle
  Zone Retail Back_Space B  - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  1065.59902613344,                       !- U-Factor Times Area Value {W/K}
  0.00112277001467389,                    !- Maximum Water Flow Rate {m3/s}
  {e0a10ec7-1b3a-4098-9264-320f592a8389}, !- Water Inlet Node Name
  {d7d34ec9-b792-4fe8-a4eb-a602b7f4bd52}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  51331.6977468726,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {983761ed-0e91-489e-8f51-f34b7324f495}, !- Handle
  Zone Retail Back_Space B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {45e6c000-1fca-4a07-8d62-c1e0e62de108}, !- Inlet Port
  {e0a10ec7-1b3a-4098-9264-320f592a8389}; !- Outlet Port

OS:Connection,
  {45e6c000-1fca-4a07-8d62-c1e0e62de108}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  6,                                      !- Outlet Port
  {983761ed-0e91-489e-8f51-f34b7324f495}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {418554cd-35ea-4313-9b8a-68d796c3bcfb}, !- Handle
  Zone Retail Back_Space B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d7d34ec9-b792-4fe8-a4eb-a602b7f4bd52}, !- Inlet Port
  {e437c3fb-5058-44cc-970d-a563d05cb9fb}; !- Outlet Port

OS:Connection,
  {e0a10ec7-1b3a-4098-9264-320f592a8389}, !- Handle
  {983761ed-0e91-489e-8f51-f34b7324f495}, !- Source Object
  3,                                      !- Outlet Port
  {f81b8b6f-2f27-405f-8f4a-1fd47c483c47}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d7d34ec9-b792-4fe8-a4eb-a602b7f4bd52}, !- Handle
  {f81b8b6f-2f27-405f-8f4a-1fd47c483c47}, !- Source Object
  6,                                      !- Outlet Port
  {418554cd-35ea-4313-9b8a-68d796c3bcfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e437c3fb-5058-44cc-970d-a563d05cb9fb}, !- Handle
  {418554cd-35ea-4313-9b8a-68d796c3bcfb}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {951a4bcb-a719-4f09-922e-65c3c54008fb}, !- Handle
  Zone Retail Back_Space B  - Story Ground Reheat Coil Controller, !- Name
  {f81b8b6f-2f27-405f-8f4a-1fd47c483c47}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c5b2c797-a652-4608-b41a-0ea5514cc0f8}, !- Handle
  Zone Retail Back_Space B  - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {ab9fb6e8-ebeb-4b6d-abac-e662a69fecee}, !- Air Inlet Node Name
  1.53822097728234,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.461466293184703,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f81b8b6f-2f27-405f-8f4a-1fd47c483c47}, !- Reheat Coil Name
  0.00112277001467389,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {85b1bd9b-ebb7-4596-a85f-0444498fcd79}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00369450798369082,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aa43d638-58b7-49c3-b31f-8ea9429c7524}, !- Handle
  Zone Retail Back_Space B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {85b1bd9b-ebb7-4596-a85f-0444498fcd79}, !- Inlet Port
  {883d104d-c434-4438-ad47-d1ff84ba703f}; !- Outlet Port

OS:Node,
  {4fb0e5ce-4c88-48f3-8136-976d8a0c5a22}, !- Handle
  Zone Retail Back_Space B  - Story Ground Return Air Node, !- Name
  {05a59ed3-48f9-44d8-968c-5a8edf199405}, !- Inlet Port
  {a46d20d5-e22f-49b8-81c8-ece8fc23d0c9}; !- Outlet Port

OS:Connection,
  {883d104d-c434-4438-ad47-d1ff84ba703f}, !- Handle
  {aa43d638-58b7-49c3-b31f-8ea9429c7524}, !- Source Object
  3,                                      !- Outlet Port
  {578e70f2-fc66-4d3b-8b6c-72262de8ad90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05a59ed3-48f9-44d8-968c-5a8edf199405}, !- Handle
  {ec434677-33d0-42a7-a137-dcbea1b4d9b2}, !- Source Object
  2,                                      !- Outlet Port
  {4fb0e5ce-4c88-48f3-8136-976d8a0c5a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a46d20d5-e22f-49b8-81c8-ece8fc23d0c9}, !- Handle
  {4fb0e5ce-4c88-48f3-8136-976d8a0c5a22}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {421f0c48-284e-4cfd-9b51-a1ede80c8931}, !- Handle
  Zone Retail Back_Space B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0a59c1b8-9292-40e5-bece-263abcd0b511}, !- Inlet Port
  {ab9fb6e8-ebeb-4b6d-abac-e662a69fecee}; !- Outlet Port

OS:Connection,
  {0a59c1b8-9292-40e5-bece-263abcd0b511}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  4,                                      !- Outlet Port
  {421f0c48-284e-4cfd-9b51-a1ede80c8931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab9fb6e8-ebeb-4b6d-abac-e662a69fecee}, !- Handle
  {421f0c48-284e-4cfd-9b51-a1ede80c8931}, !- Source Object
  3,                                      !- Outlet Port
  {c5b2c797-a652-4608-b41a-0ea5514cc0f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85b1bd9b-ebb7-4596-a85f-0444498fcd79}, !- Handle
  {c5b2c797-a652-4608-b41a-0ea5514cc0f8}, !- Source Object
  12,                                     !- Outlet Port
  {aa43d638-58b7-49c3-b31f-8ea9429c7524}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1e805e0e-c0d9-455b-abf5-2c2ac830eca6}, !- Handle
  Zone Retail Back_Space C  - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  279.059103500839,                       !- U-Factor Times Area Value {W/K}
  0.000294028711836373,                   !- Maximum Water Flow Rate {m3/s}
  {c879e1ff-1011-4ffc-bad4-fab28b7f258b}, !- Water Inlet Node Name
  {cb3db946-b9b7-4d26-a66a-7280ae58d045}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  13442.6398707048,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {99885605-9cd5-413a-bfe2-010bfda47908}, !- Handle
  Zone Retail Back_Space C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e6a1b15a-79fe-48cb-b524-584353d8f698}, !- Inlet Port
  {c879e1ff-1011-4ffc-bad4-fab28b7f258b}; !- Outlet Port

OS:Connection,
  {e6a1b15a-79fe-48cb-b524-584353d8f698}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  7,                                      !- Outlet Port
  {99885605-9cd5-413a-bfe2-010bfda47908}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4facf26f-2b61-49ff-8251-d13e3602f923}, !- Handle
  Zone Retail Back_Space C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {cb3db946-b9b7-4d26-a66a-7280ae58d045}, !- Inlet Port
  {df5c2efa-dc4f-427c-9b75-02c4bfbf79d6}; !- Outlet Port

OS:Connection,
  {c879e1ff-1011-4ffc-bad4-fab28b7f258b}, !- Handle
  {99885605-9cd5-413a-bfe2-010bfda47908}, !- Source Object
  3,                                      !- Outlet Port
  {1e805e0e-c0d9-455b-abf5-2c2ac830eca6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cb3db946-b9b7-4d26-a66a-7280ae58d045}, !- Handle
  {1e805e0e-c0d9-455b-abf5-2c2ac830eca6}, !- Source Object
  6,                                      !- Outlet Port
  {4facf26f-2b61-49ff-8251-d13e3602f923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df5c2efa-dc4f-427c-9b75-02c4bfbf79d6}, !- Handle
  {4facf26f-2b61-49ff-8251-d13e3602f923}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a4ef4ed2-3a49-46e9-a115-381b375de1ba}, !- Handle
  Zone Retail Back_Space C  - Story Ground Reheat Coil Controller, !- Name
  {1e805e0e-c0d9-455b-abf5-2c2ac830eca6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {970694df-97f9-47d5-a09d-4e3d8873b8f8}, !- Handle
  Zone Retail Back_Space C  - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {bfabf5c6-eda6-4b51-b910-1f6b823c5902}, !- Air Inlet Node Name
  0.402815430496397,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.120844629148919,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1e805e0e-c0d9-455b-abf5-2c2ac830eca6}, !- Reheat Coil Name
  0.000294028711836373,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {850b2092-07b6-4851-a2c0-4c7d7a273325}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00659744170838962,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c2f3aeb2-975d-4dc0-99ad-7779b1e6be69}, !- Handle
  Zone Retail Back_Space C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {850b2092-07b6-4851-a2c0-4c7d7a273325}, !- Inlet Port
  {7280bb53-193e-421d-803a-f468a8c22c46}; !- Outlet Port

OS:Node,
  {ada3e86b-9ec7-406a-8694-97418a3e78a2}, !- Handle
  Zone Retail Back_Space C  - Story Ground Return Air Node, !- Name
  {9a203a0e-9c47-4dd8-a370-18475fcf471e}, !- Inlet Port
  {8a9d534a-18a2-4208-a486-caffbb8056c8}; !- Outlet Port

OS:Connection,
  {7280bb53-193e-421d-803a-f468a8c22c46}, !- Handle
  {c2f3aeb2-975d-4dc0-99ad-7779b1e6be69}, !- Source Object
  3,                                      !- Outlet Port
  {a35f1bf0-e60b-40d8-853d-8de88af68a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a203a0e-9c47-4dd8-a370-18475fcf471e}, !- Handle
  {c86846c9-a6fb-4175-804e-d5936ab015d2}, !- Source Object
  2,                                      !- Outlet Port
  {ada3e86b-9ec7-406a-8694-97418a3e78a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a9d534a-18a2-4208-a486-caffbb8056c8}, !- Handle
  {ada3e86b-9ec7-406a-8694-97418a3e78a2}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c5a3e641-cf75-429d-892a-ba908a338822}, !- Handle
  Zone Retail Back_Space C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {26e0b2a0-646c-4e6b-ab01-2476f095f273}, !- Inlet Port
  {bfabf5c6-eda6-4b51-b910-1f6b823c5902}; !- Outlet Port

OS:Connection,
  {26e0b2a0-646c-4e6b-ab01-2476f095f273}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  5,                                      !- Outlet Port
  {c5a3e641-cf75-429d-892a-ba908a338822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfabf5c6-eda6-4b51-b910-1f6b823c5902}, !- Handle
  {c5a3e641-cf75-429d-892a-ba908a338822}, !- Source Object
  3,                                      !- Outlet Port
  {970694df-97f9-47d5-a09d-4e3d8873b8f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {850b2092-07b6-4851-a2c0-4c7d7a273325}, !- Handle
  {970694df-97f9-47d5-a09d-4e3d8873b8f8}, !- Source Object
  12,                                     !- Outlet Port
  {c2f3aeb2-975d-4dc0-99ad-7779b1e6be69}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {091c8819-ec65-473b-bb5c-0e0d5817cd4b}, !- Handle
  Zone Retail Entry A  - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  9.58020165066696,                       !- U-Factor Times Area Value {W/K}
  1.00932506469773e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e05d1677-223f-49f8-b29d-dec6cf9ce263}, !- Water Inlet Node Name
  {c43df37b-12bd-4779-9a16-accddf7b393c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  461.451307679026,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ffb42ab4-38be-4135-b38b-d152c4fa86ff}, !- Handle
  Zone Retail Entry A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f1d63242-0212-4765-8451-dfe05542edd3}, !- Inlet Port
  {e05d1677-223f-49f8-b29d-dec6cf9ce263}; !- Outlet Port

OS:Connection,
  {f1d63242-0212-4765-8451-dfe05542edd3}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  8,                                      !- Outlet Port
  {ffb42ab4-38be-4135-b38b-d152c4fa86ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21b98255-6ca9-458b-a36e-c11031f6a0c4}, !- Handle
  Zone Retail Entry A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {c43df37b-12bd-4779-9a16-accddf7b393c}, !- Inlet Port
  {03e16342-8f04-45ea-bc72-4a3bce1162c5}; !- Outlet Port

OS:Connection,
  {e05d1677-223f-49f8-b29d-dec6cf9ce263}, !- Handle
  {ffb42ab4-38be-4135-b38b-d152c4fa86ff}, !- Source Object
  3,                                      !- Outlet Port
  {091c8819-ec65-473b-bb5c-0e0d5817cd4b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c43df37b-12bd-4779-9a16-accddf7b393c}, !- Handle
  {091c8819-ec65-473b-bb5c-0e0d5817cd4b}, !- Source Object
  6,                                      !- Outlet Port
  {21b98255-6ca9-458b-a36e-c11031f6a0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03e16342-8f04-45ea-bc72-4a3bce1162c5}, !- Handle
  {21b98255-6ca9-458b-a36e-c11031f6a0c4}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {081cd6bd-21df-4ae7-afab-ddd5e05fb75b}, !- Handle
  Zone Retail Entry A  - Story Ground Reheat Coil Controller, !- Name
  {091c8819-ec65-473b-bb5c-0e0d5817cd4b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {32206af4-95e6-4d59-ae6b-c548699f31f4}, !- Handle
  Zone Retail Entry A  - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {ad994a5c-3a3c-4d69-95fa-cb4c12512313}, !- Air Inlet Node Name
  0.0138236497823212,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00414709493469635,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {091c8819-ec65-473b-bb5c-0e0d5817cd4b}, !- Reheat Coil Name
  1.00932506469773e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c1aad6a0-0d94-4ae2-a78f-3d7c7a06c703}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00721023092937267,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7973f93a-821a-429c-9ad5-532cf40fd478}, !- Handle
  Zone Retail Entry A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c1aad6a0-0d94-4ae2-a78f-3d7c7a06c703}, !- Inlet Port
  {7a24dc8f-b34d-484b-a0ce-8597cf9d7a3f}; !- Outlet Port

OS:Node,
  {15b3d4d5-3719-4fd5-953d-0688af045b3f}, !- Handle
  Zone Retail Entry A  - Story Ground Return Air Node, !- Name
  {9062ec00-aeb0-4b87-98b5-141617ffde46}, !- Inlet Port
  {5527700f-5b0a-4ae2-92a1-f039abe7e333}; !- Outlet Port

OS:Connection,
  {7a24dc8f-b34d-484b-a0ce-8597cf9d7a3f}, !- Handle
  {7973f93a-821a-429c-9ad5-532cf40fd478}, !- Source Object
  3,                                      !- Outlet Port
  {7daa99a7-0982-454b-a1df-0a6585f240de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9062ec00-aeb0-4b87-98b5-141617ffde46}, !- Handle
  {43e78048-c1df-4fd2-ad3e-9fdfed55d420}, !- Source Object
  2,                                      !- Outlet Port
  {15b3d4d5-3719-4fd5-953d-0688af045b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5527700f-5b0a-4ae2-92a1-f039abe7e333}, !- Handle
  {15b3d4d5-3719-4fd5-953d-0688af045b3f}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d5d29b4-5b13-4669-8042-ba8d9a4739d0}, !- Handle
  Zone Retail Entry A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {76d23c18-5013-4df6-83fb-4b9fcea87fb3}, !- Inlet Port
  {ad994a5c-3a3c-4d69-95fa-cb4c12512313}; !- Outlet Port

OS:Connection,
  {76d23c18-5013-4df6-83fb-4b9fcea87fb3}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  6,                                      !- Outlet Port
  {0d5d29b4-5b13-4669-8042-ba8d9a4739d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad994a5c-3a3c-4d69-95fa-cb4c12512313}, !- Handle
  {0d5d29b4-5b13-4669-8042-ba8d9a4739d0}, !- Source Object
  3,                                      !- Outlet Port
  {32206af4-95e6-4d59-ae6b-c548699f31f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1aad6a0-0d94-4ae2-a78f-3d7c7a06c703}, !- Handle
  {32206af4-95e6-4d59-ae6b-c548699f31f4}, !- Source Object
  12,                                     !- Outlet Port
  {7973f93a-821a-429c-9ad5-532cf40fd478}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8535fc9f-8e06-417e-82f6-1a530dfe1c86}, !- Handle
  Zone Retail Entry B  - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  22.8058684585123,                       !- U-Factor Times Area Value {W/K}
  2.40274060261531e-05,                   !- Maximum Water Flow Rate {m3/s}
  {5b57e383-f9a7-4bb8-885f-89a492c563fc}, !- Water Inlet Node Name
  {2d06d54f-b3f0-458c-b690-ba33b0d42364}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1098.50417062849,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bdcda57b-6f4a-4cb4-8510-045cbbfe90de}, !- Handle
  Zone Retail Entry B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {b90e4ef2-bc1c-4d33-8752-60cde1288f3f}, !- Inlet Port
  {5b57e383-f9a7-4bb8-885f-89a492c563fc}; !- Outlet Port

OS:Connection,
  {b90e4ef2-bc1c-4d33-8752-60cde1288f3f}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  9,                                      !- Outlet Port
  {bdcda57b-6f4a-4cb4-8510-045cbbfe90de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ea8e98b-bf74-45ce-8dfa-1c588f3a5e7b}, !- Handle
  Zone Retail Entry B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2d06d54f-b3f0-458c-b690-ba33b0d42364}, !- Inlet Port
  {aa709ed4-e16e-49e1-8f95-220b0e0ba959}; !- Outlet Port

OS:Connection,
  {5b57e383-f9a7-4bb8-885f-89a492c563fc}, !- Handle
  {bdcda57b-6f4a-4cb4-8510-045cbbfe90de}, !- Source Object
  3,                                      !- Outlet Port
  {8535fc9f-8e06-417e-82f6-1a530dfe1c86}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2d06d54f-b3f0-458c-b690-ba33b0d42364}, !- Handle
  {8535fc9f-8e06-417e-82f6-1a530dfe1c86}, !- Source Object
  6,                                      !- Outlet Port
  {0ea8e98b-bf74-45ce-8dfa-1c588f3a5e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa709ed4-e16e-49e1-8f95-220b0e0ba959}, !- Handle
  {0ea8e98b-bf74-45ce-8dfa-1c588f3a5e7b}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0d5b11ba-3fd2-44fc-a508-31b801bba718}, !- Handle
  Zone Retail Entry B  - Story Ground Reheat Coil Controller, !- Name
  {8535fc9f-8e06-417e-82f6-1a530dfe1c86}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b41c0d2d-b99a-42fe-80f7-6296ccc28469}, !- Handle
  Zone Retail Entry B  - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {286503fa-bae7-421e-9dc2-f1cd2494f930}, !- Air Inlet Node Name
  0.0329087604184941,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00987262812554823,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8535fc9f-8e06-417e-82f6-1a530dfe1c86}, !- Reheat Coil Name
  2.40274060261531e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {16e8c6ff-9a76-4141-8200-6512513ab553}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00251713432778026,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {26aa6351-e344-4b73-b5d0-61f7d87a9672}, !- Handle
  Zone Retail Entry B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {16e8c6ff-9a76-4141-8200-6512513ab553}, !- Inlet Port
  {6c280940-3631-4828-b09e-eb733f4f1622}; !- Outlet Port

OS:Node,
  {10f8a484-f570-48e4-afd5-8387f0c948c0}, !- Handle
  Zone Retail Entry B  - Story Ground Return Air Node, !- Name
  {6670ebcb-ff69-45fc-a671-12603d2459b7}, !- Inlet Port
  {440eba3a-b3dc-4267-8ffd-042a8eb4e4bb}; !- Outlet Port

OS:Connection,
  {6c280940-3631-4828-b09e-eb733f4f1622}, !- Handle
  {26aa6351-e344-4b73-b5d0-61f7d87a9672}, !- Source Object
  3,                                      !- Outlet Port
  {58510ad6-1295-4a5a-9f24-628e407f0479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6670ebcb-ff69-45fc-a671-12603d2459b7}, !- Handle
  {5cdd9398-e793-4c56-93ad-f5c14e664a0e}, !- Source Object
  2,                                      !- Outlet Port
  {10f8a484-f570-48e4-afd5-8387f0c948c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {440eba3a-b3dc-4267-8ffd-042a8eb4e4bb}, !- Handle
  {10f8a484-f570-48e4-afd5-8387f0c948c0}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f7fbbaeb-ea1d-4d7c-bfe2-d02537a7f293}, !- Handle
  Zone Retail Entry B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0d490ce8-da58-4428-b375-dfdf75580959}, !- Inlet Port
  {286503fa-bae7-421e-9dc2-f1cd2494f930}; !- Outlet Port

OS:Connection,
  {0d490ce8-da58-4428-b375-dfdf75580959}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  7,                                      !- Outlet Port
  {f7fbbaeb-ea1d-4d7c-bfe2-d02537a7f293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {286503fa-bae7-421e-9dc2-f1cd2494f930}, !- Handle
  {f7fbbaeb-ea1d-4d7c-bfe2-d02537a7f293}, !- Source Object
  3,                                      !- Outlet Port
  {b41c0d2d-b99a-42fe-80f7-6296ccc28469}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16e8c6ff-9a76-4141-8200-6512513ab553}, !- Handle
  {b41c0d2d-b99a-42fe-80f7-6296ccc28469}, !- Source Object
  12,                                     !- Outlet Port
  {26aa6351-e344-4b73-b5d0-61f7d87a9672}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {727d05c4-ed00-48e3-ad5e-ad27ae94d615}, !- Handle
  Zone Retail Entry C  - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  9.5904128304215,                        !- U-Factor Times Area Value {W/K}
  1.01040070752728e-05,                   !- Maximum Water Flow Rate {m3/s}
  {ee43d292-d3e0-4700-8458-c3201f939d1c}, !- Water Inlet Node Name
  {45b739af-7e14-495c-a573-a383a1e84425}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  461.943078672983,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {41a49be3-f239-4e56-9063-35d4d3fff29a}, !- Handle
  Zone Retail Entry C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7f4cadab-0ab4-48cb-9dc8-3598a4960096}, !- Inlet Port
  {ee43d292-d3e0-4700-8458-c3201f939d1c}; !- Outlet Port

OS:Connection,
  {7f4cadab-0ab4-48cb-9dc8-3598a4960096}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  10,                                     !- Outlet Port
  {41a49be3-f239-4e56-9063-35d4d3fff29a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a09c352c-fd14-435f-8287-725e4ac1f231}, !- Handle
  Zone Retail Entry C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {45b739af-7e14-495c-a573-a383a1e84425}, !- Inlet Port
  {aecc0cb2-2c0c-4cab-9a27-b4d08741037e}; !- Outlet Port

OS:Connection,
  {ee43d292-d3e0-4700-8458-c3201f939d1c}, !- Handle
  {41a49be3-f239-4e56-9063-35d4d3fff29a}, !- Source Object
  3,                                      !- Outlet Port
  {727d05c4-ed00-48e3-ad5e-ad27ae94d615}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45b739af-7e14-495c-a573-a383a1e84425}, !- Handle
  {727d05c4-ed00-48e3-ad5e-ad27ae94d615}, !- Source Object
  6,                                      !- Outlet Port
  {a09c352c-fd14-435f-8287-725e4ac1f231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aecc0cb2-2c0c-4cab-9a27-b4d08741037e}, !- Handle
  {a09c352c-fd14-435f-8287-725e4ac1f231}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {03e050a1-5340-4c57-bb11-a16d39ddd1e1}, !- Handle
  Zone Retail Entry C  - Story Ground Reheat Coil Controller, !- Name
  {727d05c4-ed00-48e3-ad5e-ad27ae94d615}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b4dba022-f680-4b25-9b1d-a33eba656a7e}, !- Handle
  Zone Retail Entry C  - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {e0272e9d-2587-421b-a3bf-4912e06c437f}, !- Air Inlet Node Name
  0.0138383744004392,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00415151232013177,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {727d05c4-ed00-48e3-ad5e-ad27ae94d615}, !- Reheat Coil Name
  1.01040070752728e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c362d7ce-9c87-42e4-a23f-cae8a1140f2b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00721791109334168,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4824d016-f939-4bc1-bde4-676c161c3c12}, !- Handle
  Zone Retail Entry C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c362d7ce-9c87-42e4-a23f-cae8a1140f2b}, !- Inlet Port
  {1060b23a-a62f-4744-8ea6-c34692ac8181}; !- Outlet Port

OS:Node,
  {995da05b-1237-4f27-8a45-169e41997832}, !- Handle
  Zone Retail Entry C  - Story Ground Return Air Node, !- Name
  {be976aa1-24ee-4b22-96ab-88f493155115}, !- Inlet Port
  {df16ee61-0a95-4577-ade9-fdc6834755a5}; !- Outlet Port

OS:Connection,
  {1060b23a-a62f-4744-8ea6-c34692ac8181}, !- Handle
  {4824d016-f939-4bc1-bde4-676c161c3c12}, !- Source Object
  3,                                      !- Outlet Port
  {30c575c0-9bd3-4fe4-814e-d61afffc6d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be976aa1-24ee-4b22-96ab-88f493155115}, !- Handle
  {8d44c81a-9d2f-4156-b539-fd811810835b}, !- Source Object
  2,                                      !- Outlet Port
  {995da05b-1237-4f27-8a45-169e41997832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df16ee61-0a95-4577-ade9-fdc6834755a5}, !- Handle
  {995da05b-1237-4f27-8a45-169e41997832}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {810fe44e-a710-4078-9726-3eb99a76da84}, !- Handle
  Zone Retail Entry C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {93a52ccf-21f8-423c-95a6-550564019e98}, !- Inlet Port
  {e0272e9d-2587-421b-a3bf-4912e06c437f}; !- Outlet Port

OS:Connection,
  {93a52ccf-21f8-423c-95a6-550564019e98}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  8,                                      !- Outlet Port
  {810fe44e-a710-4078-9726-3eb99a76da84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0272e9d-2587-421b-a3bf-4912e06c437f}, !- Handle
  {810fe44e-a710-4078-9726-3eb99a76da84}, !- Source Object
  3,                                      !- Outlet Port
  {b4dba022-f680-4b25-9b1d-a33eba656a7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c362d7ce-9c87-42e4-a23f-cae8a1140f2b}, !- Handle
  {b4dba022-f680-4b25-9b1d-a33eba656a7e}, !- Source Object
  12,                                     !- Outlet Port
  {4824d016-f939-4bc1-bde4-676c161c3c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0ab7f407-72f1-4b19-92d8-55b962031d72}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  74.8147128953619,                       !- U-Factor Times Area Value {W/K}
  7.88275869622494e-05,                   !- Maximum Water Flow Rate {m3/s}
  {924dd1b4-9a45-47b3-9d29-fac7bb69b775}, !- Water Inlet Node Name
  {604699ad-fa5b-4d6f-9050-7a544d446e84}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3603.90268280968,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c63f4820-47fd-4ef5-bd50-8388b17f66e7}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {686746e9-d03b-4e38-89a7-e774cec644a1}, !- Inlet Port
  {924dd1b4-9a45-47b3-9d29-fac7bb69b775}; !- Outlet Port

OS:Connection,
  {686746e9-d03b-4e38-89a7-e774cec644a1}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  11,                                     !- Outlet Port
  {c63f4820-47fd-4ef5-bd50-8388b17f66e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5815a1f-d099-4e7d-b53e-3d72338d976d}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {604699ad-fa5b-4d6f-9050-7a544d446e84}, !- Inlet Port
  {0bcc5aba-70dd-4275-9f5b-b5da18dcdab9}; !- Outlet Port

OS:Connection,
  {924dd1b4-9a45-47b3-9d29-fac7bb69b775}, !- Handle
  {c63f4820-47fd-4ef5-bd50-8388b17f66e7}, !- Source Object
  3,                                      !- Outlet Port
  {0ab7f407-72f1-4b19-92d8-55b962031d72}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {604699ad-fa5b-4d6f-9050-7a544d446e84}, !- Handle
  {0ab7f407-72f1-4b19-92d8-55b962031d72}, !- Source Object
  6,                                      !- Outlet Port
  {e5815a1f-d099-4e7d-b53e-3d72338d976d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bcc5aba-70dd-4275-9f5b-b5da18dcdab9}, !- Handle
  {e5815a1f-d099-4e7d-b53e-3d72338d976d}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6bacdfa3-0ed9-4a52-8cef-ca764bf235d8}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Reheat Coil Controller, !- Name
  {0ab7f407-72f1-4b19-92d8-55b962031d72}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dcdb0aeb-af3e-4dd0-a5fc-6c5786e4f2b4}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {4b4f33e9-ebb9-413d-b31e-66da9947eb74}, !- Air Inlet Node Name
  0.107990803369686,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0323972410109058,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0ab7f407-72f1-4b19-92d8-55b962031d72}, !- Reheat Coil Name
  7.88275869622494e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {172ce0b1-1ead-406e-8277-5c2e66e96421}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00445811429015563,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {241296f4-7b6c-4bf2-911d-8bc37a6890a8}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {172ce0b1-1ead-406e-8277-5c2e66e96421}, !- Inlet Port
  {694766a5-f281-40a2-98ec-411a80416cca}; !- Outlet Port

OS:Node,
  {94a9e56f-6b7c-46cf-81a6-d8c47239ebef}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Return Air Node, !- Name
  {82a57afd-b9d6-4f51-a923-841c449920cd}, !- Inlet Port
  {522aa062-e526-4094-a449-b2fcfd0848cd}; !- Outlet Port

OS:Connection,
  {694766a5-f281-40a2-98ec-411a80416cca}, !- Handle
  {241296f4-7b6c-4bf2-911d-8bc37a6890a8}, !- Source Object
  3,                                      !- Outlet Port
  {e95140fb-0b71-4d7f-83e8-2625432eb84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a57afd-b9d6-4f51-a923-841c449920cd}, !- Handle
  {233d49ca-5388-4e0f-9acb-06e921751a8f}, !- Source Object
  2,                                      !- Outlet Port
  {94a9e56f-6b7c-46cf-81a6-d8c47239ebef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {522aa062-e526-4094-a449-b2fcfd0848cd}, !- Handle
  {94a9e56f-6b7c-46cf-81a6-d8c47239ebef}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ef722dda-d81b-4de2-bd1c-2cc98b7f0b0b}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e4098919-1bd7-41d3-87d4-bfb508096dc5}, !- Inlet Port
  {4b4f33e9-ebb9-413d-b31e-66da9947eb74}; !- Outlet Port

OS:Connection,
  {e4098919-1bd7-41d3-87d4-bfb508096dc5}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  9,                                      !- Outlet Port
  {ef722dda-d81b-4de2-bd1c-2cc98b7f0b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4f33e9-ebb9-413d-b31e-66da9947eb74}, !- Handle
  {ef722dda-d81b-4de2-bd1c-2cc98b7f0b0b}, !- Source Object
  3,                                      !- Outlet Port
  {dcdb0aeb-af3e-4dd0-a5fc-6c5786e4f2b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {172ce0b1-1ead-406e-8277-5c2e66e96421}, !- Handle
  {dcdb0aeb-af3e-4dd0-a5fc-6c5786e4f2b4}, !- Source Object
  12,                                     !- Outlet Port
  {241296f4-7b6c-4bf2-911d-8bc37a6890a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e6758bc5-ba8d-4ace-864d-f9ae20e1db6e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  182.707816024736,                       !- U-Factor Times Area Value {W/K}
  0.000192508356234699,                   !- Maximum Water Flow Rate {m3/s}
  {f379d239-faba-48d3-ada5-302211cb3558}, !- Water Inlet Node Name
  {71c8e797-7d97-4f0f-a2ac-708a03e4918f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8801.25103702293,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a4b7b0df-d36a-4eee-b60b-35c5b7ef1e38}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bd4bc5f4-c15a-4b2a-9745-3d9b8d7566dc}, !- Inlet Port
  {f379d239-faba-48d3-ada5-302211cb3558}; !- Outlet Port

OS:Connection,
  {bd4bc5f4-c15a-4b2a-9745-3d9b8d7566dc}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  12,                                     !- Outlet Port
  {a4b7b0df-d36a-4eee-b60b-35c5b7ef1e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a3a38f5-0576-40a2-884f-c1b79f71bdc2}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {71c8e797-7d97-4f0f-a2ac-708a03e4918f}, !- Inlet Port
  {fe45a53a-2228-44b5-befb-b720a672929a}; !- Outlet Port

OS:Connection,
  {f379d239-faba-48d3-ada5-302211cb3558}, !- Handle
  {a4b7b0df-d36a-4eee-b60b-35c5b7ef1e38}, !- Source Object
  3,                                      !- Outlet Port
  {e6758bc5-ba8d-4ace-864d-f9ae20e1db6e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71c8e797-7d97-4f0f-a2ac-708a03e4918f}, !- Handle
  {e6758bc5-ba8d-4ace-864d-f9ae20e1db6e}, !- Source Object
  6,                                      !- Outlet Port
  {6a3a38f5-0576-40a2-884f-c1b79f71bdc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe45a53a-2228-44b5-befb-b720a672929a}, !- Handle
  {6a3a38f5-0576-40a2-884f-c1b79f71bdc2}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7a252ae2-8958-461b-b645-91dd30e8ffa5}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Reheat Coil Controller, !- Name
  {e6758bc5-ba8d-4ace-864d-f9ae20e1db6e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d63017bf-77d9-4344-8042-caf08cb9086a}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {d25d89a3-4062-425a-952c-5549045f07fd}, !- Air Inlet Node Name
  0.405722461547484,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.121716738464245,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e6758bc5-ba8d-4ace-864d-f9ae20e1db6e}, !- Reheat Coil Name
  0.000192508356234699,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {55847057-9a81-4d35-a3f6-fe0a419c8e30}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00245618963484259,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ee75d69d-0aaa-4015-87da-5d0ca60f8274}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {55847057-9a81-4d35-a3f6-fe0a419c8e30}, !- Inlet Port
  {e639bd90-9cc2-4add-9f83-255c7a497638}; !- Outlet Port

OS:Node,
  {ccac3107-5348-49b0-a22b-801a0c5500bf}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Return Air Node, !- Name
  {60c0ea4e-ba58-4d50-b2a9-4655c77929ba}, !- Inlet Port
  {4ccde745-0129-42f0-8988-357a9bf6b187}; !- Outlet Port

OS:Connection,
  {e639bd90-9cc2-4add-9f83-255c7a497638}, !- Handle
  {ee75d69d-0aaa-4015-87da-5d0ca60f8274}, !- Source Object
  3,                                      !- Outlet Port
  {4c1b1a4e-fcb9-409c-8339-cfe6a912d256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c0ea4e-ba58-4d50-b2a9-4655c77929ba}, !- Handle
  {48985ee1-bc86-483f-afb6-874fcfbc9717}, !- Source Object
  2,                                      !- Outlet Port
  {ccac3107-5348-49b0-a22b-801a0c5500bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ccde745-0129-42f0-8988-357a9bf6b187}, !- Handle
  {ccac3107-5348-49b0-a22b-801a0c5500bf}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {aa5d76d6-4e48-4258-9174-d1379069d406}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ae17906e-100c-48a1-8c21-0ee8d0d557f4}, !- Inlet Port
  {d25d89a3-4062-425a-952c-5549045f07fd}; !- Outlet Port

OS:Connection,
  {ae17906e-100c-48a1-8c21-0ee8d0d557f4}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  10,                                     !- Outlet Port
  {aa5d76d6-4e48-4258-9174-d1379069d406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d25d89a3-4062-425a-952c-5549045f07fd}, !- Handle
  {aa5d76d6-4e48-4258-9174-d1379069d406}, !- Source Object
  3,                                      !- Outlet Port
  {d63017bf-77d9-4344-8042-caf08cb9086a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55847057-9a81-4d35-a3f6-fe0a419c8e30}, !- Handle
  {d63017bf-77d9-4344-8042-caf08cb9086a}, !- Source Object
  12,                                     !- Outlet Port
  {ee75d69d-0aaa-4015-87da-5d0ca60f8274}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c9a9f17d-1c2e-4c72-a244-f68aa0e209a5}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  74.8614885156849,                       !- U-Factor Times Area Value {W/K}
  7.88768623500805e-05,                   !- Maximum Water Flow Rate {m3/s}
  {eb04bacb-43a6-4e23-bafe-7e8181b62870}, !- Water Inlet Node Name
  {743eafc5-fddb-47ae-8efb-dec99c0344d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3606.15549441086,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {122dd6ef-3eb5-4d3a-8659-2b19ad5965aa}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {559eb348-e88f-4fbf-ad33-136f0417991e}, !- Inlet Port
  {eb04bacb-43a6-4e23-bafe-7e8181b62870}; !- Outlet Port

OS:Connection,
  {559eb348-e88f-4fbf-ad33-136f0417991e}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  13,                                     !- Outlet Port
  {122dd6ef-3eb5-4d3a-8659-2b19ad5965aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8816d97-e513-492b-b224-8ecf7ce7c7cf}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {743eafc5-fddb-47ae-8efb-dec99c0344d9}, !- Inlet Port
  {9d61be50-7c01-4552-953f-3e52af4f2006}; !- Outlet Port

OS:Connection,
  {eb04bacb-43a6-4e23-bafe-7e8181b62870}, !- Handle
  {122dd6ef-3eb5-4d3a-8659-2b19ad5965aa}, !- Source Object
  3,                                      !- Outlet Port
  {c9a9f17d-1c2e-4c72-a244-f68aa0e209a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {743eafc5-fddb-47ae-8efb-dec99c0344d9}, !- Handle
  {c9a9f17d-1c2e-4c72-a244-f68aa0e209a5}, !- Source Object
  6,                                      !- Outlet Port
  {b8816d97-e513-492b-b224-8ecf7ce7c7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d61be50-7c01-4552-953f-3e52af4f2006}, !- Handle
  {b8816d97-e513-492b-b224-8ecf7ce7c7cf}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9945b504-cb34-47d8-8052-c0a4ba19bf04}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Reheat Coil Controller, !- Name
  {c9a9f17d-1c2e-4c72-a244-f68aa0e209a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d18306aa-acd3-45ac-bb17-cedc6c38a684}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {c48d957a-2467-4265-a21f-f0241bf05108}, !- Air Inlet Node Name
  0.10805826664086,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0324174799922579,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c9a9f17d-1c2e-4c72-a244-f68aa0e209a5}, !- Reheat Coil Name
  7.88768623500805e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {90c6a052-8c12-458c-89e9-e276a450b4bc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00446089933262124,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0ac782c7-56ac-47cf-a288-55fe093cbe0c}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {90c6a052-8c12-458c-89e9-e276a450b4bc}, !- Inlet Port
  {593d1ebc-89a8-46cd-8721-2f95cfd34f0a}; !- Outlet Port

OS:Node,
  {a94da7b7-b206-42a3-b981-c388b4771342}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Return Air Node, !- Name
  {a5d84980-0a69-4174-a214-3b7be551f926}, !- Inlet Port
  {d8941df7-69cc-4338-b8a6-55662c2bd80c}; !- Outlet Port

OS:Connection,
  {593d1ebc-89a8-46cd-8721-2f95cfd34f0a}, !- Handle
  {0ac782c7-56ac-47cf-a288-55fe093cbe0c}, !- Source Object
  3,                                      !- Outlet Port
  {bfd2f983-23e2-44f6-9a1d-7b7489358773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d84980-0a69-4174-a214-3b7be551f926}, !- Handle
  {5b7d481e-4450-43f6-b094-54036510100b}, !- Source Object
  2,                                      !- Outlet Port
  {a94da7b7-b206-42a3-b981-c388b4771342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8941df7-69cc-4338-b8a6-55662c2bd80c}, !- Handle
  {a94da7b7-b206-42a3-b981-c388b4771342}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d6dd8607-2865-4989-824a-4164494f9726}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {47b9002f-c447-4365-bb37-ee32a6bb599e}, !- Inlet Port
  {c48d957a-2467-4265-a21f-f0241bf05108}; !- Outlet Port

OS:Connection,
  {47b9002f-c447-4365-bb37-ee32a6bb599e}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  11,                                     !- Outlet Port
  {d6dd8607-2865-4989-824a-4164494f9726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c48d957a-2467-4265-a21f-f0241bf05108}, !- Handle
  {d6dd8607-2865-4989-824a-4164494f9726}, !- Source Object
  3,                                      !- Outlet Port
  {d18306aa-acd3-45ac-bb17-cedc6c38a684}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90c6a052-8c12-458c-89e9-e276a450b4bc}, !- Handle
  {d18306aa-acd3-45ac-bb17-cedc6c38a684}, !- Source Object
  12,                                     !- Outlet Port
  {0ac782c7-56ac-47cf-a288-55fe093cbe0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2ad85217-710a-4b8a-9429-62d5054bff1f}, !- Handle
  Zone Retail Retail A  - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  715.865800112327,                       !- U-Factor Times Area Value {W/K}
  0.000754267688973588,                   !- Maximum Water Flow Rate {m3/s}
  {4578e5df-0896-45c6-88d5-4adb6bf0641a}, !- Water Inlet Node Name
  {0b129a38-3a01-46c1-b5d3-91709bc5120a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  34484.2136186456,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9a1f1cb2-07b4-4b15-b781-c060b62ea78b}, !- Handle
  Zone Retail Retail A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ab7c1aef-2940-4d3f-8b55-5c2ff53c7134}, !- Inlet Port
  {4578e5df-0896-45c6-88d5-4adb6bf0641a}; !- Outlet Port

OS:Connection,
  {ab7c1aef-2940-4d3f-8b55-5c2ff53c7134}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  14,                                     !- Outlet Port
  {9a1f1cb2-07b4-4b15-b781-c060b62ea78b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {749e5407-3f9a-4af4-b49a-11427fef4d7c}, !- Handle
  Zone Retail Retail A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {0b129a38-3a01-46c1-b5d3-91709bc5120a}, !- Inlet Port
  {3226bbb1-4015-4f0d-bc3d-fafbe30a5195}; !- Outlet Port

OS:Connection,
  {4578e5df-0896-45c6-88d5-4adb6bf0641a}, !- Handle
  {9a1f1cb2-07b4-4b15-b781-c060b62ea78b}, !- Source Object
  3,                                      !- Outlet Port
  {2ad85217-710a-4b8a-9429-62d5054bff1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0b129a38-3a01-46c1-b5d3-91709bc5120a}, !- Handle
  {2ad85217-710a-4b8a-9429-62d5054bff1f}, !- Source Object
  6,                                      !- Outlet Port
  {749e5407-3f9a-4af4-b49a-11427fef4d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3226bbb1-4015-4f0d-bc3d-fafbe30a5195}, !- Handle
  {749e5407-3f9a-4af4-b49a-11427fef4d7c}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {36487030-68f5-4f58-840e-56537d28905a}, !- Handle
  Zone Retail Retail A  - Story Ground Reheat Coil Controller, !- Name
  {2ad85217-710a-4b8a-9429-62d5054bff1f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {934427da-b0be-4765-b081-c6b4d4779b8a}, !- Handle
  Zone Retail Retail A  - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {832c44c6-435e-44c3-ae68-6940d3d2087e}, !- Air Inlet Node Name
  1.0333394545185,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.310001836355549,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2ad85217-710a-4b8a-9429-62d5054bff1f}, !- Reheat Coil Name
  0.000754267688973588,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c3268cea-788a-46eb-ae5e-885dc7e10117}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00431107443362352,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6bacce00-985a-4454-ae8c-f283a65a2902}, !- Handle
  Zone Retail Retail A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c3268cea-788a-46eb-ae5e-885dc7e10117}, !- Inlet Port
  {18b84580-dd4f-4d8c-8406-d9f2194e9e0e}; !- Outlet Port

OS:Node,
  {dcc734e9-8afc-4411-8781-9dd618c673a3}, !- Handle
  Zone Retail Retail A  - Story Ground Return Air Node, !- Name
  {408cf9ec-b0cd-4f10-8ce4-163c54d5f203}, !- Inlet Port
  {3ffe7cf5-a945-4c68-b874-3a6e68b1ef41}; !- Outlet Port

OS:Connection,
  {18b84580-dd4f-4d8c-8406-d9f2194e9e0e}, !- Handle
  {6bacce00-985a-4454-ae8c-f283a65a2902}, !- Source Object
  3,                                      !- Outlet Port
  {4e8d0e95-be04-4dff-be2e-608d6c2bf337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {408cf9ec-b0cd-4f10-8ce4-163c54d5f203}, !- Handle
  {dc77619b-aba5-4042-a877-670b7b060367}, !- Source Object
  2,                                      !- Outlet Port
  {dcc734e9-8afc-4411-8781-9dd618c673a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ffe7cf5-a945-4c68-b874-3a6e68b1ef41}, !- Handle
  {dcc734e9-8afc-4411-8781-9dd618c673a3}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {68a4986a-4443-4ff1-b57a-c05b42a0e99c}, !- Handle
  Zone Retail Retail A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ad1637df-4a47-420e-86c1-d220daa28ba3}, !- Inlet Port
  {832c44c6-435e-44c3-ae68-6940d3d2087e}; !- Outlet Port

OS:Connection,
  {ad1637df-4a47-420e-86c1-d220daa28ba3}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  12,                                     !- Outlet Port
  {68a4986a-4443-4ff1-b57a-c05b42a0e99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832c44c6-435e-44c3-ae68-6940d3d2087e}, !- Handle
  {68a4986a-4443-4ff1-b57a-c05b42a0e99c}, !- Source Object
  3,                                      !- Outlet Port
  {934427da-b0be-4765-b081-c6b4d4779b8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3268cea-788a-46eb-ae5e-885dc7e10117}, !- Handle
  {934427da-b0be-4765-b081-c6b4d4779b8a}, !- Source Object
  12,                                     !- Outlet Port
  {6bacce00-985a-4454-ae8c-f283a65a2902}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b66d4d5a-7bd2-4b16-ad28-231797b45eb1}, !- Handle
  Zone Retail Retail A end_a - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  210.553480003364,                       !- U-Factor Times Area Value {W/K}
  0.000221847107872638,                   !- Maximum Water Flow Rate {m3/s}
  {a2b12a22-e830-4026-aa91-5a9388bf0b02}, !- Water Inlet Node Name
  {ca89abb6-b07c-4c37-8356-0e089fea4076}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10142.5835554075,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {baa05ab8-0baf-4fa5-ac6e-11c22eccc8ea}, !- Handle
  Zone Retail Retail A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f5f00fdb-3452-42ca-a633-86453951a7da}, !- Inlet Port
  {a2b12a22-e830-4026-aa91-5a9388bf0b02}; !- Outlet Port

OS:Connection,
  {f5f00fdb-3452-42ca-a633-86453951a7da}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  15,                                     !- Outlet Port
  {baa05ab8-0baf-4fa5-ac6e-11c22eccc8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ebec804-a03e-4455-a2d9-b91368e56d33}, !- Handle
  Zone Retail Retail A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ca89abb6-b07c-4c37-8356-0e089fea4076}, !- Inlet Port
  {162be4d5-adea-454b-8bfc-3b69a43dc2a5}; !- Outlet Port

OS:Connection,
  {a2b12a22-e830-4026-aa91-5a9388bf0b02}, !- Handle
  {baa05ab8-0baf-4fa5-ac6e-11c22eccc8ea}, !- Source Object
  3,                                      !- Outlet Port
  {b66d4d5a-7bd2-4b16-ad28-231797b45eb1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca89abb6-b07c-4c37-8356-0e089fea4076}, !- Handle
  {b66d4d5a-7bd2-4b16-ad28-231797b45eb1}, !- Source Object
  6,                                      !- Outlet Port
  {7ebec804-a03e-4455-a2d9-b91368e56d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {162be4d5-adea-454b-8bfc-3b69a43dc2a5}, !- Handle
  {7ebec804-a03e-4455-a2d9-b91368e56d33}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bd6a3d2f-967e-4770-accd-e9f4eb94c0f0}, !- Handle
  Zone Retail Retail A end_a - Story Ground Reheat Coil Controller, !- Name
  {b66d4d5a-7bd2-4b16-ad28-231797b45eb1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {92daf3fc-29e2-47d2-92e5-39831d6df77a}, !- Handle
  Zone Retail Retail A end_a - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {7bc710bf-bd44-49e8-acec-88ce55cff41e}, !- Air Inlet Node Name
  0.303922423744222,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0911767271232666,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b66d4d5a-7bd2-4b16-ad28-231797b45eb1}, !- Reheat Coil Name
  0.000221847107872638,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {658842dd-c286-4095-990d-eb7577eeb081}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00726976387291578,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {233cf795-43e3-4929-82ef-cd2215008b7f}, !- Handle
  Zone Retail Retail A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {658842dd-c286-4095-990d-eb7577eeb081}, !- Inlet Port
  {de61d934-78e8-41b9-948e-3ec9a92bafbd}; !- Outlet Port

OS:Node,
  {76f1f1f0-a476-48e1-9dc0-d436eed9c44b}, !- Handle
  Zone Retail Retail A end_a - Story Ground Return Air Node, !- Name
  {ef6436f8-1675-4e34-aabb-3333843598fb}, !- Inlet Port
  {39323d94-8704-40e9-a541-588d453bbe08}; !- Outlet Port

OS:Connection,
  {de61d934-78e8-41b9-948e-3ec9a92bafbd}, !- Handle
  {233cf795-43e3-4929-82ef-cd2215008b7f}, !- Source Object
  3,                                      !- Outlet Port
  {0e9992fd-9d96-4e10-8928-4862db62404b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef6436f8-1675-4e34-aabb-3333843598fb}, !- Handle
  {04a663f0-f6fb-468d-8048-3bf679d529ca}, !- Source Object
  2,                                      !- Outlet Port
  {76f1f1f0-a476-48e1-9dc0-d436eed9c44b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39323d94-8704-40e9-a541-588d453bbe08}, !- Handle
  {76f1f1f0-a476-48e1-9dc0-d436eed9c44b}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {05fd1c84-246a-4a2c-9278-19ab19f06f11}, !- Handle
  Zone Retail Retail A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {032d1c5c-1e80-4846-9e35-012591fcadac}, !- Inlet Port
  {7bc710bf-bd44-49e8-acec-88ce55cff41e}; !- Outlet Port

OS:Connection,
  {032d1c5c-1e80-4846-9e35-012591fcadac}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  13,                                     !- Outlet Port
  {05fd1c84-246a-4a2c-9278-19ab19f06f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bc710bf-bd44-49e8-acec-88ce55cff41e}, !- Handle
  {05fd1c84-246a-4a2c-9278-19ab19f06f11}, !- Source Object
  3,                                      !- Outlet Port
  {92daf3fc-29e2-47d2-92e5-39831d6df77a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {658842dd-c286-4095-990d-eb7577eeb081}, !- Handle
  {92daf3fc-29e2-47d2-92e5-39831d6df77a}, !- Source Object
  12,                                     !- Outlet Port
  {233cf795-43e3-4929-82ef-cd2215008b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a2656dc5-0e69-4338-a5ba-aeda1ebe88d3}, !- Handle
  Zone Retail Retail B  - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  1663.38883822248,                       !- U-Factor Times Area Value {W/K}
  0.00175263992803381,                    !- Maximum Water Flow Rate {m3/s}
  {a44344dd-ac80-4546-9522-ed597a770e4d}, !- Water Inlet Node Name
  {94337567-666a-4295-9d9d-0925558a3099}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  80128.5943417921,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d0d9397-9352-4aaa-a455-c31c1b5cabe5}, !- Handle
  Zone Retail Retail B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d79314f7-aefb-4fa6-9fe2-50e61483ef47}, !- Inlet Port
  {a44344dd-ac80-4546-9522-ed597a770e4d}; !- Outlet Port

OS:Connection,
  {d79314f7-aefb-4fa6-9fe2-50e61483ef47}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  16,                                     !- Outlet Port
  {4d0d9397-9352-4aaa-a455-c31c1b5cabe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d9cca55-991e-4292-b58f-3693ce53810a}, !- Handle
  Zone Retail Retail B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {94337567-666a-4295-9d9d-0925558a3099}, !- Inlet Port
  {147be057-b9b0-4cc6-bf74-ec041293e408}; !- Outlet Port

OS:Connection,
  {a44344dd-ac80-4546-9522-ed597a770e4d}, !- Handle
  {4d0d9397-9352-4aaa-a455-c31c1b5cabe5}, !- Source Object
  3,                                      !- Outlet Port
  {a2656dc5-0e69-4338-a5ba-aeda1ebe88d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {94337567-666a-4295-9d9d-0925558a3099}, !- Handle
  {a2656dc5-0e69-4338-a5ba-aeda1ebe88d3}, !- Source Object
  6,                                      !- Outlet Port
  {4d9cca55-991e-4292-b58f-3693ce53810a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {147be057-b9b0-4cc6-bf74-ec041293e408}, !- Handle
  {4d9cca55-991e-4292-b58f-3693ce53810a}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {42bdc1e2-4205-478d-8eb5-10db59fedf59}, !- Handle
  Zone Retail Retail B  - Story Ground Reheat Coil Controller, !- Name
  {a2656dc5-0e69-4338-a5ba-aeda1ebe88d3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4e8d28af-b2df-46f6-80af-0f8b480141db}, !- Handle
  Zone Retail Retail B  - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {1feaf138-ba20-4bcd-9994-aae08ef8e6f5}, !- Air Inlet Node Name
  2.55971999307323,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.767915997921969,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a2656dc5-0e69-4338-a5ba-aeda1ebe88d3}, !- Reheat Coil Name
  0.00175263992803381,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e91133c7-a2a8-488b-a6fe-759f41fae7fa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00156604193282762,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {60f9da51-e917-4910-b372-88262975061f}, !- Handle
  Zone Retail Retail B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e91133c7-a2a8-488b-a6fe-759f41fae7fa}, !- Inlet Port
  {42ce624a-b3c9-4535-886b-dbc9db96fdb1}; !- Outlet Port

OS:Node,
  {549b8146-3da6-4996-b605-ac5a759ac7f9}, !- Handle
  Zone Retail Retail B  - Story Ground Return Air Node, !- Name
  {66722a87-05ee-462a-aa38-2acbfa27e78c}, !- Inlet Port
  {1c3d4ae7-7912-4c22-8954-11b92b9648b1}; !- Outlet Port

OS:Connection,
  {42ce624a-b3c9-4535-886b-dbc9db96fdb1}, !- Handle
  {60f9da51-e917-4910-b372-88262975061f}, !- Source Object
  3,                                      !- Outlet Port
  {ac938769-7139-49f6-b523-8e897f31a106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66722a87-05ee-462a-aa38-2acbfa27e78c}, !- Handle
  {9e5d5e88-42b8-4b8c-b133-7f77b1e78aba}, !- Source Object
  2,                                      !- Outlet Port
  {549b8146-3da6-4996-b605-ac5a759ac7f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c3d4ae7-7912-4c22-8954-11b92b9648b1}, !- Handle
  {549b8146-3da6-4996-b605-ac5a759ac7f9}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {5c2597aa-d9bc-4dd3-adca-ed2fda92e226}, !- Handle
  Zone Retail Retail B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ec15d50c-cbf1-4b7d-92ff-71d4701dca1c}, !- Inlet Port
  {1feaf138-ba20-4bcd-9994-aae08ef8e6f5}; !- Outlet Port

OS:Connection,
  {ec15d50c-cbf1-4b7d-92ff-71d4701dca1c}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  14,                                     !- Outlet Port
  {5c2597aa-d9bc-4dd3-adca-ed2fda92e226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1feaf138-ba20-4bcd-9994-aae08ef8e6f5}, !- Handle
  {5c2597aa-d9bc-4dd3-adca-ed2fda92e226}, !- Source Object
  3,                                      !- Outlet Port
  {4e8d28af-b2df-46f6-80af-0f8b480141db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e91133c7-a2a8-488b-a6fe-759f41fae7fa}, !- Handle
  {4e8d28af-b2df-46f6-80af-0f8b480141db}, !- Source Object
  12,                                     !- Outlet Port
  {60f9da51-e917-4910-b372-88262975061f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ff31b9d6-7cd7-4933-aa84-069ed240b58a}, !- Handle
  Zone Retail Retail B end_a - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  855.05231660402,                        !- U-Factor Times Area Value {W/K}
  0.000900920002712595,                   !- Maximum Water Flow Rate {m3/s}
  {86b1be77-b65d-4adf-9135-69516d3c8ddd}, !- Water Inlet Node Name
  {7a12dd3a-3b8f-432f-8107-8c0c5217c52c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  41188.9814200166,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {01547d14-4046-4e37-aa2f-18c760754d93}, !- Handle
  Zone Retail Retail B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3f0b7c47-0d1c-4f23-9b0e-05041aae8132}, !- Inlet Port
  {86b1be77-b65d-4adf-9135-69516d3c8ddd}; !- Outlet Port

OS:Connection,
  {3f0b7c47-0d1c-4f23-9b0e-05041aae8132}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  17,                                     !- Outlet Port
  {01547d14-4046-4e37-aa2f-18c760754d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6dcf9c2-9a67-4ff4-882c-7ab51b73e73f}, !- Handle
  Zone Retail Retail B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {7a12dd3a-3b8f-432f-8107-8c0c5217c52c}, !- Inlet Port
  {abfca763-4f33-45b7-b101-992f1f17f095}; !- Outlet Port

OS:Connection,
  {86b1be77-b65d-4adf-9135-69516d3c8ddd}, !- Handle
  {01547d14-4046-4e37-aa2f-18c760754d93}, !- Source Object
  3,                                      !- Outlet Port
  {ff31b9d6-7cd7-4933-aa84-069ed240b58a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7a12dd3a-3b8f-432f-8107-8c0c5217c52c}, !- Handle
  {ff31b9d6-7cd7-4933-aa84-069ed240b58a}, !- Source Object
  6,                                      !- Outlet Port
  {c6dcf9c2-9a67-4ff4-882c-7ab51b73e73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abfca763-4f33-45b7-b101-992f1f17f095}, !- Handle
  {c6dcf9c2-9a67-4ff4-882c-7ab51b73e73f}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a17a7d08-d914-4627-9e55-d36a78abac0b}, !- Handle
  Zone Retail Retail B end_a - Story Ground Reheat Coil Controller, !- Name
  {ff31b9d6-7cd7-4933-aa84-069ed240b58a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4f3c6109-fe5f-4a5b-8b26-06cf9bcbae8e}, !- Handle
  Zone Retail Retail B end_a - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {4faca03e-d29e-4936-928e-7a704dab3a71}, !- Air Inlet Node Name
  1.23424839128719,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.370274517386158,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ff31b9d6-7cd7-4933-aa84-069ed240b58a}, !- Reheat Coil Name
  0.000900920002712595,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4aff01de-b1a7-49b1-83fc-be477a2f7989}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00432940831857347,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {64293603-216c-4cd0-93e7-b3ee11a737fb}, !- Handle
  Zone Retail Retail B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4aff01de-b1a7-49b1-83fc-be477a2f7989}, !- Inlet Port
  {3f83735e-3327-4776-ab78-d746b61ea46c}; !- Outlet Port

OS:Node,
  {e6c9c358-db26-4cc2-97b9-a6cde6351e01}, !- Handle
  Zone Retail Retail B end_a - Story Ground Return Air Node, !- Name
  {7f791a98-e9fd-49d0-9add-bbd2121423ba}, !- Inlet Port
  {e2bbad5a-2926-400e-a9e3-e6c37aa3c73e}; !- Outlet Port

OS:Connection,
  {3f83735e-3327-4776-ab78-d746b61ea46c}, !- Handle
  {64293603-216c-4cd0-93e7-b3ee11a737fb}, !- Source Object
  3,                                      !- Outlet Port
  {6b0855ce-79f8-4dca-9717-1c089c0aa2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f791a98-e9fd-49d0-9add-bbd2121423ba}, !- Handle
  {5e0bc324-d7a7-4299-b8ce-869d426e8494}, !- Source Object
  2,                                      !- Outlet Port
  {e6c9c358-db26-4cc2-97b9-a6cde6351e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2bbad5a-2926-400e-a9e3-e6c37aa3c73e}, !- Handle
  {e6c9c358-db26-4cc2-97b9-a6cde6351e01}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {53e168c1-1230-4697-b444-de513f7da7e9}, !- Handle
  Zone Retail Retail B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {aea1921d-e6db-42a3-9db1-aa55f3cd55f4}, !- Inlet Port
  {4faca03e-d29e-4936-928e-7a704dab3a71}; !- Outlet Port

OS:Connection,
  {aea1921d-e6db-42a3-9db1-aa55f3cd55f4}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  15,                                     !- Outlet Port
  {53e168c1-1230-4697-b444-de513f7da7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4faca03e-d29e-4936-928e-7a704dab3a71}, !- Handle
  {53e168c1-1230-4697-b444-de513f7da7e9}, !- Source Object
  3,                                      !- Outlet Port
  {4f3c6109-fe5f-4a5b-8b26-06cf9bcbae8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4aff01de-b1a7-49b1-83fc-be477a2f7989}, !- Handle
  {4f3c6109-fe5f-4a5b-8b26-06cf9bcbae8e}, !- Source Object
  12,                                     !- Outlet Port
  {64293603-216c-4cd0-93e7-b3ee11a737fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7794d1cc-b112-4d39-be1c-61585175146c}, !- Handle
  Zone Retail Retail C  - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  716.307158507204,                       !- U-Factor Times Area Value {W/K}
  0.000754732636090247,                   !- Maximum Water Flow Rate {m3/s}
  {a553898c-794b-4eea-9c2a-a9876e37363b}, !- Water Inlet Node Name
  {e2ff2f00-ec92-4bdb-ad46-b6ceab880047}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  34505.4704428827,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {70675e09-ec3e-4d5e-bec2-72b0dfdc84b8}, !- Handle
  Zone Retail Retail C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c0d34e08-5102-4c37-b955-c9905212273f}, !- Inlet Port
  {a553898c-794b-4eea-9c2a-a9876e37363b}; !- Outlet Port

OS:Connection,
  {c0d34e08-5102-4c37-b955-c9905212273f}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  18,                                     !- Outlet Port
  {70675e09-ec3e-4d5e-bec2-72b0dfdc84b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52c7f4f1-f5ba-4f76-ae21-1227a2ff7e0a}, !- Handle
  Zone Retail Retail C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e2ff2f00-ec92-4bdb-ad46-b6ceab880047}, !- Inlet Port
  {7d68e22b-9590-4007-a2a4-a9ea39dccc72}; !- Outlet Port

OS:Connection,
  {a553898c-794b-4eea-9c2a-a9876e37363b}, !- Handle
  {70675e09-ec3e-4d5e-bec2-72b0dfdc84b8}, !- Source Object
  3,                                      !- Outlet Port
  {7794d1cc-b112-4d39-be1c-61585175146c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e2ff2f00-ec92-4bdb-ad46-b6ceab880047}, !- Handle
  {7794d1cc-b112-4d39-be1c-61585175146c}, !- Source Object
  6,                                      !- Outlet Port
  {52c7f4f1-f5ba-4f76-ae21-1227a2ff7e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d68e22b-9590-4007-a2a4-a9ea39dccc72}, !- Handle
  {52c7f4f1-f5ba-4f76-ae21-1227a2ff7e0a}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5cd1adc3-09b1-49ad-b952-9adc7d7087c0}, !- Handle
  Zone Retail Retail C  - Story Ground Reheat Coil Controller, !- Name
  {7794d1cc-b112-4d39-be1c-61585175146c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c17b6e00-c072-4f7c-a02b-12a09ce6c55f}, !- Handle
  Zone Retail Retail C  - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {224d41ab-875b-4667-b2a8-6103ee9d7f73}, !- Air Inlet Node Name
  1.03397602501338,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.310192807504015,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7794d1cc-b112-4d39-be1c-61585175146c}, !- Reheat Coil Name
  0.000754732636090247,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {700ce74c-3f51-4f21-b80b-95a6894f66b7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0043137301947809,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {516acafd-5dd3-4f7e-bfe8-9932dfc0ae26}, !- Handle
  Zone Retail Retail C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {700ce74c-3f51-4f21-b80b-95a6894f66b7}, !- Inlet Port
  {ce8be721-a989-4654-b66c-92db33166a4f}; !- Outlet Port

OS:Node,
  {86b34ccd-5890-42a8-a20b-a4c8e1c3094b}, !- Handle
  Zone Retail Retail C  - Story Ground Return Air Node, !- Name
  {f11f595f-702c-458a-8c30-45b28d34db95}, !- Inlet Port
  {f44d59e6-d6b4-4af3-936d-d4598bd7d309}; !- Outlet Port

OS:Connection,
  {ce8be721-a989-4654-b66c-92db33166a4f}, !- Handle
  {516acafd-5dd3-4f7e-bfe8-9932dfc0ae26}, !- Source Object
  3,                                      !- Outlet Port
  {b72cf162-4225-47c5-9830-a8e370978a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11f595f-702c-458a-8c30-45b28d34db95}, !- Handle
  {958a8d41-c696-4973-9e92-6214db9ed665}, !- Source Object
  2,                                      !- Outlet Port
  {86b34ccd-5890-42a8-a20b-a4c8e1c3094b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f44d59e6-d6b4-4af3-936d-d4598bd7d309}, !- Handle
  {86b34ccd-5890-42a8-a20b-a4c8e1c3094b}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {39a7e993-33c2-4bbc-a6af-040690e4e916}, !- Handle
  Zone Retail Retail C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f0e00772-5e37-4aea-9a17-ad30f16bdc6c}, !- Inlet Port
  {224d41ab-875b-4667-b2a8-6103ee9d7f73}; !- Outlet Port

OS:Connection,
  {f0e00772-5e37-4aea-9a17-ad30f16bdc6c}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  16,                                     !- Outlet Port
  {39a7e993-33c2-4bbc-a6af-040690e4e916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224d41ab-875b-4667-b2a8-6103ee9d7f73}, !- Handle
  {39a7e993-33c2-4bbc-a6af-040690e4e916}, !- Source Object
  3,                                      !- Outlet Port
  {c17b6e00-c072-4f7c-a02b-12a09ce6c55f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {700ce74c-3f51-4f21-b80b-95a6894f66b7}, !- Handle
  {c17b6e00-c072-4f7c-a02b-12a09ce6c55f}, !- Source Object
  12,                                     !- Outlet Port
  {516acafd-5dd3-4f7e-bfe8-9932dfc0ae26}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ae84a3ec-c91f-465e-be14-3e89df9d554c}, !- Handle
  Zone Retail Retail C end_a - Story Ground Reheat Coil, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  210.629879078761,                       !- U-Factor Times Area Value {W/K}
  0.000221927589681786,                   !- Maximum Water Flow Rate {m3/s}
  {de73a961-796c-430c-a3e3-76db217bb01f}, !- Water Inlet Node Name
  {00b75ea9-13f7-4f71-a1ab-b28740e1e92a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10146.2630871436,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a2cdcd1b-7b98-4b35-b4c6-db52b41895a6}, !- Handle
  Zone Retail Retail C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {32bad424-120d-451d-9937-f939552f4721}, !- Inlet Port
  {de73a961-796c-430c-a3e3-76db217bb01f}; !- Outlet Port

OS:Connection,
  {32bad424-120d-451d-9937-f939552f4721}, !- Handle
  {a04252f8-23fa-42f5-992b-ded7bd94b5db}, !- Source Object
  19,                                     !- Outlet Port
  {a2cdcd1b-7b98-4b35-b4c6-db52b41895a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cf08df5-4712-4c6f-a171-b4b6a2e28468}, !- Handle
  Zone Retail Retail C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {00b75ea9-13f7-4f71-a1ab-b28740e1e92a}, !- Inlet Port
  {80ba2b3d-68f3-49c5-b952-4031b9e85cf1}; !- Outlet Port

OS:Connection,
  {de73a961-796c-430c-a3e3-76db217bb01f}, !- Handle
  {a2cdcd1b-7b98-4b35-b4c6-db52b41895a6}, !- Source Object
  3,                                      !- Outlet Port
  {ae84a3ec-c91f-465e-be14-3e89df9d554c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {00b75ea9-13f7-4f71-a1ab-b28740e1e92a}, !- Handle
  {ae84a3ec-c91f-465e-be14-3e89df9d554c}, !- Source Object
  6,                                      !- Outlet Port
  {0cf08df5-4712-4c6f-a171-b4b6a2e28468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80ba2b3d-68f3-49c5-b952-4031b9e85cf1}, !- Handle
  {0cf08df5-4712-4c6f-a171-b4b6a2e28468}, !- Source Object
  3,                                      !- Outlet Port
  {afdabf13-94a7-4b8a-8053-427501011eca}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {92d86f7a-7ff4-430e-bf03-021efff99d33}, !- Handle
  Zone Retail Retail C end_a - Story Ground Reheat Coil Controller, !- Name
  {ae84a3ec-c91f-465e-be14-3e89df9d554c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a0e3a5eb-d494-4a5e-b102-5cf8630df0e6}, !- Handle
  Zone Retail Retail C end_a - Story Ground VAV Terminal, !- Name
  {85b800d4-44ea-4c5f-81bd-eb5adeb08aa8}, !- Availability Schedule Name
  {6ae11d18-0aad-4329-a0b5-06c9e32e558b}, !- Air Inlet Node Name
  0.304032611200447,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.091209783360134,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ae84a3ec-c91f-465e-be14-3e89df9d554c}, !- Reheat Coil Name
  0.000221927589681786,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2125624b-cb17-4dbd-bd48-9ec25c544d54}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00727239953493322,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a35f5c04-e936-44f0-ba05-0d79d4d17055}, !- Handle
  Zone Retail Retail C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2125624b-cb17-4dbd-bd48-9ec25c544d54}, !- Inlet Port
  {b74da8a7-2de8-46c2-9cb2-16ca1f8fc809}; !- Outlet Port

OS:Node,
  {cd5c914d-980b-49f3-ae97-e9af3fcf72c5}, !- Handle
  Zone Retail Retail C end_a - Story Ground Return Air Node, !- Name
  {afe4c23c-b560-4121-a59e-441b60a1d2b1}, !- Inlet Port
  {71520503-0d3f-4f5b-9aa2-5a18ccdac965}; !- Outlet Port

OS:Connection,
  {b74da8a7-2de8-46c2-9cb2-16ca1f8fc809}, !- Handle
  {a35f5c04-e936-44f0-ba05-0d79d4d17055}, !- Source Object
  3,                                      !- Outlet Port
  {12831cb2-4095-4ac6-b759-d81657dc36dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe4c23c-b560-4121-a59e-441b60a1d2b1}, !- Handle
  {cfe5c2b4-33f6-47ce-9d8f-9c591619eb3c}, !- Source Object
  2,                                      !- Outlet Port
  {cd5c914d-980b-49f3-ae97-e9af3fcf72c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71520503-0d3f-4f5b-9aa2-5a18ccdac965}, !- Handle
  {cd5c914d-980b-49f3-ae97-e9af3fcf72c5}, !- Source Object
  3,                                      !- Outlet Port
  {7a23037f-c900-4a91-93c2-75102c0014fb}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {ce859135-b863-4196-8683-5a7fd9baaa4f}, !- Handle
  Zone Retail Retail C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f0b9026d-2ee1-4275-9b9a-0f8888cdd06f}, !- Inlet Port
  {6ae11d18-0aad-4329-a0b5-06c9e32e558b}; !- Outlet Port

OS:Connection,
  {f0b9026d-2ee1-4275-9b9a-0f8888cdd06f}, !- Handle
  {8cc69901-8226-4f87-8c88-802f09b30b1a}, !- Source Object
  17,                                     !- Outlet Port
  {ce859135-b863-4196-8683-5a7fd9baaa4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ae11d18-0aad-4329-a0b5-06c9e32e558b}, !- Handle
  {ce859135-b863-4196-8683-5a7fd9baaa4f}, !- Source Object
  3,                                      !- Outlet Port
  {a0e3a5eb-d494-4a5e-b102-5cf8630df0e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2125624b-cb17-4dbd-bd48-9ec25c544d54}, !- Handle
  {a0e3a5eb-d494-4a5e-b102-5cf8630df0e6}, !- Source Object
  12,                                     !- Outlet Port
  {a35f5c04-e936-44f0-ba05-0d79d4d17055}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d428450a-4551-46e5-b14f-b052b37dbd07}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {68ae8baf-e373-4136-b979-7d771ca3d57b}, !- Schedule Type Limits Name
  {33009fbc-a883-437c-aab1-34608b7ee23c}, !- Default Day Schedule Name
  {1bdc9b8b-d0b6-48dd-a4ea-8cc5bccf7880}, !- Summer Design Day Schedule Name
  {08052652-cf54-4550-8bef-70498f781c03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33009fbc-a883-437c-aab1-34608b7ee23c}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {68ae8baf-e373-4136-b979-7d771ca3d57b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {51dfae34-002d-40d9-9021-400595a5ea64}, !- Handle
  {d428450a-4551-46e5-b14f-b052b37dbd07}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  228.68034000000088,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:28:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:28:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {08052652-cf54-4550-8bef-70498f781c03}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {68ae8baf-e373-4136-b979-7d771ca3d57b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bdc9b8b-d0b6-48dd-a4ea-8cc5bccf7880}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {68ae8baf-e373-4136-b979-7d771ca3d57b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc5ce01d-2b02-4628-89f2-8216d1517f8c}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {d428450a-4551-46e5-b14f-b052b37dbd07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ffe5524-774e-4b44-844d-424b0ad01721}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ffe5524-774e-4b44-844d-424b0ad01721}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {68ae8baf-e373-4136-b979-7d771ca3d57b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b83a609a-6780-44b8-8bde-26304816275e}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {d428450a-4551-46e5-b14f-b052b37dbd07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a04d3041-781f-4129-9409-8ab0770b4bff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a04d3041-781f-4129-9409-8ab0770b4bff}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {68ae8baf-e373-4136-b979-7d771ca3d57b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {ffb82cbb-f3e2-4835-9c8c-fc3e88c8e426}, !- Handle
  Building Default Schedule Set,          !- Name
  {d428450a-4551-46e5-b14f-b052b37dbd07}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {9500bd38-6778-4445-9fb6-9f048c8724c7}, !- Handle
  {8012b738-225f-4542-885a-eee28abb7c93}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {7f304e54-98f1-48e6-9738-68f1881a0eb7}, !- Handle
  {2c4fbfe5-7b34-4c72-838d-96c80f978866}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fb6cd209-98c3-42f0-8bbc-ce3be97c54e7}, !- Handle
  {1c50ff45-659b-46cf-9307-18d856c99edb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8bd45de5-6205-4493-96a7-ada425af9a59}, !- Handle
  {d637f52d-200f-4b80-940a-1dc7b34a0f1a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {c4173d83-483d-41e6-8aa2-b2793057b278}, !- Handle
  {9005852b-a64e-4f89-9133-d6b6f3e7036b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {deb41592-49d1-46ee-98e5-e92be5264402}, !- Handle
  {4e9f2604-1c80-474f-85e6-98ac1dd7b0bc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d99d27b3-0d85-435f-b745-39149e9c9fa0}, !- Handle
  {d85ca14a-0982-4907-b23b-0db55f38c0b3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {922bcf94-3d95-4af6-bee5-a33de59af4c6}, !- Handle
  {dc4f7997-962b-4334-aca4-2edba4385c81}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {60be758f-a0ed-47c2-9009-1fbdfe8540fd}, !- Handle
  {f61648c4-7bd0-4b6e-8c87-6efdd37a4e28}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fb93db75-1e38-464f-832d-1d02642a3864}, !- Handle
  {a9d63dd2-121c-4e16-bca4-54e22dc594bd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0a2d5a23-3062-4305-bfd4-58944e0ff6b4}, !- Handle
  {f88520cb-7b59-4e58-8cfa-ca7241272b5a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {5237e062-1ec4-4d3e-8cc0-8ca10868dfc1}, !- Handle
  {06fec024-28a1-4260-98ea-7e289de5987f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0ff39e41-9bca-4906-8f17-3915697a2cf9}, !- Handle
  {20c22ffd-7b4a-47c2-be22-7e57cea2b3d9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {3bdd550b-1911-463b-9e7b-817d1ea3d2b6}, !- Handle
  {1e0927f2-0abd-4281-a5e0-5c81e14f0f6a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {58a6e3e3-02e5-460b-8544-fbc72fd3501b}, !- Handle
  {6c07c301-6054-49a9-83ec-3613979c4ce4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6dd47ac0-c3e6-4996-b695-339d282d5d29}, !- Handle
  {a8760626-a1ff-4d54-a03e-e0541cbe92f8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e920d99b-f0e6-48a3-8341-cf6cd923ae89}, !- Handle
  {ce5babfc-1c3f-4577-9188-700e26adb342}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {68b17298-69f1-4bd8-9447-73b6a5db3eef}, !- Handle
  {5021814b-d509-4393-84f1-4f386b856751}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aa3747dd-90da-4d58-9882-9e94fcd41b13}, !- Handle
  {c555d5c1-e044-4336-be07-9715c85df7a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2c56eba6-c6b4-4069-857f-47a9ac329b51}, !- Handle
  {8fec6bf7-91b3-46fc-bc98-a1726c47f651}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {85ec0fff-58d3-4a93-b773-4b8d925dec1c}, !- Handle
  {9461cf0f-7474-446e-bf7c-91e78e2f73ed}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:AdditionalProperties,
  {6649bc0e-da0f-4dfa-98b5-72337fa44b30}, !- Handle
  {b9f3c10b-e39c-481e-864d-d7a8e2f18127}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cc4cdfd4-ed67-47f7-bb53-65219df42296}, !- Handle
  {d16a2fe0-7891-4898-ae5a-fb28a2f426e5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {4903c7d0-8cb5-46ec-9e5f-cb94e3259862}, !- Handle
  {8fb34474-2cc7-4917-a19d-a78a806b299b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {b562448d-9073-41db-8b04-bc758773cb7a}, !- Handle
  autogen Schedule Rule 7 1,              !- Name
  {d637f52d-200f-4b80-940a-1dc7b34a0f1a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84ed1635-db92-4dc8-9e98-4db2edea1537}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {84ed1635-db92-4dc8-9e98-4db2edea1537}, !- Handle
  autogen Schedule Rule 7 1_day_sch,      !- Name
  {62501669-1ac0-49a5-bc17-ee47f89372c0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.221882474531377,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.197950835370823,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.194328550325998,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.190706265281174,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.187083980236349,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.183461695191524,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.176831071719641,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.170200448247759,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.163569824775876,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.156939201303994,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.150247183170334,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.143555165036675,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.136863146903015,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.130171128769356,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.125505134474328,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.120839140179299,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.116173145884271,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.111507151589242,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.110217863691932,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.108928575794621,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.107639287897311,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.10635,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.110831810309698,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.115313620619397,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.119795430929095,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.124277241238794,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.130907864710677,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.137538488182559,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.144169111654442,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.150799735126324,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.158903830480848,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.167007925835371,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.175112021189894,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.183216116544417,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.193837393031785,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.204458669519153,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.21507994600652,                       !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.225701222493888,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.23196347799511,                       !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.238225733496332,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.244487988997555,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.250750244498777,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.25738086797066,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.264011491442543,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.270642114914425,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.277272738386308,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2896744600652,                        !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.302076181744091,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.314477903422983,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.326879625101875,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.343640367766911,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.360401110431948,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.377161853096985,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.393922595762021,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.414735386104319,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.435548176446618,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.456360966788916,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.477173757131214,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.502406963121434,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.527640169111654,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.552873375101875,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.578106581092094,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.597261715566422,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.61641685004075,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.635571984515078,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.654727118989405,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.665962342094539,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.677197565199674,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.688432788304809,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.699668011409943,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.702001008557457,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.704334005704971,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.706667002852486,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.703351691116544,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.697703382233089,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.692055073349633,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.686406764466178,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.672408781581092,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.658410798696007,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.644412815810921,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.630414832925836,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.608681122656887,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.586947412387938,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.565213702118989,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.543479991850041,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.514931474123879,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.486382956397718,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.457834438671557,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.429285920945395,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.395383788712307,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.361481656479218,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.327579524246129,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.29367739201304,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.269745752852486,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.245814113691932;                      !- Value Until Time 96

OS:AdditionalProperties,
  {179046f9-afd5-4393-ac48-9f3602c910ae}, !- Handle
  {84ed1635-db92-4dc8-9e98-4db2edea1537}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {213fc666-10d5-4bc6-93f4-8f218fbcc2c8}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1, !- Name
  {8012b738-225f-4542-885a-eee28abb7c93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa6fac0d-9f57-457f-91ee-440c3c5e417a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {fa6fac0d-9f57-457f-91ee-440c3c5e417a}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {62501669-1ac0-49a5-bc17-ee47f89372c0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0329501488817084,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.019803832506856,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0174198412068186,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0150358499067813,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0126518586067439,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0102678673067065,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00819161151641064,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0061153557261148,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00403909993581895,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00196284414552311,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00147213310914233,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000981422072761556,                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000490711036380778,                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00190581442906011,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00381162885812021,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0057174432871803,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00762325771624041,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0142924316258732,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.020961605535506,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0276307794451388,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0342999533547716,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0514696112817312,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0686392692086907,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0858089271356503,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.10297858506261,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.163522355511479,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.224066125960348,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.284609896409217,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.345153666858086,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.448142372138345,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.551131077418604,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.654119782698863,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.757108487979122,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.802813996221283,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.848519504463444,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.894225012705605,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.939930520947766,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.947420240080703,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.954909959213641,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962399678346578,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969889397479515,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.970082336630386,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970275275781257,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.970468214932128,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970661154082999,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.97070023337559,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970739312668181,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970778391960772,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970817471253364,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970881337008611,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970945202763858,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.971009068519106,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971072934274353,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971138295295974,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971203656317595,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971269017339216,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971334378360837,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971335313370762,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971336248380687,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971337183390613,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971338118400538,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.971345898550403,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971353678700269,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971361458850134,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971328615990764,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971287992981528,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971247369972292,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971206746963057,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971116422273921,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971026097584786,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.97093577289565,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970845448206515,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.970686077598355,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.970526706990194,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.970367336382034,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970207965773874,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96934545967142,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.968482953568967,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.967620447466514,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96675794136406,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.933075948462584,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.899393955561107,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.865711962659631,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.832029969758154,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.717138942537935,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.602247915317717,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.487356888097498,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.372465860877279,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.297446670159525,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.222427479441772,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.147408288724019,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0723890980062656,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0592427816314132,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0460964652565608;                     !- Value Until Time 96

OS:AdditionalProperties,
  {fb5bde3f-847f-4c52-ba7c-81e03d551786}, !- Handle
  {fa6fac0d-9f57-457f-91ee-440c3c5e417a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e11161bf-56f4-4fd5-a0f4-2dae6f5c73fe}, !- Handle
  autogen Retail Activity 0,              !- Name
  {f88520cb-7b59-4e58-8cfa-ca7241272b5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5071a1ab-2c76-4704-ad2c-237263555214}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {5071a1ab-2c76-4704-ad2c-237263555214}, !- Handle
  autogen Retail Activity 0_day_sch,      !- Name
  {61c265b4-d9b5-4e9f-a477-3b5befd10fbd}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {ac1a7505-c507-4c5c-b3cf-399bf265cbaa}, !- Handle
  {5071a1ab-2c76-4704-ad2c-237263555214}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {22045b01-e95d-402d-b098-8a012fe5ab38}, !- Handle
  autogen Retail Activity 1,              !- Name
  {f88520cb-7b59-4e58-8cfa-ca7241272b5a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {38e4c748-c7a3-4d6b-9a24-df0bf824d3ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {38e4c748-c7a3-4d6b-9a24-df0bf824d3ca}, !- Handle
  autogen Retail Activity 1_day_sch,      !- Name
  {61c265b4-d9b5-4e9f-a477-3b5befd10fbd}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {7f2016ff-752d-4147-9c38-54f0d803759e}, !- Handle
  {38e4c748-c7a3-4d6b-9a24-df0bf824d3ca}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f99f7cd4-a776-4008-b662-2debe23415d3}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0,   !- Name
  {9461cf0f-7474-446e-bf7c-91e78e2f73ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0afebfb3-4b49-4d6a-99d9-ea5df1252c01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {0afebfb3-4b49-4d6a-99d9-ea5df1252c01}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0_day_sch, !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {f1e543e6-1533-4d9d-8dc3-5f19a57084c2}, !- Handle
  {0afebfb3-4b49-4d6a-99d9-ea5df1252c01}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4e5c0679-4b92-4236-a5d6-45b35809d170}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1,   !- Name
  {9461cf0f-7474-446e-bf7c-91e78e2f73ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72840c43-16a7-49cc-b351-a98d61866554}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {72840c43-16a7-49cc-b351-a98d61866554}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1_day_sch, !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {d637f4ad-1b51-4431-a709-e2ee7554dc79}, !- Handle
  {72840c43-16a7-49cc-b351-a98d61866554}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {df0ee64b-0df2-45df-9c0d-83b559d292cf}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {d16a2fe0-7891-4898-ae5a-fb28a2f426e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98ce9214-c74a-4015-b8da-ad7fa6c3415e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {98ce9214-c74a-4015-b8da-ad7fa6c3415e}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {228d4149-736a-4e86-a623-977b290d6b71}, !- Handle
  {98ce9214-c74a-4015-b8da-ad7fa6c3415e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {531c6791-37de-4695-a7da-b85e032a84d1}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {d16a2fe0-7891-4898-ae5a-fb28a2f426e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d1b08ff-27b8-49da-baf7-60777e90ddb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {7d1b08ff-27b8-49da-baf7-60777e90ddb2}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {386e7f95-180b-40b3-b6a9-e10d494e1f14}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {543481f6-9d33-4db9-b1dd-146a31ed063f}, !- Handle
  {7d1b08ff-27b8-49da-baf7-60777e90ddb2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {0f8492ac-2e89-4333-bb5d-46889cad7d71}, !- Handle
  15 Zone VAV Occ Sch,                    !- Name
  {62501669-1ac0-49a5-bc17-ee47f89372c0}, !- Schedule Type Limits Name
  {6879eb5d-33f8-4bc8-a07a-90dff4858e3d}, !- Default Day Schedule Name
  {fba7c270-6013-4a44-9da9-4c06a3ce8edd}, !- Summer Design Day Schedule Name
  {44ddc771-d403-4b1e-9ec3-d758be692996}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6879eb5d-33f8-4bc8-a07a-90dff4858e3d}, !- Handle
  15 Zone VAV Occ Sch Default,            !- Name
  {62501669-1ac0-49a5-bc17-ee47f89372c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  41,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {583b1a8e-afde-4abf-9b47-d1dbe0fb7791}, !- Handle
  {0f8492ac-2e89-4333-bb5d-46889cad7d71}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  228.68034000000088,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:28:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:28:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {44ddc771-d403-4b1e-9ec3-d758be692996}, !- Handle
  15 Zone VAV Occ Sch Winter Design Day,  !- Name
  {62501669-1ac0-49a5-bc17-ee47f89372c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fba7c270-6013-4a44-9da9-4c06a3ce8edd}, !- Handle
  15 Zone VAV Occ Sch Summer Design Day,  !- Name
  {62501669-1ac0-49a5-bc17-ee47f89372c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b1424c2-ec1a-4b3d-b666-8e519627194e}, !- Handle
  15 Zone VAV Occ Sch Saturday Rule,      !- Name
  {0f8492ac-2e89-4333-bb5d-46889cad7d71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a889f95-7945-4d0d-9a4a-2eee7e6220d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a889f95-7945-4d0d-9a4a-2eee7e6220d6}, !- Handle
  15 Zone VAV Occ Sch Saturday,           !- Name
  {62501669-1ac0-49a5-bc17-ee47f89372c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {96d3e770-bf1e-4802-a1c4-e45f0e9bb25d}, !- Handle
  15 Zone VAV Occ Sch Sunday Rule,        !- Name
  {0f8492ac-2e89-4333-bb5d-46889cad7d71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {977c2390-7a99-445a-8e87-804189108963}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {977c2390-7a99-445a-8e87-804189108963}, !- Handle
  15 Zone VAV Occ Sch Sunday,             !- Name
  {62501669-1ac0-49a5-bc17-ee47f89372c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a54d5e3f-7be7-4a71-85c7-4dc989bedf7a}, !- Handle
  {00864851-1948-44aa-a736-04ba89595d07}; !- Object Name

OS:Curve:Biquadratic,
  {824984c1-b9a8-405d-b04e-d1137dcf7a22}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {319fe8a3-d61c-45d3-afc5-db5ae5022cd1}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {b478f68f-6f1c-483f-a7bf-146522c8b875}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
