
OS:Version,
  {3bd0ec75-b06f-43e0-9444-27beb1b7efd5}, !- Handle
  3.4.0;                                  !- Version Identifier

OS:Facility,
  {3329499d-fa1e-4699-adcb-ee3b36b124fc}; !- Handle

OS:Site,
  {4083d827-c467-4ab9-83d3-9bcef1da3874}, !- Handle
  Siskiyou Co_CA_USA,                     !- Name
  41.78,                                  !- Latitude {deg}
  -122.47,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  805,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {250a33ba-0f9d-45fc-b4c1-e88d069dc4cb}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {467198ee-f85b-4c02-a55f-10308c9ab33b}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {6b9c8417-dde7-41f2-8825-e1bd081b0226}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {1d4c758f-7043-4e72-97ea-e5466f7e6501}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {a28afd92-5d00-48cd-aff5-35597d9730ac}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {edb68bd5-2488-41d2-a0d1-c4a5c58520ed}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {e2f2314a-55ac-4ef1-8e0a-5fd953b40299}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {329ae426-90f8-4080-9edf-ab65a6086370}, !- Handle
  Siskiyou Co,                            !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  725955,                                 !- WMO Number
  41.78,                                  !- Latitude {deg}
  -122.47,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  805,                                    !- Elevation {m}
  /weather/G0600930.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {f7048faf-bd02-4eaf-82b8-96ee1ed1341b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  11.6658333333333,                       !- Annual Average Outdoor Air Temperature {C}
  22.77;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {9821f85d-d88a-46bd-98c6-5eb67bbfa0a1}, !- Handle
  Siskiyou Co Ann Clg .4% Condns DB=>MWB 1, !- Name
  36.2,                                   !- Maximum Dry-Bulb Temperature {C}
  19.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.306,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.57;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d30cf9f1-a738-4916-b361-c12b7184a2bc}, !- Handle
  Siskiyou Co Ann Clg .4% Condns WB=>MDB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  19.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.306,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.57;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {372d5e55-2e4c-47f9-a0b6-94787e6395a5}, !- Handle
  Siskiyou Co Ann Clg 1% Condns DB=>MWB 1, !- Name
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  19.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.306,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.57;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {10a75fa4-b597-473f-9390-c7ac16877586}, !- Handle
  Siskiyou Co Ann Clg 2% Condns DP=>MDB 1, !- Name
  21.9,                                   !- Maximum Dry-Bulb Temperature {C}
  19.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.306,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.57;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f0f11483-646f-4679-9ebb-900a09f07830}, !- Handle
  Siskiyou Co Ann Htg 99% Condns DB 1,    !- Name
  -7.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  0.8,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -7.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {69a0a3d0-028b-4cca-82ab-c46b228f2d6f}, !- Handle
  Siskiyou Co Ann Htg 99.6% Condns DB 1,  !- Name
  -8.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  0.8,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -8.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {aa93c36b-d9f9-437a-9cf1-4cca32f988c1}, !- Handle
  Siskiyou Co Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  7.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  14,                                     !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {46a75182-9a55-41c4-9972-287e33fb8b57}, !- Handle
  Siskiyou Co April .4% Condns DB=>MCWB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.312,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.525;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {47b3f228-9f2d-482d-b0f9-b236b166f551}, !- Handle
  Siskiyou Co April .4% Condns WB=>MCDB 1, !- Name
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.312,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.525;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {62bbf4a9-fe95-40ea-b4c7-cb033ebf4d04}, !- Handle
  Siskiyou Co August .4% Condns DB=>MCWB 1, !- Name
  37.6,                                   !- Maximum Dry-Bulb Temperature {C}
  19.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.583;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {53ac625c-c075-4aa3-83f5-0f7044b9986d}, !- Handle
  Siskiyou Co August .4% Condns WB=>MCDB 1, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  19.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.313,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.583;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0e871921-847d-4a09-a213-00a66dccc25c}, !- Handle
  Siskiyou Co December .4% Condns DB=>MCWB 1, !- Name
  13,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.605;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c1c43ecc-d19c-4126-a0a9-97c466eca795}, !- Handle
  Siskiyou Co December .4% Condns WB=>MCDB 1, !- Name
  12.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.605;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bb0db5f4-b5ab-4329-a737-3d4709ecfa85}, !- Handle
  Siskiyou Co February .4% Condns DB=>MCWB 1, !- Name
  17.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.309,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.613;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {30529f6f-6c7a-41c5-8725-0d8283206611}, !- Handle
  Siskiyou Co February .4% Condns WB=>MCDB 1, !- Name
  16.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.309,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.613;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2c075608-8a53-40cb-a67b-b69a8bc589cc}, !- Handle
  Siskiyou Co January .4% Condns DB=>MCWB 1, !- Name
  13,                                     !- Maximum Dry-Bulb Temperature {C}
  8.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.311,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.602;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {efba603e-2d9b-46b4-9501-b9b86802aa09}, !- Handle
  Siskiyou Co January .4% Condns WB=>MCDB 1, !- Name
  12.1,                                   !- Maximum Dry-Bulb Temperature {C}
  8.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.7,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.311,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.602;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fa384076-b052-42b8-ae50-57c02f0ff62b}, !- Handle
  Siskiyou Co July .4% Condns DB=>MCWB 1, !- Name
  38,                                     !- Maximum Dry-Bulb Temperature {C}
  19.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.306,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.57;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5802f53b-e7fa-4b73-b17a-38414b54598d}, !- Handle
  Siskiyou Co July .4% Condns WB=>MCDB 1, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  19.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.306,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.57;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d3560167-5a13-495d-a813-6808bcc3b530}, !- Handle
  Siskiyou Co June .4% Condns DB=>MCWB 1, !- Name
  34.8,                                   !- Maximum Dry-Bulb Temperature {C}
  17.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.3,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.566;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2a54b6ac-47ea-4a4d-969a-82915336de0d}, !- Handle
  Siskiyou Co June .4% Condns WB=>MCDB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  17.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.3,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.566;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {78168a46-e851-4e40-adea-902d3b1d2ffa}, !- Handle
  Siskiyou Co March .4% Condns DB=>MCWB 1, !- Name
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  13.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.304,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.593;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {39db001d-712f-4703-a420-ada3646e161e}, !- Handle
  Siskiyou Co March .4% Condns WB=>MCDB 1, !- Name
  20.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.304,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.593;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {49b8594f-868e-46b0-9ca9-aaf856d0e456}, !- Handle
  Siskiyou Co May .4% Condns DB=>MCWB 1,  !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.312,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.516;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {35564400-086b-44a4-866a-9e0833fc1036}, !- Handle
  Siskiyou Co May .4% Condns WB=>MCDB 1,  !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.312,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.516;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8e2185cc-2771-494a-b9b1-90386fd3e866}, !- Handle
  Siskiyou Co November .4% Condns DB=>MCWB 1, !- Name
  19,                                     !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.306,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.715;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {edad8332-d3b6-44b0-baea-7abbd2ccd472}, !- Handle
  Siskiyou Co November .4% Condns WB=>MCDB 1, !- Name
  17.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.306,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.715;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {eb78c561-e189-4c2f-bb78-f28d3f1e63ab}, !- Handle
  Siskiyou Co October .4% Condns DB=>MCWB 1, !- Name
  28.6,                                   !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.319,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.669;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f8df39d9-cf81-4691-a053-ef60886ec952}, !- Handle
  Siskiyou Co October .4% Condns WB=>MCDB 1, !- Name
  26.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.319,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.669;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {37deb671-f8a3-4936-94c9-fee537a83bec}, !- Handle
  Siskiyou Co September .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  19.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.618;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4abbd50c-7077-4340-8bfc-26dd4b043132}, !- Handle
  Siskiyou Co September .4% Condns WB=>MCDB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  19.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  92021,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.618;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {f83bfc7a-ae32-4bc0-a13b-8b4790263cb1}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  16;                                     !- Climate Zone Value 1

OS:Building,
  {8b8e7c6e-76a1-4373-8a8f-eeba1735abe5}, !- Handle
  ComStock DEER Pre-1975|RtL,             !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c6304905-d986-455b-8c63-82a2e09a8585}, !- Default Construction Set Name
  {ccaecdc9-320b-431e-8529-be1d8c6460ce}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  RtL;                                    !- Standards Building Type

OS:AdditionalProperties,
  {d92812bf-941c-4ca5-b8d0-2910cb7cac08}, !- Handle
  {8b8e7c6e-76a1-4373-8a8f-eeba1735abe5}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  NWPPc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PVAV with gas heat with electric reheat, !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DEER Pre-1975,                 !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DEER Pre-1975,                 !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DEER Pre-1975,                 !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DEER Pre-1975,                 !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DEER Pre-1975,                 !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DEER 2003,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DEER Pre-1975,                 !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DEER 1996,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DEER Pre-1975,                 !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DEER 2011,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DEER Pre-1975,                 !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DEER 1985;                     !- Feature Value 14

OS:SpaceType,
  {289ff9f9-f95d-4a1d-9042-b1eb314d035f}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975,   !- Name
  ,                                       !- Default Construction Set Name
  {6c5362dc-b58b-40b7-b286-92e6c30f3c5f}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {6fa46203-6e92-4e21-8a8f-1a0a28a1251c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtL,                                    !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:SpaceType,
  {fd5d1f83-b9e6-4695-9f74-158edcd5bb22}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {16f26eb9-1396-4d12-94c8-39f0e7e18e3a}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {ba4f65bd-76ff-44df-8413-57e2fb341dfc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtL,                                    !- Standards Building Type
  OfficeGeneral;                          !- Standards Space Type

OS:SpaceType,
  {45803129-057c-4800-893f-5ea78b281962}, !- Handle
  RtL Work - ComStock DEER Pre-1975,      !- Name
  ,                                       !- Default Construction Set Name
  {900d5794-4ec6-4f10-9fec-17cb3449f880}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {8baf7294-094e-4ce0-98e3-1d1e2c1b8fbc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtL,                                    !- Standards Building Type
  Work;                                   !- Standards Space Type

OS:SpaceType,
  {5449f320-963c-4989-b0f7-6fc1fcb7fef7}, !- Handle
  RtL StockRoom - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {a3605d1a-5306-41b7-92eb-e4db2efd53eb}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {046fc13d-ecba-4d9a-a9b1-a60210c985d5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtL,                                    !- Standards Building Type
  StockRoom;                              !- Standards Space Type

OS:SpaceType,
  {2d70c26c-415c-40b6-898d-350be284d2b0}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {f6d0fb56-a471-4b1c-aec6-1567f3f32bad}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {0242e99c-2dbc-410b-aac0-f96672f8ef64}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  RtL,                                    !- Standards Building Type
  RetailSales;                            !- Standards Space Type

OS:BuildingStory,
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.2484,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0f0616ef-f435-41c9-9850-1a062c23c496}, !- Handle
  RtL RetailSales A end_a - Story Ground, !- Name
  {2d70c26c-415c-40b6-898d-350be284d2b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.5114292872174,                      !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {7764957b-fd07-4758-afbf-81d579b3f721}; !- Thermal Zone Name

OS:Surface,
  {dbb3b3d1-a34b-4d55-bb6a-40cecf7117b7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {94a4edcd-2703-426e-ab46-e36f3fa450ac}, !- Construction Name
  {0f0616ef-f435-41c9-9850-1a062c23c496}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eaa591f-43ee-4a02-8de1-eae5bddd780c}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f0616ef-f435-41c9-9850-1a062c23c496}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 6.2484,    !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d532e42-e8b4-415a-8c92-7880db249942}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f0616ef-f435-41c9-9850-1a062c23c496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {470a19e5-6aea-485a-a70d-366096a0fd28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 6.2484,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.572, 6.2484;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c220fe1-8b6d-495b-a1ff-59a5a0f3ec93}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f0616ef-f435-41c9-9850-1a062c23c496}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b727ed40-bee4-40c7-b0fc-fea87de5fcbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 6.2484;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a87674fe-5977-40ca-8eee-6ee028ca2fa6}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f0616ef-f435-41c9-9850-1a062c23c496}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40fb16f4-17e1-4501-ae99-251123e3d90b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f0616ef-f435-41c9-9850-1a062c23c496}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 6.2484,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 6.2484,    !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7764957b-fd07-4758-afbf-81d579b3f721}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27644163-8608-4b95-b9e9-0d36d499b7a2}, !- Zone Air Inlet Port List
  {430cbaf8-a986-4c13-a64e-81420a42ed17}, !- Zone Air Exhaust Port List
  {da6ac126-3128-4cf4-ba96-5b82ad4b723c}, !- Zone Air Node Name
  {b3af6af6-63f4-43d6-8dcb-ddda4a98f072}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9472ded-76cc-4c41-ac09-c86ff79ffca9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ec98316-54bf-4fd1-8e54-d42362d21bd0}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground Zone Air Node, !- Name
  {da6ac126-3128-4cf4-ba96-5b82ad4b723c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da6ac126-3128-4cf4-ba96-5b82ad4b723c}, !- Handle
  {7764957b-fd07-4758-afbf-81d579b3f721}, !- Source Object
  11,                                     !- Outlet Port
  {7ec98316-54bf-4fd1-8e54-d42362d21bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27644163-8608-4b95-b9e9-0d36d499b7a2}, !- Handle
  {7764957b-fd07-4758-afbf-81d579b3f721}, !- HVAC Component
  {3814c0eb-cb32-4646-bc2b-1b7b6b00943e}; !- Port 1

OS:PortList,
  {430cbaf8-a986-4c13-a64e-81420a42ed17}, !- Handle
  {7764957b-fd07-4758-afbf-81d579b3f721}; !- HVAC Component

OS:PortList,
  {b3af6af6-63f4-43d6-8dcb-ddda4a98f072}, !- Handle
  {7764957b-fd07-4758-afbf-81d579b3f721}, !- HVAC Component
  {b1d8671b-4a7a-4e53-878f-4de9338ea85f}; !- Port 1

OS:Sizing:Zone,
  {b551c4f6-652d-43cc-baff-c3163217711e}, !- Handle
  {7764957b-fd07-4758-afbf-81d579b3f721}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {83932bff-edbc-48d1-ab78-90808ae39477}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {7764957b-fd07-4758-afbf-81d579b3f721}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c7c01c9-82db-49f9-93f7-a8cd9e3d332c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e707f221-d650-4d00-9807-9632aa306f0f}, !- Handle
  RtL RetailSales B end_a - Story Ground, !- Name
  {2d70c26c-415c-40b6-898d-350be284d2b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.5114292872174,                      !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {3e9a749c-0f57-4453-9903-c27dc9e27937}; !- Thermal Zone Name

OS:Surface,
  {cb5a7f79-9446-4d8b-b2d1-8c5edc53899b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {8ab5fd70-7a5d-462b-8e1a-be594c16bcb8}, !- Construction Name
  {e707f221-d650-4d00-9807-9632aa306f0f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa24caa-4996-4540-8925-41d318c47ebd}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e707f221-d650-4d00-9807-9632aa306f0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfeddeb8-49e0-4930-aeca-61ff3a450b31}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e707f221-d650-4d00-9807-9632aa306f0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67dee2f8-242c-4dc2-856c-979e702c07d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 19.3674292872174, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48e6b3ba-c9c4-42e4-9584-81119594ccd7}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e707f221-d650-4d00-9807-9632aa306f0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e248db92-09fd-4761-9ada-374548e8641a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 19.3674292872174, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470a19e5-6aea-485a-a70d-366096a0fd28}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e707f221-d650-4d00-9807-9632aa306f0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d532e42-e8b4-415a-8c92-7880db249942}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dcb73c9-e363-44ac-8d61-a6e01f945400}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e707f221-d650-4d00-9807-9632aa306f0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3e9a749c-0f57-4453-9903-c27dc9e27937}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {030fd16b-f50a-4f7f-9e7e-63282921a75e}, !- Zone Air Inlet Port List
  {e93cd9ad-7754-4d47-875b-df9acf94c1a2}, !- Zone Air Exhaust Port List
  {fdb0fb2b-8ad4-4bd7-8fb5-f92d8798a5a5}, !- Zone Air Node Name
  {a0aacbaf-baab-41fd-8ee3-54ba0ec0a609}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d24e4c2-d610-4363-80ef-8b0bac9563bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c83b6e2a-6058-4f62-9f86-3004c453400e}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground Zone Air Node, !- Name
  {fdb0fb2b-8ad4-4bd7-8fb5-f92d8798a5a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdb0fb2b-8ad4-4bd7-8fb5-f92d8798a5a5}, !- Handle
  {3e9a749c-0f57-4453-9903-c27dc9e27937}, !- Source Object
  11,                                     !- Outlet Port
  {c83b6e2a-6058-4f62-9f86-3004c453400e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {030fd16b-f50a-4f7f-9e7e-63282921a75e}, !- Handle
  {3e9a749c-0f57-4453-9903-c27dc9e27937}, !- HVAC Component
  {7e670c29-47fb-4143-9344-3011ef9ecea4}; !- Port 1

OS:PortList,
  {e93cd9ad-7754-4d47-875b-df9acf94c1a2}, !- Handle
  {3e9a749c-0f57-4453-9903-c27dc9e27937}; !- HVAC Component

OS:PortList,
  {a0aacbaf-baab-41fd-8ee3-54ba0ec0a609}, !- Handle
  {3e9a749c-0f57-4453-9903-c27dc9e27937}, !- HVAC Component
  {e3a6e3d9-3617-409c-b839-6607f69ac3fb}; !- Port 1

OS:Sizing:Zone,
  {db1bbe71-5e7a-4693-ae9a-250ad0132a04}, !- Handle
  {3e9a749c-0f57-4453-9903-c27dc9e27937}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {dbd22f73-986c-408b-a332-c3c25ba124dc}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {3e9a749c-0f57-4453-9903-c27dc9e27937}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95ae01dd-8a66-4a7c-ad5b-b637303d3365}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {802b8652-cdc1-4697-b1ad-c32d724a8b36}, !- Handle
  RtL RetailSales C end_a - Story Ground, !- Name
  {2d70c26c-415c-40b6-898d-350be284d2b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -28.5114292872174,                      !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {6a6ec479-31fe-4fa8-89d8-bc21da58583b}; !- Thermal Zone Name

OS:Surface,
  {9409180a-1b3d-479f-96db-6e5fe83157ee}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {94a4edcd-2703-426e-ab46-e36f3fa450ac}, !- Construction Name
  {802b8652-cdc1-4697-b1ad-c32d724a8b36}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f706af2-61a4-4f58-88aa-e2b6107a7f5c}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802b8652-cdc1-4697-b1ad-c32d724a8b36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {089833f9-d1f9-43a8-8d4b-b3a5469b34d8}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802b8652-cdc1-4697-b1ad-c32d724a8b36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f02c2da3-2d90-4a52-9413-a96d0f7c78fd}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802b8652-cdc1-4697-b1ad-c32d724a8b36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94821fef-a3d7-469e-bf77-0212b10b7a15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67dee2f8-242c-4dc2-856c-979e702c07d6}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {802b8652-cdc1-4697-b1ad-c32d724a8b36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfeddeb8-49e0-4930-aeca-61ff3a450b31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b99922b-ac88-44fe-93c8-f14ca36c1be9}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {802b8652-cdc1-4697-b1ad-c32d724a8b36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6a6ec479-31fe-4fa8-89d8-bc21da58583b}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d2dee73-cbe3-41c3-a97c-8026f4d6a6de}, !- Zone Air Inlet Port List
  {e42acd9c-1782-484c-a3ea-26f5dcb5298d}, !- Zone Air Exhaust Port List
  {82978c4f-e663-43cb-a8f8-42241f2ca5ed}, !- Zone Air Node Name
  {866a6ed6-f2a3-4fad-a1af-6c9a44ae1b2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01381ad2-a7eb-4e32-8167-1609a554ec8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a55450d7-2e48-4604-a2db-90d8a49b16c0}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground Zone Air Node, !- Name
  {82978c4f-e663-43cb-a8f8-42241f2ca5ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82978c4f-e663-43cb-a8f8-42241f2ca5ed}, !- Handle
  {6a6ec479-31fe-4fa8-89d8-bc21da58583b}, !- Source Object
  11,                                     !- Outlet Port
  {a55450d7-2e48-4604-a2db-90d8a49b16c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d2dee73-cbe3-41c3-a97c-8026f4d6a6de}, !- Handle
  {6a6ec479-31fe-4fa8-89d8-bc21da58583b}, !- HVAC Component
  {95d1562f-fc88-4fba-b273-ff1dbfd28bdb}; !- Port 1

OS:PortList,
  {e42acd9c-1782-484c-a3ea-26f5dcb5298d}, !- Handle
  {6a6ec479-31fe-4fa8-89d8-bc21da58583b}; !- HVAC Component

OS:PortList,
  {866a6ed6-f2a3-4fad-a1af-6c9a44ae1b2b}, !- Handle
  {6a6ec479-31fe-4fa8-89d8-bc21da58583b}, !- HVAC Component
  {9818ba05-9546-4bd9-89a6-f8a21bf615bf}; !- Port 1

OS:Sizing:Zone,
  {5fd22c26-ecdb-4af9-8004-3da9edcb2799}, !- Handle
  {6a6ec479-31fe-4fa8-89d8-bc21da58583b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1d1859df-45d6-49e1-8cf9-d1226eb7cd3d}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {6a6ec479-31fe-4fa8-89d8-bc21da58583b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5057f7b6-de00-4c5a-9af7-8447bdd49313}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3bed2ed1-6e83-4da0-af5b-472c02fe6fc7}, !- Handle
  RtL RetailSales A  - Story Ground,      !- Name
  {2d70c26c-415c-40b6-898d-350be284d2b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.9394292872174,                      !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {8801e17a-19f5-435d-872d-8f88fd73c20a}; !- Thermal Zone Name

OS:Surface,
  {c9b04774-bdde-47ea-9e7b-cf174e9289e0}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {7f367b5f-069c-49ab-83c2-be8459fbe8e2}, !- Construction Name
  {3bed2ed1-6e83-4da0-af5b-472c02fe6fc7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  42.2904012222058, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  42.2904012222058, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b727ed40-bee4-40c7-b0fc-fea87de5fcbc}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bed2ed1-6e83-4da0-af5b-472c02fe6fc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c220fe1-8b6d-495b-a1ff-59a5a0f3ec93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 6.2484,    !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a5d619f-6d13-44ae-b7eb-dc70463d76f3}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bed2ed1-6e83-4da0-af5b-472c02fe6fc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d17ef44a-3d81-4dea-a0b3-dd022ceebdc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.2904012222058, 4.572, 6.2484,        !- X,Y,Z Vertex 1 {m}
  42.2904012222058, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.572, 6.2484;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {220aa2cc-1fc9-4404-a9ef-6b39c23f4337}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bed2ed1-6e83-4da0-af5b-472c02fe6fc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {450c0a3b-c757-4809-a1f9-b5a59dc1b3b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.2904012222058, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  42.2904012222058, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  42.2904012222058, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  42.2904012222058, 4.572, 6.2484;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdce7c63-8829-4c8e-bfe1-5776a1370030}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bed2ed1-6e83-4da0-af5b-472c02fe6fc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  42.2904012222058, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  42.2904012222058, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {def8ff7d-1614-42cc-a836-be9dd7ced8ca}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3bed2ed1-6e83-4da0-af5b-472c02fe6fc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.2904012222058, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  42.2904012222058, 4.572, 6.2484,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 6.2484,    !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8801e17a-19f5-435d-872d-8f88fd73c20a}, !- Handle
  Zone RtL RetailSales A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3abf666-191a-479b-b16f-75b6eb1da019}, !- Zone Air Inlet Port List
  {88566776-bfb0-4790-807c-d84e3d440fe4}, !- Zone Air Exhaust Port List
  {8c3c2e44-5549-4551-be7c-9180331c4dbb}, !- Zone Air Node Name
  {e489e926-587b-4f4a-be7d-a6aeffcc8a07}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1d1d0d0-e085-48d3-8d1f-f9e3e3b47c6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ea3b753-0bb3-47c0-8b61-d68fd3006268}, !- Handle
  Zone RtL RetailSales A  - Story Ground Zone Air Node, !- Name
  {8c3c2e44-5549-4551-be7c-9180331c4dbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c3c2e44-5549-4551-be7c-9180331c4dbb}, !- Handle
  {8801e17a-19f5-435d-872d-8f88fd73c20a}, !- Source Object
  11,                                     !- Outlet Port
  {7ea3b753-0bb3-47c0-8b61-d68fd3006268}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3abf666-191a-479b-b16f-75b6eb1da019}, !- Handle
  {8801e17a-19f5-435d-872d-8f88fd73c20a}, !- HVAC Component
  {a4c06ae4-f9c6-4322-b39e-c2c7ee617339}; !- Port 1

OS:PortList,
  {88566776-bfb0-4790-807c-d84e3d440fe4}, !- Handle
  {8801e17a-19f5-435d-872d-8f88fd73c20a}; !- HVAC Component

OS:PortList,
  {e489e926-587b-4f4a-be7d-a6aeffcc8a07}, !- Handle
  {8801e17a-19f5-435d-872d-8f88fd73c20a}, !- HVAC Component
  {10c7c2f5-d8bc-4655-80d5-bb23fcc0d4b0}; !- Port 1

OS:Sizing:Zone,
  {0f8a53ab-433b-423e-a995-927405a8f8c5}, !- Handle
  {8801e17a-19f5-435d-872d-8f88fd73c20a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {eee61635-8db1-44f4-af23-b5889f9abf1c}, !- Handle
  Zone RtL RetailSales A  - Story Ground Zone HVAC Equipment List, !- Name
  {8801e17a-19f5-435d-872d-8f88fd73c20a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0b5e7b5-5e18-419f-97ff-e2ebd50a1501}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {42075b8a-e1de-43fa-891b-7109bc9f86df}, !- Handle
  RtL RetailSales B  - Story Ground,      !- Name
  {2d70c26c-415c-40b6-898d-350be284d2b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.9394292872174,                      !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {f7742e75-b608-4a91-bc5b-45e6c1bed569}; !- Thermal Zone Name

OS:Surface,
  {eafb39d8-beba-4e55-9ed2-954488698eaf}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {f0c79b98-83cd-46fe-a800-bf1562e309b8}, !- Construction Name
  {42075b8a-e1de-43fa-891b-7109bc9f86df}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  42.2904012222058, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  42.2904012222058, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e248db92-09fd-4761-9ada-374548e8641a}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42075b8a-e1de-43fa-891b-7109bc9f86df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48e6b3ba-c9c4-42e4-9584-81119594ccd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a145f2f-6db0-4855-9572-a6207a447f68}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42075b8a-e1de-43fa-891b-7109bc9f86df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38cf0545-4585-4675-b1eb-cc1e46a58741}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.2904012222058, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 1 {m}
  42.2904012222058, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 19.3674292872174, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ac03439-4dff-4c12-848c-c4a4a88db48d}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42075b8a-e1de-43fa-891b-7109bc9f86df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26e805f0-0c74-452f-9814-c581e92bcfe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.2904012222058, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  42.2904012222058, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  42.2904012222058, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  42.2904012222058, 19.3674292872174, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d17ef44a-3d81-4dea-a0b3-dd022ceebdc4}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42075b8a-e1de-43fa-891b-7109bc9f86df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a5d619f-6d13-44ae-b7eb-dc70463d76f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  42.2904012222058, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  42.2904012222058, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {381320fe-a93b-4bc8-8768-3fe7a2910703}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42075b8a-e1de-43fa-891b-7109bc9f86df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.2904012222058, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  42.2904012222058, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f7742e75-b608-4a91-bc5b-45e6c1bed569}, !- Handle
  Zone RtL RetailSales B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b378f954-f434-405b-acbc-7f77b5afcb1d}, !- Zone Air Inlet Port List
  {d3e4782c-357a-4906-adea-1a606dc1810e}, !- Zone Air Exhaust Port List
  {539de5b8-b879-43e2-81fb-3b38ef57d4e4}, !- Zone Air Node Name
  {c05c4409-fca4-4683-98df-1c4bf5c05ed1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50cfa4e9-fed9-442d-b63a-4ab4a48689d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b19fd11-42b0-4742-8f0e-94a3fdbe1056}, !- Handle
  Zone RtL RetailSales B  - Story Ground Zone Air Node, !- Name
  {539de5b8-b879-43e2-81fb-3b38ef57d4e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {539de5b8-b879-43e2-81fb-3b38ef57d4e4}, !- Handle
  {f7742e75-b608-4a91-bc5b-45e6c1bed569}, !- Source Object
  11,                                     !- Outlet Port
  {9b19fd11-42b0-4742-8f0e-94a3fdbe1056}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b378f954-f434-405b-acbc-7f77b5afcb1d}, !- Handle
  {f7742e75-b608-4a91-bc5b-45e6c1bed569}, !- HVAC Component
  {461f6359-9922-46c8-ac7c-27dade9ea4fc}; !- Port 1

OS:PortList,
  {d3e4782c-357a-4906-adea-1a606dc1810e}, !- Handle
  {f7742e75-b608-4a91-bc5b-45e6c1bed569}; !- HVAC Component

OS:PortList,
  {c05c4409-fca4-4683-98df-1c4bf5c05ed1}, !- Handle
  {f7742e75-b608-4a91-bc5b-45e6c1bed569}, !- HVAC Component
  {5d093f35-58da-47b8-b8cf-e309d87f56d7}; !- Port 1

OS:Sizing:Zone,
  {127a3779-a783-4bd1-b9e0-01bb9ff733b4}, !- Handle
  {f7742e75-b608-4a91-bc5b-45e6c1bed569}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {944f902a-35f2-45a5-a57a-55b0c38c4f18}, !- Handle
  Zone RtL RetailSales B  - Story Ground Zone HVAC Equipment List, !- Name
  {f7742e75-b608-4a91-bc5b-45e6c1bed569}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2953f931-b897-4421-bb6c-c0ca28daf155}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0965b2e1-d1b3-4c1c-aa55-80e196862284}, !- Handle
  RtL RetailSales C  - Story Ground,      !- Name
  {2d70c26c-415c-40b6-898d-350be284d2b0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -23.9394292872174,                      !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {0fb8522d-47db-4a7f-9088-c5bf33abad74}; !- Thermal Zone Name

OS:Surface,
  {3f911ce0-5f17-4b15-9e1b-2cb27e35a270}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {7f367b5f-069c-49ab-83c2-be8459fbe8e2}, !- Construction Name
  {0965b2e1-d1b3-4c1c-aa55-80e196862284}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  42.2904012222058, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  42.2904012222058, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94821fef-a3d7-469e-bf77-0212b10b7a15}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0965b2e1-d1b3-4c1c-aa55-80e196862284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f02c2da3-2d90-4a52-9413-a96d0f7c78fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77caf6c4-9eaf-4b3d-9492-541f6733e0e5}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0965b2e1-d1b3-4c1c-aa55-80e196862284}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.2904012222058, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  42.2904012222058, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e7fce6-e1e9-44a5-befd-f56b2c9fc9cb}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0965b2e1-d1b3-4c1c-aa55-80e196862284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e1e0d13-1f66-4ec2-adea-232abc387823}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.2904012222058, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  42.2904012222058, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  42.2904012222058, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  42.2904012222058, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38cf0545-4585-4675-b1eb-cc1e46a58741}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0965b2e1-d1b3-4c1c-aa55-80e196862284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a145f2f-6db0-4855-9572-a6207a447f68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  42.2904012222058, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  42.2904012222058, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449af9ce-9516-457f-b1b8-23bb75706d2e}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0965b2e1-d1b3-4c1c-aa55-80e196862284}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.2904012222058, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  42.2904012222058, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0fb8522d-47db-4a7f-9088-c5bf33abad74}, !- Handle
  Zone RtL RetailSales C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2f78dec-e552-48e2-a36b-0976abf5d4ad}, !- Zone Air Inlet Port List
  {e9bc94f9-ca44-4660-8df1-8a43a5c4792f}, !- Zone Air Exhaust Port List
  {0abc12ee-9748-4200-9b75-ae8a5df08736}, !- Zone Air Node Name
  {0d51f1eb-0f13-4008-9aac-0de7e3d9fb34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f00b1c1-b996-43a7-94c3-82b9fb8a58f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cedf2803-a544-4a3c-a0ed-ea4011185cbf}, !- Handle
  Zone RtL RetailSales C  - Story Ground Zone Air Node, !- Name
  {0abc12ee-9748-4200-9b75-ae8a5df08736}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0abc12ee-9748-4200-9b75-ae8a5df08736}, !- Handle
  {0fb8522d-47db-4a7f-9088-c5bf33abad74}, !- Source Object
  11,                                     !- Outlet Port
  {cedf2803-a544-4a3c-a0ed-ea4011185cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2f78dec-e552-48e2-a36b-0976abf5d4ad}, !- Handle
  {0fb8522d-47db-4a7f-9088-c5bf33abad74}, !- HVAC Component
  {c6be8a8c-699b-4932-91a7-97a1f3544d3f}; !- Port 1

OS:PortList,
  {e9bc94f9-ca44-4660-8df1-8a43a5c4792f}, !- Handle
  {0fb8522d-47db-4a7f-9088-c5bf33abad74}; !- HVAC Component

OS:PortList,
  {0d51f1eb-0f13-4008-9aac-0de7e3d9fb34}, !- Handle
  {0fb8522d-47db-4a7f-9088-c5bf33abad74}, !- HVAC Component
  {39c019b9-2c6c-4b39-a99b-53639a33f413}; !- Port 1

OS:Sizing:Zone,
  {5ec6b2a5-4696-481a-8bb6-c479aedce9c7}, !- Handle
  {0fb8522d-47db-4a7f-9088-c5bf33abad74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {22c11359-e230-480c-927f-55e887a789df}, !- Handle
  Zone RtL RetailSales C  - Story Ground Zone HVAC Equipment List, !- Name
  {0fb8522d-47db-4a7f-9088-c5bf33abad74}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ce268e8-a35a-4e91-a543-4fd9368d9b65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cd809d96-9240-4f75-91a2-31d79a65277b}, !- Handle
  RtL Kitchen A  - Story Ground,          !- Name
  {289ff9f9-f95d-4a1d-9042-b1eb314d035f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.3509719349884,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {95702a1d-6a95-43aa-aa66-2ffc3806d708}; !- Thermal Zone Name

OS:Surface,
  {9d4f7878-8f00-45c3-87ed-2755783ccdbf}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {0bb143c5-66b5-4f20-89e7-611ae85722f7}, !- Construction Name
  {cd809d96-9240-4f75-91a2-31d79a65277b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.644293872503845, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.644293872503845, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {450c0a3b-c757-4809-a1f9-b5a59dc1b3b0}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd809d96-9240-4f75-91a2-31d79a65277b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {220aa2cc-1fc9-4404-a9ef-6b39c23f4337}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 4.572, 6.2484,    !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b4399d4-bec0-4c2c-9be2-2996b4e02663}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd809d96-9240-4f75-91a2-31d79a65277b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3611e6f-6760-4cfd-9d65-0dc0ce8c6304}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.644293872503845, 4.572, 6.2484,       !- X,Y,Z Vertex 1 {m}
  0.644293872503845, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 4.572, 6.2484;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {453c02d3-be6c-4339-a793-7bff61b7c5ca}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd809d96-9240-4f75-91a2-31d79a65277b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {313f183a-5bd8-46ac-aacc-7dbc2a3776a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.644293872503845, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  0.644293872503845, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.644293872503845, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.644293872503845, 4.572, 6.2484;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {786107af-8851-4769-9877-b17c26a33734}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd809d96-9240-4f75-91a2-31d79a65277b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.644293872503845, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.644293872503845, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c493cf7b-2c54-4d77-9e9f-7e62af416d58}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd809d96-9240-4f75-91a2-31d79a65277b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.644293872503845, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  0.644293872503845, 4.572, 6.2484,       !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 4.572, 6.2484,    !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {95702a1d-6a95-43aa-aa66-2ffc3806d708}, !- Handle
  Zone RtL Kitchen A  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {319fd5ca-76ce-4bcf-8239-9fe31738ab83}, !- Zone Air Inlet Port List
  {b618d00a-816c-411e-b72b-d722367f4b13}, !- Zone Air Exhaust Port List
  {296a57b0-42ec-4dbd-99c1-bd5620580a4c}, !- Zone Air Node Name
  {3521790c-86a8-4df4-ac1a-7a21e91e4ac8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ce47154-92d1-4b04-a596-2d462686cabd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37cc3813-8ec6-4d27-9339-3003b29d7e09}, !- Handle
  Zone RtL Kitchen A  - Story Ground Zone Air Node, !- Name
  {296a57b0-42ec-4dbd-99c1-bd5620580a4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {296a57b0-42ec-4dbd-99c1-bd5620580a4c}, !- Handle
  {95702a1d-6a95-43aa-aa66-2ffc3806d708}, !- Source Object
  11,                                     !- Outlet Port
  {37cc3813-8ec6-4d27-9339-3003b29d7e09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {319fd5ca-76ce-4bcf-8239-9fe31738ab83}, !- Handle
  {95702a1d-6a95-43aa-aa66-2ffc3806d708}, !- HVAC Component
  {09f2292b-49de-4d7e-bb78-a3044aada302}; !- Port 1

OS:PortList,
  {b618d00a-816c-411e-b72b-d722367f4b13}, !- Handle
  {95702a1d-6a95-43aa-aa66-2ffc3806d708}, !- HVAC Component
  {a8e14ba6-25bd-4efb-8c32-6bc1e1b893b3}; !- Port 1

OS:PortList,
  {3521790c-86a8-4df4-ac1a-7a21e91e4ac8}, !- Handle
  {95702a1d-6a95-43aa-aa66-2ffc3806d708}, !- HVAC Component
  {370b22bd-527f-4802-9975-26ba7800a309}; !- Port 1

OS:Sizing:Zone,
  {e522c834-f583-4be3-b7d4-c39900c1b441}, !- Handle
  {95702a1d-6a95-43aa-aa66-2ffc3806d708}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {89c65a91-5683-4626-969d-d19a32693cd7}, !- Handle
  Zone RtL Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {95702a1d-6a95-43aa-aa66-2ffc3806d708}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {343cdc6a-cae2-40b6-b796-d52d552bfe4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {368d6add-4218-4a06-a9a0-86e5dcddb9f4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {94b11579-1dcc-430f-9205-fba6d9c5a2c6}, !- Handle
  RtL Kitchen B  - Story Ground,          !- Name
  {289ff9f9-f95d-4a1d-9042-b1eb314d035f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.3509719349884,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {f6a1555a-99a7-40c7-94f0-f9b68075b809}; !- Thermal Zone Name

OS:Surface,
  {a2b92059-f53f-4bad-b5f5-f7a4237e9997}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {9e8bbf74-42c2-4973-96eb-b78371d0a3f2}, !- Construction Name
  {94b11579-1dcc-430f-9205-fba6d9c5a2c6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  0.644293872503845, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  0.644293872503845, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26e805f0-0c74-452f-9814-c581e92bcfe6}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94b11579-1dcc-430f-9205-fba6d9c5a2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ac03439-4dff-4c12-848c-c4a4a88db48d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c70c0e9b-269e-4311-8435-9899f267efe1}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94b11579-1dcc-430f-9205-fba6d9c5a2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf2b560e-99fa-4d0f-8a43-6ded71fa1c97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.644293872503845, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 1 {m}
  0.644293872503845, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 19.3674292872174, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e13bb6-3cea-4f6f-b415-9c0a813785da}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94b11579-1dcc-430f-9205-fba6d9c5a2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {021cdc8d-26a9-4c34-9a13-ac9a669acba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.644293872503845, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  0.644293872503845, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.644293872503845, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  0.644293872503845, 19.3674292872174, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3611e6f-6760-4cfd-9d65-0dc0ce8c6304}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94b11579-1dcc-430f-9205-fba6d9c5a2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b4399d4-bec0-4c2c-9be2-2996b4e02663}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.644293872503845, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.644293872503845, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21272e55-8a8d-4440-8a62-51e284f40b20}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94b11579-1dcc-430f-9205-fba6d9c5a2c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.644293872503845, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  0.644293872503845, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6a1555a-99a7-40c7-94f0-f9b68075b809}, !- Handle
  Zone RtL Kitchen B  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {410e72fe-1baf-4610-a9f2-8aa585da16cb}, !- Zone Air Inlet Port List
  {e1356973-4e0a-4f95-954a-c1967d771223}, !- Zone Air Exhaust Port List
  {d8dddf55-5ecb-4d68-bb90-3026f77b0063}, !- Zone Air Node Name
  {f246efda-b681-4281-909e-7107fe282dc1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee86980a-14fb-4df6-a935-808d115c0432}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97954969-f26a-424e-9f1c-87eb9544ee7a}, !- Handle
  Zone RtL Kitchen B  - Story Ground Zone Air Node, !- Name
  {d8dddf55-5ecb-4d68-bb90-3026f77b0063}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8dddf55-5ecb-4d68-bb90-3026f77b0063}, !- Handle
  {f6a1555a-99a7-40c7-94f0-f9b68075b809}, !- Source Object
  11,                                     !- Outlet Port
  {97954969-f26a-424e-9f1c-87eb9544ee7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {410e72fe-1baf-4610-a9f2-8aa585da16cb}, !- Handle
  {f6a1555a-99a7-40c7-94f0-f9b68075b809}, !- HVAC Component
  {b2cfe43f-7595-468c-8af6-e3afb799c033}; !- Port 1

OS:PortList,
  {e1356973-4e0a-4f95-954a-c1967d771223}, !- Handle
  {f6a1555a-99a7-40c7-94f0-f9b68075b809}, !- HVAC Component
  {515f841a-80f4-44a1-8011-54ec988ae7db}; !- Port 1

OS:PortList,
  {f246efda-b681-4281-909e-7107fe282dc1}, !- Handle
  {f6a1555a-99a7-40c7-94f0-f9b68075b809}, !- HVAC Component
  {5c0b52e8-8c84-4e35-ab37-1df12d98181c}; !- Port 1

OS:Sizing:Zone,
  {aee208fa-3540-427a-ab33-8754aee5fbaa}, !- Handle
  {f6a1555a-99a7-40c7-94f0-f9b68075b809}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {18616e7c-1549-49ee-b654-16d9ff393ee7}, !- Handle
  Zone RtL Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {f6a1555a-99a7-40c7-94f0-f9b68075b809}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba1faad3-6b62-4bca-af0d-3471ed5a35fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f1615ebc-fcbc-489f-948b-050170b717b9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {e0062bdb-ea6c-4ebc-8a8c-f904b1d00ce2}, !- Handle
  RtL Kitchen C  - Story Ground,          !- Name
  {289ff9f9-f95d-4a1d-9042-b1eb314d035f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.3509719349884,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {eff87163-cd65-4a3b-a850-6dcc6d0ec3a6}; !- Thermal Zone Name

OS:Surface,
  {eb6c59ef-8c16-4688-8a48-53ca606ccfa4}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {0bb143c5-66b5-4f20-89e7-611ae85722f7}, !- Construction Name
  {e0062bdb-ea6c-4ebc-8a8c-f904b1d00ce2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  0.644293872503845, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.644293872503845, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e1e0d13-1f66-4ec2-adea-232abc387823}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0062bdb-ea6c-4ebc-8a8c-f904b1d00ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5e7fce6-e1e9-44a5-befd-f56b2c9fc9cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ce555a-286c-446b-8d7d-3bacc48f7f81}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0062bdb-ea6c-4ebc-8a8c-f904b1d00ce2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.644293872503845, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  0.644293872503845, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf7050a0-75cf-402f-a24e-90d016071226}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0062bdb-ea6c-4ebc-8a8c-f904b1d00ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1add55b6-e9d2-484b-b034-351d3acae47d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.644293872503845, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  0.644293872503845, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.644293872503845, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  0.644293872503845, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf2b560e-99fa-4d0f-8a43-6ded71fa1c97}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0062bdb-ea6c-4ebc-8a8c-f904b1d00ce2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c70c0e9b-269e-4311-8435-9899f267efe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.61852778244065e-14, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  4.61852778244065e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.644293872503845, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.644293872503845, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca832f40-7da4-43dd-a5ea-389733a595d9}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0062bdb-ea6c-4ebc-8a8c-f904b1d00ce2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.644293872503845, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  0.644293872503845, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 2 {m}
  4.61852778244065e-14, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 3 {m}
  4.61852778244065e-14, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eff87163-cd65-4a3b-a850-6dcc6d0ec3a6}, !- Handle
  Zone RtL Kitchen C  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c6472e8-497d-40d9-ada7-a692146767f8}, !- Zone Air Inlet Port List
  {1f61b255-7da0-4c40-a404-6551a3b01e6e}, !- Zone Air Exhaust Port List
  {b68f42b4-d69c-462f-8c78-30adb9bb3e2f}, !- Zone Air Node Name
  {80609498-3237-4d64-9372-1f639e1609f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {34c82b2c-e8ea-43c5-ab4c-650649aff3bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fed7dd3e-0c12-47e2-a9fa-16e74c765096}, !- Handle
  Zone RtL Kitchen C  - Story Ground Zone Air Node, !- Name
  {b68f42b4-d69c-462f-8c78-30adb9bb3e2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b68f42b4-d69c-462f-8c78-30adb9bb3e2f}, !- Handle
  {eff87163-cd65-4a3b-a850-6dcc6d0ec3a6}, !- Source Object
  11,                                     !- Outlet Port
  {fed7dd3e-0c12-47e2-a9fa-16e74c765096}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c6472e8-497d-40d9-ada7-a692146767f8}, !- Handle
  {eff87163-cd65-4a3b-a850-6dcc6d0ec3a6}, !- HVAC Component
  {ce09e39b-f495-4976-89fd-aac789bba4b7}; !- Port 1

OS:PortList,
  {1f61b255-7da0-4c40-a404-6551a3b01e6e}, !- Handle
  {eff87163-cd65-4a3b-a850-6dcc6d0ec3a6}, !- HVAC Component
  {6fb69b97-11e9-4331-a327-f62afadf0121}; !- Port 1

OS:PortList,
  {80609498-3237-4d64-9372-1f639e1609f3}, !- Handle
  {eff87163-cd65-4a3b-a850-6dcc6d0ec3a6}, !- HVAC Component
  {2dac60ed-ec7b-43bd-adf8-3b2f182e5777}; !- Port 1

OS:Sizing:Zone,
  {1a417fd8-4707-4356-b1b4-138dc70faa1a}, !- Handle
  {eff87163-cd65-4a3b-a850-6dcc6d0ec3a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {304dc7d1-4bb6-4e85-bd16-d8c6a5c5183e}, !- Handle
  Zone RtL Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {eff87163-cd65-4a3b-a850-6dcc6d0ec3a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36cbd2ae-cf24-445a-988e-cea7db5fd294}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f1590eb1-26e4-4565-b7bc-fb805b91edf2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {201e2321-b234-41bc-b53d-ab97c65ebd88}, !- Handle
  RtL OfficeGeneral A  - Story Ground,    !- Name
  {fd5d1f83-b9e6-4695-9f74-158edcd5bb22}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.9952658074922,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {7a78b620-17ff-49e5-9325-646a182ec089}; !- Thermal Zone Name

OS:Surface,
  {0159de60-25a6-45f1-bccd-3626faf21118}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {c8d8e04a-c03d-4191-9ecb-b6b3e4d5d672}, !- Construction Name
  {201e2321-b234-41bc-b53d-ab97c65ebd88}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  2.04691593122908, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.04691593122908, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {313f183a-5bd8-46ac-aacc-7dbc2a3776a7}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {201e2321-b234-41bc-b53d-ab97c65ebd88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {453c02d3-be6c-4339-a793-7bff61b7c5ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.572, 6.2484,   !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08529648-3ffe-4422-b26a-a64214e43b13}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {201e2321-b234-41bc-b53d-ab97c65ebd88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32c4362f-51a9-4263-b313-067792eae7a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04691593122908, 4.572, 6.2484,        !- X,Y,Z Vertex 1 {m}
  2.04691593122908, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 6.2484;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b804f1e-7666-40ce-8d8d-642f7760f071}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {201e2321-b234-41bc-b53d-ab97c65ebd88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e95bd2a6-5501-4077-846d-19d49352aaa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04691593122908, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.04691593122908, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.04691593122908, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  2.04691593122908, 4.572, 6.2484;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f14214e-81da-47b5-9f62-9171b9c93818}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {201e2321-b234-41bc-b53d-ab97c65ebd88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.04691593122908, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.04691593122908, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d14c4c-072a-49a9-8270-7c15c5effdc4}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {201e2321-b234-41bc-b53d-ab97c65ebd88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04691593122908, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.04691593122908, 4.572, 6.2484,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 6.2484,   !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7a78b620-17ff-49e5-9325-646a182ec089}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a702fc6-daa2-4ce2-ac64-efa01957b161}, !- Zone Air Inlet Port List
  {f3bfffc6-c78c-4ca9-8139-b1e1b5f6eb93}, !- Zone Air Exhaust Port List
  {8795d8e0-b417-4d39-8375-08e3894ace27}, !- Zone Air Node Name
  {10515590-2bc8-4430-b61f-63851d67384d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4980e953-d904-4a33-90cd-236b24e737e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {066af377-ed97-4164-bfe7-90d9105afd84}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground Zone Air Node, !- Name
  {8795d8e0-b417-4d39-8375-08e3894ace27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8795d8e0-b417-4d39-8375-08e3894ace27}, !- Handle
  {7a78b620-17ff-49e5-9325-646a182ec089}, !- Source Object
  11,                                     !- Outlet Port
  {066af377-ed97-4164-bfe7-90d9105afd84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a702fc6-daa2-4ce2-ac64-efa01957b161}, !- Handle
  {7a78b620-17ff-49e5-9325-646a182ec089}, !- HVAC Component
  {8fa0c9f4-93f7-4da0-8895-33f0132f99d4}; !- Port 1

OS:PortList,
  {f3bfffc6-c78c-4ca9-8139-b1e1b5f6eb93}, !- Handle
  {7a78b620-17ff-49e5-9325-646a182ec089}; !- HVAC Component

OS:PortList,
  {10515590-2bc8-4430-b61f-63851d67384d}, !- Handle
  {7a78b620-17ff-49e5-9325-646a182ec089}, !- HVAC Component
  {6bbc2a8f-044e-4a44-81e0-b8161be50932}; !- Port 1

OS:Sizing:Zone,
  {b0fd418e-cf55-4caf-9ae1-47ef9ea019d9}, !- Handle
  {7a78b620-17ff-49e5-9325-646a182ec089}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a49b33a1-ad6f-4463-9e41-45a5e950c655}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground Zone HVAC Equipment List, !- Name
  {7a78b620-17ff-49e5-9325-646a182ec089}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8888d8a8-0144-4edc-85f8-f81c802b05dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8c91f803-b336-4557-ac82-24b28b79cdaf}, !- Handle
  RtL OfficeGeneral B  - Story Ground,    !- Name
  {fd5d1f83-b9e6-4695-9f74-158edcd5bb22}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.9952658074922,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {8825623f-089b-464c-9618-4bc25922bfca}; !- Thermal Zone Name

OS:Surface,
  {0185ae08-ce51-4fc2-a8bf-cf97ee2c0a2a}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {a1cc9433-cfe1-46a2-a835-27db3b851355}, !- Construction Name
  {8c91f803-b336-4557-ac82-24b28b79cdaf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  2.04691593122908, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  2.04691593122908, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {021cdc8d-26a9-4c34-9a13-ac9a669acba7}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c91f803-b336-4557-ac82-24b28b79cdaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e13bb6-3cea-4f6f-b415-9c0a813785da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc9defd9-29a5-40ff-858a-1466490dcb42}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c91f803-b336-4557-ac82-24b28b79cdaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a14e9a67-2f0d-467c-9a29-faa8714daeab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04691593122908, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.04691593122908, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 19.3674292872174, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23318d2b-6c99-4a96-af53-0c9175d5125f}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c91f803-b336-4557-ac82-24b28b79cdaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78b43f4b-a7d2-4737-ae25-fbd6f573fb63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04691593122908, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.04691593122908, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.04691593122908, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  2.04691593122908, 19.3674292872174, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c4362f-51a9-4263-b313-067792eae7a3}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c91f803-b336-4557-ac82-24b28b79cdaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08529648-3ffe-4422-b26a-a64214e43b13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.04691593122908, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.04691593122908, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5aa88a8-56e2-4dbc-b331-9b59b5e0761a}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c91f803-b336-4557-ac82-24b28b79cdaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04691593122908, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.04691593122908, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8825623f-089b-464c-9618-4bc25922bfca}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00b62a35-daf7-48f9-afbe-e0cd5992664d}, !- Zone Air Inlet Port List
  {939044d0-728d-4101-bc2e-0e8eaf3c0b4a}, !- Zone Air Exhaust Port List
  {5d92e894-47ea-45d3-8c94-b5df5fa438f5}, !- Zone Air Node Name
  {1e1b5dfd-9296-4d32-ac1f-5c74774b4804}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31eec7b8-8afd-4c13-8e90-56c6b304b545}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd504174-f363-431f-a480-13beb7176c73}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground Zone Air Node, !- Name
  {5d92e894-47ea-45d3-8c94-b5df5fa438f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d92e894-47ea-45d3-8c94-b5df5fa438f5}, !- Handle
  {8825623f-089b-464c-9618-4bc25922bfca}, !- Source Object
  11,                                     !- Outlet Port
  {cd504174-f363-431f-a480-13beb7176c73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00b62a35-daf7-48f9-afbe-e0cd5992664d}, !- Handle
  {8825623f-089b-464c-9618-4bc25922bfca}, !- HVAC Component
  {3b9b0802-23a7-4c34-ae5b-680e379339c3}; !- Port 1

OS:PortList,
  {939044d0-728d-4101-bc2e-0e8eaf3c0b4a}, !- Handle
  {8825623f-089b-464c-9618-4bc25922bfca}; !- HVAC Component

OS:PortList,
  {1e1b5dfd-9296-4d32-ac1f-5c74774b4804}, !- Handle
  {8825623f-089b-464c-9618-4bc25922bfca}, !- HVAC Component
  {d7116374-c566-4dd2-8053-56fd4370fb49}; !- Port 1

OS:Sizing:Zone,
  {325cec15-e8f7-4c5e-97bb-7df58b3fa642}, !- Handle
  {8825623f-089b-464c-9618-4bc25922bfca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a9ea12da-309a-451c-a209-a41e72d3e393}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground Zone HVAC Equipment List, !- Name
  {8825623f-089b-464c-9618-4bc25922bfca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0087488f-d6f1-49a2-b0a7-5124016ff174}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8a31f882-df99-43e4-8123-8a5c77d93a97}, !- Handle
  RtL OfficeGeneral C  - Story Ground,    !- Name
  {fd5d1f83-b9e6-4695-9f74-158edcd5bb22}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.9952658074922,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {60058199-f99f-4254-9bc0-fe135211af66}; !- Thermal Zone Name

OS:Surface,
  {e3f4f39b-7e3a-41dc-ae41-a9a2d3f676d4}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {c8d8e04a-c03d-4191-9ecb-b6b3e4d5d672}, !- Construction Name
  {8a31f882-df99-43e4-8123-8a5c77d93a97}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.04691593122908, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  2.04691593122908, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1add55b6-e9d2-484b-b034-351d3acae47d}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a31f882-df99-43e4-8123-8a5c77d93a97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf7050a0-75cf-402f-a24e-90d016071226}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7470750c-62ce-46e0-bf50-1e2a4e436871}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a31f882-df99-43e4-8123-8a5c77d93a97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04691593122908, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.04691593122908, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf76633-62ec-4504-935d-1551e060b21c}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a31f882-df99-43e4-8123-8a5c77d93a97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3b8bd5e-04a8-48e7-816c-f8fee07f94fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04691593122908, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.04691593122908, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.04691593122908, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  2.04691593122908, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14e9a67-2f0d-467c-9a29-faa8714daeab}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a31f882-df99-43e4-8123-8a5c77d93a97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc9defd9-29a5-40ff-858a-1466490dcb42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.04691593122908, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.04691593122908, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24beffab-0140-40ef-b7c7-60bdf0c21f42}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a31f882-df99-43e4-8123-8a5c77d93a97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04691593122908, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.04691593122908, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {60058199-f99f-4254-9bc0-fe135211af66}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5654c3a9-43df-4d7f-b749-3bdc08b50d76}, !- Zone Air Inlet Port List
  {002fc2f3-8721-4af3-b4cd-f2db665f5dda}, !- Zone Air Exhaust Port List
  {95529cd2-68b3-4d67-8240-f4a8998dd7a8}, !- Zone Air Node Name
  {ab1af6ea-867f-4d82-85ad-b7597d9e5fcd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67ad5657-2619-4d7a-9777-66b6fffe700a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4ac4aa7-dfc4-40f8-be2c-899a50f5f214}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground Zone Air Node, !- Name
  {95529cd2-68b3-4d67-8240-f4a8998dd7a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95529cd2-68b3-4d67-8240-f4a8998dd7a8}, !- Handle
  {60058199-f99f-4254-9bc0-fe135211af66}, !- Source Object
  11,                                     !- Outlet Port
  {f4ac4aa7-dfc4-40f8-be2c-899a50f5f214}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5654c3a9-43df-4d7f-b749-3bdc08b50d76}, !- Handle
  {60058199-f99f-4254-9bc0-fe135211af66}, !- HVAC Component
  {a282e0a1-117a-4d4e-9279-bb8180118999}; !- Port 1

OS:PortList,
  {002fc2f3-8721-4af3-b4cd-f2db665f5dda}, !- Handle
  {60058199-f99f-4254-9bc0-fe135211af66}; !- HVAC Component

OS:PortList,
  {ab1af6ea-867f-4d82-85ad-b7597d9e5fcd}, !- Handle
  {60058199-f99f-4254-9bc0-fe135211af66}, !- HVAC Component
  {63ffaa0b-98fb-4583-b496-4e874be6ed57}; !- Port 1

OS:Sizing:Zone,
  {7f12e722-cb70-4172-8406-1d8d8c3c408d}, !- Handle
  {60058199-f99f-4254-9bc0-fe135211af66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ecd69a16-a8f2-4ecb-9f30-35dbebb3f129}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground Zone HVAC Equipment List, !- Name
  {60058199-f99f-4254-9bc0-fe135211af66}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {29e3adfd-9e45-473c-ba9d-940181c7cb8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {67486b13-64cc-4200-be3d-385ebfc06e2c}, !- Handle
  RtL Work A  - Story Ground,             !- Name
  {45803129-057c-4800-893f-5ea78b281962}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.0421817387213,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {039cd770-a904-48da-9dd7-a5d2e0fad1d9}; !- Thermal Zone Name

OS:Surface,
  {b59ce8d1-aa92-4927-bfbd-9412e981c7a2}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {1beba770-7dca-4b82-a8b5-ccac6f3a2eff}, !- Construction Name
  {67486b13-64cc-4200-be3d-385ebfc06e2c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.28068627435, 4.572, 0,                !- X,Y,Z Vertex 3 {m}
  2.28068627435, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e95bd2a6-5501-4077-846d-19d49352aaa6}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67486b13-64cc-4200-be3d-385ebfc06e2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b804f1e-7666-40ce-8d8d-642f7760f071}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.572, 6.2484,    !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdc3f0c2-661a-4b54-b6be-cb90985258cf}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67486b13-64cc-4200-be3d-385ebfc06e2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {292d5fbe-84cb-4783-b852-2f4bd4d7d02b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.28068627435, 4.572, 6.2484,           !- X,Y,Z Vertex 1 {m}
  2.28068627435, 4.572, 0,                !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.572, 6.2484;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a592a7b-23ae-4563-b8ca-39b469f0f145}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67486b13-64cc-4200-be3d-385ebfc06e2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0226d3d-4944-427d-b9f9-577aebd0df3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.28068627435, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.28068627435, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.28068627435, 4.572, 0,                !- X,Y,Z Vertex 3 {m}
  2.28068627435, 4.572, 6.2484;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8df6f1e8-f8c0-4d6b-affd-4a915265f36a}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67486b13-64cc-4200-be3d-385ebfc06e2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.28068627435, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.28068627435, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30a0b04b-be37-4b67-923a-63ffc0966f06}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67486b13-64cc-4200-be3d-385ebfc06e2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.28068627435, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.28068627435, 4.572, 6.2484,           !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.572, 6.2484,    !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {039cd770-a904-48da-9dd7-a5d2e0fad1d9}, !- Handle
  Zone RtL Work A  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bba71a7-088f-4a0e-83a8-7f7808047df3}, !- Zone Air Inlet Port List
  {8ba1e2b2-03f0-4e87-8b16-1ebcb7600f1e}, !- Zone Air Exhaust Port List
  {dc6b8d81-e119-4f12-95d4-c6b483816708}, !- Zone Air Node Name
  {9107ab57-97db-44c9-80fc-4bce35d300d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46afeabd-d8d3-441a-b44a-7c8a5dee0df4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c25749c-76f1-406a-9e50-66706b06809e}, !- Handle
  Zone RtL Work A  - Story Ground Zone Air Node, !- Name
  {dc6b8d81-e119-4f12-95d4-c6b483816708}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc6b8d81-e119-4f12-95d4-c6b483816708}, !- Handle
  {039cd770-a904-48da-9dd7-a5d2e0fad1d9}, !- Source Object
  11,                                     !- Outlet Port
  {4c25749c-76f1-406a-9e50-66706b06809e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bba71a7-088f-4a0e-83a8-7f7808047df3}, !- Handle
  {039cd770-a904-48da-9dd7-a5d2e0fad1d9}, !- HVAC Component
  {d108d03d-b430-4669-82ec-ecff9d6317a5}; !- Port 1

OS:PortList,
  {8ba1e2b2-03f0-4e87-8b16-1ebcb7600f1e}, !- Handle
  {039cd770-a904-48da-9dd7-a5d2e0fad1d9}; !- HVAC Component

OS:PortList,
  {9107ab57-97db-44c9-80fc-4bce35d300d2}, !- Handle
  {039cd770-a904-48da-9dd7-a5d2e0fad1d9}, !- HVAC Component
  {c963b015-3254-46e5-b658-bd891e753118}; !- Port 1

OS:Sizing:Zone,
  {30e4a571-191c-4f68-bb67-3f530d70b231}, !- Handle
  {039cd770-a904-48da-9dd7-a5d2e0fad1d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1f13a6fc-8748-4d10-bad8-5101bfc34781}, !- Handle
  Zone RtL Work A  - Story Ground Zone HVAC Equipment List, !- Name
  {039cd770-a904-48da-9dd7-a5d2e0fad1d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c77768ad-7732-4a59-9349-2feea7276429}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e41e1834-5c4f-457b-ada2-19445e3d0e3b}, !- Handle
  RtL Work B  - Story Ground,             !- Name
  {45803129-057c-4800-893f-5ea78b281962}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.0421817387213,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {124da7a6-6970-407f-9c81-7d602438913c}; !- Thermal Zone Name

OS:Surface,
  {517549f0-e040-43af-8ad4-26cfdee57bed}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {23a9690d-72f5-4800-a092-1ead1b695cc7}, !- Construction Name
  {e41e1834-5c4f-457b-ada2-19445e3d0e3b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  2.28068627435, 19.3674292872174, 0,     !- X,Y,Z Vertex 3 {m}
  2.28068627435, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78b43f4b-a7d2-4737-ae25-fbd6f573fb63}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e41e1834-5c4f-457b-ada2-19445e3d0e3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23318d2b-6c99-4a96-af53-0c9175d5125f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee0dfbf-2948-490a-aca2-50a4306d398c}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e41e1834-5c4f-457b-ada2-19445e3d0e3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0fddc49-a719-47ba-ac94-a539e52133bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.28068627435, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.28068627435, 19.3674292872174, 0,     !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 19.3674292872174, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01ee2b38-df48-4d23-b75b-180b468d2489}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e41e1834-5c4f-457b-ada2-19445e3d0e3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5febd854-c6f1-47db-baca-663fdc2c081c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.28068627435, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.28068627435, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.28068627435, 19.3674292872174, 0,     !- X,Y,Z Vertex 3 {m}
  2.28068627435, 19.3674292872174, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {292d5fbe-84cb-4783-b852-2f4bd4d7d02b}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e41e1834-5c4f-457b-ada2-19445e3d0e3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdc3f0c2-661a-4b54-b6be-cb90985258cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.28068627435, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.28068627435, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec094d5-21b9-423f-878e-bbcc933025c2}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e41e1834-5c4f-457b-ada2-19445e3d0e3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.28068627435, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.28068627435, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {124da7a6-6970-407f-9c81-7d602438913c}, !- Handle
  Zone RtL Work B  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bb678cf-ca1a-4229-991d-858ebd02d736}, !- Zone Air Inlet Port List
  {788c497f-f823-4b60-b0e2-1ecbc9f0c172}, !- Zone Air Exhaust Port List
  {356c6aaa-294f-43b0-8e51-4bf683cce4e8}, !- Zone Air Node Name
  {8ac25fa1-a3a3-4af9-9233-e242b7d01e9b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a5f44be1-c072-42a5-8a1e-4624f470b923}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c952f1e-7d26-4871-a6b6-4666a432a12e}, !- Handle
  Zone RtL Work B  - Story Ground Zone Air Node, !- Name
  {356c6aaa-294f-43b0-8e51-4bf683cce4e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {356c6aaa-294f-43b0-8e51-4bf683cce4e8}, !- Handle
  {124da7a6-6970-407f-9c81-7d602438913c}, !- Source Object
  11,                                     !- Outlet Port
  {2c952f1e-7d26-4871-a6b6-4666a432a12e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bb678cf-ca1a-4229-991d-858ebd02d736}, !- Handle
  {124da7a6-6970-407f-9c81-7d602438913c}, !- HVAC Component
  {c0cf7c2e-59d8-48dc-b3b6-3c710bf475cb}; !- Port 1

OS:PortList,
  {788c497f-f823-4b60-b0e2-1ecbc9f0c172}, !- Handle
  {124da7a6-6970-407f-9c81-7d602438913c}; !- HVAC Component

OS:PortList,
  {8ac25fa1-a3a3-4af9-9233-e242b7d01e9b}, !- Handle
  {124da7a6-6970-407f-9c81-7d602438913c}, !- HVAC Component
  {1ac5ba07-1d1b-4904-9db4-f8427212c03b}; !- Port 1

OS:Sizing:Zone,
  {31947787-0970-4b58-b240-7670a47ec3cc}, !- Handle
  {124da7a6-6970-407f-9c81-7d602438913c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {66086444-5698-4c27-a0d3-d6951a86efd9}, !- Handle
  Zone RtL Work B  - Story Ground Zone HVAC Equipment List, !- Name
  {124da7a6-6970-407f-9c81-7d602438913c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5cc1f66d-3b2e-4074-aea4-c6f88e10d174}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4b3fd172-83d2-4691-815c-79460d8ab069}, !- Handle
  RtL Work C  - Story Ground,             !- Name
  {45803129-057c-4800-893f-5ea78b281962}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.0421817387213,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {ebe53a50-db88-441f-a408-7a7ed39f780e}; !- Thermal Zone Name

OS:Surface,
  {cae2bd7e-58dc-4302-b32b-3d532ef8a15f}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {1beba770-7dca-4b82-a8b5-ccac6f3a2eff}, !- Construction Name
  {4b3fd172-83d2-4691-815c-79460d8ab069}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  2.28068627435, 4.57199999999998, 0,     !- X,Y,Z Vertex 3 {m}
  2.28068627435, 3.5527136788005e-15, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3b8bd5e-04a8-48e7-816c-f8fee07f94fd}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b3fd172-83d2-4691-815c-79460d8ab069}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf76633-62ec-4504-935d-1551e060b21c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7570e00-5ade-4c57-9cd9-765f729e9f2d}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b3fd172-83d2-4691-815c-79460d8ab069}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.28068627435, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.28068627435, 4.57199999999998, 0,     !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11308827-c17d-48e3-a90d-220e9040bcd8}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b3fd172-83d2-4691-815c-79460d8ab069}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cea118a-78e0-4af6-8584-65be0138dc5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.28068627435, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.28068627435, 3.5527136788005e-15, 0,  !- X,Y,Z Vertex 2 {m}
  2.28068627435, 4.57199999999998, 0,     !- X,Y,Z Vertex 3 {m}
  2.28068627435, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0fddc49-a719-47ba-ac94-a539e52133bb}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b3fd172-83d2-4691-815c-79460d8ab069}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ee0dfbf-2948-490a-aca2-50a4306d398c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.28068627435, 3.5527136788005e-15, 0,  !- X,Y,Z Vertex 3 {m}
  2.28068627435, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7931fac0-11a9-41e2-aa6b-223a2f813a66}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b3fd172-83d2-4691-815c-79460d8ab069}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.28068627435, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  2.28068627435, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ebe53a50-db88-441f-a408-7a7ed39f780e}, !- Handle
  Zone RtL Work C  - Story Ground,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b58718ef-c047-4111-a228-30beefdf7b5f}, !- Zone Air Inlet Port List
  {e7a7d887-8872-46df-9da2-7283b2957c43}, !- Zone Air Exhaust Port List
  {ad94e01c-9d03-4969-9fc4-119c8c27f55a}, !- Zone Air Node Name
  {1918bf07-3bc3-4b6f-afcd-d0c62071c753}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c2474a2-cb6e-4e83-8676-a82caef3c71b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b648f5d4-62f6-4bb2-90bc-56a97e1a65ee}, !- Handle
  Zone RtL Work C  - Story Ground Zone Air Node, !- Name
  {ad94e01c-9d03-4969-9fc4-119c8c27f55a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad94e01c-9d03-4969-9fc4-119c8c27f55a}, !- Handle
  {ebe53a50-db88-441f-a408-7a7ed39f780e}, !- Source Object
  11,                                     !- Outlet Port
  {b648f5d4-62f6-4bb2-90bc-56a97e1a65ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b58718ef-c047-4111-a228-30beefdf7b5f}, !- Handle
  {ebe53a50-db88-441f-a408-7a7ed39f780e}, !- HVAC Component
  {0aebff21-03c4-4caa-ad33-4fdbea177aa4}; !- Port 1

OS:PortList,
  {e7a7d887-8872-46df-9da2-7283b2957c43}, !- Handle
  {ebe53a50-db88-441f-a408-7a7ed39f780e}; !- HVAC Component

OS:PortList,
  {1918bf07-3bc3-4b6f-afcd-d0c62071c753}, !- Handle
  {ebe53a50-db88-441f-a408-7a7ed39f780e}, !- HVAC Component
  {28be935d-0022-4183-8d97-3ff1e566df74}; !- Port 1

OS:Sizing:Zone,
  {da1bc90c-c02a-4518-96ad-03ac4efb1eb2}, !- Handle
  {ebe53a50-db88-441f-a408-7a7ed39f780e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {149c3d57-d8c1-4b23-9b26-f4d8eb6a9310}, !- Handle
  Zone RtL Work C  - Story Ground Zone HVAC Equipment List, !- Name
  {ebe53a50-db88-441f-a408-7a7ed39f780e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0107eef9-feac-46de-a7c6-a84510f0dce3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d8429a04-ac69-42cf-811f-f61951bc11bf}, !- Handle
  RtL StockRoom A  - Story Ground,        !- Name
  {5449f320-963c-4989-b0f7-6fc1fcb7fef7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.3228680130713,                       !- X Origin {m}
  -14.2557146436087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {22cfb661-4e63-4eb6-8e14-2da19cf275f4}; !- Thermal Zone Name

OS:Surface,
  {84220c13-10e7-45ae-9dc3-f1c38501b597}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {7f724c2c-b596-4732-ac25-52bff62650b9}, !- Construction Name
  {d8429a04-ac69-42cf-811f-f61951bc11bf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  5.18856127414614, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.18856127414614, 1.77635683940025e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0226d3d-4944-427d-b9f9-577aebd0df3b}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8429a04-ac69-42cf-811f-f61951bc11bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a592a7b-23ae-4563-b8ca-39b469f0f145}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.572, 6.2484,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {148e8e50-25d1-40a0-9e46-2ecde78403b5}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8429a04-ac69-42cf-811f-f61951bc11bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b27e83df-5fbc-42b7-9325-f1beffd71dab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18856127414614, 4.572, 6.2484,        !- X,Y,Z Vertex 1 {m}
  5.18856127414614, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.572, 6.2484;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d871668-df50-48e6-b477-c7645df7bd23}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8429a04-ac69-42cf-811f-f61951bc11bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18856127414614, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.18856127414614, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.18856127414614, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.18856127414614, 4.572, 6.2484;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84bcb78a-f944-48a9-b4cd-b42ff5502846}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8429a04-ac69-42cf-811f-f61951bc11bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.18856127414614, 1.77635683940025e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.18856127414614, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbfebd7c-5a51-4f49-bd4d-46e734085c21}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8429a04-ac69-42cf-811f-f61951bc11bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18856127414614, 1.77635683940025e-14, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.18856127414614, 4.572, 6.2484,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.572, 6.2484,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 1.77635683940025e-14, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {22cfb661-4e63-4eb6-8e14-2da19cf275f4}, !- Handle
  Zone RtL StockRoom A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cee047ee-60dd-491e-9a9a-dbafc898c23e}, !- Zone Air Inlet Port List
  {77c59a1f-c46a-48d7-bd2e-4fcb14059f92}, !- Zone Air Exhaust Port List
  {53764e44-99bd-4944-9a35-afd75cbdd9d7}, !- Zone Air Node Name
  {08eb9167-bdbf-48ed-a35e-39ccfc003127}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61818da6-e55d-447d-8e49-f3e91e5b167e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f16a3750-f7ce-4e34-8014-864ff26ccccd}, !- Handle
  Zone RtL StockRoom A  - Story Ground Zone Air Node, !- Name
  {53764e44-99bd-4944-9a35-afd75cbdd9d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53764e44-99bd-4944-9a35-afd75cbdd9d7}, !- Handle
  {22cfb661-4e63-4eb6-8e14-2da19cf275f4}, !- Source Object
  11,                                     !- Outlet Port
  {f16a3750-f7ce-4e34-8014-864ff26ccccd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cee047ee-60dd-491e-9a9a-dbafc898c23e}, !- Handle
  {22cfb661-4e63-4eb6-8e14-2da19cf275f4}, !- HVAC Component
  {30d8f923-4ae8-44fe-bf62-d230dff342c8}; !- Port 1

OS:PortList,
  {77c59a1f-c46a-48d7-bd2e-4fcb14059f92}, !- Handle
  {22cfb661-4e63-4eb6-8e14-2da19cf275f4}; !- HVAC Component

OS:PortList,
  {08eb9167-bdbf-48ed-a35e-39ccfc003127}, !- Handle
  {22cfb661-4e63-4eb6-8e14-2da19cf275f4}, !- HVAC Component
  {6698e5b3-5e46-4ee6-bddc-3f86a585a768}; !- Port 1

OS:Sizing:Zone,
  {74877643-b09f-49eb-8edb-735af26ffdae}, !- Handle
  {22cfb661-4e63-4eb6-8e14-2da19cf275f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c4822631-7584-48c9-9987-51c177b57561}, !- Handle
  Zone RtL StockRoom A  - Story Ground Zone HVAC Equipment List, !- Name
  {22cfb661-4e63-4eb6-8e14-2da19cf275f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dccdd38e-78c9-4425-a760-d98590667c84}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {126b7b3e-ac78-40ff-90d6-6297b1f374b9}, !- Handle
  RtL StockRoom B  - Story Ground,        !- Name
  {5449f320-963c-4989-b0f7-6fc1fcb7fef7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.3228680130713,                       !- X Origin {m}
  -9.68371464360872,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {b76cf95c-5aed-419c-ab8e-ffd6392425c6}; !- Thermal Zone Name

OS:Surface,
  {9c0b0a3a-8208-4430-8b79-4443491ed59a}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {0093d5aa-6096-4a04-9325-eb0983e59668}, !- Construction Name
  {126b7b3e-ac78-40ff-90d6-6297b1f374b9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  5.18856127414614, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  5.18856127414614, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5febd854-c6f1-47db-baca-663fdc2c081c}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {126b7b3e-ac78-40ff-90d6-6297b1f374b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01ee2b38-df48-4d23-b75b-180b468d2489}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf9d7df5-fec8-4158-afe6-3c050cc11c2f}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {126b7b3e-ac78-40ff-90d6-6297b1f374b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caa2c013-7ac2-45ac-a0df-66fd28b37e64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18856127414614, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.18856127414614, 19.3674292872174, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 19.3674292872174, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 19.3674292872174, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed811e5-6b1c-4e3d-8bb1-0405f059d91c}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {126b7b3e-ac78-40ff-90d6-6297b1f374b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18856127414614, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.18856127414614, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.18856127414614, 19.3674292872174, 0,  !- X,Y,Z Vertex 3 {m}
  5.18856127414614, 19.3674292872174, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b27e83df-5fbc-42b7-9325-f1beffd71dab}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {126b7b3e-ac78-40ff-90d6-6297b1f374b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {148e8e50-25d1-40a0-9e46-2ecde78403b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.18856127414614, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.18856127414614, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb257932-fa41-405f-ac93-ea20ff37d3ba}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {126b7b3e-ac78-40ff-90d6-6297b1f374b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18856127414614, -3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.18856127414614, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 19.3674292872174, 6.2484, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b76cf95c-5aed-419c-ab8e-ffd6392425c6}, !- Handle
  Zone RtL StockRoom B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1081477f-34b5-4b49-98b8-39a064490e2d}, !- Zone Air Inlet Port List
  {d39bc13c-4336-402b-88ce-a21d4e7fe3c7}, !- Zone Air Exhaust Port List
  {837c4cc8-1776-4f8a-b989-d5102801bfc2}, !- Zone Air Node Name
  {a57d1127-6d5c-4a6f-bdbb-9e1298e25fd6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85919f76-a34d-4e2c-9672-06a1072b38b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd5fbf94-a4f9-4f6e-9aa7-e4565a365b13}, !- Handle
  Zone RtL StockRoom B  - Story Ground Zone Air Node, !- Name
  {837c4cc8-1776-4f8a-b989-d5102801bfc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {837c4cc8-1776-4f8a-b989-d5102801bfc2}, !- Handle
  {b76cf95c-5aed-419c-ab8e-ffd6392425c6}, !- Source Object
  11,                                     !- Outlet Port
  {dd5fbf94-a4f9-4f6e-9aa7-e4565a365b13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1081477f-34b5-4b49-98b8-39a064490e2d}, !- Handle
  {b76cf95c-5aed-419c-ab8e-ffd6392425c6}, !- HVAC Component
  {27bd93ec-1b4d-4fe4-900b-84ea74d66200}; !- Port 1

OS:PortList,
  {d39bc13c-4336-402b-88ce-a21d4e7fe3c7}, !- Handle
  {b76cf95c-5aed-419c-ab8e-ffd6392425c6}; !- HVAC Component

OS:PortList,
  {a57d1127-6d5c-4a6f-bdbb-9e1298e25fd6}, !- Handle
  {b76cf95c-5aed-419c-ab8e-ffd6392425c6}, !- HVAC Component
  {67b26129-c023-4a4b-afd8-233544f73942}; !- Port 1

OS:Sizing:Zone,
  {f7917a7e-2c1c-43f2-b154-7e02771b8645}, !- Handle
  {b76cf95c-5aed-419c-ab8e-ffd6392425c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7361b966-f7d6-44d0-adef-3c40e825dcf1}, !- Handle
  Zone RtL StockRoom B  - Story Ground Zone HVAC Equipment List, !- Name
  {b76cf95c-5aed-419c-ab8e-ffd6392425c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e18561a-63b4-43f0-9dd0-c079fb21927f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0f28234f-ee7f-4773-b04f-bb4018e7309f}, !- Handle
  RtL StockRoom C  - Story Ground,        !- Name
  {5449f320-963c-4989-b0f7-6fc1fcb7fef7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.3228680130713,                       !- X Origin {m}
  9.68371464360872,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {8b23a000-8510-4d31-8d77-bc5580cdebbb}, !- Building Story Name
  {32303617-c23a-4e7b-a448-cad2aa17224d}; !- Thermal Zone Name

OS:Surface,
  {ecb4fd62-3109-4853-8b5e-1623fd709b76}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {7f724c2c-b596-4732-ac25-52bff62650b9}, !- Construction Name
  {0f28234f-ee7f-4773-b04f-bb4018e7309f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  5.18856127414614, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  5.18856127414614, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cea118a-78e0-4af6-8584-65be0138dc5d}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f28234f-ee7f-4773-b04f-bb4018e7309f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11308827-c17d-48e3-a90d-220e9040bcd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3668f5a0-730b-4227-a24f-04794f2f4081}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f28234f-ee7f-4773-b04f-bb4018e7309f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18856127414614, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.18856127414614, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da7682d7-3df8-4ee0-9e4b-65c2c3b6ced7}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f28234f-ee7f-4773-b04f-bb4018e7309f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18856127414614, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.18856127414614, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.18856127414614, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  5.18856127414614, 4.57199999999998, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa2c013-7ac2-45ac-a0df-66fd28b37e64}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f28234f-ee7f-4773-b04f-bb4018e7309f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf9d7df5-fec8-4158-afe6-3c050cc11c2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.18856127414614, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.18856127414614, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ccf228a-e744-4f12-9461-cf358bdf20e7}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f28234f-ee7f-4773-b04f-bb4018e7309f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.18856127414614, 3.5527136788005e-15, 6.2484, !- X,Y,Z Vertex 1 {m}
  5.18856127414614, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999998, 6.2484, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.5527136788005e-15, 6.2484; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {32303617-c23a-4e7b-a448-cad2aa17224d}, !- Handle
  Zone RtL StockRoom C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e02865f-4bc6-4764-93f7-de8d5203c025}, !- Zone Air Inlet Port List
  {1b810832-fe54-4891-aeb3-9657a9326074}, !- Zone Air Exhaust Port List
  {270778af-bafb-4ac4-94e4-c8f06a9d7826}, !- Zone Air Node Name
  {307a2d7b-589e-441a-ac5f-39ed12242648}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {82ade1a4-fb9f-4749-b67c-49d02a1ab538}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86049210-7f98-4833-a89f-f168fc0eaff6}, !- Handle
  Zone RtL StockRoom C  - Story Ground Zone Air Node, !- Name
  {270778af-bafb-4ac4-94e4-c8f06a9d7826}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {270778af-bafb-4ac4-94e4-c8f06a9d7826}, !- Handle
  {32303617-c23a-4e7b-a448-cad2aa17224d}, !- Source Object
  11,                                     !- Outlet Port
  {86049210-7f98-4833-a89f-f168fc0eaff6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e02865f-4bc6-4764-93f7-de8d5203c025}, !- Handle
  {32303617-c23a-4e7b-a448-cad2aa17224d}, !- HVAC Component
  {829a6d9d-7ef1-401f-9702-f9476ab78ea8}; !- Port 1

OS:PortList,
  {1b810832-fe54-4891-aeb3-9657a9326074}, !- Handle
  {32303617-c23a-4e7b-a448-cad2aa17224d}; !- HVAC Component

OS:PortList,
  {307a2d7b-589e-441a-ac5f-39ed12242648}, !- Handle
  {32303617-c23a-4e7b-a448-cad2aa17224d}, !- HVAC Component
  {aca6f324-3366-4ff4-8c3e-a23f9cf0ffaf}; !- Port 1

OS:Sizing:Zone,
  {a56006b8-5f7f-40b6-b3e2-256a9cb9c377}, !- Handle
  {32303617-c23a-4e7b-a448-cad2aa17224d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {15b953fb-b0dd-45f7-aefe-32730626fe6e}, !- Handle
  Zone RtL StockRoom C  - Story Ground Zone HVAC Equipment List, !- Name
  {32303617-c23a-4e7b-a448-cad2aa17224d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c617df9c-6831-4286-8c6e-46f9b9740e0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {39b0cc5c-fd87-44c4-9734-05eba6bd77ec}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {2fa24caa-4996-4540-8925-41d318c47ebd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 19.3420292872174, 1.13788994443766, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 19.3420292872174, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.0253999999999941, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.0253999999999941, 1.13788994443766; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a28109d-4c66-4fbf-9bc3-87ccc8d0b5ee}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {3f706af2-61a4-4f58-88aa-e2b6107a7f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.54659999999998, 1.14111640449438, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.025400000000003, 1.14111640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e10d0da-31c6-4e94-ac4e-cb6bbefb5c64}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {089833f9-d1f9-43a8-8d4b-b3a5469b34d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999998, 1.14111640449438, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000314, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000314, 4.57199999999998, 1.14111640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12238225-5523-415d-a6c2-a9c5dd3030d0}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {a87674fe-5977-40ca-8eee-6ee028ca2fa6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 1.77635683940025e-14, 1.14111640449438, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 1.77635683940025e-14, 1.14111640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b543cf58-e012-4b8e-b0d3-3468fe0414a0}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {2eaa591f-43ee-4a02-8de1-eae5bddd780c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.5466, 1.14111640449438, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 0.0254000000000172, 0.762, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 0.0254000000000172, 1.14111640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce8ae106-c2b8-461a-b793-12c4a103bf4b}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {cdce7c63-8829-4c8e-bfe1-5776a1370030}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 1.77635683940025e-14, 1.13735488312032, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  42.2650012222058, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  42.2650012222058, 1.77635683940025e-14, 1.13735488312032; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e716fa29-f7fd-4773-a6dc-b8882769e359}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {2f14214e-81da-47b5-9f62-9171b9c93818}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, 1.77635683940025e-14, 1.14644509072627, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  2.02151593122908, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  2.02151593122908, 1.77635683940025e-14, 1.14644509072627; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {892f33bc-e898-4a5b-b49f-ca50e1524ac1}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {77caf6c4-9eaf-4b3d-9492-541f6733e0e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.2650012222058, 4.57199999999998, 1.13735488312032, !- X,Y,Z Vertex 1 {m}
  42.2650012222058, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000332, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000332, 4.57199999999998, 1.13735488312032; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a544f2b9-109f-4b89-981f-d2674e8b2de9}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {786107af-8851-4769-9877-b17c26a33734}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000462, 1.77635683940025e-14, 1.16899383964679, !- X,Y,Z Vertex 1 {m}
  0.0254000000000462, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.618893872503845, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.618893872503845, 1.77635683940025e-14, 1.16899383964679; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e374b0b-ef68-4dd7-bd8a-725dc790cde5}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {d1ce555a-286c-446b-8d7d-3bacc48f7f81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.618893872503845, 4.57199999999998, 1.16899383964679, !- X,Y,Z Vertex 1 {m}
  0.618893872503845, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000462, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000462, 4.57199999999998, 1.16899383964679; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58dae607-cb61-4874-9082-65c837de889d}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {7470750c-62ce-46e0-bf50-1e2a4e436871}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.02151593122908, 4.57199999999998, 1.14644509072627, !- X,Y,Z Vertex 1 {m}
  2.02151593122908, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999821, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999821, 4.57199999999998, 1.14644509072627; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f440ed4-c1dc-41b3-8df1-30e75439428d}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {8df6f1e8-f8c0-4d6b-affd-4a915265f36a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, 1.77635683940025e-14, 1.1454448495577, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  2.25528627435, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  2.25528627435, 1.77635683940025e-14, 1.1454448495577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14292ba8-8ee8-412d-a2fa-2ac829fba715}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {f7570e00-5ade-4c57-9cd9-765f729e9f2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.25528627435, 4.57199999999998, 1.1454448495577, !- X,Y,Z Vertex 1 {m}
  2.25528627435, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999968, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999968, 4.57199999999998, 1.1454448495577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7eaedef-5a8e-43e7-984e-bc3d534ecdf4}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {84bcb78a-f944-48a9-b4cd-b42ff5502846}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 1.77635683940025e-14, 1.14061089142289, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  5.16316127414614, 1.77635683940025e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  5.16316127414614, 1.77635683940025e-14, 1.14061089142289; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29be09b3-c65c-4f32-aef2-6fb421bd9beb}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {8d871668-df50-48e6-b477-c7645df7bd23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.18856127414614, 0.0254000000000178, 1.14111640449438, !- X,Y,Z Vertex 1 {m}
  5.18856127414614, 0.0254000000000178, 0.762, !- X,Y,Z Vertex 2 {m}
  5.18856127414614, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  5.18856127414614, 4.5466, 1.14111640449438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {624f2223-5b32-4361-a002-50157a9ee1f0}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {fed811e5-6b1c-4e3d-8bb1-0405f059d91c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.18856127414614, 0.0253999999999964, 1.13788994443766, !- X,Y,Z Vertex 1 {m}
  5.18856127414614, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  5.18856127414614, 19.3420292872174, 0.762, !- X,Y,Z Vertex 3 {m}
  5.18856127414614, 19.3420292872174, 1.13788994443766; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6bc5564-8a53-4deb-8889-7b83845e974d}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {3668f5a0-730b-4227-a24f-04794f2f4081}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.16316127414614, 4.57199999999998, 1.14061089142289, !- X,Y,Z Vertex 1 {m}
  5.16316127414614, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57199999999998, 1.14061089142289; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9efe364-6ed8-44cf-af97-8c67d682939c}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ab404960-6692-470e-a7df-5873648601e2}, !- Construction Name
  {da7682d7-3df8-4ee0-9e4b-65c2c3b6ced7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.18856127414614, 0.0254000000000036, 1.14111640449438, !- X,Y,Z Vertex 1 {m}
  5.18856127414614, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  5.18856127414614, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  5.18856127414614, 4.54659999999998, 1.14111640449438; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {dd370daa-793f-46d4-b313-e6c24b273674}, !- Handle
  RtL Kitchen People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0355209043751421,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bb68ef09-6157-40a8-9b72-ab991e30a6f4}, !- Handle
  RtL Kitchen People,                     !- Name
  {dd370daa-793f-46d4-b313-e6c24b273674}, !- People Definition Name
  {289ff9f9-f95d-4a1d-9042-b1eb314d035f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ee728ac4-5301-46a8-be96-95e01179f3ec}, !- Work Efficiency Schedule Name
  {2988c8a3-0d7f-464e-8390-74789f76e6f8}, !- Clothing Insulation Schedule Name
  {d1825737-2692-43da-b10d-0c3ee5d28e90}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2988c8a3-0d7f-464e-8390-74789f76e6f8}, !- Handle
  Clothing Schedule,                      !- Name
  {cd689b67-fca1-483b-999a-072861892f01}, !- Schedule Type Limits Name
  {667c60c6-b3b8-4bf0-8f22-232ce4a1f2d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {667c60c6-b3b8-4bf0-8f22-232ce4a1f2d4}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {cd689b67-fca1-483b-999a-072861892f01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4757025-4a48-41d1-95bb-d47c932c39e4}, !- Handle
  Schedule Rule 1,                        !- Name
  {2988c8a3-0d7f-464e-8390-74789f76e6f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a911c8e-e6f3-4013-80c1-7251300b2a46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5a911c8e-e6f3-4013-80c1-7251300b2a46}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {cd689b67-fca1-483b-999a-072861892f01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cd689b67-fca1-483b-999a-072861892f01}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {d1825737-2692-43da-b10d-0c3ee5d28e90}, !- Handle
  Air Velocity Schedule,                  !- Name
  {fcb56cca-d842-4c33-941e-b4e708647300}, !- Schedule Type Limits Name
  {1966fe96-206d-44ed-8f5f-5b9ea2257e61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1966fe96-206d-44ed-8f5f-5b9ea2257e61}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {fcb56cca-d842-4c33-941e-b4e708647300}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fcb56cca-d842-4c33-941e-b4e708647300}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {ee728ac4-5301-46a8-be96-95e01179f3ec}, !- Handle
  Work Efficiency Schedule,               !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {585cb1db-6033-45a4-be55-047e93f48580}; !- Default Day Schedule Name

OS:Schedule:Day,
  {585cb1db-6033-45a4-be55-047e93f48580}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {6a248809-e622-43f4-b139-f4f10e41e99c}, !- Handle
  RtL Kitchen Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {988ee0ba-4a21-492a-beef-90013a1c8ad3}, !- Handle
  {6a248809-e622-43f4-b139-f4f10e41e99c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1,                                      !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0,                                      !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8ef299a0-a492-4cb8-876f-3f64072128e7}, !- Handle
  RtL Kitchen Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  280.895329151769,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:ElectricEquipment,
  {2d5186b1-0a9a-45d1-a6d1-368439cae75a}, !- Handle
  RtL Kitchen Elec Equip,                 !- Name
  {8ef299a0-a492-4cb8-876f-3f64072128e7}, !- Electric Equipment Definition Name
  {289ff9f9-f95d-4a1d-9042-b1eb314d035f}, !- Space or SpaceType Name
  {4a639861-5eb6-46b6-a2ab-97fed7a7936a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {0d885032-0c5d-4080-9df5-0fae821f503d}, !- Handle
  RtL Kitchen Gas Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  304.481098713485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.32,                                   !- Fraction Latent
  0.05,                                   !- Fraction Radiant
  0.63;                                   !- Fraction Lost

OS:GasEquipment,
  {da8347a1-a142-476d-b46e-e32479e5b7d1}, !- Handle
  RtL Kitchen Gas Equip,                  !- Name
  {0d885032-0c5d-4080-9df5-0fae821f503d}, !- Gas Equipment Definition Name
  {289ff9f9-f95d-4a1d-9042-b1eb314d035f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6fa46203-6e92-4e21-8a8f-1a0a28a1251c}, !- Handle
  RtL Kitchen Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6c5362dc-b58b-40b7-b286-92e6c30f3c5f}, !- Handle
  RtL Kitchen Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b416e104-f103-4c4f-a08e-474b4ea74171}, !- Number of People Schedule Name
  {2a842df2-e664-495c-a504-dc0c201c0a8c}, !- People Activity Level Schedule Name
  {db876242-a5b4-4023-8312-8d1f7c601300}, !- Lighting Schedule Name
  {1668cc76-9536-4d68-b313-f0d7599983e5}, !- Electric Equipment Schedule Name
  {9a75ae80-7312-4833-b293-6f225cc9f200}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {17b22bc8-5734-4051-a2a2-388968b008f4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b416e104-f103-4c4f-a08e-474b4ea74171}, !- Handle
  D_RtL_OffGen_Occup_Yr,                  !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {c74ac4ec-dd38-4f20-8215-4f51218d910f}, !- Default Day Schedule Name
  {66547b74-7ff0-4ed0-a3bd-ddbb9fd39817}, !- Summer Design Day Schedule Name
  {1ad4a8a6-afa4-4580-bde3-4fbe44712a72}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c74ac4ec-dd38-4f20-8215-4f51218d910f}, !- Handle
  D_RtL_OffGen_Occup_Yr Default,          !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0833333333333335,                     !- Value Until Time 2
  6,                                      !- Hour 3
  35,                                     !- Minute 3
  0.166666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.25,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.333333333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.416666666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.5,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.541666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.583333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.625,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.666666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.708333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  22,                                     !- Minute 14
  0.75,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  32,                                     !- Minute 15
  0.675925925925926,                      !- Value Until Time 15
  13,                                     !- Hour 16
  42,                                     !- Minute 16
  0.601851851851852,                      !- Value Until Time 16
  13,                                     !- Hour 17
  52,                                     !- Minute 17
  0.527777777777779,                      !- Value Until Time 17
  13,                                     !- Hour 18
  56,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Rule,
  {dd0b9e6d-9804-43c0-afa1-f5d65d159d1f}, !- Handle
  Schedule Rule 3,                        !- Name
  {b416e104-f103-4c4f-a08e-474b4ea74171}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4838941e-6104-4b52-b6e0-4d228ddbe283}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4838941e-6104-4b52-b6e0-4d228ddbe283}, !- Handle
  D_RtL_OffGen_Occup_Yr Sat Day,          !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  25,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  6,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.125,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.350000000000001,                      !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  13,                                     !- Hour 14
  22,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  13,                                     !- Hour 15
  32,                                     !- Minute 15
  0.440740740740741,                      !- Value Until Time 15
  13,                                     !- Hour 16
  42,                                     !- Minute 16
  0.381481481481482,                      !- Value Until Time 16
  13,                                     !- Hour 17
  52,                                     !- Minute 17
  0.322222222222223,                      !- Value Until Time 17
  13,                                     !- Hour 18
  56,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0;                                      !- Value Until Time 19

OS:Schedule:Day,
  {66547b74-7ff0-4ed0-a3bd-ddbb9fd39817}, !- Handle
  D_RtL_OffGen_Occup_Yr Summer Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4fab6183-0da2-4a07-a722-20742ba68074}, !- Handle
  Schedule Rule 4,                        !- Name
  {b416e104-f103-4c4f-a08e-474b4ea74171}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46417f98-455a-4958-ba34-ebb588ef193c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46417f98-455a-4958-ba34-ebb588ef193c}, !- Handle
  D_RtL_OffGen_Occup_Yr Sun Day,          !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.108333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.116666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.125,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.133333333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.141666666666667,                      !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  54,                                     !- Minute 15
  0.141666666666667,                      !- Value Until Time 15
  9,                                      !- Hour 16
  4,                                      !- Minute 16
  0.133333333333333,                      !- Value Until Time 16
  9,                                      !- Hour 17
  14,                                     !- Minute 17
  0.125,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  24,                                     !- Minute 18
  0.116666666666667,                      !- Value Until Time 18
  9,                                      !- Hour 19
  34,                                     !- Minute 19
  0.108333333333333,                      !- Value Until Time 19
  9,                                      !- Hour 20
  44,                                     !- Minute 20
  0.1,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  54,                                     !- Minute 21
  0.0916666666666669,                     !- Value Until Time 21
  10,                                     !- Hour 22
  4,                                      !- Minute 22
  0.0833333333333336,                     !- Value Until Time 22
  10,                                     !- Hour 23
  14,                                     !- Minute 23
  0.0750000000000003,                     !- Value Until Time 23
  10,                                     !- Hour 24
  24,                                     !- Minute 24
  0.066666666666667,                      !- Value Until Time 24
  10,                                     !- Hour 25
  34,                                     !- Minute 25
  0.0583333333333337,                     !- Value Until Time 25
  10,                                     !- Hour 26
  44,                                     !- Minute 26
  0.0500000000000003,                     !- Value Until Time 26
  10,                                     !- Hour 27
  45,                                     !- Minute 27
  0.05,                                   !- Value Until Time 27
  10,                                     !- Hour 28
  52,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  24,                                     !- Hour 29
  0,                                      !- Minute 29
  0;                                      !- Value Until Time 29

OS:Schedule:Day,
  {1ad4a8a6-afa4-4580-bde3-4fbe44712a72}, !- Handle
  D_RtL_OffGen_Occup_Yr Winter Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a842df2-e664-495c-a504-dc0c201c0a8c}, !- Handle
  DEER Activity 132W/person,              !- Name
  {4d9f400b-5264-4efc-9ec1-9468b9b82ed0}, !- Schedule Type Limits Name
  {26dbd07e-b7b9-46a8-a142-bd110066b94e}, !- Default Day Schedule Name
  {348a5592-b304-4c1a-89ab-4be2bf3bd055}, !- Summer Design Day Schedule Name
  {e73ab177-cc61-4914-8e6c-193ed56e741c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26dbd07e-b7b9-46a8-a142-bd110066b94e}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {4d9f400b-5264-4efc-9ec1-9468b9b82ed0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  19,                                     !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  132;                                    !- Value Until Time 2

OS:Schedule:Day,
  {e73ab177-cc61-4914-8e6c-193ed56e741c}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {4d9f400b-5264-4efc-9ec1-9468b9b82ed0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {348a5592-b304-4c1a-89ab-4be2bf3bd055}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {4d9f400b-5264-4efc-9ec1-9468b9b82ed0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4d9f400b-5264-4efc-9ec1-9468b9b82ed0}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {db876242-a5b4-4023-8312-8d1f7c601300}, !- Handle
  D17_RtL_OffGen_LF_Yr,                   !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {cf634bc8-261f-4974-9360-27a6ae992fd0}, !- Default Day Schedule Name
  {07497cd6-29e3-4d71-99c9-936e6d3541e6}, !- Summer Design Day Schedule Name
  {28638c3f-953b-4b75-aed8-70d981b41b50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf634bc8-261f-4974-9360-27a6ae992fd0}, !- Handle
  D17_RtL_OffGen_LF_Yr Default,           !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0570166666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0640333333333334,                     !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.07105,                                !- Value Until Time 4
  5,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0780666666666667,                     !- Value Until Time 5
  6,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0850833333333334,                     !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0921,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  25,                                     !- Minute 8
  0.218416666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  35,                                     !- Minute 9
  0.344733333333334,                      !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.471050000000001,                      !- Value Until Time 10
  6,                                      !- Hour 11
  55,                                     !- Minute 11
  0.597366666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  5,                                      !- Minute 12
  0.723683333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.85,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  52,                                     !- Minute 14
  0.85,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  2,                                      !- Minute 15
  0.787254901960785,                      !- Value Until Time 15
  13,                                     !- Hour 16
  12,                                     !- Minute 16
  0.724509803921569,                      !- Value Until Time 16
  13,                                     !- Hour 17
  22,                                     !- Minute 17
  0.661764705882354,                      !- Value Until Time 17
  13,                                     !- Hour 18
  32,                                     !- Minute 18
  0.599019607843138,                      !- Value Until Time 18
  13,                                     !- Hour 19
  42,                                     !- Minute 19
  0.536274509803923,                      !- Value Until Time 19
  13,                                     !- Hour 20
  52,                                     !- Minute 20
  0.473529411764707,                      !- Value Until Time 20
  14,                                     !- Hour 21
  2,                                      !- Minute 21
  0.410784313725492,                      !- Value Until Time 21
  14,                                     !- Hour 22
  12,                                     !- Minute 22
  0.348039215686276,                      !- Value Until Time 22
  14,                                     !- Hour 23
  22,                                     !- Minute 23
  0.285294117647061,                      !- Value Until Time 23
  14,                                     !- Hour 24
  32,                                     !- Minute 24
  0.222549019607845,                      !- Value Until Time 24
  14,                                     !- Hour 25
  42,                                     !- Minute 25
  0.15980392156863,                       !- Value Until Time 25
  14,                                     !- Hour 26
  52,                                     !- Minute 26
  0.0970588235294144,                     !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.05,                                   !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.05;                                   !- Value Until Time 28

OS:Schedule:Day,
  {07497cd6-29e3-4d71-99c9-936e6d3541e6}, !- Handle
  D17_RtL_OffGen_LF_Yr Summer Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7285da0-b022-4596-af37-b450d19327dd}, !- Handle
  Schedule Rule 6,                        !- Name
  {db876242-a5b4-4023-8312-8d1f7c601300}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2d76fb7-2946-402d-91da-54d9f5673c50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2d76fb7-2946-402d-91da-54d9f5673c50}, !- Handle
  D17_RtL_OffGen_LF_Yr Wknd Day,          !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0675,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  25,                                     !- Minute 2
  0.101255625,                            !- Value Until Time 2
  6,                                      !- Hour 3
  35,                                     !- Minute 3
  0.13501125,                             !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.168766875,                            !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.2025225,                              !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.236278125,                            !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.27003375,                             !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.300028125,                            !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.3300225,                              !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.360016875,                            !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.39001125,                             !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.420005625,                            !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  56,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  6,                                      !- Minute 15
  0.0833135416666667,                     !- Value Until Time 15
  14,                                     !- Hour 16
  16,                                     !- Minute 16
  0.0766552083333334,                     !- Value Until Time 16
  14,                                     !- Hour 17
  26,                                     !- Minute 17
  0.0699968750000001,                     !- Value Until Time 17
  14,                                     !- Hour 18
  30,                                     !- Minute 18
  0.0675,                                 !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0675;                                 !- Value Until Time 19

OS:Schedule:Day,
  {28638c3f-953b-4b75-aed8-70d981b41b50}, !- Handle
  D17_RtL_OffGen_LF_Yr Winter Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1668cc76-9536-4d68-b313-f0d7599983e5}, !- Handle
  D_RFF_Ktchn_Misc_Yr,                    !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {a7e3fa4d-3c6b-410f-b205-41c52521cc5a}, !- Default Day Schedule Name
  {08628483-85ec-4c0e-89f5-8e8840f8bf20}, !- Summer Design Day Schedule Name
  {c1a54bc5-5067-4610-a482-48a63222cab4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a7e3fa4d-3c6b-410f-b205-41c52521cc5a}, !- Handle
  D_RFF_Ktchn_Misc_Yr Default,            !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  24,                                     !- Minute 2
  0.175,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  34,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  3,                                      !- Hour 4
  44,                                     !- Minute 4
  0.225,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.25,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.275,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.325,                                  !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.458333333333333,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.466666666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.475,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.483333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.491666666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  24,                                     !- Minute 21
  0.55,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  34,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  44,                                     !- Minute 23
  0.649999999999999,                      !- Value Until Time 23
  8,                                      !- Hour 24
  54,                                     !- Minute 24
  0.699999999999999,                      !- Value Until Time 24
  9,                                      !- Hour 25
  4,                                      !- Minute 25
  0.749999999999999,                      !- Value Until Time 25
  9,                                      !- Hour 26
  14,                                     !- Minute 26
  0.799999999999999,                      !- Value Until Time 26
  9,                                      !- Hour 27
  15,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  24,                                     !- Minute 28
  0.833333333333333,                      !- Value Until Time 28
  9,                                      !- Hour 29
  34,                                     !- Minute 29
  0.866666666666666,                      !- Value Until Time 29
  9,                                      !- Hour 30
  44,                                     !- Minute 30
  0.9,                                    !- Value Until Time 30
  9,                                      !- Hour 31
  54,                                     !- Minute 31
  0.933333333333333,                      !- Value Until Time 31
  10,                                     !- Hour 32
  4,                                      !- Minute 32
  0.966666666666666,                      !- Value Until Time 32
  10,                                     !- Hour 33
  14,                                     !- Minute 33
  0.999999999999999,                      !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  1,                                      !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  16,                                     !- Hour 36
  40,                                     !- Minute 36
  0.991666666666667,                      !- Value Until Time 36
  16,                                     !- Hour 37
  50,                                     !- Minute 37
  0.983333333333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.975,                                  !- Value Until Time 38
  17,                                     !- Hour 39
  10,                                     !- Minute 39
  0.966666666666667,                      !- Value Until Time 39
  17,                                     !- Hour 40
  20,                                     !- Minute 40
  0.958333333333333,                      !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.95,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  40,                                     !- Minute 42
  0.933333333333333,                      !- Value Until Time 42
  17,                                     !- Hour 43
  50,                                     !- Minute 43
  0.916666666666666,                      !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.899999999999999,                      !- Value Until Time 44
  18,                                     !- Hour 45
  10,                                     !- Minute 45
  0.883333333333333,                      !- Value Until Time 45
  18,                                     !- Hour 46
  20,                                     !- Minute 46
  0.866666666666666,                      !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.85,                                   !- Value Until Time 47
  18,                                     !- Hour 48
  40,                                     !- Minute 48
  0.733333333333332,                      !- Value Until Time 48
  18,                                     !- Hour 49
  50,                                     !- Minute 49
  0.616666666666665,                      !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.499999999999998,                      !- Value Until Time 50
  19,                                     !- Hour 51
  10,                                     !- Minute 51
  0.38333333333333,                       !- Value Until Time 51
  19,                                     !- Hour 52
  20,                                     !- Minute 52
  0.266666666666663,                      !- Value Until Time 52
  19,                                     !- Hour 53
  30,                                     !- Minute 53
  0.15,                                   !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0.15;                                   !- Value Until Time 54

OS:Schedule:Day,
  {08628483-85ec-4c0e-89f5-8e8840f8bf20}, !- Handle
  D_RFF_Ktchn_Misc_Yr Summer Design Day,  !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e25e555-c6bb-4e21-864d-8ad9c57c65c3}, !- Handle
  Schedule Rule 8,                        !- Name
  {1668cc76-9536-4d68-b313-f0d7599983e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85c988ed-4089-4bd8-b633-60e3b38fd6d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85c988ed-4089-4bd8-b633-60e3b38fd6d6}, !- Handle
  D_RFF_Ktchn_Misc_Yr Wknd Day,           !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0.25,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  24,                                     !- Minute 2
  0.272058823529412,                      !- Value Until Time 2
  3,                                      !- Hour 3
  34,                                     !- Minute 3
  0.294117647058824,                      !- Value Until Time 3
  3,                                      !- Hour 4
  44,                                     !- Minute 4
  0.316176470588235,                      !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.338235294117647,                      !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.360294117647059,                      !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.382352941176471,                      !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.404411764705882,                      !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.426470588235294,                      !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.448529411764706,                      !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.470588235294118,                      !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.492647058823529,                      !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.514705882352941,                      !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.522058823529411,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.529411764705883,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.536764705882353,                      !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.544117647058823,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.551470588235294,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.558823529411765,                      !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.558823529411765,                      !- Value Until Time 20
  8,                                      !- Hour 21
  24,                                     !- Minute 21
  0.602941176470588,                      !- Value Until Time 21
  8,                                      !- Hour 22
  34,                                     !- Minute 22
  0.647058823529412,                      !- Value Until Time 22
  8,                                      !- Hour 23
  44,                                     !- Minute 23
  0.691176470588234,                      !- Value Until Time 23
  8,                                      !- Hour 24
  54,                                     !- Minute 24
  0.735294117647058,                      !- Value Until Time 24
  9,                                      !- Hour 25
  4,                                      !- Minute 25
  0.779411764705881,                      !- Value Until Time 25
  9,                                      !- Hour 26
  14,                                     !- Minute 26
  0.823529411764705,                      !- Value Until Time 26
  9,                                      !- Hour 27
  15,                                     !- Minute 27
  0.823529411764706,                      !- Value Until Time 27
  9,                                      !- Hour 28
  24,                                     !- Minute 28
  0.852941176470588,                      !- Value Until Time 28
  9,                                      !- Hour 29
  34,                                     !- Minute 29
  0.88235294117647,                       !- Value Until Time 29
  9,                                      !- Hour 30
  44,                                     !- Minute 30
  0.911764705882353,                      !- Value Until Time 30
  9,                                      !- Hour 31
  54,                                     !- Minute 31
  0.941176470588235,                      !- Value Until Time 31
  10,                                     !- Hour 32
  4,                                      !- Minute 32
  0.970588235294117,                      !- Value Until Time 32
  10,                                     !- Hour 33
  14,                                     !- Minute 33
  0.999999999999999,                      !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  1,                                      !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  16,                                     !- Hour 36
  40,                                     !- Minute 36
  0.99264705882353,                       !- Value Until Time 36
  16,                                     !- Hour 37
  50,                                     !- Minute 37
  0.985294117647058,                      !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.977941176470588,                      !- Value Until Time 38
  17,                                     !- Hour 39
  10,                                     !- Minute 39
  0.970588235294118,                      !- Value Until Time 39
  17,                                     !- Hour 40
  20,                                     !- Minute 40
  0.963235294117647,                      !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.955882352941176,                      !- Value Until Time 41
  17,                                     !- Hour 42
  40,                                     !- Minute 42
  0.911764705882353,                      !- Value Until Time 42
  17,                                     !- Hour 43
  50,                                     !- Minute 43
  0.867647058823529,                      !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.823529411764705,                      !- Value Until Time 44
  18,                                     !- Hour 45
  10,                                     !- Minute 45
  0.779411764705881,                      !- Value Until Time 45
  18,                                     !- Hour 46
  20,                                     !- Minute 46
  0.735294117647057,                      !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.691176470588235,                      !- Value Until Time 47
  18,                                     !- Hour 48
  40,                                     !- Minute 48
  0.617647058823529,                      !- Value Until Time 48
  18,                                     !- Hour 49
  50,                                     !- Minute 49
  0.544117647058822,                      !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.470588235294116,                      !- Value Until Time 50
  19,                                     !- Hour 51
  10,                                     !- Minute 51
  0.397058823529409,                      !- Value Until Time 51
  19,                                     !- Hour 52
  20,                                     !- Minute 52
  0.323529411764703,                      !- Value Until Time 52
  19,                                     !- Hour 53
  30,                                     !- Minute 53
  0.25,                                   !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0.25;                                   !- Value Until Time 54

OS:Schedule:Day,
  {c1a54bc5-5067-4610-a482-48a63222cab4}, !- Handle
  D_RFF_Ktchn_Misc_Yr Winter Design Day,  !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a75ae80-7312-4833-b293-6f225cc9f200}, !- Handle
  D_RFF_Ktchn_Cook_Yr,                    !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {606e82e9-476f-48fd-8488-5634304ff0b1}, !- Default Day Schedule Name
  {727c91f4-952d-44ed-bc0f-b03fb1b7d9ce}, !- Summer Design Day Schedule Name
  {ab33a848-c2e0-43d4-ae5d-8619ebea6f3a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {606e82e9-476f-48fd-8488-5634304ff0b1}, !- Handle
  D_RFF_Ktchn_Cook_Yr Default,            !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.166175438596492,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.176561403508773,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.186947368421054,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.197333333333335,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.207719298245616,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.218105263157896,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.228491228070177,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.238877192982458,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.249263157894739,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.259649122807019,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.2700350877193,                        !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.280421052631581,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.290807017543862,                      !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.296,                                  !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.320666666666667,                      !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.345333333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.37,                                   !- Value Until Time 17
  2,                                      !- Hour 18
  54,                                     !- Minute 18
  0.394666666666667,                      !- Value Until Time 18
  3,                                      !- Hour 19
  4,                                      !- Minute 19
  0.419333333333333,                      !- Value Until Time 19
  3,                                      !- Hour 20
  14,                                     !- Minute 20
  0.444,                                  !- Value Until Time 20
  3,                                      !- Hour 21
  15,                                     !- Minute 21
  0.444,                                  !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.448833333333333,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.453666666666667,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.4585,                                 !- Value Until Time 24
  3,                                      !- Hour 25
  54,                                     !- Minute 25
  0.463333333333333,                      !- Value Until Time 25
  4,                                      !- Hour 26
  4,                                      !- Minute 26
  0.468166666666667,                      !- Value Until Time 26
  4,                                      !- Hour 27
  15,                                     !- Minute 27
  0.473,                                  !- Value Until Time 27
  4,                                      !- Hour 28
  25,                                     !- Minute 28
  0.458333333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  35,                                     !- Minute 29
  0.443666666666667,                      !- Value Until Time 29
  4,                                      !- Hour 30
  45,                                     !- Minute 30
  0.429,                                  !- Value Until Time 30
  4,                                      !- Hour 31
  55,                                     !- Minute 31
  0.414333333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  5,                                      !- Minute 32
  0.399666666666667,                      !- Value Until Time 32
  5,                                      !- Hour 33
  15,                                     !- Minute 33
  0.385,                                  !- Value Until Time 33
  5,                                      !- Hour 34
  25,                                     !- Minute 34
  0.370166666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  35,                                     !- Minute 35
  0.355333333333333,                      !- Value Until Time 35
  5,                                      !- Hour 36
  45,                                     !- Minute 36
  0.3405,                                 !- Value Until Time 36
  5,                                      !- Hour 37
  55,                                     !- Minute 37
  0.325666666666667,                      !- Value Until Time 37
  6,                                      !- Hour 38
  5,                                      !- Minute 38
  0.310833333333333,                      !- Value Until Time 38
  6,                                      !- Hour 39
  15,                                     !- Minute 39
  0.296,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  22,                                     !- Minute 40
  0.296,                                  !- Value Until Time 40
  13,                                     !- Hour 41
  32,                                     !- Minute 41
  0.353481481481481,                      !- Value Until Time 41
  13,                                     !- Hour 42
  42,                                     !- Minute 42
  0.410962962962963,                      !- Value Until Time 42
  13,                                     !- Hour 43
  52,                                     !- Minute 43
  0.468444444444444,                      !- Value Until Time 43
  13,                                     !- Hour 44
  56,                                     !- Minute 44
  0.49,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  30,                                     !- Minute 45
  0.325,                                  !- Value Until Time 45
  14,                                     !- Hour 46
  39,                                     !- Minute 46
  0.320833333333333,                      !- Value Until Time 46
  14,                                     !- Hour 47
  49,                                     !- Minute 47
  0.316666666666667,                      !- Value Until Time 47
  14,                                     !- Hour 48
  59,                                     !- Minute 48
  0.3125,                                 !- Value Until Time 48
  15,                                     !- Hour 49
  9,                                      !- Minute 49
  0.308333333333333,                      !- Value Until Time 49
  15,                                     !- Hour 50
  19,                                     !- Minute 50
  0.304166666666667,                      !- Value Until Time 50
  15,                                     !- Hour 51
  29,                                     !- Minute 51
  0.3,                                    !- Value Until Time 51
  15,                                     !- Hour 52
  30,                                     !- Minute 52
  0.3,                                    !- Value Until Time 52
  15,                                     !- Hour 53
  39,                                     !- Minute 53
  0.291666666666667,                      !- Value Until Time 53
  15,                                     !- Hour 54
  49,                                     !- Minute 54
  0.283333333333333,                      !- Value Until Time 54
  15,                                     !- Hour 55
  59,                                     !- Minute 55
  0.275,                                  !- Value Until Time 55
  16,                                     !- Hour 56
  9,                                      !- Minute 56
  0.266666666666667,                      !- Value Until Time 56
  16,                                     !- Hour 57
  19,                                     !- Minute 57
  0.258333333333333,                      !- Value Until Time 57
  16,                                     !- Hour 58
  30,                                     !- Minute 58
  0.25,                                   !- Value Until Time 58
  16,                                     !- Hour 59
  40,                                     !- Minute 59
  0.228,                                  !- Value Until Time 59
  16,                                     !- Hour 60
  50,                                     !- Minute 60
  0.206,                                  !- Value Until Time 60
  17,                                     !- Hour 61
  0,                                      !- Minute 61
  0.184,                                  !- Value Until Time 61
  17,                                     !- Hour 62
  10,                                     !- Minute 62
  0.161999999999999,                      !- Value Until Time 62
  17,                                     !- Hour 63
  20,                                     !- Minute 63
  0.139999999999999,                      !- Value Until Time 63
  17,                                     !- Hour 64
  30,                                     !- Minute 64
  0.118,                                  !- Value Until Time 64
  17,                                     !- Hour 65
  40,                                     !- Minute 65
  0.0983333333333332,                     !- Value Until Time 65
  17,                                     !- Hour 66
  50,                                     !- Minute 66
  0.0786666666666664,                     !- Value Until Time 66
  18,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0589999999999996,                     !- Value Until Time 67
  18,                                     !- Hour 68
  10,                                     !- Minute 68
  0.0393333333333328,                     !- Value Until Time 68
  18,                                     !- Hour 69
  20,                                     !- Minute 69
  0.019666666666666,                      !- Value Until Time 69
  18,                                     !- Hour 70
  30,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  21,                                     !- Hour 71
  30,                                     !- Minute 71
  0,                                      !- Value Until Time 71
  21,                                     !- Hour 72
  40,                                     !- Minute 72
  0.0103859649122808,                     !- Value Until Time 72
  21,                                     !- Hour 73
  50,                                     !- Minute 73
  0.0207719298245615,                     !- Value Until Time 73
  22,                                     !- Hour 74
  0,                                      !- Minute 74
  0.0311578947368423,                     !- Value Until Time 74
  22,                                     !- Hour 75
  10,                                     !- Minute 75
  0.0415438596491231,                     !- Value Until Time 75
  22,                                     !- Hour 76
  20,                                     !- Minute 76
  0.0519298245614039,                     !- Value Until Time 76
  22,                                     !- Hour 77
  30,                                     !- Minute 77
  0.0623157894736847,                     !- Value Until Time 77
  22,                                     !- Hour 78
  40,                                     !- Minute 78
  0.0727017543859654,                     !- Value Until Time 78
  22,                                     !- Hour 79
  50,                                     !- Minute 79
  0.0830877192982462,                     !- Value Until Time 79
  23,                                     !- Hour 80
  0,                                      !- Minute 80
  0.093473684210527,                      !- Value Until Time 80
  23,                                     !- Hour 81
  10,                                     !- Minute 81
  0.103859649122808,                      !- Value Until Time 81
  23,                                     !- Hour 82
  20,                                     !- Minute 82
  0.114245614035089,                      !- Value Until Time 82
  23,                                     !- Hour 83
  30,                                     !- Minute 83
  0.124631578947369,                      !- Value Until Time 83
  23,                                     !- Hour 84
  40,                                     !- Minute 84
  0.13501754385965,                       !- Value Until Time 84
  23,                                     !- Hour 85
  50,                                     !- Minute 85
  0.145403508771931,                      !- Value Until Time 85
  24,                                     !- Hour 86
  0,                                      !- Minute 86
  0.155789473684212;                      !- Value Until Time 86

OS:Schedule:Day,
  {727c91f4-952d-44ed-bc0f-b03fb1b7d9ce}, !- Handle
  D_RFF_Ktchn_Cook_Yr Summer Design Day,  !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab33a848-c2e0-43d4-ae5d-8619ebea6f3a}, !- Handle
  D_RFF_Ktchn_Cook_Yr Winter Design Day,  !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {17b22bc8-5734-4051-a2a2-388968b008f4}, !- Handle
  D_RtL_All_C_Inf_Yr,                     !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {ca2af81c-1e83-44c5-8cc0-7edf971c7289}, !- Default Day Schedule Name
  {cae9098d-9e7f-42f2-b292-64e074f1ac16}, !- Summer Design Day Schedule Name
  {e5373daf-84af-470b-b20b-8eff41f1504a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca2af81c-1e83-44c5-8cc0-7edf971c7289}, !- Handle
  D_RtL_All_C_Inf_Yr Default,             !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e5373daf-84af-470b-b20b-8eff41f1504a}, !- Handle
  D_RtL_All_C_Inf_Yr Winter Design Day,   !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cae9098d-9e7f-42f2-b292-64e074f1ac16}, !- Handle
  D_RtL_All_C_Inf_Yr Summer Design Day,   !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {0d7bf142-1b1a-460e-ad39-e5bfd368de43}, !- Handle
  RtL OfficeGeneral People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {889e84f6-b418-4895-b1f5-4c160adefd1a}, !- Handle
  RtL OfficeGeneral People,               !- Name
  {0d7bf142-1b1a-460e-ad39-e5bfd368de43}, !- People Definition Name
  {fd5d1f83-b9e6-4695-9f74-158edcd5bb22}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ee728ac4-5301-46a8-be96-95e01179f3ec}, !- Work Efficiency Schedule Name
  {2988c8a3-0d7f-464e-8390-74789f76e6f8}, !- Clothing Insulation Schedule Name
  {d1825737-2692-43da-b10d-0c3ee5d28e90}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {f3d998f4-8515-47f2-8057-5484294905b3}, !- Handle
  RtL OfficeGeneral Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {386e063c-233c-46b5-a7c4-3d0fea54575b}, !- Handle
  {f3d998f4-8515-47f2-8057-5484294905b3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74809999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {862c0160-9404-4ef1-a827-07d4834b247c}, !- Handle
  RtL OfficeGeneral Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.9531589063178,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {02630d61-2a66-4546-af5a-444c5484900e}, !- Handle
  RtL OfficeGeneral Elec Equip,           !- Name
  {862c0160-9404-4ef1-a827-07d4834b247c}, !- Electric Equipment Definition Name
  {fd5d1f83-b9e6-4695-9f74-158edcd5bb22}, !- Space or SpaceType Name
  {aca20e09-0d4c-429e-82d7-684584cf2b2a}, !- Schedule Name
  ,                                       !- Multiplier
