  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ba4f65bd-76ff-44df-8413-57e2fb341dfc}, !- Handle
  RtL OfficeGeneral Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004572,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {16f26eb9-1396-4d12-94c8-39f0e7e18e3a}, !- Handle
  RtL OfficeGeneral Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b416e104-f103-4c4f-a08e-474b4ea74171}, !- Number of People Schedule Name
  {2a842df2-e664-495c-a504-dc0c201c0a8c}, !- People Activity Level Schedule Name
  {db876242-a5b4-4023-8312-8d1f7c601300}, !- Lighting Schedule Name
  {bcde7d2d-52fa-43e2-859b-809a53b8abf0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {17b22bc8-5734-4051-a2a2-388968b008f4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bcde7d2d-52fa-43e2-859b-809a53b8abf0}, !- Handle
  D_RtL_OffGen_Misc_Yr,                   !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {a84541ad-7983-4f39-88cb-4e0c23b99db2}, !- Default Day Schedule Name
  {31cd7475-6257-43dc-95be-4af8eebaf318}, !- Summer Design Day Schedule Name
  {ec93f424-05d1-4b5f-bd92-d25707e4ce85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a84541ad-7983-4f39-88cb-4e0c23b99db2}, !- Handle
  D_RtL_OffGen_Misc_Yr Default,           !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  25,                                     !- Minute 2
  0.45,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  35,                                     !- Minute 3
  0.5,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.55,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.65,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.7,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.741666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.783333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.825,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.866666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.908333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.95,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  52,                                     !- Minute 14
  0.95,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  2,                                      !- Minute 15
  0.906862745098039,                      !- Value Until Time 15
  13,                                     !- Hour 16
  12,                                     !- Minute 16
  0.863725490196079,                      !- Value Until Time 16
  13,                                     !- Hour 17
  22,                                     !- Minute 17
  0.820588235294118,                      !- Value Until Time 17
  13,                                     !- Hour 18
  32,                                     !- Minute 18
  0.777450980392157,                      !- Value Until Time 18
  13,                                     !- Hour 19
  42,                                     !- Minute 19
  0.734313725490197,                      !- Value Until Time 19
  13,                                     !- Hour 20
  52,                                     !- Minute 20
  0.691176470588236,                      !- Value Until Time 20
  14,                                     !- Hour 21
  2,                                      !- Minute 21
  0.648039215686276,                      !- Value Until Time 21
  14,                                     !- Hour 22
  12,                                     !- Minute 22
  0.604901960784315,                      !- Value Until Time 22
  14,                                     !- Hour 23
  22,                                     !- Minute 23
  0.561764705882354,                      !- Value Until Time 23
  14,                                     !- Hour 24
  32,                                     !- Minute 24
  0.518627450980394,                      !- Value Until Time 24
  14,                                     !- Hour 25
  42,                                     !- Minute 25
  0.475490196078433,                      !- Value Until Time 25
  14,                                     !- Hour 26
  52,                                     !- Minute 26
  0.432352941176472,                      !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.4,                                    !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4;                                    !- Value Until Time 28

OS:Schedule:Rule,
  {235f7154-7627-4590-ba14-8aae6710e120}, !- Handle
  Schedule Rule 10,                       !- Name
  {bcde7d2d-52fa-43e2-859b-809a53b8abf0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d54e61f-8296-449f-b8ed-0f7958b591d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d54e61f-8296-449f-b8ed-0f7958b591d6}, !- Handle
  D_RtL_OffGen_Misc_Yr Sat Day,           !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1875,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  25,                                     !- Minute 2
  0.241071428571428,                      !- Value Until Time 2
  6,                                      !- Hour 3
  35,                                     !- Minute 3
  0.294642857142858,                      !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.348214285714286,                      !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.401785714285715,                      !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.455357142857143,                      !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.508928571428571,                      !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.549107142857143,                      !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.589285714285714,                      !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.629464285714286,                      !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.669642857142857,                      !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.709821428571428,                      !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  52,                                     !- Minute 14
  0.75,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  2,                                      !- Minute 15
  0.705882352941176,                      !- Value Until Time 15
  13,                                     !- Hour 16
  12,                                     !- Minute 16
  0.661764705882353,                      !- Value Until Time 16
  13,                                     !- Hour 17
  22,                                     !- Minute 17
  0.61764705882353,                       !- Value Until Time 17
  13,                                     !- Hour 18
  32,                                     !- Minute 18
  0.573529411764707,                      !- Value Until Time 18
  13,                                     !- Hour 19
  42,                                     !- Minute 19
  0.529411764705883,                      !- Value Until Time 19
  13,                                     !- Hour 20
  52,                                     !- Minute 20
  0.485294117647061,                      !- Value Until Time 20
  14,                                     !- Hour 21
  2,                                      !- Minute 21
  0.441176470588237,                      !- Value Until Time 21
  14,                                     !- Hour 22
  12,                                     !- Minute 22
  0.397058823529413,                      !- Value Until Time 22
  14,                                     !- Hour 23
  22,                                     !- Minute 23
  0.352941176470589,                      !- Value Until Time 23
  14,                                     !- Hour 24
  32,                                     !- Minute 24
  0.308823529411766,                      !- Value Until Time 24
  14,                                     !- Hour 25
  42,                                     !- Minute 25
  0.264705882352944,                      !- Value Until Time 25
  14,                                     !- Hour 26
  52,                                     !- Minute 26
  0.22058823529412,                       !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.1875,                                 !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.1875;                                 !- Value Until Time 28

OS:Schedule:Day,
  {31cd7475-6257-43dc-95be-4af8eebaf318}, !- Handle
  D_RtL_OffGen_Misc_Yr Summer Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee786b1a-93a9-4f05-bcc1-5ecc364cd13c}, !- Handle
  Schedule Rule 11,                       !- Name
  {bcde7d2d-52fa-43e2-859b-809a53b8abf0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ede363d-05e8-4500-b5bb-2702d611baea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ede363d-05e8-4500-b5bb-2702d611baea}, !- Handle
  D_RtL_OffGen_Misc_Yr Sun Day,           !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec93f424-05d1-4b5f-bd92-d25707e4ce85}, !- Handle
  D_RtL_OffGen_Misc_Yr Winter Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {a1ba7164-12dc-43ef-95c6-b6a1ad8c1cc7}, !- Handle
  RtL RetailSales People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.238958811250956,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {23d67647-5629-49bd-b1a0-94c9d3733dcc}, !- Handle
  RtL RetailSales People,                 !- Name
  {a1ba7164-12dc-43ef-95c6-b6a1ad8c1cc7}, !- People Definition Name
  {2d70c26c-415c-40b6-898d-350be284d2b0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ee728ac4-5301-46a8-be96-95e01179f3ec}, !- Work Efficiency Schedule Name
  {2988c8a3-0d7f-464e-8390-74789f76e6f8}, !- Clothing Insulation Schedule Name
  {d1825737-2692-43da-b10d-0c3ee5d28e90}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {33208d59-34c0-4f33-b982-f3a196bda004}, !- Handle
  RtL RetailSales Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {c70ec04f-abbf-4dec-aa27-6ab6dc9328e0}, !- Handle
  {33208d59-34c0-4f33-b982-f3a196bda004}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c32ba66f-033e-4d6f-880b-4b711951c3be}, !- Handle
  RtL RetailSales Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.6510529687726,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e0c42f47-ff79-4911-bf0b-79ddc663da8e}, !- Handle
  RtL RetailSales Elec Equip,             !- Name
  {c32ba66f-033e-4d6f-880b-4b711951c3be}, !- Electric Equipment Definition Name
  {2d70c26c-415c-40b6-898d-350be284d2b0}, !- Space or SpaceType Name
  {f5c2aabb-27d7-4e01-9ce6-44440bed052b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0242e99c-2dbc-410b-aac0-f96672f8ef64}, !- Handle
  RtL RetailSales Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f6d0fb56-a471-4b1c-aec6-1567f3f32bad}, !- Handle
  RtL RetailSales Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e31772c8-b190-4c31-bdef-26b5d57b8b9e}, !- Number of People Schedule Name
  {2a842df2-e664-495c-a504-dc0c201c0a8c}, !- People Activity Level Schedule Name
  {78d2ca88-7ea1-4da5-914d-ce2c02f06cda}, !- Lighting Schedule Name
  {8d2e01e0-7231-408b-897e-d5f2bd6f90d1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {17b22bc8-5734-4051-a2a2-388968b008f4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e31772c8-b190-4c31-bdef-26b5d57b8b9e}, !- Handle
  D_RtL_Sales_Occup_Yr,                   !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {8b5a69f0-5cc3-468a-8df8-31bd462c524c}, !- Default Day Schedule Name
  {9eaa5532-9a27-4e88-93a2-86212de4c16d}, !- Summer Design Day Schedule Name
  {9e554b58-af7a-452b-86db-0b70b66b0563}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b5a69f0-5cc3-468a-8df8-31bd462c524c}, !- Handle
  D_RtL_Sales_Occup_Yr Default,           !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  35,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.133333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.166666666666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.233333333333334,                      !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.266666666666667,                      !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  24,                                     !- Minute 14
  0.333333333333333,                      !- Value Until Time 14
  8,                                      !- Hour 15
  34,                                     !- Minute 15
  0.366666666666666,                      !- Value Until Time 15
  8,                                      !- Hour 16
  44,                                     !- Minute 16
  0.4,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  54,                                     !- Minute 17
  0.433333333333333,                      !- Value Until Time 17
  9,                                      !- Hour 18
  4,                                      !- Minute 18
  0.466666666666666,                      !- Value Until Time 18
  9,                                      !- Hour 19
  14,                                     !- Minute 19
  0.499999999999999,                      !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  52,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  10,                                     !- Hour 23
  2,                                      !- Minute 23
  0.591666666666667,                      !- Value Until Time 23
  10,                                     !- Hour 24
  12,                                     !- Minute 24
  0.583333333333333,                      !- Value Until Time 24
  10,                                     !- Hour 25
  22,                                     !- Minute 25
  0.575,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  32,                                     !- Minute 26
  0.566666666666667,                      !- Value Until Time 26
  10,                                     !- Hour 27
  42,                                     !- Minute 27
  0.558333333333333,                      !- Value Until Time 27
  10,                                     !- Hour 28
  52,                                     !- Minute 28
  0.55,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  2,                                      !- Minute 29
  0.541666666666667,                      !- Value Until Time 29
  11,                                     !- Hour 30
  12,                                     !- Minute 30
  0.533333333333334,                      !- Value Until Time 30
  11,                                     !- Hour 31
  22,                                     !- Minute 31
  0.525,                                  !- Value Until Time 31
  11,                                     !- Hour 32
  32,                                     !- Minute 32
  0.516666666666667,                      !- Value Until Time 32
  11,                                     !- Hour 33
  42,                                     !- Minute 33
  0.508333333333334,                      !- Value Until Time 33
  11,                                     !- Hour 34
  52,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  13,                                     !- Hour 35
  22,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  13,                                     !- Hour 36
  32,                                     !- Minute 36
  0.544444444444444,                      !- Value Until Time 36
  13,                                     !- Hour 37
  42,                                     !- Minute 37
  0.588888888888889,                      !- Value Until Time 37
  13,                                     !- Hour 38
  52,                                     !- Minute 38
  0.633333333333333,                      !- Value Until Time 38
  14,                                     !- Hour 39
  2,                                      !- Minute 39
  0.677777777777777,                      !- Value Until Time 39
  14,                                     !- Hour 40
  12,                                     !- Minute 40
  0.722222222222221,                      !- Value Until Time 40
  14,                                     !- Hour 41
  22,                                     !- Minute 41
  0.766666666666666,                      !- Value Until Time 41
  14,                                     !- Hour 42
  30,                                     !- Minute 42
  0.8,                                    !- Value Until Time 42
  15,                                     !- Hour 43
  30,                                     !- Minute 43
  0.8,                                    !- Value Until Time 43
  15,                                     !- Hour 44
  39,                                     !- Minute 44
  0.683333333333334,                      !- Value Until Time 44
  15,                                     !- Hour 45
  49,                                     !- Minute 45
  0.566666666666668,                      !- Value Until Time 45
  15,                                     !- Hour 46
  59,                                     !- Minute 46
  0.450000000000001,                      !- Value Until Time 46
  16,                                     !- Hour 47
  9,                                      !- Minute 47
  0.333333333333335,                      !- Value Until Time 47
  16,                                     !- Hour 48
  19,                                     !- Minute 48
  0.216666666666667,                      !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.1,                                    !- Value Until Time 49
  16,                                     !- Hour 50
  40,                                     !- Minute 50
  0.0833333333333332,                     !- Value Until Time 50
  16,                                     !- Hour 51
  50,                                     !- Minute 51
  0.0666666666666664,                     !- Value Until Time 51
  17,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0499999999999996,                     !- Value Until Time 52
  17,                                     !- Hour 53
  10,                                     !- Minute 53
  0.0333333333333329,                     !- Value Until Time 53
  17,                                     !- Hour 54
  20,                                     !- Minute 54
  0.0166666666666661,                     !- Value Until Time 54
  17,                                     !- Hour 55
  30,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  24,                                     !- Hour 56
  0,                                      !- Minute 56
  0;                                      !- Value Until Time 56

OS:Schedule:Day,
  {9eaa5532-9a27-4e88-93a2-86212de4c16d}, !- Handle
  D_RtL_Sales_Occup_Yr Summer Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e554b58-af7a-452b-86db-0b70b66b0563}, !- Handle
  D_RtL_Sales_Occup_Yr Winter Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {78d2ca88-7ea1-4da5-914d-ce2c02f06cda}, !- Handle
  D17_RtL_Sales_LF_Yr,                    !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {24bc2a5a-15be-40c0-aad3-45187fd122ca}, !- Default Day Schedule Name
  {fc65a63a-84a3-4fdf-af91-7590ac61dd51}, !- Summer Design Day Schedule Name
  {ceeef505-764a-408c-9176-021128f08584}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24bc2a5a-15be-40c0-aad3-45187fd122ca}, !- Handle
  D17_RtL_Sales_LF_Yr Default,            !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.166666666666667,                      !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.183333333333333,                      !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.2,                                    !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.216666666666667,                      !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.233333333333333,                      !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.25,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.271666666666667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.293333333333333,                      !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.315,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.336666666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.358333333333334,                      !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.38,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  25,                                     !- Minute 14
  0.4,                                    !- Value Until Time 14
  6,                                      !- Hour 15
  35,                                     !- Minute 15
  0.42,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.44,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  55,                                     !- Minute 17
  0.46,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  5,                                      !- Minute 18
  0.48,                                   !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  7,                                      !- Hour 20
  25,                                     !- Minute 20
  0.531666666666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  35,                                     !- Minute 21
  0.563333333333333,                      !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.595,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  55,                                     !- Minute 23
  0.626666666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  5,                                      !- Minute 24
  0.658333333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.69,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  24,                                     !- Minute 26
  0.7,                                    !- Value Until Time 26
  8,                                      !- Hour 27
  34,                                     !- Minute 27
  0.71,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  44,                                     !- Minute 28
  0.72,                                   !- Value Until Time 28
  8,                                      !- Hour 29
  54,                                     !- Minute 29
  0.73,                                   !- Value Until Time 29
  9,                                      !- Hour 30
  4,                                      !- Minute 30
  0.74,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  14,                                     !- Minute 31
  0.75,                                   !- Value Until Time 31
  9,                                      !- Hour 32
  15,                                     !- Minute 32
  0.75,                                   !- Value Until Time 32
  9,                                      !- Hour 33
  24,                                     !- Minute 33
  0.758333333333333,                      !- Value Until Time 33
  9,                                      !- Hour 34
  34,                                     !- Minute 34
  0.766666666666667,                      !- Value Until Time 34
  9,                                      !- Hour 35
  44,                                     !- Minute 35
  0.775,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  54,                                     !- Minute 36
  0.783333333333333,                      !- Value Until Time 36
  10,                                     !- Hour 37
  4,                                      !- Minute 37
  0.791666666666667,                      !- Value Until Time 37
  10,                                     !- Hour 38
  14,                                     !- Minute 38
  0.8,                                    !- Value Until Time 38
  10,                                     !- Hour 39
  15,                                     !- Minute 39
  0.8,                                    !- Value Until Time 39
  13,                                     !- Hour 40
  56,                                     !- Minute 40
  0.8,                                    !- Value Until Time 40
  14,                                     !- Hour 41
  6,                                      !- Minute 41
  0.590740740740741,                      !- Value Until Time 41
  14,                                     !- Hour 42
  16,                                     !- Minute 42
  0.531481481481482,                      !- Value Until Time 42
  14,                                     !- Hour 43
  26,                                     !- Minute 43
  0.472222222222223,                      !- Value Until Time 43
  14,                                     !- Hour 44
  30,                                     !- Minute 44
  0.45,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  39,                                     !- Minute 45
  0.425,                                  !- Value Until Time 45
  14,                                     !- Hour 46
  49,                                     !- Minute 46
  0.4,                                    !- Value Until Time 46
  14,                                     !- Hour 47
  59,                                     !- Minute 47
  0.375,                                  !- Value Until Time 47
  15,                                     !- Hour 48
  9,                                      !- Minute 48
  0.35,                                   !- Value Until Time 48
  15,                                     !- Hour 49
  19,                                     !- Minute 49
  0.325,                                  !- Value Until Time 49
  15,                                     !- Hour 50
  29,                                     !- Minute 50
  0.300000000000001,                      !- Value Until Time 50
  15,                                     !- Hour 51
  30,                                     !- Minute 51
  0.3,                                    !- Value Until Time 51
  15,                                     !- Hour 52
  39,                                     !- Minute 52
  0.291666666666667,                      !- Value Until Time 52
  15,                                     !- Hour 53
  49,                                     !- Minute 53
  0.283333333333333,                      !- Value Until Time 53
  15,                                     !- Hour 54
  59,                                     !- Minute 54
  0.275,                                  !- Value Until Time 54
  16,                                     !- Hour 55
  9,                                      !- Minute 55
  0.266666666666667,                      !- Value Until Time 55
  16,                                     !- Hour 56
  19,                                     !- Minute 56
  0.258333333333333,                      !- Value Until Time 56
  16,                                     !- Hour 57
  30,                                     !- Minute 57
  0.25,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  40,                                     !- Minute 58
  0.233333333333333,                      !- Value Until Time 58
  16,                                     !- Hour 59
  50,                                     !- Minute 59
  0.216666666666666,                      !- Value Until Time 59
  17,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2,                                    !- Value Until Time 60
  17,                                     !- Hour 61
  10,                                     !- Minute 61
  0.183333333333333,                      !- Value Until Time 61
  17,                                     !- Hour 62
  20,                                     !- Minute 62
  0.166666666666666,                      !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.15,                                   !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0.15;                                   !- Value Until Time 64

OS:Schedule:Day,
  {fc65a63a-84a3-4fdf-af91-7590ac61dd51}, !- Handle
  D17_RtL_Sales_LF_Yr Summer Design Day,  !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9168337b-0761-40f2-b030-b1895955377f}, !- Handle
  Schedule Rule 13,                       !- Name
  {78d2ca88-7ea1-4da5-914d-ce2c02f06cda}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5104e06-0a73-4dc0-a938-e5931c1e742e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5104e06-0a73-4dc0-a938-e5931c1e742e}, !- Handle
  D17_RtL_Sales_LF_Yr Wknd Day,           !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.09,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.101333333333333,                      !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.112666666666667,                      !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.124,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.135333333333333,                      !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.146666666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.158,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.176888888888889,                      !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.195777777777777,                      !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.214666666666667,                      !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.233555555555556,                      !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.252444444444444,                      !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.271333333333333,                      !- Value Until Time 13
  6,                                      !- Hour 14
  25,                                     !- Minute 14
  0.294,                                  !- Value Until Time 14
  6,                                      !- Hour 15
  35,                                     !- Minute 15
  0.316666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.339333333333333,                      !- Value Until Time 16
  6,                                      !- Hour 17
  55,                                     !- Minute 17
  0.362,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  5,                                      !- Minute 18
  0.384666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.407333333333333,                      !- Value Until Time 19
  7,                                      !- Hour 20
  25,                                     !- Minute 20
  0.426222222222223,                      !- Value Until Time 20
  7,                                      !- Hour 21
  35,                                     !- Minute 21
  0.445111111111111,                      !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.464,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  55,                                     !- Minute 23
  0.482888888888889,                      !- Value Until Time 23
  8,                                      !- Hour 24
  5,                                      !- Minute 24
  0.501777777777777,                      !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.520666666666667,                      !- Value Until Time 25
  8,                                      !- Hour 26
  24,                                     !- Minute 26
  0.533888888888889,                      !- Value Until Time 26
  8,                                      !- Hour 27
  34,                                     !- Minute 27
  0.547111111111111,                      !- Value Until Time 27
  8,                                      !- Hour 28
  44,                                     !- Minute 28
  0.560333333333333,                      !- Value Until Time 28
  8,                                      !- Hour 29
  54,                                     !- Minute 29
  0.573555555555556,                      !- Value Until Time 29
  9,                                      !- Hour 30
  4,                                      !- Minute 30
  0.586777777777777,                      !- Value Until Time 30
  9,                                      !- Hour 31
  14,                                     !- Minute 31
  0.6,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  15,                                     !- Minute 32
  0.6,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  22,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  32,                                     !- Minute 34
  0.590555555555556,                      !- Value Until Time 34
  12,                                     !- Hour 35
  42,                                     !- Minute 35
  0.581111111111111,                      !- Value Until Time 35
  12,                                     !- Hour 36
  52,                                     !- Minute 36
  0.571666666666667,                      !- Value Until Time 36
  13,                                     !- Hour 37
  2,                                      !- Minute 37
  0.562222222222223,                      !- Value Until Time 37
  13,                                     !- Hour 38
  12,                                     !- Minute 38
  0.552777777777779,                      !- Value Until Time 38
  13,                                     !- Hour 39
  22,                                     !- Minute 39
  0.543333333333333,                      !- Value Until Time 39
  13,                                     !- Hour 40
  32,                                     !- Minute 40
  0.526543209876543,                      !- Value Until Time 40
  13,                                     !- Hour 41
  42,                                     !- Minute 41
  0.509753086419753,                      !- Value Until Time 41
  13,                                     !- Hour 42
  52,                                     !- Minute 42
  0.492962962962963,                      !- Value Until Time 42
  13,                                     !- Hour 43
  56,                                     !- Minute 43
  0.486666666666667,                      !- Value Until Time 43
  14,                                     !- Hour 44
  6,                                      !- Minute 44
  0.355283950617284,                      !- Value Until Time 44
  14,                                     !- Hour 45
  16,                                     !- Minute 45
  0.348567901234568,                      !- Value Until Time 45
  14,                                     !- Hour 46
  26,                                     !- Minute 46
  0.341851851851852,                      !- Value Until Time 46
  14,                                     !- Hour 47
  30,                                     !- Minute 47
  0.339333333333333,                      !- Value Until Time 47
  14,                                     !- Hour 48
  39,                                     !- Minute 48
  0.309111111111111,                      !- Value Until Time 48
  14,                                     !- Hour 49
  49,                                     !- Minute 49
  0.278888888888889,                      !- Value Until Time 49
  14,                                     !- Hour 50
  59,                                     !- Minute 50
  0.248666666666667,                      !- Value Until Time 50
  15,                                     !- Hour 51
  9,                                      !- Minute 51
  0.218444444444445,                      !- Value Until Time 51
  15,                                     !- Hour 52
  19,                                     !- Minute 52
  0.188222222222223,                      !- Value Until Time 52
  15,                                     !- Hour 53
  29,                                     !- Minute 53
  0.158000000000001,                      !- Value Until Time 53
  15,                                     !- Hour 54
  30,                                     !- Minute 54
  0.158,                                  !- Value Until Time 54
  15,                                     !- Hour 55
  39,                                     !- Minute 55
  0.146666666666667,                      !- Value Until Time 55
  15,                                     !- Hour 56
  49,                                     !- Minute 56
  0.135333333333333,                      !- Value Until Time 56
  15,                                     !- Hour 57
  59,                                     !- Minute 57
  0.124,                                  !- Value Until Time 57
  16,                                     !- Hour 58
  9,                                      !- Minute 58
  0.112666666666667,                      !- Value Until Time 58
  16,                                     !- Hour 59
  19,                                     !- Minute 59
  0.101333333333333,                      !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0.09,                                   !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0.09;                                   !- Value Until Time 61

OS:Schedule:Day,
  {ceeef505-764a-408c-9176-021128f08584}, !- Handle
  D17_RtL_Sales_LF_Yr Winter Design Day,  !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d2e01e0-7231-408b-897e-d5f2bd6f90d1}, !- Handle
  D_RtL_Sales_Misc_Yr,                    !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {d9600333-070d-44a1-adb5-82ac06ff681a}, !- Default Day Schedule Name
  {f3dde1f8-c6d5-43d4-ba7c-6dec12b8f093}, !- Summer Design Day Schedule Name
  {b19bb8f5-57b2-4150-8f04-867e5ad19443}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9600333-070d-44a1-adb5-82ac06ff681a}, !- Handle
  D_RtL_Sales_Misc_Yr Default,            !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f3dde1f8-c6d5-43d4-ba7c-6dec12b8f093}, !- Handle
  D_RtL_Sales_Misc_Yr Summer Design Day,  !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b19bb8f5-57b2-4150-8f04-867e5ad19443}, !- Handle
  D_RtL_Sales_Misc_Yr Winter Design Day,  !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {f85760c2-97e9-42b9-a8a3-1cef0f441a52}, !- Handle
  RtL StockRoom People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0236806029167614,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f8983ca0-b7ac-4d4c-b98d-d644a104d19e}, !- Handle
  RtL StockRoom People,                   !- Name
  {f85760c2-97e9-42b9-a8a3-1cef0f441a52}, !- People Definition Name
  {5449f320-963c-4989-b0f7-6fc1fcb7fef7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ee728ac4-5301-46a8-be96-95e01179f3ec}, !- Work Efficiency Schedule Name
  {2988c8a3-0d7f-464e-8390-74789f76e6f8}, !- Clothing Insulation Schedule Name
  {d1825737-2692-43da-b10d-0c3ee5d28e90}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0999e712-84f9-4e16-abe1-bb660fb21d40}, !- Handle
  RtL StockRoom Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {b4141d8a-952c-4a67-b045-7ea2c5773477}, !- Handle
  {0999e712-84f9-4e16-abe1-bb660fb21d40}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {16373e73-4076-49b3-b42d-12240c618a87}, !- Handle
  RtL StockRoom Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.26042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c2e19c65-e852-4e41-911f-f7cb33644886}, !- Handle
  RtL StockRoom Elec Equip,               !- Name
  {16373e73-4076-49b3-b42d-12240c618a87}, !- Electric Equipment Definition Name
  {5449f320-963c-4989-b0f7-6fc1fcb7fef7}, !- Space or SpaceType Name
  {c3284da0-6bbd-4752-b1c2-ca99c8e81204}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {046fc13d-ecba-4d9a-a9b1-a60210c985d5}, !- Handle
  RtL StockRoom Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a3605d1a-5306-41b7-92eb-e4db2efd53eb}, !- Handle
  RtL StockRoom Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2a3c5dee-688a-4190-bdc1-4632a3128f98}, !- Number of People Schedule Name
  {f506b710-b61a-4d54-a62b-0703fb07a8f7}, !- People Activity Level Schedule Name
  {23dfbed5-3756-4394-a617-0251c8bab881}, !- Lighting Schedule Name
  {2caab1b0-4114-4fe4-b5bc-38538f772896}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {17b22bc8-5734-4051-a2a2-388968b008f4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2a3c5dee-688a-4190-bdc1-4632a3128f98}, !- Handle
  D_RtL_Stock_Occup_Yr,                   !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {ff0e6e7e-1cbc-4145-9912-fe48679e9711}, !- Default Day Schedule Name
  {0181508b-4ec8-49cc-94c0-86f9ffe058ec}, !- Summer Design Day Schedule Name
  {a52be25c-b54c-4924-b444-468b165eb1b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff0e6e7e-1cbc-4145-9912-fe48679e9711}, !- Handle
  D_RtL_Stock_Occup_Yr Default,           !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  52,                                     !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0181508b-4ec8-49cc-94c0-86f9ffe058ec}, !- Handle
  D_RtL_Stock_Occup_Yr Summer Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a52be25c-b54c-4924-b444-468b165eb1b1}, !- Handle
  D_RtL_Stock_Occup_Yr Winter Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f506b710-b61a-4d54-a62b-0703fb07a8f7}, !- Handle
  DEER Activity 220W/person,              !- Name
  {4d9f400b-5264-4efc-9ec1-9468b9b82ed0}, !- Schedule Type Limits Name
  {55755367-5154-46c5-b0d5-59d30091e75a}, !- Default Day Schedule Name
  {dd445d3b-7682-4af7-9cbf-18c4738acf9d}, !- Summer Design Day Schedule Name
  {479a414d-92a2-49d7-82dd-3707b0754028}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55755367-5154-46c5-b0d5-59d30091e75a}, !- Handle
  DEER Activity 220W/person Default,      !- Name
  {4d9f400b-5264-4efc-9ec1-9468b9b82ed0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  19,                                     !- Hour 1
  0,                                      !- Minute 1
  220,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  220;                                    !- Value Until Time 2

OS:Schedule:Day,
  {479a414d-92a2-49d7-82dd-3707b0754028}, !- Handle
  DEER Activity 220W/person Winter Design Day, !- Name
  {4d9f400b-5264-4efc-9ec1-9468b9b82ed0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dd445d3b-7682-4af7-9cbf-18c4738acf9d}, !- Handle
  DEER Activity 220W/person Summer Design Day, !- Name
  {4d9f400b-5264-4efc-9ec1-9468b9b82ed0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  220;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {23dfbed5-3756-4394-a617-0251c8bab881}, !- Handle
  D17_RtL_Stock_LF_Yr,                    !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {f8e77d9e-e27d-4b01-b578-23a44cac8ba7}, !- Default Day Schedule Name
  {c570db4b-548c-43d2-a3da-7eea0a345690}, !- Summer Design Day Schedule Name
  {66c2fb5a-b7a9-49b0-aa39-12cbbe9cd9d7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8e77d9e-e27d-4b01-b578-23a44cac8ba7}, !- Handle
  D17_RtL_Stock_LF_Yr Default,            !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c570db4b-548c-43d2-a3da-7eea0a345690}, !- Handle
  D17_RtL_Stock_LF_Yr Summer Design Day,  !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66c2fb5a-b7a9-49b0-aa39-12cbbe9cd9d7}, !- Handle
  D17_RtL_Stock_LF_Yr Winter Design Day,  !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2caab1b0-4114-4fe4-b5bc-38538f772896}, !- Handle
  D_RtL_Stock_Misc_Yr,                    !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {b690f64b-9517-4312-963d-26ef7214ec23}, !- Default Day Schedule Name
  {08c92511-2c56-41d6-b23d-edf608b658e8}, !- Summer Design Day Schedule Name
  {2082ef13-1dd4-4d30-ac3c-087e8a19abdb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b690f64b-9517-4312-963d-26ef7214ec23}, !- Handle
  D_RtL_Stock_Misc_Yr Default,            !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {08c92511-2c56-41d6-b23d-edf608b658e8}, !- Handle
  D_RtL_Stock_Misc_Yr Summer Design Day,  !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2082ef13-1dd4-4d30-ac3c-087e8a19abdb}, !- Handle
  D_RtL_Stock_Misc_Yr Winter Design Day,  !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {c4c1c9b3-7c69-4c2e-b699-12a57371e33e}, !- Handle
  RtL Work People Definition,             !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2cd99206-7d11-42e6-8807-5da5ad359902}, !- Handle
  RtL Work People,                        !- Name
  {c4c1c9b3-7c69-4c2e-b699-12a57371e33e}, !- People Definition Name
  {45803129-057c-4800-893f-5ea78b281962}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {ee728ac4-5301-46a8-be96-95e01179f3ec}, !- Work Efficiency Schedule Name
  {2988c8a3-0d7f-464e-8390-74789f76e6f8}, !- Clothing Insulation Schedule Name
  {d1825737-2692-43da-b10d-0c3ee5d28e90}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c5e0fdda-8b61-42ba-ba62-7505841835c1}, !- Handle
  RtL Work Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {e447cfa0-8eee-4001-b7a3-a40fe6292d60}, !- Handle
  {c5e0fdda-8b61-42ba-ba62-7505841835c1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {55882af9-36f0-48be-b9f1-c60fc80b80e3}, !- Handle
  RtL Work Elec Equip Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.3021059375452,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {74ffb422-c10d-4ae2-8865-a2e7cac1cd9b}, !- Handle
  RtL Work Elec Equip,                    !- Name
  {55882af9-36f0-48be-b9f1-c60fc80b80e3}, !- Electric Equipment Definition Name
  {45803129-057c-4800-893f-5ea78b281962}, !- Space or SpaceType Name
  {16777a5a-9d24-44b0-9609-385854d2ea35}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8baf7294-094e-4ce0-98e3-1d1e2c1b8fbc}, !- Handle
  RtL Work Ventilation,                   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {900d5794-4ec6-4f10-9fec-17cb3449f880}, !- Handle
  RtL Work Schedule Set,                  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9a263073-b03c-4d7e-9821-458948efef17}, !- Number of People Schedule Name
  {2a842df2-e664-495c-a504-dc0c201c0a8c}, !- People Activity Level Schedule Name
  {496c9c41-41aa-4519-b15b-980be130f7ac}, !- Lighting Schedule Name
  {593954fc-0af2-4960-a0e0-e7759fab1312}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {17b22bc8-5734-4051-a2a2-388968b008f4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9a263073-b03c-4d7e-9821-458948efef17}, !- Handle
  D_RtL_AutoShop_Occup_Yr,                !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {611319d6-8390-464c-be76-e24a80071e00}, !- Default Day Schedule Name
  {24d2805b-ad08-434a-bcfa-c6596a04ae9b}, !- Summer Design Day Schedule Name
  {2c700afd-795b-4bd2-bc8a-8c11252be199}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {611319d6-8390-464c-be76-e24a80071e00}, !- Handle
  D_RtL_AutoShop_Occup_Yr Default,        !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  25,                                     !- Minute 2
  0.116666666666667,                      !- Value Until Time 2
  6,                                      !- Hour 3
  35,                                     !- Minute 3
  0.233333333333334,                      !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.350000000000001,                      !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.466666666666667,                      !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.583333333333334,                      !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.7,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.716666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.733333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.75,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.766666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.783333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  24,                                     !- Minute 14
  0.816666666666667,                      !- Value Until Time 14
  8,                                      !- Hour 15
  34,                                     !- Minute 15
  0.833333333333333,                      !- Value Until Time 15
  8,                                      !- Hour 16
  44,                                     !- Minute 16
  0.85,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  54,                                     !- Minute 17
  0.866666666666666,                      !- Value Until Time 17
  9,                                      !- Hour 18
  4,                                      !- Minute 18
  0.883333333333333,                      !- Value Until Time 18
  9,                                      !- Hour 19
  14,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  9,                                      !- Hour 20
  15,                                     !- Minute 20
  0.9,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  24,                                     !- Minute 21
  0.916666666666667,                      !- Value Until Time 21
  9,                                      !- Hour 22
  34,                                     !- Minute 22
  0.933333333333333,                      !- Value Until Time 22
  9,                                      !- Hour 23
  44,                                     !- Minute 23
  0.95,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  54,                                     !- Minute 24
  0.966666666666667,                      !- Value Until Time 24
  10,                                     !- Hour 25
  4,                                      !- Minute 25
  0.983333333333333,                      !- Value Until Time 25
  10,                                     !- Hour 26
  14,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  1,                                      !- Value Until Time 27
  15,                                     !- Hour 28
  30,                                     !- Minute 28
  1,                                      !- Value Until Time 28
  15,                                     !- Hour 29
  39,                                     !- Minute 29
  0.983333333333333,                      !- Value Until Time 29
  15,                                     !- Hour 30
  49,                                     !- Minute 30
  0.966666666666667,                      !- Value Until Time 30
  15,                                     !- Hour 31
  59,                                     !- Minute 31
  0.95,                                   !- Value Until Time 31
  16,                                     !- Hour 32
  9,                                      !- Minute 32
  0.933333333333334,                      !- Value Until Time 32
  16,                                     !- Hour 33
  19,                                     !- Minute 33
  0.916666666666667,                      !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.9,                                    !- Value Until Time 34
  16,                                     !- Hour 35
  40,                                     !- Minute 35
  0.883333333333333,                      !- Value Until Time 35
  16,                                     !- Hour 36
  50,                                     !- Minute 36
  0.866666666666666,                      !- Value Until Time 36
  17,                                     !- Hour 37
  0,                                      !- Minute 37
  0.85,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  10,                                     !- Minute 38
  0.833333333333333,                      !- Value Until Time 38
  17,                                     !- Hour 39
  20,                                     !- Minute 39
  0.816666666666666,                      !- Value Until Time 39
  17,                                     !- Hour 40
  30,                                     !- Minute 40
  0.8,                                    !- Value Until Time 40
  17,                                     !- Hour 41
  40,                                     !- Minute 41
  0.666666666666666,                      !- Value Until Time 41
  17,                                     !- Hour 42
  50,                                     !- Minute 42
  0.533333333333331,                      !- Value Until Time 42
  18,                                     !- Hour 43
  0,                                      !- Minute 43
  0.399999999999997,                      !- Value Until Time 43
  18,                                     !- Hour 44
  10,                                     !- Minute 44
  0.266666666666663,                      !- Value Until Time 44
  18,                                     !- Hour 45
  20,                                     !- Minute 45
  0.133333333333329,                      !- Value Until Time 45
  18,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0;                                      !- Value Until Time 47

OS:Schedule:Day,
  {24d2805b-ad08-434a-bcfa-c6596a04ae9b}, !- Handle
  D_RtL_AutoShop_Occup_Yr Summer Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c700afd-795b-4bd2-bc8a-8c11252be199}, !- Handle
  D_RtL_AutoShop_Occup_Yr Winter Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {496c9c41-41aa-4519-b15b-980be130f7ac}, !- Handle
  D17_RtL_Work_LF_Yr,                     !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {16c0e535-5e02-4932-8ca6-62fb71d61225}, !- Default Day Schedule Name
  {0120dcf9-0e91-419f-989c-41a0f0573716}, !- Summer Design Day Schedule Name
  {4d444f4e-f32a-4901-b1e3-890152e80e91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16c0e535-5e02-4932-8ca6-62fb71d61225}, !- Handle
  D17_RtL_Work_LF_Yr Default,             !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.075,                                  !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.125,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.175,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.225,                                  !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.275,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.3,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.325000000000001,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.350000000000001,                      !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.375000000000001,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.400000000000001,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.425000000000001,                      !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.450000000000001,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.475000000000001,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.500000000000001,                      !- Value Until Time 19
  7,                                      !- Hour 20
  55,                                     !- Minute 20
  0.525000000000001,                      !- Value Until Time 20
  8,                                      !- Hour 21
  5,                                      !- Minute 21
  0.550000000000001,                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.575000000000001,                      !- Value Until Time 22
  8,                                      !- Hour 23
  25,                                     !- Minute 23
  0.600000000000001,                      !- Value Until Time 23
  8,                                      !- Hour 24
  35,                                     !- Minute 24
  0.625000000000001,                      !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  40,                                     !- Minute 27
  0.57105,                                !- Value Until Time 27
  16,                                     !- Hour 28
  50,                                     !- Minute 28
  0.492099999999999,                      !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.413149999999998,                      !- Value Until Time 29
  17,                                     !- Hour 30
  10,                                     !- Minute 30
  0.334199999999998,                      !- Value Until Time 30
  17,                                     !- Hour 31
  20,                                     !- Minute 31
  0.255249999999997,                      !- Value Until Time 31
  17,                                     !- Hour 32
  30,                                     !- Minute 32
  0.1763,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  40,                                     !- Minute 33
  0.15525,                                !- Value Until Time 33
  17,                                     !- Hour 34
  50,                                     !- Minute 34
  0.1342,                                 !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.11315,                                !- Value Until Time 35
  18,                                     !- Hour 36
  10,                                     !- Minute 36
  0.0920999999999994,                     !- Value Until Time 36
  18,                                     !- Hour 37
  20,                                     !- Minute 37
  0.0710499999999993,                     !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.05,                                   !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05;                                   !- Value Until Time 39

OS:Schedule:Day,
  {0120dcf9-0e91-419f-989c-41a0f0573716}, !- Handle
  D17_RtL_Work_LF_Yr Summer Design Day,   !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22bd2ac8-ca3a-4f1b-8bb8-1e01b080bde3}, !- Handle
  Schedule Rule 15,                       !- Name
  {496c9c41-41aa-4519-b15b-980be130f7ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0bbe361e-6beb-4f91-84db-3135786b6270}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bbe361e-6beb-4f91-84db-3135786b6270}, !- Handle
  D17_RtL_Work_LF_Yr Wknd Day,            !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.08625,                                !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.106614583333333,                      !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.126979166666667,                      !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.14734375,                             !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.167708333333333,                      !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.188072916666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2084375,                              !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.228802083333333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.249166666666667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.26953125,                             !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.289895833333333,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.310260416666667,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.330625,                               !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.350989583333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.371354166666667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.39171875,                             !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.412083333333333,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.432447916666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.452812500000001,                      !- Value Until Time 19
  7,                                      !- Hour 20
  55,                                     !- Minute 20
  0.473177083333334,                      !- Value Until Time 20
  8,                                      !- Hour 21
  5,                                      !- Minute 21
  0.493541666666668,                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.51390625,                             !- Value Until Time 22
  8,                                      !- Hour 23
  25,                                     !- Minute 23
  0.534270833333333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  35,                                     !- Minute 24
  0.554635416666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.575,                                  !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  0.575,                                  !- Value Until Time 26
  16,                                     !- Hour 27
  40,                                     !- Minute 27
  0.510686706349206,                      !- Value Until Time 27
  16,                                     !- Hour 28
  50,                                     !- Minute 28
  0.446373412698411,                      !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.382060119047618,                      !- Value Until Time 29
  17,                                     !- Hour 30
  10,                                     !- Minute 30
  0.317746825396824,                      !- Value Until Time 30
  17,                                     !- Hour 31
  20,                                     !- Minute 31
  0.25343353174603,                       !- Value Until Time 31
  17,                                     !- Hour 32
  30,                                     !- Minute 32
  0.189120238095238,                      !- Value Until Time 32
  17,                                     !- Hour 33
  40,                                     !- Minute 33
  0.171975198412698,                      !- Value Until Time 33
  17,                                     !- Hour 34
  50,                                     !- Minute 34
  0.154830158730158,                      !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.137685119047619,                      !- Value Until Time 35
  18,                                     !- Hour 36
  10,                                     !- Minute 36
  0.120540079365079,                      !- Value Until Time 36
  18,                                     !- Hour 37
  20,                                     !- Minute 37
  0.103395039682539,                      !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.08625,                                !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.08625;                                !- Value Until Time 39

OS:Schedule:Day,
  {4d444f4e-f32a-4901-b1e3-890152e80e91}, !- Handle
  D17_RtL_Work_LF_Yr Winter Design Day,   !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {593954fc-0af2-4960-a0e0-e7759fab1312}, !- Handle
  D_RtL_AutoShop_Misc_Yr,                 !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {8cac920b-f18f-45e6-904c-363603abdfb5}, !- Default Day Schedule Name
  {92f70760-eb7a-4ff9-b934-e1632fae55f7}, !- Summer Design Day Schedule Name
  {6f2a98b2-1527-443f-98de-9f1e02ba53ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8cac920b-f18f-45e6-904c-363603abdfb5}, !- Handle
  D_RtL_AutoShop_Misc_Yr Default,         !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0895833333333334,                     !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.129166666666667,                      !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.16875,                                !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.208333333333334,                      !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.247916666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2875,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.327083333333334,                      !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.366666666666667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.406250000000001,                      !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.445833333333334,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.485416666666667,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.525000000000001,                      !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.564583333333334,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.604166666666668,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.643750000000001,                      !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.683333333333334,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.722916666666668,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.762500000000001,                      !- Value Until Time 19
  7,                                      !- Hour 20
  55,                                     !- Minute 20
  0.802083333333335,                      !- Value Until Time 20
  8,                                      !- Hour 21
  5,                                      !- Minute 21
  0.841666666666668,                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.881250000000001,                      !- Value Until Time 22
  8,                                      !- Hour 23
  25,                                     !- Minute 23
  0.920833333333335,                      !- Value Until Time 23
  8,                                      !- Hour 24
  35,                                     !- Minute 24
  0.960416666666668,                      !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  16,                                     !- Hour 27
  40,                                     !- Minute 27
  0.874999999999999,                      !- Value Until Time 27
  16,                                     !- Hour 28
  50,                                     !- Minute 28
  0.749999999999998,                      !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.624999999999997,                      !- Value Until Time 29
  17,                                     !- Hour 30
  10,                                     !- Minute 30
  0.499999999999996,                      !- Value Until Time 30
  17,                                     !- Hour 31
  20,                                     !- Minute 31
  0.374999999999996,                      !- Value Until Time 31
  17,                                     !- Hour 32
  30,                                     !- Minute 32
  0.25,                                   !- Value Until Time 32
  17,                                     !- Hour 33
  40,                                     !- Minute 33
  0.216666666666666,                      !- Value Until Time 33
  17,                                     !- Hour 34
  50,                                     !- Minute 34
  0.183333333333333,                      !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.149999999999999,                      !- Value Until Time 35
  18,                                     !- Hour 36
  10,                                     !- Minute 36
  0.116666666666666,                      !- Value Until Time 36
  18,                                     !- Hour 37
  20,                                     !- Minute 37
  0.0833333333333321,                     !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.05,                                   !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05;                                   !- Value Until Time 39

OS:Schedule:Day,
  {92f70760-eb7a-4ff9-b934-e1632fae55f7}, !- Handle
  D_RtL_AutoShop_Misc_Yr Summer Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f2a98b2-1527-443f-98de-9f1e02ba53ce}, !- Handle
  D_RtL_AutoShop_Misc_Yr Winter Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {0093d5aa-6096-4a04-9325-eb0983e59668}, !- Handle
  Foundation F 126 Perim 1937 Area 10049, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  100.489093579419,                       !- Area {m2}
  19.3674292872174;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7f724c2c-b596-4732-ac25-52bff62650b9}, !- Handle
  Foundation F 126 Perim 976 Area 2372,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  23.7221021453959,                       !- Area {m2}
  9.76056127414608;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {23a9690d-72f5-4800-a092-1ead1b695cc7}, !- Handle
  Foundation F 126 Perim 0 Area 4417,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  44.171030144801,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1beba770-7dca-4b82-a8b5-ccac6f3a2eff}, !- Handle
  Foundation F 126 Perim 228 Area 1043,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  10.4272976463282,                       !- Area {m2}
  2.28068627435;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {94a4edcd-2703-426e-ab46-e36f3fa450ac}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999999,                       !- Area {m2}
  9.14399999999998;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8ab5fd70-7a5d-462b-8e1a-be594c16bcb8}, !- Handle
  Foundation F 126 Perim 1937 Area 8855,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  88.5478867011579,                       !- Area {m2}
  19.3674292872174;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7f367b5f-069c-49ab-83c2-be8459fbe8e2}, !- Handle
  Foundation F 126 Perim 4229 Area 19335, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  193.351714387924,                       !- Area {m2}
  42.2904012222058;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f0c79b98-83cd-46fe-a800-bf1562e309b8}, !- Handle
  Foundation F 126 Perim 0 Area 81906,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  819.056355199123,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9e8bbf74-42c2-4973-96eb-b78371d0a3f2}, !- Handle
  Foundation F 126 Perim 0 Area 1248,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.4783160159048,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0bb143c5-66b5-4f20-89e7-611ae85722f7}, !- Handle
  Foundation F 126 Perim 064 Area 295,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2.94571158508735,                       !- Area {m2}
  0.644293872503799;                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c8d8e04a-c03d-4191-9ecb-b6b3e4d5d672}, !- Handle
  Foundation F 126 Perim 205 Area 936,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  9.35849963757938,                       !- Area {m2}
  2.0469159312291;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a1cc9433-cfe1-46a2-a835-27db3b851355}, !- Handle
  Foundation F 126 Perim 0 Area 3964,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  39.6434995549583,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {c6304905-d986-455b-8c63-82a2e09a8585}, !- Handle
  ComStock DEER Pre-1975 - RtL - CEC T24-CEC16, !- Name
  {537d4046-b53b-4c37-9725-d568f863c58d}, !- Default Exterior Surface Constructions Name
  {d499a726-1170-4922-b5d9-6d4d8f0b5a2c}, !- Default Interior Surface Constructions Name
  {a36bb598-7350-45b3-abc6-cef1aeb96c67}, !- Default Ground Contact Surface Constructions Name
  {fa7dd970-dd45-4c65-801c-3c14ca8c2537}, !- Default Exterior SubSurface Constructions Name
  {c6f8fea1-828a-4905-ad32-c0aeac18f10d}, !- Default Interior SubSurface Constructions Name
  {b8d41123-44a3-4829-b9d5-d87a996a0254}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {537d4046-b53b-4c37-9725-d568f863c58d}, !- Handle
  Default Surface Constructions 1,        !- Name
  {179350e8-376f-4ccf-9e1b-8cb243cd83a9}, !- Floor Construction Name
  {1dc5c388-eee4-472f-a716-a485f21c029c}, !- Wall Construction Name
  {8a61a396-cfe6-472b-868b-7a44806a4261}; !- Roof Ceiling Construction Name

OS:Construction,
  {179350e8-376f-4ccf-9e1b-8cb243cd83a9}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {849e448e-a1ac-47d2-9441-6c2d850df8e9}, !- Layer 1
  {54f31549-da1e-4bdc-aef1-409c49f7d0c5}; !- Layer 2

OS:StandardsInformation:Construction,
  {71b3b539-105f-42ea-8970-336dde42fd0f}, !- Handle
  {179350e8-376f-4ccf-9e1b-8cb243cd83a9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {849e448e-a1ac-47d2-9441-6c2d850df8e9}, !- Handle
  Typical Insulation R-1.73,              !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {54f31549-da1e-4bdc-aef1-409c49f7d0c5}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8a61a396-cfe6-472b-868b-7a44806a4261}, !- Handle
  DEER Metal Framed Roof R-15.77,         !- Name
  ,                                       !- Surface Rendering Name
  {0562d40b-05a7-46ac-994a-374973689236}, !- Layer 1
  {3943286d-195b-4101-b1dd-b65917b2672e}, !- Layer 2
  {e46a5ca8-0552-4b03-9764-997f62560c86}; !- Layer 3

OS:StandardsInformation:Construction,
  {8b2b8476-62c5-4bf7-b417-4f048cb2c3a0}, !- Handle
  {8a61a396-cfe6-472b-868b-7a44806a4261}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {0562d40b-05a7-46ac-994a-374973689236}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3943286d-195b-4101-b1dd-b65917b2672e}, !- Handle
  Typical Insulation R-15.27,             !- Name
  Smooth,                                 !- Roughness
  2.68843175049267,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e46a5ca8-0552-4b03-9764-997f62560c86}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d499a726-1170-4922-b5d9-6d4d8f0b5a2c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4f8976bf-8814-4fbc-bbae-9d4693fe383d}, !- Floor Construction Name
  {a6f00382-7a7a-4ee6-bcf9-ed818870ec6e}, !- Wall Construction Name
  {4f8976bf-8814-4fbc-bbae-9d4693fe383d}; !- Roof Ceiling Construction Name

OS:Construction,
  {4f8976bf-8814-4fbc-bbae-9d4693fe383d}, !- Handle
  DEER Uncarpeted 4in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {ae88d8c8-0217-4071-a992-e6f091db32ba}, !- Layer 1
  {52f234dc-9b9c-440f-8a43-2de62425f234}; !- Layer 2

OS:StandardsInformation:Construction,
  {6ff60f36-4e48-4715-ae36-31251148633c}, !- Handle
  {4f8976bf-8814-4fbc-bbae-9d4693fe383d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {ae88d8c8-0217-4071-a992-e6f091db32ba}, !- Handle
  Typical Insulation R-6.53,              !- Name
  Smooth,                                 !- Roughness
  1.14943785441762,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {52f234dc-9b9c-440f-8a43-2de62425f234}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a6f00382-7a7a-4ee6-bcf9-ed818870ec6e}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {3cf82a79-7afb-426d-b1bb-7705b2704c5b}, !- Layer 1
  {3cf82a79-7afb-426d-b1bb-7705b2704c5b}; !- Layer 2

OS:StandardsInformation:Construction,
  {e8725da6-77e8-44b2-aa44-0b6fcc8981d1}, !- Handle
  {a6f00382-7a7a-4ee6-bcf9-ed818870ec6e}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3cf82a79-7afb-426d-b1bb-7705b2704c5b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {a36bb598-7350-45b3-abc6-cef1aeb96c67}, !- Handle
  Default Surface Constructions 3,        !- Name
  {0eb2f998-9918-4a32-8963-207210f89d33}, !- Floor Construction Name
  {e04b1763-e244-4343-ab79-b7ef5a6b7a02}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {0eb2f998-9918-4a32-8963-207210f89d33}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {54f31549-da1e-4bdc-aef1-409c49f7d0c5}, !- Layer 1
  {efb85a60-bebe-4f02-9943-952c7896d842}; !- Layer 2

OS:StandardsInformation:Construction,
  {8452cf61-3a18-4f78-84e4-e2c7047f370f}, !- Handle
  {0eb2f998-9918-4a32-8963-207210f89d33}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {efb85a60-bebe-4f02-9943-952c7896d842}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {e04b1763-e244-4343-ab79-b7ef5a6b7a02}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {dc336d8a-c26b-4659-a054-22d4257934d0}; !- Layer 1

OS:StandardsInformation:Construction,
  {8b8790a2-6a21-4d04-881e-d7567878c75f}, !- Handle
  {e04b1763-e244-4343-ab79-b7ef5a6b7a02}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {dc336d8a-c26b-4659-a054-22d4257934d0}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {fa7dd970-dd45-4c65-801c-3c14ca8c2537}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {88833d65-3d28-4a76-b893-a6eb19e3953a}, !- Fixed Window Construction Name
  {155ca567-8ac9-476d-8b25-21167bc899c7}, !- Operable Window Construction Name
  {16e2bbbe-6daa-4c93-8e35-6d2496092a02}, !- Door Construction Name
  {fd78ebd2-3538-450d-83a3-07bdecb4e728}, !- Glass Door Construction Name
  {2d29cdc3-3ea1-4001-a6a6-d8e769ca308c}, !- Overhead Door Construction Name
  {08297ac5-3002-42b3-996b-f6c6cc8b7eed}, !- Skylight Construction Name
  {56767065-e1ce-48df-b156-f5eb75164d30}, !- Tubular Daylight Dome Construction Name
  {56767065-e1ce-48df-b156-f5eb75164d30}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {88833d65-3d28-4a76-b893-a6eb19e3953a}, !- Handle
  DEER Metal Framed Window SHGC 0.82,     !- Name
  ,                                       !- Surface Rendering Name
  {2f883fe6-d272-4e86-bbd4-3e11e34d78d2}; !- Layer 1

OS:StandardsInformation:Construction,
  {20a4d1dc-8d0a-46c7-be7f-9e7da8742baa}, !- Handle
  {88833d65-3d28-4a76-b893-a6eb19e3953a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {2f883fe6-d272-4e86-bbd4-3e11e34d78d2}, !- Handle
  Simple Glazing SHGC 0.82,               !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {155ca567-8ac9-476d-8b25-21167bc899c7}, !- Handle
  DEER Metal Framed Window SHGC 0.82 1,   !- Name
  ,                                       !- Surface Rendering Name
  {f6583cc6-33ba-463a-ab76-af38a1896500}; !- Layer 1

OS:StandardsInformation:Construction,
  {b16f2f8f-dd66-41a3-ac42-2bd5bca7ab2a}, !- Handle
  {155ca567-8ac9-476d-8b25-21167bc899c7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {f6583cc6-33ba-463a-ab76-af38a1896500}, !- Handle
  Simple Glazing SHGC 0.82 1,             !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {16e2bbbe-6daa-4c93-8e35-6d2496092a02}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {ae88d8c8-0217-4071-a992-e6f091db32ba}; !- Layer 1

OS:StandardsInformation:Construction,
  {b68afa01-8458-4cf7-bcab-42ad96cfb513}, !- Handle
  {16e2bbbe-6daa-4c93-8e35-6d2496092a02}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {fd78ebd2-3538-450d-83a3-07bdecb4e728}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {08889d4b-1c14-4dfd-a85c-fbe7ed95940e}; !- Layer 1

OS:StandardsInformation:Construction,
  {cb15890c-1080-4b22-807f-649e4fc5816f}, !- Handle
  {fd78ebd2-3538-450d-83a3-07bdecb4e728}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {08889d4b-1c14-4dfd-a85c-fbe7ed95940e}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {2d29cdc3-3ea1-4001-a6a6-d8e769ca308c}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {154bae5d-3133-45dc-a2d9-b6f85dc8e1d7}, !- Layer 1
  {ae88d8c8-0217-4071-a992-e6f091db32ba}; !- Layer 2

OS:StandardsInformation:Construction,
  {65731218-1478-41e5-bbda-b969705386f0}, !- Handle
  {2d29cdc3-3ea1-4001-a6a6-d8e769ca308c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {154bae5d-3133-45dc-a2d9-b6f85dc8e1d7}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {08297ac5-3002-42b3-996b-f6c6cc8b7eed}, !- Handle
  DEER Skylight U-0.85 SHGC 0.44,         !- Name
  ,                                       !- Surface Rendering Name
  {708fe38b-e449-4056-9870-2486aa3c7795}; !- Layer 1

OS:StandardsInformation:Construction,
  {84ab0a6d-6894-4453-8287-67df4f46d956}, !- Handle
  {08297ac5-3002-42b3-996b-f6c6cc8b7eed}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {708fe38b-e449-4056-9870-2486aa3c7795}, !- Handle
  Simple Glazing U-1.23 SHGC 0.44,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.44,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {56767065-e1ce-48df-b156-f5eb75164d30}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {fb82d31d-5191-41f9-aeee-00ea32ded729}; !- Layer 1

OS:StandardsInformation:Construction,
  {014879b8-b8cd-4dbb-a1db-39050831bd3d}, !- Handle
  {56767065-e1ce-48df-b156-f5eb75164d30}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {fb82d31d-5191-41f9-aeee-00ea32ded729}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {c6f8fea1-828a-4905-ad32-c0aeac18f10d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {56767065-e1ce-48df-b156-f5eb75164d30}, !- Fixed Window Construction Name
  {56767065-e1ce-48df-b156-f5eb75164d30}, !- Operable Window Construction Name
  {d7d76310-034c-41a2-bb2f-b2fcb8cd9438}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d7d76310-034c-41a2-bb2f-b2fcb8cd9438}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {0d74ce92-4e7f-458a-8ce7-dd950a905ca2}; !- Layer 1

OS:StandardsInformation:Construction,
  {03b7f88a-12e9-4002-ad84-a192b6cfaa8f}, !- Handle
  {d7d76310-034c-41a2-bb2f-b2fcb8cd9438}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {0d74ce92-4e7f-458a-8ce7-dd950a905ca2}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b8d41123-44a3-4829-b9d5-d87a996a0254}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {0d74ce92-4e7f-458a-8ce7-dd950a905ca2}; !- Layer 1

OS:StandardsInformation:Construction,
  {269887e7-176f-41eb-8355-7fe34fbd604d}, !- Handle
  {b8d41123-44a3-4829-b9d5-d87a996a0254}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1dc5c388-eee4-472f-a716-a485f21c029c}, !- Handle
  DEER Insulated Wood Framed Exterior Wall R-8.03, !- Name
  ,                                       !- Surface Rendering Name
  {8f06845e-50f1-413d-8cb8-db01ded84bf8}, !- Layer 1
  {f8709e7c-f8b5-4d97-bfbc-6307b413790c}, !- Layer 2
  {ae88d8c8-0217-4071-a992-e6f091db32ba}, !- Layer 3
  {f8709e7c-f8b5-4d97-bfbc-6307b413790c}; !- Layer 4

OS:StandardsInformation:Construction,
  {b22c03f6-4dd6-4c8f-8fa1-9ddfd0e9cc99}, !- Handle
  {1dc5c388-eee4-472f-a716-a485f21c029c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {8f06845e-50f1-413d-8cb8-db01ded84bf8}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f8709e7c-f8b5-4d97-bfbc-6307b413790c}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Schedule:Constant,
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Handle
  Always On Discrete,                     !- Name
  {8748ae28-a67c-4155-a4aa-359f70e6e5a0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8748ae28-a67c-4155-a4aa-359f70e6e5a0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {f67ed9fd-af1e-4597-98bd-7c3131370625}, !- Handle
  RtL Kitchen A  - Story Ground Infiltration, !- Name
  {cd809d96-9240-4f75-91a2-31d79a65277b}, !- Space or SpaceType Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001115986802,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76d0e1e5-010f-441d-adba-d7413613f904}, !- Handle
  RtL Kitchen C  - Story Ground Infiltration, !- Name
  {e0062bdb-ea6c-4ebc-8a8c-f904b1d00ce2}, !- Space or SpaceType Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001115986802,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4921b7d4-60c2-4ec1-a643-65c77ba8b679}, !- Handle
  RtL OfficeGeneral A  - Story Ground Infiltration, !- Name
  {201e2321-b234-41bc-b53d-ab97c65ebd88}, !- Space or SpaceType Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001115986802,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {635b65b1-dde9-4704-ba8d-3229ece0f8ee}, !- Handle
  RtL OfficeGeneral C  - Story Ground Infiltration, !- Name
  {8a31f882-df99-43e4-8123-8a5c77d93a97}, !- Space or SpaceType Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001115986802,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c71b526-2ca7-4ca8-9419-7025ce1bd392}, !- Handle
  RtL RetailSales A  - Story Ground Infiltration, !- Name
  {3bed2ed1-6e83-4da0-af5b-472c02fe6fc7}, !- Space or SpaceType Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001115986802,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a719f16-1e03-4d74-98e7-0bc836fc2827}, !- Handle
  RtL RetailSales A end_a - Story Ground Infiltration, !- Name
  {0f0616ef-f435-41c9-9850-1a062c23c496}, !- Space or SpaceType Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001414911838,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b734a172-f9f5-4724-b65f-2bd5005e3333}, !- Handle
  RtL RetailSales B end_a - Story Ground Infiltration, !- Name
  {e707f221-d650-4d00-9807-9632aa306f0f}, !- Space or SpaceType Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001115986802,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbe5fe6b-c90a-4463-a71b-8c0e6b171d2a}, !- Handle
  RtL RetailSales C  - Story Ground Infiltration, !- Name
  {0965b2e1-d1b3-4c1c-aa55-80e196862284}, !- Space or SpaceType Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001115986802,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5dc20fe9-3f9c-4ea6-85c7-26fc78cf3f89}, !- Handle
  RtL RetailSales C end_a - Story Ground Infiltration, !- Name
  {802b8652-cdc1-4697-b1ad-c32d724a8b36}, !- Space or SpaceType Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001414911838,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f43842e5-3f01-4d65-877c-d7c7fcc0a6ad}, !- Handle
  RtL StockRoom A  - Story Ground Infiltration, !- Name
  {d8429a04-ac69-42cf-811f-f61951bc11bf}, !- Space or SpaceType Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000139136963,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84ba59b1-2392-4877-a4dc-4c470a945b57}, !- Handle
  RtL StockRoom B  - Story Ground Infiltration, !- Name
  {126b7b3e-ac78-40ff-90d6-6297b1f374b9}, !- Space or SpaceType Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001055824472,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f75a6bd8-a194-4a5f-8b80-275ce9fda0f8}, !- Handle
  RtL StockRoom C  - Story Ground Infiltration, !- Name
  {0f28234f-ee7f-4773-b04f-bb4018e7309f}, !- Space or SpaceType Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000139136963,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92139429-79af-4960-adb4-35f54ec6f222}, !- Handle
  RtL Work A  - Story Ground Infiltration, !- Name
  {67486b13-64cc-4200-be3d-385ebfc06e2c}, !- Space or SpaceType Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001115986802,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {727253b4-bdc0-47c1-943b-aed49413ac92}, !- Handle
  RtL Work C  - Story Ground Infiltration, !- Name
  {4b3fd172-83d2-4691-815c-79460d8ab069}, !- Space or SpaceType Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001115986802,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {9852bee2-cba6-4566-a99d-be7eb56f350b}, !- Handle
  11.5,                                   !- January Ground Temperature {C}
  5.2,                                    !- February Ground Temperature {C}
  4.9,                                    !- March Ground Temperature {C}
  3.1,                                    !- April Ground Temperature {C}
  3.1,                                    !- May Ground Temperature {C}
  5.1,                                    !- June Ground Temperature {C}
  4.9,                                    !- July Ground Temperature {C}
  11.9,                                   !- August Ground Temperature {C}
  17.9,                                   !- September Ground Temperature {C}
  22.3,                                   !- October Ground Temperature {C}
  21.5,                                   !- November Ground Temperature {C}
  17.9;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {e1823db2-1992-4090-a302-445b0a51f720}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.036491252;                            !- Design Level {W}

OS:Exterior:Lights,
  {5611f086-c4d4-4d99-9cc6-28e977ceeb43}, !- Handle
  Parking Areas and Drives,               !- Name
  {e1823db2-1992-4090-a302-445b0a51f720}, !- Exterior Lights Definition Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  24807.4903745186,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {143bccdf-8445-4d51-9837-7cd9bcdb4d0b}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {607fb9c3-59cd-4c71-9e69-e97112f41733}, !- Handle
  Building Facades,                       !- Name
  {143bccdf-8445-4d51-9837-7cd9bcdb4d0b}, !- Exterior Lights Definition Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  11505.5964643298,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5a78abbc-bf4c-45a7-be03-ff342673b11d}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {988c5051-4e0d-4711-8f5a-587241f8aa9f}, !- Handle
  Main Entries,                           !- Name
  {5a78abbc-bf4c-45a7-be03-ff342673b11d}, !- Exterior Lights Definition Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  13.9999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {55ab576f-741c-4ba9-bab6-1e1750c9ffe6}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {bff580ef-45f8-4c10-9dc5-a5f5a295e730}, !- Handle
  Other Doors,                            !- Name
  {55ab576f-741c-4ba9-bab6-1e1750c9ffe6}, !- Exterior Lights Definition Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  20.5099999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {4c092e70-3313-4038-8691-0bb15ed1c925}, !- Handle
  D_RtL_All_Fan_Yr,                       !- Name
  {8748ae28-a67c-4155-a4aa-359f70e6e5a0}, !- Schedule Type Limits Name
  {f5d9dd62-373a-4d8c-a236-f190c5463194}, !- Default Day Schedule Name
  {cb0b0ca3-751b-4f66-9157-fb378d7071d2}, !- Summer Design Day Schedule Name
  {137dbf8c-32a4-4269-8cf9-c43efcf741cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5d9dd62-373a-4d8c-a236-f190c5463194}, !- Handle
  D_RtL_All_Fan_Yr Default,               !- Name
  {8748ae28-a67c-4155-a4aa-359f70e6e5a0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {137dbf8c-32a4-4269-8cf9-c43efcf741cb}, !- Handle
  D_RtL_All_Fan_Yr Winter Design Day,     !- Name
  {8748ae28-a67c-4155-a4aa-359f70e6e5a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cb0b0ca3-751b-4f66-9157-fb378d7071d2}, !- Handle
  D_RtL_All_Fan_Yr Summer Design Day,     !- Name
  {8748ae28-a67c-4155-a4aa-359f70e6e5a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {343cdc6a-cae2-40b6-b796-d52d552bfe4c}, !- Handle
  Zone RtL Kitchen A  - Story Ground Exhaust Fan, !- Name
  {4c092e70-3313-4038-8691-0bb15ed1c925}, !- Availability Schedule Name
  0.532660408163265,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0538711734680776,                     !- Maximum Flow Rate {m3/s}
  {a603054a-89ff-4195-827c-2a895a23d3ab}, !- Air Inlet Node Name
  {16b0eb57-2f80-4612-8cf4-9196bc5a78de}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {4c092e70-3313-4038-8691-0bb15ed1c925}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {dc795918-636f-4a10-9496-04bf27cc9a4b}, !- Handle
  Zone RtL Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {a8e14ba6-25bd-4efb-8c32-6bc1e1b893b3}, !- Inlet Port
  {a603054a-89ff-4195-827c-2a895a23d3ab}; !- Outlet Port

OS:Connection,
  {a8e14ba6-25bd-4efb-8c32-6bc1e1b893b3}, !- Handle
  {b618d00a-816c-411e-b72b-d722367f4b13}, !- Source Object
  2,                                      !- Outlet Port
  {dc795918-636f-4a10-9496-04bf27cc9a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a603054a-89ff-4195-827c-2a895a23d3ab}, !- Handle
  {dc795918-636f-4a10-9496-04bf27cc9a4b}, !- Source Object
  3,                                      !- Outlet Port
  {343cdc6a-cae2-40b6-b796-d52d552bfe4c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87bd29c0-1f0b-4aaf-b39a-b357ce0c0d6f}, !- Handle
  Zone RtL Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {16b0eb57-2f80-4612-8cf4-9196bc5a78de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16b0eb57-2f80-4612-8cf4-9196bc5a78de}, !- Handle
  {343cdc6a-cae2-40b6-b796-d52d552bfe4c}, !- Source Object
  7,                                      !- Outlet Port
  {87bd29c0-1f0b-4aaf-b39a-b357ce0c0d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ba1faad3-6b62-4bca-af0d-3471ed5a35fd}, !- Handle
  Zone RtL Kitchen B  - Story Ground Exhaust Fan, !- Name
  {4c092e70-3313-4038-8691-0bb15ed1c925}, !- Availability Schedule Name
  0.532660408163265,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.228203443298867,                      !- Maximum Flow Rate {m3/s}
  {64cdfbc4-f958-48d5-94ce-38dcd0523de0}, !- Air Inlet Node Name
  {d2a80b86-056b-4aa8-adcd-32652d32ccb8}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {4c092e70-3313-4038-8691-0bb15ed1c925}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5b728976-ef53-4f2a-a604-91beec9fa70e}, !- Handle
  Zone RtL Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {515f841a-80f4-44a1-8011-54ec988ae7db}, !- Inlet Port
  {64cdfbc4-f958-48d5-94ce-38dcd0523de0}; !- Outlet Port

OS:Connection,
  {515f841a-80f4-44a1-8011-54ec988ae7db}, !- Handle
  {e1356973-4e0a-4f95-954a-c1967d771223}, !- Source Object
  2,                                      !- Outlet Port
  {5b728976-ef53-4f2a-a604-91beec9fa70e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64cdfbc4-f958-48d5-94ce-38dcd0523de0}, !- Handle
  {5b728976-ef53-4f2a-a604-91beec9fa70e}, !- Source Object
  3,                                      !- Outlet Port
  {ba1faad3-6b62-4bca-af0d-3471ed5a35fd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {31051af1-22a3-4fa2-abdd-69368bfce782}, !- Handle
  Zone RtL Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {d2a80b86-056b-4aa8-adcd-32652d32ccb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2a80b86-056b-4aa8-adcd-32652d32ccb8}, !- Handle
  {ba1faad3-6b62-4bca-af0d-3471ed5a35fd}, !- Source Object
  7,                                      !- Outlet Port
  {31051af1-22a3-4fa2-abdd-69368bfce782}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {36cbd2ae-cf24-445a-988e-cea7db5fd294}, !- Handle
  Zone RtL Kitchen C  - Story Ground Exhaust Fan, !- Name
  {4c092e70-3313-4038-8691-0bb15ed1c925}, !- Availability Schedule Name
  0.532660408163265,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0538711734680775,                     !- Maximum Flow Rate {m3/s}
  {21fa474a-0691-42b7-ba2c-30786d27273a}, !- Air Inlet Node Name
  {4509591d-b52c-4258-86a6-b605447b30be}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {4c092e70-3313-4038-8691-0bb15ed1c925}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {cbf33aaf-c0d0-4a66-a765-d06a091a36f1}, !- Handle
  Zone RtL Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {6fb69b97-11e9-4331-a327-f62afadf0121}, !- Inlet Port
  {21fa474a-0691-42b7-ba2c-30786d27273a}; !- Outlet Port

OS:Connection,
  {6fb69b97-11e9-4331-a327-f62afadf0121}, !- Handle
  {1f61b255-7da0-4c40-a404-6551a3b01e6e}, !- Source Object
  2,                                      !- Outlet Port
  {cbf33aaf-c0d0-4a66-a765-d06a091a36f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21fa474a-0691-42b7-ba2c-30786d27273a}, !- Handle
  {cbf33aaf-c0d0-4a66-a765-d06a091a36f1}, !- Source Object
  3,                                      !- Outlet Port
  {36cbd2ae-cf24-445a-988e-cea7db5fd294}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de77731c-4f51-4458-974f-99ac4d89d603}, !- Handle
  Zone RtL Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {4509591d-b52c-4258-86a6-b605447b30be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4509591d-b52c-4258-86a6-b605447b30be}, !- Handle
  {36cbd2ae-cf24-445a-988e-cea7db5fd294}, !- Source Object
  7,                                      !- Outlet Port
  {de77731c-4f51-4458-974f-99ac4d89d603}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c052c80b-8604-4ec9-82a5-632047fd2644}, !- Handle
  D_RtL_All_DHW_DHW_Yr,                   !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {7a13df76-1240-417d-a627-108fcfb2f535}, !- Default Day Schedule Name
  {c7db5b02-a627-4346-9ce6-0fd67c4b873f}, !- Summer Design Day Schedule Name
  {0a692b54-3064-41be-9dbb-fde1e784e74e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a13df76-1240-417d-a627-108fcfb2f535}, !- Handle
  D_RtL_All_DHW_DHW_Yr Default,           !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0750000000000001,                     !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.125,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.175,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.35,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  7,                                      !- Hour 15
  25,                                     !- Minute 15
  0.458333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  35,                                     !- Minute 16
  0.416666666666667,                      !- Value Until Time 16
  7,                                      !- Hour 17
  45,                                     !- Minute 17
  0.375,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  55,                                     !- Minute 18
  0.333333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  5,                                      !- Minute 19
  0.291666666666667,                      !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.25,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  24,                                     !- Minute 21
  0.241666666666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  34,                                     !- Minute 22
  0.233333333333333,                      !- Value Until Time 22
  8,                                      !- Hour 23
  44,                                     !- Minute 23
  0.225,                                  !- Value Until Time 23
  8,                                      !- Hour 24
  54,                                     !- Minute 24
  0.216666666666667,                      !- Value Until Time 24
  9,                                      !- Hour 25
  4,                                      !- Minute 25
  0.208333333333333,                      !- Value Until Time 25
  9,                                      !- Hour 26
  14,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  15,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  24,                                     !- Minute 28
  0.183333333333333,                      !- Value Until Time 28
  9,                                      !- Hour 29
  34,                                     !- Minute 29
  0.166666666666667,                      !- Value Until Time 29
  9,                                      !- Hour 30
  44,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  9,                                      !- Hour 31
  54,                                     !- Minute 31
  0.133333333333334,                      !- Value Until Time 31
  10,                                     !- Hour 32
  4,                                      !- Minute 32
  0.116666666666667,                      !- Value Until Time 32
  10,                                     !- Hour 33
  14,                                     !- Minute 33
  0.1,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  0.1,                                    !- Value Until Time 34
  12,                                     !- Hour 35
  22,                                     !- Minute 35
  0.1,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  32,                                     !- Minute 36
  0.116666666666667,                      !- Value Until Time 36
  12,                                     !- Hour 37
  42,                                     !- Minute 37
  0.133333333333333,                      !- Value Until Time 37
  12,                                     !- Hour 38
  52,                                     !- Minute 38
  0.15,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  2,                                      !- Minute 39
  0.166666666666666,                      !- Value Until Time 39
  13,                                     !- Hour 40
  12,                                     !- Minute 40
  0.183333333333333,                      !- Value Until Time 40
  13,                                     !- Hour 41
  22,                                     !- Minute 41
  0.2,                                    !- Value Until Time 41
  13,                                     !- Hour 42
  32,                                     !- Minute 42
  0.22962962962963,                       !- Value Until Time 42
  13,                                     !- Hour 43
  42,                                     !- Minute 43
  0.259259259259259,                      !- Value Until Time 43
  13,                                     !- Hour 44
  52,                                     !- Minute 44
  0.288888888888889,                      !- Value Until Time 44
  13,                                     !- Hour 45
  56,                                     !- Minute 45
  0.3,                                    !- Value Until Time 45
  14,                                     !- Hour 46
  6,                                      !- Minute 46
  0.37037037037037,                       !- Value Until Time 46
  14,                                     !- Hour 47
  16,                                     !- Minute 47
  0.340740740740741,                      !- Value Until Time 47
  14,                                     !- Hour 48
  26,                                     !- Minute 48
  0.311111111111111,                      !- Value Until Time 48
  14,                                     !- Hour 49
  30,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  14,                                     !- Hour 50
  39,                                     !- Minute 50
  0.291666666666667,                      !- Value Until Time 50
  14,                                     !- Hour 51
  49,                                     !- Minute 51
  0.283333333333333,                      !- Value Until Time 51
  14,                                     !- Hour 52
  59,                                     !- Minute 52
  0.275,                                  !- Value Until Time 52
  15,                                     !- Hour 53
  9,                                      !- Minute 53
  0.266666666666667,                      !- Value Until Time 53
  15,                                     !- Hour 54
  19,                                     !- Minute 54
  0.258333333333333,                      !- Value Until Time 54
  15,                                     !- Hour 55
  29,                                     !- Minute 55
  0.25,                                   !- Value Until Time 55
  15,                                     !- Hour 56
  30,                                     !- Minute 56
  0.25,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  39,                                     !- Minute 57
  0.241666666666667,                      !- Value Until Time 57
  15,                                     !- Hour 58
  49,                                     !- Minute 58
  0.233333333333333,                      !- Value Until Time 58
  15,                                     !- Hour 59
  59,                                     !- Minute 59
  0.225,                                  !- Value Until Time 59
  16,                                     !- Hour 60
  9,                                      !- Minute 60
  0.216666666666667,                      !- Value Until Time 60
  16,                                     !- Hour 61
  19,                                     !- Minute 61
  0.208333333333333,                      !- Value Until Time 61
  16,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2,                                    !- Value Until Time 62
  16,                                     !- Hour 63
  40,                                     !- Minute 63
  0.183333333333333,                      !- Value Until Time 63
  16,                                     !- Hour 64
  50,                                     !- Minute 64
  0.166666666666666,                      !- Value Until Time 64
  17,                                     !- Hour 65
  0,                                      !- Minute 65
  0.15,                                   !- Value Until Time 65
  17,                                     !- Hour 66
  10,                                     !- Minute 66
  0.133333333333333,                      !- Value Until Time 66
  17,                                     !- Hour 67
  20,                                     !- Minute 67
  0.116666666666666,                      !- Value Until Time 67
  17,                                     !- Hour 68
  30,                                     !- Minute 68
  0.1,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0916666666666666,                     !- Value Until Time 69
  17,                                     !- Hour 70
  50,                                     !- Minute 70
  0.0833333333333332,                     !- Value Until Time 70
  18,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0749999999999998,                     !- Value Until Time 71
  18,                                     !- Hour 72
  10,                                     !- Minute 72
  0.0666666666666664,                     !- Value Until Time 72
  18,                                     !- Hour 73
  20,                                     !- Minute 73
  0.058333333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.05,                                   !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0.05;                                   !- Value Until Time 75

OS:Schedule:Day,
  {0a692b54-3064-41be-9dbb-fde1e784e74e}, !- Handle
  D_RtL_All_DHW_DHW_Yr Winter Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Day,
  {c7db5b02-a627-4346-9ce6-0fd67c4b873f}, !- Handle
  D_RtL_All_DHW_DHW_Yr Summer Design Day, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:WaterUse:Connections,
  {fb478356-d3c2-4107-a8bf-42b3296d4fb4}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 WUC 0.08gpm at 135F, !- Name
  {d0d869f8-acc6-4b0a-bc88-00ff132acdc8}, !- Inlet Node Name
  {8a2b512b-d7b4-4494-aaf5-2df86784b1f4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f592a377-f127-4d27-b578-a59ff237e90c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e1a110a6-9f31-40fb-8e42-9ae857370e5e}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Service Water Use Def 0.08gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.3041406844602e-06,                    !- Peak Flow Rate {m3/s}
  {fe6a014c-9197-4e33-942e-fdd044c39c87}, !- Target Temperature Schedule Name
  {8bc101f9-eb7d-4462-8649-664a3f1d50e9}, !- Sensible Fraction Schedule Name
  {16f88a0d-332d-4b73-9fb0-7fb43c795bbd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8bc101f9-eb7d-4462-8649-664a3f1d50e9}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {14523ceb-d494-41a7-99b3-71b05338a316}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14523ceb-d494-41a7-99b3-71b05338a316}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {16f88a0d-332d-4b73-9fb0-7fb43c795bbd}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {83ed97cb-e204-414b-a97b-f97fa5085f0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83ed97cb-e204-414b-a97b-f97fa5085f0f}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe6a014c-9197-4e33-942e-fdd044c39c87}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  {e6465dcf-c363-46b1-948a-fdb74d7f1858}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6465dcf-c363-46b1-948a-fdb74d7f1858}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {f592a377-f127-4d27-b578-a59ff237e90c}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Service Water Use 0.08gpm at 135F, !- Name
  {e1a110a6-9f31-40fb-8e42-9ae857370e5e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c052c80b-8604-4ec9-82a5-632047fd2644}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {d7c3a10d-c3e3-4040-bde0-603cf3f07dc9}, !- Handle
  RtL Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f57d110e-9de4-4a5f-ba2f-61974e0d66d2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {da386d37-f950-42cc-baa1-9cda2c7fed8c}, !- Plant Side Inlet Node Name
  {a6b46029-af7d-45fa-a607-18cfb4a4d17c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fd59724e-3212-46fd-b93c-82c3771e8a08}, !- Demand Side Inlet Node Name
  {60ccd972-018f-4703-8184-2396afccd2f6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {36424229-86df-4f07-bae2-d958ff6881bf}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {03bfcaa6-fbb2-4ee7-8eeb-002419f0c61e}, !- Demand Mixer Name
  {c42d4b17-5090-4d58-90e8-fb512becdd03}, !- Demand Splitter Name
  {7fc200bd-d933-4097-a079-3535d0f60d93}, !- Supply Mixer Name
  {601f8beb-f844-4b47-a8cb-ce3d60427215}; !- Supply Splitter Name

OS:Node,
  {04b0b162-903e-4b97-8a54-850ff28590cd}, !- Handle
  RtL Shared Service Water Loop Supply Inlet Node, !- Name
  {da386d37-f950-42cc-baa1-9cda2c7fed8c}, !- Inlet Port
  {bbdbc43f-627b-4d7a-86b9-5b843c5b964d}; !- Outlet Port

OS:Node,
  {f57d110e-9de4-4a5f-ba2f-61974e0d66d2}, !- Handle
  RtL Shared Service Water Loop Supply Outlet Node, !- Name
  {16c62d42-d950-4844-ad33-869d5a9bd462}, !- Inlet Port
  {a6b46029-af7d-45fa-a607-18cfb4a4d17c}; !- Outlet Port

OS:Node,
  {26540482-88b9-46bf-af52-8b0c5e18b1d6}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Name
  {800c8a33-cfd0-4acb-8d96-af9f3e8df57a}, !- Inlet Port
  {b0c79bed-9c38-4909-b405-f26e5e9a7adc}; !- Outlet Port

OS:Connector:Mixer,
  {7fc200bd-d933-4097-a079-3535d0f60d93}, !- Handle
  Connector Mixer 1,                      !- Name
  {015dfd20-f11b-418c-bb1d-3bd5a25525e2}, !- Outlet Branch Name
  {d6f604f2-a4dd-4000-bce6-cd0eb9bee79f}, !- Inlet Branch Name 1
  {65945ed8-9851-4a69-ad21-0e3f13338f56}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {601f8beb-f844-4b47-a8cb-ce3d60427215}, !- Handle
  Connector Splitter 1,                   !- Name
  {bef5a079-b38e-45cd-884a-53aaf07a168a}, !- Inlet Branch Name
  {800c8a33-cfd0-4acb-8d96-af9f3e8df57a}, !- Outlet Branch Name 1
  {38eee5ea-771f-4f10-906b-b5287c1f7a07}; !- Outlet Branch Name 2

OS:Connection,
  {da386d37-f950-42cc-baa1-9cda2c7fed8c}, !- Handle
  {d7c3a10d-c3e3-4040-bde0-603cf3f07dc9}, !- Source Object
  14,                                     !- Outlet Port
  {04b0b162-903e-4b97-8a54-850ff28590cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {800c8a33-cfd0-4acb-8d96-af9f3e8df57a}, !- Handle
  {601f8beb-f844-4b47-a8cb-ce3d60427215}, !- Source Object
  3,                                      !- Outlet Port
  {26540482-88b9-46bf-af52-8b0c5e18b1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b46029-af7d-45fa-a607-18cfb4a4d17c}, !- Handle
  {f57d110e-9de4-4a5f-ba2f-61974e0d66d2}, !- Source Object
  3,                                      !- Outlet Port
  {d7c3a10d-c3e3-4040-bde0-603cf3f07dc9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {46e0b4ba-d2ad-4ffe-845f-11847ab35f08}, !- Handle
  RtL Shared Service Water Loop Demand Inlet Node, !- Name
  {fd59724e-3212-46fd-b93c-82c3771e8a08}, !- Inlet Port
  {6d1e2ef2-9ed9-495d-a492-d337a0897b91}; !- Outlet Port

OS:Node,
  {39588b71-d496-48cc-b759-244cd5b41b6a}, !- Handle
  RtL Shared Service Water Loop Demand Outlet Node, !- Name
  {0bb86894-fda9-4952-8981-0dfe6242d7d4}, !- Inlet Port
  {60ccd972-018f-4703-8184-2396afccd2f6}; !- Outlet Port

OS:Node,
  {29547de8-5391-4ead-b543-1e3dd867172f}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {e0906709-e22d-4dd0-9cbd-ce355dc6e486}, !- Inlet Port
  {0a040dbd-c923-4f57-aca6-6bfa2bb762cf}; !- Outlet Port

OS:Connector:Mixer,
  {03bfcaa6-fbb2-4ee7-8eeb-002419f0c61e}, !- Handle
  Connector Mixer 2,                      !- Name
  {60f5ff8c-61d7-435d-98e7-933ad9a38e3d}, !- Outlet Branch Name
  {31ea7e24-1938-44fd-a1d5-b440564eed3d}, !- Inlet Branch Name 1
  {be6eda16-de5e-4c39-aad0-ff9f905e24a1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c42d4b17-5090-4d58-90e8-fb512becdd03}, !- Handle
  Connector Splitter 2,                   !- Name
  {376f7b3f-28db-4991-bb27-ab100e44cc26}, !- Inlet Branch Name
  {e0906709-e22d-4dd0-9cbd-ce355dc6e486}, !- Outlet Branch Name 1
  {d2e9b043-16d2-4b27-852b-e486ce725cd1}; !- Outlet Branch Name 2

OS:Connection,
  {fd59724e-3212-46fd-b93c-82c3771e8a08}, !- Handle
  {d7c3a10d-c3e3-4040-bde0-603cf3f07dc9}, !- Source Object
  17,                                     !- Outlet Port
  {46e0b4ba-d2ad-4ffe-845f-11847ab35f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0906709-e22d-4dd0-9cbd-ce355dc6e486}, !- Handle
  {c42d4b17-5090-4d58-90e8-fb512becdd03}, !- Source Object
  3,                                      !- Outlet Port
  {29547de8-5391-4ead-b543-1e3dd867172f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ccd972-018f-4703-8184-2396afccd2f6}, !- Handle
  {39588b71-d496-48cc-b759-244cd5b41b6a}, !- Source Object
  3,                                      !- Outlet Port
  {d7c3a10d-c3e3-4040-bde0-603cf3f07dc9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bce24752-4c8c-4cfd-ae21-5ca30132ae94}, !- Handle
  {d7c3a10d-c3e3-4040-bde0-603cf3f07dc9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {36424229-86df-4f07-bae2-d958ff6881bf}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {36c6a167-65e3-4f38-817b-f69d53bc9141}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c2be0c3c-1bd3-4331-9534-f0954198b7fb}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {36c6a167-65e3-4f38-817b-f69d53bc9141}, !- Schedule Type Limits Name
  {241650e0-8d63-488d-803f-3f3b1b07f86a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {241650e0-8d63-488d-803f-3f3b1b07f86a}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {36c6a167-65e3-4f38-817b-f69d53bc9141}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {841fc7d1-b75a-41f3-b078-631dba299e98}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c2be0c3c-1bd3-4331-9534-f0954198b7fb}, !- Schedule Name
  {f57d110e-9de4-4a5f-ba2f-61974e0d66d2}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7213c17f-875a-4e57-b8d5-ae2ba781d7fb}, !- Handle
  RtL Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {bbdbc43f-627b-4d7a-86b9-5b843c5b964d}, !- Inlet Node Name
  {f1ec274a-0837-4239-a865-54719f7a97ff}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.79,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {093ff4da-e7f0-4e24-b09e-567fda916d2d}, !- Handle
  RtL Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {f1ec274a-0837-4239-a865-54719f7a97ff}, !- Inlet Port
  {bef5a079-b38e-45cd-884a-53aaf07a168a}; !- Outlet Port

OS:Connection,
  {bbdbc43f-627b-4d7a-86b9-5b843c5b964d}, !- Handle
  {04b0b162-903e-4b97-8a54-850ff28590cd}, !- Source Object
  3,                                      !- Outlet Port
  {7213c17f-875a-4e57-b8d5-ae2ba781d7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ec274a-0837-4239-a865-54719f7a97ff}, !- Handle
  {7213c17f-875a-4e57-b8d5-ae2ba781d7fb}, !- Source Object
  3,                                      !- Outlet Port
  {093ff4da-e7f0-4e24-b09e-567fda916d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef5a079-b38e-45cd-884a-53aaf07a168a}, !- Handle
  {093ff4da-e7f0-4e24-b09e-567fda916d2d}, !- Source Object
  3,                                      !- Outlet Port
  {601f8beb-f844-4b47-a8cb-ce3d60427215}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {890dcc27-bc14-412e-8d3c-0377b172dc4d}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {05ac7b57-c0e3-4ca4-9de3-6d0615cd1933}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr 0.82 Therm Eff 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {c2be0c3c-1bd3-4331-9534-f0954198b7fb}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  776.133911078796,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  FuelOilNo2,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  FuelOilNo2,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  FuelOilNo2,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {96c08a32-1d24-4fc2-a028-81a1511632cc}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.292718342435446,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.292718342435446,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b0c79bed-9c38-4909-b405-f26e5e9a7adc}, !- Use Side Inlet Node Name
  {361fc13e-0dd9-4cba-a22e-140548b58388}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {0d4a9cfd-667f-4a12-bc33-57ad1a1335cf}, !- Handle
  {05ac7b57-c0e3-4ca4-9de3-6d0615cd1933}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {96c08a32-1d24-4fc2-a028-81a1511632cc}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {890dcc27-bc14-412e-8d3c-0377b172dc4d}, !- Schedule Type Limits Name
  {ebd5504a-ca17-49ba-ac39-996e23f1ea29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebd5504a-ca17-49ba-ac39-996e23f1ea29}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {890dcc27-bc14-412e-8d3c-0377b172dc4d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {df2ca82e-e336-4f1b-879f-de136f1be45b}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Name
  {361fc13e-0dd9-4cba-a22e-140548b58388}, !- Inlet Port
  {d6f604f2-a4dd-4000-bce6-cd0eb9bee79f}; !- Outlet Port

OS:Connection,
  {b0c79bed-9c38-4909-b405-f26e5e9a7adc}, !- Handle
  {26540482-88b9-46bf-af52-8b0c5e18b1d6}, !- Source Object
  3,                                      !- Outlet Port
  {05ac7b57-c0e3-4ca4-9de3-6d0615cd1933}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {361fc13e-0dd9-4cba-a22e-140548b58388}, !- Handle
  {05ac7b57-c0e3-4ca4-9de3-6d0615cd1933}, !- Source Object
  32,                                     !- Outlet Port
  {df2ca82e-e336-4f1b-879f-de136f1be45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f604f2-a4dd-4000-bce6-cd0eb9bee79f}, !- Handle
  {df2ca82e-e336-4f1b-879f-de136f1be45b}, !- Source Object
  3,                                      !- Outlet Port
  {7fc200bd-d933-4097-a079-3535d0f60d93}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {6f1d5f5c-ec5b-4189-81fd-a3a0603db7a1}, !- Handle
  {05ac7b57-c0e3-4ca4-9de3-6d0615cd1933}; !- Object Name

OS:Schedule:Ruleset,
  {5cdc59f6-4ed3-48bf-99b8-853ea0aa5e8d}, !- Handle
  RtL Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  {d60e962f-0075-46d1-92e8-c3c2b242280b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d60e962f-0075-46d1-92e8-c3c2b242280b}, !- Handle
  RtL Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {29b7850a-96ef-4669-99a5-c1a04cc391d6}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {741d00d8-6113-4ac0-b231-e7c832dbeb56}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {29b7850a-96ef-4669-99a5-c1a04cc391d6}; !- Layer 1

OS:Pipe:Indoor,
  {e7ff08b9-7418-434d-aa07-f3b4f57def85}, !- Handle
  RtL Shared Service Water Loop Pipe 20.0ft, !- Name
  {741d00d8-6113-4ac0-b231-e7c832dbeb56}, !- Construction
  {6d1e2ef2-9ed9-495d-a492-d337a0897b91}, !- Fluid Inlet Node
  {3f643499-d6dc-41a1-8b02-7ecaf8cede01}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {93133ccf-2399-403b-bda8-0929be9f8e79}, !- Ambient Temperature Schedule
  {5cdc59f6-4ed3-48bf-99b8-853ea0aa5e8d}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {9bb5a2cd-c30b-45b4-a7c8-4219d97a8167}, !- Handle
  RtL Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {3f643499-d6dc-41a1-8b02-7ecaf8cede01}, !- Inlet Port
  {376f7b3f-28db-4991-bb27-ab100e44cc26}; !- Outlet Port

OS:Connection,
  {6d1e2ef2-9ed9-495d-a492-d337a0897b91}, !- Handle
  {46e0b4ba-d2ad-4ffe-845f-11847ab35f08}, !- Source Object
  3,                                      !- Outlet Port
  {e7ff08b9-7418-434d-aa07-f3b4f57def85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f643499-d6dc-41a1-8b02-7ecaf8cede01}, !- Handle
  {e7ff08b9-7418-434d-aa07-f3b4f57def85}, !- Source Object
  4,                                      !- Outlet Port
  {9bb5a2cd-c30b-45b4-a7c8-4219d97a8167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {376f7b3f-28db-4991-bb27-ab100e44cc26}, !- Handle
  {9bb5a2cd-c30b-45b4-a7c8-4219d97a8167}, !- Source Object
  3,                                      !- Outlet Port
  {c42d4b17-5090-4d58-90e8-fb512becdd03}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f13486f2-5ee1-43b0-88fa-afee481fc121}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {37dfc793-458b-408f-86c0-aae752ff868e}, !- Inlet Node Name
  {f7b4bbf0-a247-480e-b8cb-0d6103007a42}; !- Outlet Node Name

OS:Node,
  {f6654273-3475-4178-9a55-3b42736ce02a}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {38eee5ea-771f-4f10-906b-b5287c1f7a07}, !- Inlet Port
  {37dfc793-458b-408f-86c0-aae752ff868e}; !- Outlet Port

OS:Connection,
  {38eee5ea-771f-4f10-906b-b5287c1f7a07}, !- Handle
  {601f8beb-f844-4b47-a8cb-ce3d60427215}, !- Source Object
  4,                                      !- Outlet Port
  {f6654273-3475-4178-9a55-3b42736ce02a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9907c751-353e-46b2-af06-d3d839b10ff1}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {f7b4bbf0-a247-480e-b8cb-0d6103007a42}, !- Inlet Port
  {65945ed8-9851-4a69-ad21-0e3f13338f56}; !- Outlet Port

OS:Connection,
  {37dfc793-458b-408f-86c0-aae752ff868e}, !- Handle
  {f6654273-3475-4178-9a55-3b42736ce02a}, !- Source Object
  3,                                      !- Outlet Port
  {f13486f2-5ee1-43b0-88fa-afee481fc121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b4bbf0-a247-480e-b8cb-0d6103007a42}, !- Handle
  {f13486f2-5ee1-43b0-88fa-afee481fc121}, !- Source Object
  3,                                      !- Outlet Port
  {9907c751-353e-46b2-af06-d3d839b10ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65945ed8-9851-4a69-ad21-0e3f13338f56}, !- Handle
  {9907c751-353e-46b2-af06-d3d839b10ff1}, !- Source Object
  3,                                      !- Outlet Port
  {7fc200bd-d933-4097-a079-3535d0f60d93}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8f38e1bf-b420-47da-a979-3ce81320e779}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {0a040dbd-c923-4f57-aca6-6bfa2bb762cf}, !- Inlet Node Name
  {db25265f-5126-4b32-9b23-19325eb7d634}; !- Outlet Node Name

OS:Node,
  {9745b91a-2012-4773-98d0-c96def31b09f}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {db25265f-5126-4b32-9b23-19325eb7d634}, !- Inlet Port
  {31ea7e24-1938-44fd-a1d5-b440564eed3d}; !- Outlet Port

OS:Connection,
  {0a040dbd-c923-4f57-aca6-6bfa2bb762cf}, !- Handle
  {29547de8-5391-4ead-b543-1e3dd867172f}, !- Source Object
  3,                                      !- Outlet Port
  {8f38e1bf-b420-47da-a979-3ce81320e779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db25265f-5126-4b32-9b23-19325eb7d634}, !- Handle
  {8f38e1bf-b420-47da-a979-3ce81320e779}, !- Source Object
  3,                                      !- Outlet Port
  {9745b91a-2012-4773-98d0-c96def31b09f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ea7e24-1938-44fd-a1d5-b440564eed3d}, !- Handle
  {9745b91a-2012-4773-98d0-c96def31b09f}, !- Source Object
  3,                                      !- Outlet Port
  {03bfcaa6-fbb2-4ee7-8eeb-002419f0c61e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {44514757-ed2b-4930-9fd8-0daebfa1462f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c30e0fbc-45cc-4d80-97e2-8d2fbdd3061b}, !- Inlet Node Name
  {16c62d42-d950-4844-ad33-869d5a9bd462}; !- Outlet Node Name

OS:Node,
  {3f538f59-37e7-4c22-a61b-5d32aaa8b6de}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {015dfd20-f11b-418c-bb1d-3bd5a25525e2}, !- Inlet Port
  {c30e0fbc-45cc-4d80-97e2-8d2fbdd3061b}; !- Outlet Port

OS:Connection,
  {015dfd20-f11b-418c-bb1d-3bd5a25525e2}, !- Handle
  {7fc200bd-d933-4097-a079-3535d0f60d93}, !- Source Object
  2,                                      !- Outlet Port
  {3f538f59-37e7-4c22-a61b-5d32aaa8b6de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c30e0fbc-45cc-4d80-97e2-8d2fbdd3061b}, !- Handle
  {3f538f59-37e7-4c22-a61b-5d32aaa8b6de}, !- Source Object
  3,                                      !- Outlet Port
  {44514757-ed2b-4930-9fd8-0daebfa1462f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16c62d42-d950-4844-ad33-869d5a9bd462}, !- Handle
  {44514757-ed2b-4930-9fd8-0daebfa1462f}, !- Source Object
  3,                                      !- Outlet Port
  {f57d110e-9de4-4a5f-ba2f-61974e0d66d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {43e99381-f340-4f61-98bd-d8f9fe84c0d2}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {3f016f9e-6308-42ea-b614-e5c326f8c4fe}, !- Inlet Node Name
  {0bb86894-fda9-4952-8981-0dfe6242d7d4}; !- Outlet Node Name

OS:Node,
  {375e1e53-d9ba-47fd-ba0d-392bf9276eb7}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {60f5ff8c-61d7-435d-98e7-933ad9a38e3d}, !- Inlet Port
  {3f016f9e-6308-42ea-b614-e5c326f8c4fe}; !- Outlet Port

OS:Connection,
  {60f5ff8c-61d7-435d-98e7-933ad9a38e3d}, !- Handle
  {03bfcaa6-fbb2-4ee7-8eeb-002419f0c61e}, !- Source Object
  2,                                      !- Outlet Port
  {375e1e53-d9ba-47fd-ba0d-392bf9276eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f016f9e-6308-42ea-b614-e5c326f8c4fe}, !- Handle
  {375e1e53-d9ba-47fd-ba0d-392bf9276eb7}, !- Source Object
  3,                                      !- Outlet Port
  {43e99381-f340-4f61-98bd-d8f9fe84c0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb86894-fda9-4952-8981-0dfe6242d7d4}, !- Handle
  {43e99381-f340-4f61-98bd-d8f9fe84c0d2}, !- Source Object
  3,                                      !- Outlet Port
  {39588b71-d496-48cc-b759-244cd5b41b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcc5522b-0b20-4409-a008-33e50ed3eea0}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 WUC 0.08gpm at 135F Inlet Water Node, !- Name
  {d2e9b043-16d2-4b27-852b-e486ce725cd1}, !- Inlet Port
  {d0d869f8-acc6-4b0a-bc88-00ff132acdc8}; !- Outlet Port

OS:Connection,
  {d2e9b043-16d2-4b27-852b-e486ce725cd1}, !- Handle
  {c42d4b17-5090-4d58-90e8-fb512becdd03}, !- Source Object
  4,                                      !- Outlet Port
  {fcc5522b-0b20-4409-a008-33e50ed3eea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d173990-1666-4f57-9da0-dd3ff7fab0ef}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 WUC 0.08gpm at 135F Outlet Water Node, !- Name
  {8a2b512b-d7b4-4494-aaf5-2df86784b1f4}, !- Inlet Port
  {be6eda16-de5e-4c39-aad0-ff9f905e24a1}; !- Outlet Port

OS:Connection,
  {d0d869f8-acc6-4b0a-bc88-00ff132acdc8}, !- Handle
  {fcc5522b-0b20-4409-a008-33e50ed3eea0}, !- Source Object
  3,                                      !- Outlet Port
  {fb478356-d3c2-4107-a8bf-42b3296d4fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a2b512b-d7b4-4494-aaf5-2df86784b1f4}, !- Handle
  {fb478356-d3c2-4107-a8bf-42b3296d4fb4}, !- Source Object
  3,                                      !- Outlet Port
  {4d173990-1666-4f57-9da0-dd3ff7fab0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be6eda16-de5e-4c39-aad0-ff9f905e24a1}, !- Handle
  {4d173990-1666-4f57-9da0-dd3ff7fab0ef}, !- Source Object
  3,                                      !- Outlet Port
  {03bfcaa6-fbb2-4ee7-8eeb-002419f0c61e}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {93133ccf-2399-403b-bda8-0929be9f8e79}, !- Handle
  Temporary Pipe Indoor Ambient Temp 79.0F, !- Name
  ,                                       !- Schedule Type Limits Name
  26.1;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {5ce47154-92d1-4b04-a596-2d462686cabd}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975 Thermostat, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Handle
  D_RtL_All_HTemp_Yr,                     !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  {f3db7d60-8e31-4e0e-b4e3-79a090fa1836}, !- Default Day Schedule Name
  {1a3e8760-797e-4a32-91e0-3c65cf2a650d}, !- Summer Design Day Schedule Name
  {a14beb39-9f3c-4530-9ca7-36ac2c8fc287}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3db7d60-8e31-4e0e-b4e3-79a090fa1836}, !- Handle
  D_RtL_All_HTemp_Yr Default,             !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  19,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:Schedule:Day,
  {d9bdb11e-f8d1-43e2-8182-aebdf15f31b1}, !- Handle
  D_RtL_All_HTemp_Yr Winter Design Day,   !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {878855a2-136d-4bd2-9249-2d4e60bec864}, !- Handle
  D_RtL_All_CTemp_Yr,                     !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  {9d833710-7d2f-40f3-845d-7c246f05aeed}, !- Default Day Schedule Name
  {183fa049-222c-48e2-b454-db942e3613d3}, !- Summer Design Day Schedule Name
  {0de6952c-4973-4282-8db2-dd6f94cc9ecc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d833710-7d2f-40f3-845d-7c246f05aeed}, !- Handle
  D_RtL_All_CTemp_Yr Default,             !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  19,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223;                       !- Value Until Time 2

OS:Schedule:Day,
  {97b42d75-abda-4077-bd8b-aaf1a147b293}, !- Handle
  D_RtL_All_CTemp_Yr Winter Design Day,   !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ee86980a-14fb-4df6-a935-808d115c0432}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34c82b2c-e8ea-43c5-ab4c-650649aff3bc}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4980e953-d904-4a33-90cd-236b24e737e0}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975 Thermostat, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31eec7b8-8afd-4c13-8e90-56c6b304b545}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67ad5657-2619-4d7a-9777-66b6fffe700a}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1d1d0d0-e085-48d3-8d1f-f9e3e3b47c6f}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Thermostat, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9472ded-76cc-4c41-ac09-c86ff79ffca9}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50cfa4e9-fed9-442d-b63a-4ab4a48689d7}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d24e4c2-d610-4363-80ef-8b0bac9563bd}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f00b1c1-b996-43a7-94c3-82b9fb8a58f7}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01381ad2-a7eb-4e32-8167-1609a554ec8b}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61818da6-e55d-447d-8e49-f3e91e5b167e}, !- Handle
  RtL StockRoom - ComStock DEER Pre-1975 Thermostat, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85919f76-a34d-4e2c-9672-06a1072b38b4}, !- Handle
  RtL StockRoom - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82ade1a4-fb9f-4749-b67c-49d02a1ab538}, !- Handle
  RtL StockRoom - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46afeabd-d8d3-441a-b44a-7c8a5dee0df4}, !- Handle
  RtL Work - ComStock DEER Pre-1975 Thermostat, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5f44be1-c072-42a5-8a1e-4624f470b923}, !- Handle
  RtL Work - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c2474a2-cb6e-4e83-8676-a82caef3c71b}, !- Handle
  RtL Work - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Heating Setpoint Temperature Schedule Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {30611152-ba21-4aa9-928a-8fb0b0763b01}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9083f8f3-9ee1-4d86-9594-40ef65767a85}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4652e285-5514-4d9b-8479-661db4c680a2}, !- Plant Side Inlet Node Name
  {7aebc246-493b-4457-9454-0839a415644b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {09c64ced-6c47-4b1b-9b47-6640c42c2d85}, !- Demand Side Inlet Node Name
  {de815913-001a-44de-89c2-962a4448845d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6cb8fb06-57cf-48eb-b378-00a5d2dd7386}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7e646e16-ce02-4e7d-868d-56d347406034}, !- Demand Mixer Name
  {6bc6a623-b342-4d3d-abf6-ec25783af75c}, !- Demand Splitter Name
  {ae073c36-e72a-4935-a98f-e48abbebab82}, !- Supply Mixer Name
  {ba5e34f9-8a88-4661-8da8-b06ac66eba09}; !- Supply Splitter Name

OS:Node,
  {cf620179-3a26-4e39-8117-a3f2bbc162a7}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {4652e285-5514-4d9b-8479-661db4c680a2}, !- Inlet Port
  {122cedd9-6eed-455a-9126-8f073b495d0f}; !- Outlet Port

OS:Node,
  {9083f8f3-9ee1-4d86-9594-40ef65767a85}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {455e94a7-1965-421e-882d-4bd77d6d6d0f}, !- Inlet Port
  {7aebc246-493b-4457-9454-0839a415644b}; !- Outlet Port

OS:Node,
  {b3184749-25b9-4951-8bcf-61430df3fa66}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {f62e0ba6-7008-45e9-92f6-828393f7f17c}, !- Inlet Port
  {6286a2ee-82bd-49e8-91cf-89413e3f123e}; !- Outlet Port

OS:Connector:Mixer,
  {ae073c36-e72a-4935-a98f-e48abbebab82}, !- Handle
  Connector Mixer 3,                      !- Name
  {274318e7-079b-4449-ac3b-6e97b24a7d27}, !- Outlet Branch Name
  {a8cee3dd-0edb-442a-8d26-d268660cd38f}, !- Inlet Branch Name 1
  {4744a0b6-4f2d-4f20-a875-81a78f2fcb32}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ba5e34f9-8a88-4661-8da8-b06ac66eba09}, !- Handle
  Connector Splitter 3,                   !- Name
  {1e3f66b3-ef43-4ee6-9fdf-9a0336f31003}, !- Inlet Branch Name
  {f62e0ba6-7008-45e9-92f6-828393f7f17c}, !- Outlet Branch Name 1
  {c17e9bec-bf21-4909-b8b1-0e1607b6e75d}; !- Outlet Branch Name 2

OS:Connection,
  {4652e285-5514-4d9b-8479-661db4c680a2}, !- Handle
  {30611152-ba21-4aa9-928a-8fb0b0763b01}, !- Source Object
  14,                                     !- Outlet Port
  {cf620179-3a26-4e39-8117-a3f2bbc162a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f62e0ba6-7008-45e9-92f6-828393f7f17c}, !- Handle
  {ba5e34f9-8a88-4661-8da8-b06ac66eba09}, !- Source Object
  3,                                      !- Outlet Port
  {b3184749-25b9-4951-8bcf-61430df3fa66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aebc246-493b-4457-9454-0839a415644b}, !- Handle
  {9083f8f3-9ee1-4d86-9594-40ef65767a85}, !- Source Object
  3,                                      !- Outlet Port
  {30611152-ba21-4aa9-928a-8fb0b0763b01}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ed0eba1b-9a92-43e6-adc6-3e7726c2ed51}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {09c64ced-6c47-4b1b-9b47-6640c42c2d85}, !- Inlet Port
  {80d9a056-a1ca-4d45-9d3d-6704a3bece68}; !- Outlet Port

OS:Node,
  {92746c00-1263-486a-862a-d1e8ef1d3ddf}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {1d596ca5-454f-458d-8e30-868510130ad4}, !- Inlet Port
  {de815913-001a-44de-89c2-962a4448845d}; !- Outlet Port

OS:Node,
  {80a0fbc8-31b4-4062-97fc-321cde56d83d}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {68a5bfea-1f87-42b4-9feb-5f22e4cacb3f}, !- Inlet Port
  {274cb74b-9d1e-476a-8282-94ab7173eaa4}; !- Outlet Port

OS:Connector:Mixer,
  {7e646e16-ce02-4e7d-868d-56d347406034}, !- Handle
  Connector Mixer 4,                      !- Name
  {7424f98b-485f-49ec-bad7-a7549b2e16fe}, !- Outlet Branch Name
  {988506bc-ff61-40d0-97bb-77976c17a4f5}, !- Inlet Branch Name 1
  {2fef2a41-0bc2-44ee-8634-408322289e59}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6bc6a623-b342-4d3d-abf6-ec25783af75c}, !- Handle
  Connector Splitter 4,                   !- Name
  {44b6c897-6e60-488a-bb9d-f1a91660938d}, !- Inlet Branch Name
  {68a5bfea-1f87-42b4-9feb-5f22e4cacb3f}, !- Outlet Branch Name 1
  {0b962ad3-bad1-4f05-9bae-3080ce927a79}; !- Outlet Branch Name 2

OS:Connection,
  {09c64ced-6c47-4b1b-9b47-6640c42c2d85}, !- Handle
  {30611152-ba21-4aa9-928a-8fb0b0763b01}, !- Source Object
  17,                                     !- Outlet Port
  {ed0eba1b-9a92-43e6-adc6-3e7726c2ed51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a5bfea-1f87-42b4-9feb-5f22e4cacb3f}, !- Handle
  {6bc6a623-b342-4d3d-abf6-ec25783af75c}, !- Source Object
  3,                                      !- Outlet Port
  {80a0fbc8-31b4-4062-97fc-321cde56d83d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de815913-001a-44de-89c2-962a4448845d}, !- Handle
  {92746c00-1263-486a-862a-d1e8ef1d3ddf}, !- Source Object
  3,                                      !- Outlet Port
  {30611152-ba21-4aa9-928a-8fb0b0763b01}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bf3a4856-88f6-435d-8a40-58bc6c4be8d1}, !- Handle
  {30611152-ba21-4aa9-928a-8fb0b0763b01}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6cb8fb06-57cf-48eb-b378-00a5d2dd7386}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {0eb7bda1-f4e2-4ae9-becc-ed7e589fb369}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  {4ea5fe7e-8d02-4401-85d3-8f9e5d87eef6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ea5fe7e-8d02-4401-85d3-8f9e5d87eef6}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ff8bc878-98e5-41a0-a384-fd51a81041e1}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {0eb7bda1-f4e2-4ae9-becc-ed7e589fb369}, !- Schedule Name
  {9083f8f3-9ee1-4d86-9594-40ef65767a85}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {eb1b7e2a-df30-405f-ba38-7dc4c2440d82}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {122cedd9-6eed-455a-9126-8f073b495d0f}, !- Inlet Node Name
  {7fb1ea1b-abcb-43d1-91a1-675f25fc7730}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.79,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d80fc88f-3062-4fa4-b478-26b1add70cee}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {7fb1ea1b-abcb-43d1-91a1-675f25fc7730}, !- Inlet Port
  {1e3f66b3-ef43-4ee6-9fdf-9a0336f31003}; !- Outlet Port

OS:Connection,
  {122cedd9-6eed-455a-9126-8f073b495d0f}, !- Handle
  {cf620179-3a26-4e39-8117-a3f2bbc162a7}, !- Source Object
  3,                                      !- Outlet Port
  {eb1b7e2a-df30-405f-ba38-7dc4c2440d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fb1ea1b-abcb-43d1-91a1-675f25fc7730}, !- Handle
  {eb1b7e2a-df30-405f-ba38-7dc4c2440d82}, !- Source Object
  3,                                      !- Outlet Port
  {d80fc88f-3062-4fa4-b478-26b1add70cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3f66b3-ef43-4ee6-9fdf-9a0336f31003}, !- Handle
  {d80fc88f-3062-4fa4-b478-26b1add70cee}, !- Source Object
  3,                                      !- Outlet Port
  {ba5e34f9-8a88-4661-8da8-b06ac66eba09}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {7d3709e1-34ec-42f3-aaa4-3e2c093b5c9e}, !- Handle
  Boiler 215kBtu/hr 0.8 Combustion Eff 218kBtu/hr 0.8 Combustion Eff, !- Name
  FuelOilNo2,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.793,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {6286a2ee-82bd-49e8-91cf-89413e3f123e}, !- Boiler Water Inlet Node Name
  {570f989e-df3b-4c2f-ac96-341ee233b6cb}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {946e1c0f-a5d6-484c-a87d-22deaa403ce8}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {570f989e-df3b-4c2f-ac96-341ee233b6cb}, !- Inlet Port
  {a8cee3dd-0edb-442a-8d26-d268660cd38f}; !- Outlet Port

OS:Connection,
  {6286a2ee-82bd-49e8-91cf-89413e3f123e}, !- Handle
  {b3184749-25b9-4951-8bcf-61430df3fa66}, !- Source Object
  3,                                      !- Outlet Port
  {7d3709e1-34ec-42f3-aaa4-3e2c093b5c9e}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {570f989e-df3b-4c2f-ac96-341ee233b6cb}, !- Handle
  {7d3709e1-34ec-42f3-aaa4-3e2c093b5c9e}, !- Source Object
  12,                                     !- Outlet Port
  {946e1c0f-a5d6-484c-a87d-22deaa403ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8cee3dd-0edb-442a-8d26-d268660cd38f}, !- Handle
  {946e1c0f-a5d6-484c-a87d-22deaa403ce8}, !- Source Object
  3,                                      !- Outlet Port
  {ae073c36-e72a-4935-a98f-e48abbebab82}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf6e039b-3be7-4d90-b48c-ab55bffd3c06}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {f805c27c-fec3-4817-90dd-67ceaf8486ee}, !- Inlet Node Name
  {fcc50637-649d-4856-b559-bc01364290db}; !- Outlet Node Name

OS:Node,
  {59e2e33e-7826-4c3a-ac8d-299f1859fd5a}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {c17e9bec-bf21-4909-b8b1-0e1607b6e75d}, !- Inlet Port
  {f805c27c-fec3-4817-90dd-67ceaf8486ee}; !- Outlet Port

OS:Connection,
  {c17e9bec-bf21-4909-b8b1-0e1607b6e75d}, !- Handle
  {ba5e34f9-8a88-4661-8da8-b06ac66eba09}, !- Source Object
  4,                                      !- Outlet Port
  {59e2e33e-7826-4c3a-ac8d-299f1859fd5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e80fdca0-98d8-4092-9d28-0c6d2441d532}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {fcc50637-649d-4856-b559-bc01364290db}, !- Inlet Port
  {4744a0b6-4f2d-4f20-a875-81a78f2fcb32}; !- Outlet Port

OS:Connection,
  {f805c27c-fec3-4817-90dd-67ceaf8486ee}, !- Handle
  {59e2e33e-7826-4c3a-ac8d-299f1859fd5a}, !- Source Object
  3,                                      !- Outlet Port
  {cf6e039b-3be7-4d90-b48c-ab55bffd3c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcc50637-649d-4856-b559-bc01364290db}, !- Handle
  {cf6e039b-3be7-4d90-b48c-ab55bffd3c06}, !- Source Object
  3,                                      !- Outlet Port
  {e80fdca0-98d8-4092-9d28-0c6d2441d532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4744a0b6-4f2d-4f20-a875-81a78f2fcb32}, !- Handle
  {e80fdca0-98d8-4092-9d28-0c6d2441d532}, !- Source Object
  3,                                      !- Outlet Port
  {ae073c36-e72a-4935-a98f-e48abbebab82}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {65e514ec-a2a2-4cd9-bb79-1a0a9852ab9c}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {274cb74b-9d1e-476a-8282-94ab7173eaa4}, !- Inlet Node Name
  {8b0e302b-874a-4382-83c5-0617f7469962}; !- Outlet Node Name

OS:Node,
  {e76d4380-9889-457c-9bd0-864486fb327a}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {8b0e302b-874a-4382-83c5-0617f7469962}, !- Inlet Port
  {988506bc-ff61-40d0-97bb-77976c17a4f5}; !- Outlet Port

OS:Connection,
  {274cb74b-9d1e-476a-8282-94ab7173eaa4}, !- Handle
  {80a0fbc8-31b4-4062-97fc-321cde56d83d}, !- Source Object
  3,                                      !- Outlet Port
  {65e514ec-a2a2-4cd9-bb79-1a0a9852ab9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b0e302b-874a-4382-83c5-0617f7469962}, !- Handle
  {65e514ec-a2a2-4cd9-bb79-1a0a9852ab9c}, !- Source Object
  3,                                      !- Outlet Port
  {e76d4380-9889-457c-9bd0-864486fb327a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {988506bc-ff61-40d0-97bb-77976c17a4f5}, !- Handle
  {e76d4380-9889-457c-9bd0-864486fb327a}, !- Source Object
  3,                                      !- Outlet Port
  {7e646e16-ce02-4e7d-868d-56d347406034}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ef3ef6aa-f8b8-49c4-a6dd-5d7894b9143a}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {d0ff4cee-7923-47e5-aeba-f5fb6abee4bb}, !- Inlet Node Name
  {455e94a7-1965-421e-882d-4bd77d6d6d0f}; !- Outlet Node Name

OS:Node,
  {769cf049-51b0-46ae-be30-56a2c32c1f20}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {274318e7-079b-4449-ac3b-6e97b24a7d27}, !- Inlet Port
  {d0ff4cee-7923-47e5-aeba-f5fb6abee4bb}; !- Outlet Port

OS:Connection,
  {274318e7-079b-4449-ac3b-6e97b24a7d27}, !- Handle
  {ae073c36-e72a-4935-a98f-e48abbebab82}, !- Source Object
  2,                                      !- Outlet Port
  {769cf049-51b0-46ae-be30-56a2c32c1f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ff4cee-7923-47e5-aeba-f5fb6abee4bb}, !- Handle
  {769cf049-51b0-46ae-be30-56a2c32c1f20}, !- Source Object
  3,                                      !- Outlet Port
  {ef3ef6aa-f8b8-49c4-a6dd-5d7894b9143a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {455e94a7-1965-421e-882d-4bd77d6d6d0f}, !- Handle
  {ef3ef6aa-f8b8-49c4-a6dd-5d7894b9143a}, !- Source Object
  3,                                      !- Outlet Port
  {9083f8f3-9ee1-4d86-9594-40ef65767a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fabf5fc3-7c8b-4b62-8f5b-5c0eb100ff4d}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {80d9a056-a1ca-4d45-9d3d-6704a3bece68}, !- Inlet Node Name
  {272c9381-1087-44c0-adeb-1edebcdb8ae4}; !- Outlet Node Name

OS:Node,
  {afa88014-7693-4376-93f7-371b5861e461}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {272c9381-1087-44c0-adeb-1edebcdb8ae4}, !- Inlet Port
  {44b6c897-6e60-488a-bb9d-f1a91660938d}; !- Outlet Port

OS:Connection,
  {80d9a056-a1ca-4d45-9d3d-6704a3bece68}, !- Handle
  {ed0eba1b-9a92-43e6-adc6-3e7726c2ed51}, !- Source Object
  3,                                      !- Outlet Port
  {fabf5fc3-7c8b-4b62-8f5b-5c0eb100ff4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272c9381-1087-44c0-adeb-1edebcdb8ae4}, !- Handle
  {fabf5fc3-7c8b-4b62-8f5b-5c0eb100ff4d}, !- Source Object
  3,                                      !- Outlet Port
  {afa88014-7693-4376-93f7-371b5861e461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44b6c897-6e60-488a-bb9d-f1a91660938d}, !- Handle
  {afa88014-7693-4376-93f7-371b5861e461}, !- Source Object
  3,                                      !- Outlet Port
  {6bc6a623-b342-4d3d-abf6-ec25783af75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4069110b-ea4d-4691-9ab2-dcd602ada013}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {c6a378be-d4e8-4ec4-be2b-86d544b9139e}, !- Inlet Node Name
  {1d596ca5-454f-458d-8e30-868510130ad4}; !- Outlet Node Name

OS:Node,
  {c0b7056c-93f9-48ac-991c-c14894c7b873}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {7424f98b-485f-49ec-bad7-a7549b2e16fe}, !- Inlet Port
  {c6a378be-d4e8-4ec4-be2b-86d544b9139e}; !- Outlet Port

OS:Connection,
  {7424f98b-485f-49ec-bad7-a7549b2e16fe}, !- Handle
  {7e646e16-ce02-4e7d-868d-56d347406034}, !- Source Object
  2,                                      !- Outlet Port
  {c0b7056c-93f9-48ac-991c-c14894c7b873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a378be-d4e8-4ec4-be2b-86d544b9139e}, !- Handle
  {c0b7056c-93f9-48ac-991c-c14894c7b873}, !- Source Object
  3,                                      !- Outlet Port
  {4069110b-ea4d-4691-9ab2-dcd602ada013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d596ca5-454f-458d-8e30-868510130ad4}, !- Handle
  {4069110b-ea4d-4691-9ab2-dcd602ada013}, !- Source Object
  3,                                      !- Outlet Port
  {92746c00-1263-486a-862a-d1e8ef1d3ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1e89f0cd-a0e4-41fe-99e1-257792b5e456}, !- Handle
  18 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule
  {74a6d58b-91a3-4d2f-b753-b5d53269255e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ce621317-3baa-4812-99e7-10ed899e6d83}, !- Supply Side Inlet Node Name
  {07c174a2-6d88-447e-a56c-e14c91fb7463}, !- Demand Side Outlet Node Name
  {2515a48a-0cde-449e-b1a6-97e6c9ca6d83}, !- Demand Side Inlet Node A
  {32f25866-8bb0-4c2b-a9cd-50440a233921}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Demand Mixer Name
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fe4950b7-58d9-44d9-9795-49cde2f86e93}, !- Handle
  18 Zone PVAV Supply Inlet Node,         !- Name
  {ce621317-3baa-4812-99e7-10ed899e6d83}, !- Inlet Port
  {99271fc4-81bb-44b1-b901-c2149418fb07}; !- Outlet Port

OS:Node,
  {2d9ca05e-8b35-4c52-b09a-9b1db6ad9372}, !- Handle
  18 Zone PVAV Supply Outlet Node,        !- Name
  {75958f3f-fca9-4b9c-b3d7-90f32181924d}, !- Inlet Port
  {32f25866-8bb0-4c2b-a9cd-50440a233921}; !- Outlet Port

OS:Connection,
  {ce621317-3baa-4812-99e7-10ed899e6d83}, !- Handle
  {1e89f0cd-a0e4-41fe-99e1-257792b5e456}, !- Source Object
  9,                                      !- Outlet Port
  {fe4950b7-58d9-44d9-9795-49cde2f86e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32f25866-8bb0-4c2b-a9cd-50440a233921}, !- Handle
  {2d9ca05e-8b35-4c52-b09a-9b1db6ad9372}, !- Source Object
  3,                                      !- Outlet Port
  {1e89f0cd-a0e4-41fe-99e1-257792b5e456}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {90e76b9f-3671-43ad-8177-089f5668f564}, !- Handle
  18 Zone PVAV Demand Inlet Node,         !- Name
  {2515a48a-0cde-449e-b1a6-97e6c9ca6d83}, !- Inlet Port
  {cea33035-bfb4-48e6-8f3d-f18385c4dc70}; !- Outlet Port

OS:Node,
  {8eca87d1-88ec-4436-960f-57419fe2cfe6}, !- Handle
  18 Zone PVAV Demand Outlet Node,        !- Name
  {afacf7ea-0f42-4302-8f54-7d14354bf9b4}, !- Inlet Port
  {07c174a2-6d88-447e-a56c-e14c91fb7463}; !- Outlet Port

OS:Node,
  {d05fff16-a986-4d04-8f42-e271e1f2aa30}, !- Handle
  Zone RtL Kitchen A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {135cae75-45ed-4d3a-b0c2-25ed419a6438}, !- Inlet Port
  {09f2292b-49de-4d7e-bb78-a3044aada302}; !- Outlet Port

OS:Connection,
  {2515a48a-0cde-449e-b1a6-97e6c9ca6d83}, !- Handle
  {1e89f0cd-a0e4-41fe-99e1-257792b5e456}, !- Source Object
  11,                                     !- Outlet Port
  {90e76b9f-3671-43ad-8177-089f5668f564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c174a2-6d88-447e-a56c-e14c91fb7463}, !- Handle
  {8eca87d1-88ec-4436-960f-57419fe2cfe6}, !- Source Object
  3,                                      !- Outlet Port
  {1e89f0cd-a0e4-41fe-99e1-257792b5e456}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {cea33035-bfb4-48e6-8f3d-f18385c4dc70}, !- Inlet Node Name
  {6c704228-1045-4a07-b445-7eb70173bb9c}, !- Outlet Node Name 1
  {7d0c3567-955c-43d4-8185-8a7e7d757d82}, !- Outlet Node Name 2
  {a1c31eaa-406f-4857-ad04-94881a24dac0}, !- Outlet Node Name 3
  {8de29982-a0e1-4385-a2aa-c4ed217d72dd}, !- Outlet Node Name 4
  {6a3d0783-105b-43c0-babc-b706c612d501}, !- Outlet Node Name 5
  {3fa79078-c18d-473b-97a7-81f5c175d39d}, !- Outlet Node Name 6
  {0856ebf8-e396-4116-8392-b67bccab6fb2}, !- Outlet Node Name 7
  {f2038d44-1962-430c-b17f-76885bc0f672}, !- Outlet Node Name 8
  {6f608027-96d2-410d-9fe5-c998e6627a97}, !- Outlet Node Name 9
  {e160239c-0b61-4396-a932-c6086895e3d0}, !- Outlet Node Name 10
  {e5d0d0e5-bc8e-40c4-9a20-f38dd033015a}, !- Outlet Node Name 11
  {a5a198ec-5b7b-42ca-92bc-442b954a4408}, !- Outlet Node Name 12
  {fce898a3-0838-4a0d-b5c3-2bb413215ba5}, !- Outlet Node Name 13
  {fdf6e779-33b1-4c1a-b2c1-5a58dcb559ff}, !- Outlet Node Name 14
  {41899e47-3577-4e35-a40f-4fc0b834bc1c}, !- Outlet Node Name 15
  {d428adb7-1dc3-460d-ad14-e778401506da}, !- Outlet Node Name 16
  {f17d1499-a4e9-4e89-b6c0-66d88b9b2e39}, !- Outlet Node Name 17
  {6a6e3bb8-5255-49d8-ac5d-bab95ffafbb8}; !- Outlet Node Name 18

OS:AirLoopHVAC:ZoneMixer,
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {afacf7ea-0f42-4302-8f54-7d14354bf9b4}, !- Outlet Node Name
  {f3a87581-7756-4e79-a82f-9bccc962aad6}, !- Inlet Node Name 1
  {9e4c1e49-c4a0-4a56-bc5f-6353301842a7}, !- Inlet Node Name 2
  {dea17396-1b83-4a41-ae7f-12d34ddb248f}, !- Inlet Node Name 3
  {9599eebd-4b66-4ff4-9c3c-a76f1641848d}, !- Inlet Node Name 4
  {798a3b6b-9e69-4cc0-839f-e0c265339575}, !- Inlet Node Name 5
  {c202dea3-cfd7-4988-be8c-caeeca625967}, !- Inlet Node Name 6
  {280000b3-cf4f-44d9-8a95-2a23382cb77d}, !- Inlet Node Name 7
  {7259d787-f0e4-4449-b518-011a77d90412}, !- Inlet Node Name 8
  {8fe196ca-2817-4301-bdbb-985d9ba92aae}, !- Inlet Node Name 9
  {e582d346-4be5-4904-a7f0-e57791f89100}, !- Inlet Node Name 10
  {e449a4f9-fe07-4fa1-87b0-5e4cca9a50fc}, !- Inlet Node Name 11
  {8f10cefd-51bb-44b0-bae4-7eb67017248f}, !- Inlet Node Name 12
  {7bdb5995-714a-4a2e-b87f-e2ecd883a8c9}, !- Inlet Node Name 13
  {36f0a107-a606-456b-b3c6-29279e50be64}, !- Inlet Node Name 14
  {f51ef702-2544-4060-946a-9cfde3e403fa}, !- Inlet Node Name 15
  {ddbddbef-8efc-4714-b781-d280460722ad}, !- Inlet Node Name 16
  {d0e670f4-c777-47aa-9862-6d76b3bd1564}, !- Inlet Node Name 17
  {030bde98-2e48-412c-b9d9-5f733303c471}; !- Inlet Node Name 18

OS:Connection,
  {cea33035-bfb4-48e6-8f3d-f18385c4dc70}, !- Handle
  {90e76b9f-3671-43ad-8177-089f5668f564}, !- Source Object
  3,                                      !- Outlet Port
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afacf7ea-0f42-4302-8f54-7d14354bf9b4}, !- Handle
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Source Object
  2,                                      !- Outlet Port
  {8eca87d1-88ec-4436-960f-57419fe2cfe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ed93d12c-c419-420d-9cb5-f5c6aeb2eb4e}, !- Handle
  {1e89f0cd-a0e4-41fe-99e1-257792b5e456}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {74a6d58b-91a3-4d2f-b753-b5d53269255e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {0ace5351-43c6-49fc-8164-f27e0448ac03}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {2b9b7dcb-a129-48be-bbc3-2432c817d9c0}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  {a4a7911a-fe8c-4e11-a3b2-90ce32039945}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4a7911a-fe8c-4e11-a3b2-90ce32039945}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  19,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  12.7777777777778;                       !- Value Until Time 2

OS:SetpointManager:Scheduled,
  {a6545b75-b938-4e21-a9cb-fb3923640872}, !- Handle
  18 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {2b9b7dcb-a129-48be-bbc3-2432c817d9c0}, !- Schedule Name
  {2d9ca05e-8b35-4c52-b09a-9b1db6ad9372}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {acbd11cd-d4cf-423b-8691-5cd01f38707c}, !- Handle
  18 Zone PVAV Fan,                       !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b2c8f10c-3f7a-4df8-85ca-3a88b190064b}, !- Air Inlet Node Name
  {75958f3f-fca9-4b9c-b3d7-90f32181924d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {75958f3f-fca9-4b9c-b3d7-90f32181924d}, !- Handle
  {acbd11cd-d4cf-423b-8691-5cd01f38707c}, !- Source Object
  17,                                     !- Outlet Port
  {2d9ca05e-8b35-4c52-b09a-9b1db6ad9372}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6e55a51e-eee6-4d8d-bf85-c51dcb4bd32c}, !- Handle
  18 Zone PVAV Main Htg Coil,             !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {59ef9008-b491-4cf4-b2d2-a97f2582e623}, !- Water Inlet Node Name
  {48d7265e-8629-424c-bc63-f66db9963bbe}, !- Water Outlet Node Name
  {0b3f39f0-54d4-4c63-956e-a3bfcbd4904c}, !- Air Inlet Node Name
  {6592e1c9-4e03-421f-acdb-799e671ea53f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c863c88c-645a-43cb-bde9-2abced37ee11}, !- Handle
  18 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {0b962ad3-bad1-4f05-9bae-3080ce927a79}, !- Inlet Port
  {59ef9008-b491-4cf4-b2d2-a97f2582e623}; !- Outlet Port

OS:Connection,
  {0b962ad3-bad1-4f05-9bae-3080ce927a79}, !- Handle
  {6bc6a623-b342-4d3d-abf6-ec25783af75c}, !- Source Object
  4,                                      !- Outlet Port
  {c863c88c-645a-43cb-bde9-2abced37ee11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6a71a17-f678-4986-8e81-9f438e60c4cc}, !- Handle
  18 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {48d7265e-8629-424c-bc63-f66db9963bbe}, !- Inlet Port
  {2fef2a41-0bc2-44ee-8634-408322289e59}; !- Outlet Port

OS:Connection,
  {59ef9008-b491-4cf4-b2d2-a97f2582e623}, !- Handle
  {c863c88c-645a-43cb-bde9-2abced37ee11}, !- Source Object
  3,                                      !- Outlet Port
  {6e55a51e-eee6-4d8d-bf85-c51dcb4bd32c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {48d7265e-8629-424c-bc63-f66db9963bbe}, !- Handle
  {6e55a51e-eee6-4d8d-bf85-c51dcb4bd32c}, !- Source Object
  6,                                      !- Outlet Port
  {a6a71a17-f678-4986-8e81-9f438e60c4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fef2a41-0bc2-44ee-8634-408322289e59}, !- Handle
  {a6a71a17-f678-4986-8e81-9f438e60c4cc}, !- Source Object
  3,                                      !- Outlet Port
  {7e646e16-ce02-4e7d-868d-56d347406034}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1ad35e22-1096-45d6-b304-53bd4f1543c6}, !- Handle
  18 Zone PVAV Main Htg Coil Controller,  !- Name
  {6e55a51e-eee6-4d8d-bf85-c51dcb4bd32c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {dbfdaa33-beeb-4b6e-a116-179adaf9fa19}, !- Handle
  18 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {6592e1c9-4e03-421f-acdb-799e671ea53f}, !- Inlet Port
  {b2c8f10c-3f7a-4df8-85ca-3a88b190064b}; !- Outlet Port

OS:Connection,
  {6592e1c9-4e03-421f-acdb-799e671ea53f}, !- Handle
  {6e55a51e-eee6-4d8d-bf85-c51dcb4bd32c}, !- Source Object
  8,                                      !- Outlet Port
  {dbfdaa33-beeb-4b6e-a116-179adaf9fa19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c8f10c-3f7a-4df8-85ca-3a88b190064b}, !- Handle
  {dbfdaa33-beeb-4b6e-a116-179adaf9fa19}, !- Source Object
  3,                                      !- Outlet Port
  {acbd11cd-d4cf-423b-8691-5cd01f38707c}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {abde0fe5-cf3c-4779-8827-8d99c7b3a0d1}, !- Handle
  18 Zone PVAV 2spd DX Clg Coil 589kBtu/hr 9.7SEER 643kBtu/hr 9.7SEER, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {82544adb-4f8c-4b16-a570-287cbdc255bb}, !- Air Inlet Node Name
  {00a3666e-6fb1-4964-89d2-664dc434d7c6}, !- Air Outlet Node Name
  {8a21e570-f871-4058-8f59-7c1dff3afb08}, !- Total Cooling Capacity Function of Temperature Curve Name
  {40c9990c-4354-4eb9-a1f3-79d09b420941}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a9630124-bd8d-44b8-87c6-dcff53a88606}, !- Energy Input Ratio Function of Temperature Curve Name
  {9e935afc-88e6-441b-a097-9fe858895d92}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6c74123a-4a32-47e4-83ac-4423cedd6525}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {8a21e570-f871-4058-8f59-7c1dff3afb08}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {a9630124-bd8d-44b8-87c6-dcff53a88606}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {74612bcc-52c9-4b20-90e0-cf9c78035853}, !- Handle
  18 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {00a3666e-6fb1-4964-89d2-664dc434d7c6}, !- Inlet Port
  {0b3f39f0-54d4-4c63-956e-a3bfcbd4904c}; !- Outlet Port

OS:Connection,
  {00a3666e-6fb1-4964-89d2-664dc434d7c6}, !- Handle
  {abde0fe5-cf3c-4779-8827-8d99c7b3a0d1}, !- Source Object
  9,                                      !- Outlet Port
  {74612bcc-52c9-4b20-90e0-cf9c78035853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b3f39f0-54d4-4c63-956e-a3bfcbd4904c}, !- Handle
  {74612bcc-52c9-4b20-90e0-cf9c78035853}, !- Source Object
  3,                                      !- Outlet Port
  {6e55a51e-eee6-4d8d-bf85-c51dcb4bd32c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f3209cb5-0094-4808-81b0-0830400f91a7}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {19c7e3e4-c8cd-4ab8-a929-263ae80017e5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {19c7e3e4-c8cd-4ab8-a929-263ae80017e5}, !- Handle
  18 Zone PVAV Ventilation Controller,    !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f9766133-9b80-406c-b034-86b292274806}, !- Handle
  18 Zone PVAV OA System,                 !- Name
  {f3209cb5-0094-4808-81b0-0830400f91a7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {67250598-76ce-45a2-bcff-27db0f7c5bcd}, !- Mixed Air Node Name
  {4ff9c841-ca8e-40f3-9d12-3a0abc4ca56a}, !- Outdoor Air Stream Node Name
  {084bec9f-6562-40fc-83ac-25fdf27d02c1}, !- Relief Air Stream Node Name
  {99271fc4-81bb-44b1-b901-c2149418fb07}; !- Return Air Stream Node Name

OS:Node,
  {c078b14d-222b-4684-9660-05bb3aebdc1d}, !- Handle
  18 Zone PVAV Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {4ff9c841-ca8e-40f3-9d12-3a0abc4ca56a}; !- Outlet Port

OS:Connection,
  {4ff9c841-ca8e-40f3-9d12-3a0abc4ca56a}, !- Handle
  {c078b14d-222b-4684-9660-05bb3aebdc1d}, !- Source Object
  3,                                      !- Outlet Port
  {f9766133-9b80-406c-b034-86b292274806}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4e901075-f472-47ea-9ee4-cfb3a056b713}, !- Handle
  18 Zone PVAV Relief Air Node,           !- Name
  {084bec9f-6562-40fc-83ac-25fdf27d02c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {084bec9f-6562-40fc-83ac-25fdf27d02c1}, !- Handle
  {f9766133-9b80-406c-b034-86b292274806}, !- Source Object
  7,                                      !- Outlet Port
  {4e901075-f472-47ea-9ee4-cfb3a056b713}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {282a8a08-a8ea-45a6-8616-4fa780f62769}, !- Handle
  18 Zone PVAV Mixed Air Node,            !- Name
  {67250598-76ce-45a2-bcff-27db0f7c5bcd}, !- Inlet Port
  {82544adb-4f8c-4b16-a570-287cbdc255bb}; !- Outlet Port

OS:Connection,
  {99271fc4-81bb-44b1-b901-c2149418fb07}, !- Handle
  {fe4950b7-58d9-44d9-9795-49cde2f86e93}, !- Source Object
  3,                                      !- Outlet Port
  {f9766133-9b80-406c-b034-86b292274806}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67250598-76ce-45a2-bcff-27db0f7c5bcd}, !- Handle
  {f9766133-9b80-406c-b034-86b292274806}, !- Source Object
  5,                                      !- Outlet Port
  {282a8a08-a8ea-45a6-8616-4fa780f62769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82544adb-4f8c-4b16-a570-287cbdc255bb}, !- Handle
  {282a8a08-a8ea-45a6-8616-4fa780f62769}, !- Source Object
  3,                                      !- Outlet Port
  {abde0fe5-cf3c-4779-8827-8d99c7b3a0d1}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0ace5351-43c6-49fc-8164-f27e0448ac03}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ad56f701-ea5b-48ca-8193-624fd0861cf5}, !- Control Zone or Zone List Name
  {db14c329-b684-46ee-9c75-4bc01fa04a94}, !- Cooling Control Zone or Zone List Name
  {795d5d4f-9211-40f8-9d14-0e22fdab3d8e}, !- Heating Control Zone or Zone List Name
  {26b8c8a6-43c6-4e81-8407-b5eb802c63ca}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ad56f701-ea5b-48ca-8193-624fd0861cf5}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {db14c329-b684-46ee-9c75-4bc01fa04a94}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {795d5d4f-9211-40f8-9d14-0e22fdab3d8e}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {26b8c8a6-43c6-4e81-8407-b5eb802c63ca}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {7f4b7c56-29d9-4eda-b46b-efb758421176}, !- Handle
  Zone RtL Kitchen A  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {368d6add-4218-4a06-a9a0-86e5dcddb9f4}, !- Handle
  Zone RtL Kitchen A  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {894d4c3a-619c-4062-9b33-9e205eeed335}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7f4b7c56-29d9-4eda-b46b-efb758421176}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {135cae75-45ed-4d3a-b0c2-25ed419a6438}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {801f5149-24d8-4281-b7cd-d58b3c2a3639}, !- Handle
  Zone RtL Kitchen A  - Story Ground Return Air Node, !- Name
  {370b22bd-527f-4802-9975-26ba7800a309}, !- Inlet Port
  {f3a87581-7756-4e79-a82f-9bccc962aad6}; !- Outlet Port

OS:Connection,
  {09f2292b-49de-4d7e-bb78-a3044aada302}, !- Handle
  {d05fff16-a986-4d04-8f42-e271e1f2aa30}, !- Source Object
  3,                                      !- Outlet Port
  {319fd5ca-76ce-4bcf-8239-9fe31738ab83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {370b22bd-527f-4802-9975-26ba7800a309}, !- Handle
  {3521790c-86a8-4df4-ac1a-7a21e91e4ac8}, !- Source Object
  2,                                      !- Outlet Port
  {801f5149-24d8-4281-b7cd-d58b3c2a3639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3a87581-7756-4e79-a82f-9bccc962aad6}, !- Handle
  {801f5149-24d8-4281-b7cd-d58b3c2a3639}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae737fb9-6418-493b-bf36-2c5962d36ff4}, !- Handle
  Zone RtL Kitchen A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {6c704228-1045-4a07-b445-7eb70173bb9c}, !- Inlet Port
  {894d4c3a-619c-4062-9b33-9e205eeed335}; !- Outlet Port

OS:Connection,
  {6c704228-1045-4a07-b445-7eb70173bb9c}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  3,                                      !- Outlet Port
  {ae737fb9-6418-493b-bf36-2c5962d36ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {894d4c3a-619c-4062-9b33-9e205eeed335}, !- Handle
  {ae737fb9-6418-493b-bf36-2c5962d36ff4}, !- Source Object
  3,                                      !- Outlet Port
  {368d6add-4218-4a06-a9a0-86e5dcddb9f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {135cae75-45ed-4d3a-b0c2-25ed419a6438}, !- Handle
  {368d6add-4218-4a06-a9a0-86e5dcddb9f4}, !- Source Object
  12,                                     !- Outlet Port
  {d05fff16-a986-4d04-8f42-e271e1f2aa30}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8e1f977f-f665-4ad7-8751-fcaf489c876a}, !- Handle
  Zone RtL Kitchen B  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f1615ebc-fcbc-489f-948b-050170b717b9}, !- Handle
  Zone RtL Kitchen B  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {665f7156-698b-413f-88ea-ddab0c0a04a4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8e1f977f-f665-4ad7-8751-fcaf489c876a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f6106117-cd39-47fd-b897-1e5950547ef4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {971deb49-37ac-4c8c-b4eb-ae776a48998d}, !- Handle
  Zone RtL Kitchen B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f6106117-cd39-47fd-b897-1e5950547ef4}, !- Inlet Port
  {b2cfe43f-7595-468c-8af6-e3afb799c033}; !- Outlet Port

OS:Node,
  {d5b07fa7-d377-4085-b9fd-e42623fcbb7c}, !- Handle
  Zone RtL Kitchen B  - Story Ground Return Air Node, !- Name
  {5c0b52e8-8c84-4e35-ab37-1df12d98181c}, !- Inlet Port
  {9e4c1e49-c4a0-4a56-bc5f-6353301842a7}; !- Outlet Port

OS:Connection,
  {b2cfe43f-7595-468c-8af6-e3afb799c033}, !- Handle
  {971deb49-37ac-4c8c-b4eb-ae776a48998d}, !- Source Object
  3,                                      !- Outlet Port
  {410e72fe-1baf-4610-a9f2-8aa585da16cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c0b52e8-8c84-4e35-ab37-1df12d98181c}, !- Handle
  {f246efda-b681-4281-909e-7107fe282dc1}, !- Source Object
  2,                                      !- Outlet Port
  {d5b07fa7-d377-4085-b9fd-e42623fcbb7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e4c1e49-c4a0-4a56-bc5f-6353301842a7}, !- Handle
  {d5b07fa7-d377-4085-b9fd-e42623fcbb7c}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {afe5784f-87a8-46a3-8c54-dce9ee18a03b}, !- Handle
  Zone RtL Kitchen B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7d0c3567-955c-43d4-8185-8a7e7d757d82}, !- Inlet Port
  {665f7156-698b-413f-88ea-ddab0c0a04a4}; !- Outlet Port

OS:Connection,
  {7d0c3567-955c-43d4-8185-8a7e7d757d82}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  4,                                      !- Outlet Port
  {afe5784f-87a8-46a3-8c54-dce9ee18a03b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {665f7156-698b-413f-88ea-ddab0c0a04a4}, !- Handle
  {afe5784f-87a8-46a3-8c54-dce9ee18a03b}, !- Source Object
  3,                                      !- Outlet Port
  {f1615ebc-fcbc-489f-948b-050170b717b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6106117-cd39-47fd-b897-1e5950547ef4}, !- Handle
  {f1615ebc-fcbc-489f-948b-050170b717b9}, !- Source Object
  12,                                     !- Outlet Port
  {971deb49-37ac-4c8c-b4eb-ae776a48998d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5c0cf0e6-a641-4a3d-80b2-3d26d7af46a7}, !- Handle
  Zone RtL Kitchen C  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f1590eb1-26e4-4565-b7bc-fb805b91edf2}, !- Handle
  Zone RtL Kitchen C  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {455009bc-2a8b-4247-b22d-8c3944447697}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5c0cf0e6-a641-4a3d-80b2-3d26d7af46a7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {06fac613-a227-4ded-b95d-a8d16d3e3ae3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fc81d682-45fc-4349-98e3-6c91005b8025}, !- Handle
  Zone RtL Kitchen C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {06fac613-a227-4ded-b95d-a8d16d3e3ae3}, !- Inlet Port
  {ce09e39b-f495-4976-89fd-aac789bba4b7}; !- Outlet Port

OS:Node,
  {5c415187-20b2-4be6-b298-5e8db428d9fc}, !- Handle
  Zone RtL Kitchen C  - Story Ground Return Air Node, !- Name
  {2dac60ed-ec7b-43bd-adf8-3b2f182e5777}, !- Inlet Port
  {dea17396-1b83-4a41-ae7f-12d34ddb248f}; !- Outlet Port

OS:Connection,
  {ce09e39b-f495-4976-89fd-aac789bba4b7}, !- Handle
  {fc81d682-45fc-4349-98e3-6c91005b8025}, !- Source Object
  3,                                      !- Outlet Port
  {6c6472e8-497d-40d9-ada7-a692146767f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dac60ed-ec7b-43bd-adf8-3b2f182e5777}, !- Handle
  {80609498-3237-4d64-9372-1f639e1609f3}, !- Source Object
  2,                                      !- Outlet Port
  {5c415187-20b2-4be6-b298-5e8db428d9fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea17396-1b83-4a41-ae7f-12d34ddb248f}, !- Handle
  {5c415187-20b2-4be6-b298-5e8db428d9fc}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8d6be4be-cf5a-4d4d-bd99-b521cc9c897b}, !- Handle
  Zone RtL Kitchen C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a1c31eaa-406f-4857-ad04-94881a24dac0}, !- Inlet Port
  {455009bc-2a8b-4247-b22d-8c3944447697}; !- Outlet Port

OS:Connection,
  {a1c31eaa-406f-4857-ad04-94881a24dac0}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  5,                                      !- Outlet Port
  {8d6be4be-cf5a-4d4d-bd99-b521cc9c897b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {455009bc-2a8b-4247-b22d-8c3944447697}, !- Handle
  {8d6be4be-cf5a-4d4d-bd99-b521cc9c897b}, !- Source Object
  3,                                      !- Outlet Port
  {f1590eb1-26e4-4565-b7bc-fb805b91edf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06fac613-a227-4ded-b95d-a8d16d3e3ae3}, !- Handle
  {f1590eb1-26e4-4565-b7bc-fb805b91edf2}, !- Source Object
  12,                                     !- Outlet Port
  {fc81d682-45fc-4349-98e3-6c91005b8025}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {55d756df-63df-49f8-90be-3ed95f00fdd5}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8888d8a8-0144-4edc-85f8-f81c802b05dc}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {89bcaa94-32aa-436a-b699-acac87262e9c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {55d756df-63df-49f8-90be-3ed95f00fdd5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d0067d97-d7b1-43e3-be75-89d0d3bc4545}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aa438b6c-5c66-4605-a67a-014d9e66fb3d}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d0067d97-d7b1-43e3-be75-89d0d3bc4545}, !- Inlet Port
  {8fa0c9f4-93f7-4da0-8895-33f0132f99d4}; !- Outlet Port

OS:Node,
  {123bf62b-019c-404e-a868-d536ff66f752}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground Return Air Node, !- Name
  {6bbc2a8f-044e-4a44-81e0-b8161be50932}, !- Inlet Port
  {9599eebd-4b66-4ff4-9c3c-a76f1641848d}; !- Outlet Port

OS:Connection,
  {8fa0c9f4-93f7-4da0-8895-33f0132f99d4}, !- Handle
  {aa438b6c-5c66-4605-a67a-014d9e66fb3d}, !- Source Object
  3,                                      !- Outlet Port
  {0a702fc6-daa2-4ce2-ac64-efa01957b161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bbc2a8f-044e-4a44-81e0-b8161be50932}, !- Handle
  {10515590-2bc8-4430-b61f-63851d67384d}, !- Source Object
  2,                                      !- Outlet Port
  {123bf62b-019c-404e-a868-d536ff66f752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9599eebd-4b66-4ff4-9c3c-a76f1641848d}, !- Handle
  {123bf62b-019c-404e-a868-d536ff66f752}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {580a5b0c-6c5d-4bd6-8e48-80ac2071eaa9}, !- Handle
  Zone RtL OfficeGeneral A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {8de29982-a0e1-4385-a2aa-c4ed217d72dd}, !- Inlet Port
  {89bcaa94-32aa-436a-b699-acac87262e9c}; !- Outlet Port

OS:Connection,
  {8de29982-a0e1-4385-a2aa-c4ed217d72dd}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  6,                                      !- Outlet Port
  {580a5b0c-6c5d-4bd6-8e48-80ac2071eaa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89bcaa94-32aa-436a-b699-acac87262e9c}, !- Handle
  {580a5b0c-6c5d-4bd6-8e48-80ac2071eaa9}, !- Source Object
  3,                                      !- Outlet Port
  {8888d8a8-0144-4edc-85f8-f81c802b05dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0067d97-d7b1-43e3-be75-89d0d3bc4545}, !- Handle
  {8888d8a8-0144-4edc-85f8-f81c802b05dc}, !- Source Object
  12,                                     !- Outlet Port
  {aa438b6c-5c66-4605-a67a-014d9e66fb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8776200e-eca0-4206-939b-702af715ba0c}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0087488f-d6f1-49a2-b0a7-5124016ff174}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {56743ef3-d413-4968-aa01-b05eaecdb92e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8776200e-eca0-4206-939b-702af715ba0c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c8948a42-caa2-4614-a1b4-cbf07a414292}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a43f2b02-6d7b-4ba3-a81b-f8115b61b5a0}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c8948a42-caa2-4614-a1b4-cbf07a414292}, !- Inlet Port
  {3b9b0802-23a7-4c34-ae5b-680e379339c3}; !- Outlet Port

OS:Node,
  {593fd3c1-f583-43ab-8240-4470140b18c7}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground Return Air Node, !- Name
  {d7116374-c566-4dd2-8053-56fd4370fb49}, !- Inlet Port
  {798a3b6b-9e69-4cc0-839f-e0c265339575}; !- Outlet Port

OS:Connection,
  {3b9b0802-23a7-4c34-ae5b-680e379339c3}, !- Handle
  {a43f2b02-6d7b-4ba3-a81b-f8115b61b5a0}, !- Source Object
  3,                                      !- Outlet Port
  {00b62a35-daf7-48f9-afbe-e0cd5992664d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7116374-c566-4dd2-8053-56fd4370fb49}, !- Handle
  {1e1b5dfd-9296-4d32-ac1f-5c74774b4804}, !- Source Object
  2,                                      !- Outlet Port
  {593fd3c1-f583-43ab-8240-4470140b18c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798a3b6b-9e69-4cc0-839f-e0c265339575}, !- Handle
  {593fd3c1-f583-43ab-8240-4470140b18c7}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {44abb1bc-81e8-4e6f-93cb-22a9ef1b6421}, !- Handle
  Zone RtL OfficeGeneral B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {6a3d0783-105b-43c0-babc-b706c612d501}, !- Inlet Port
  {56743ef3-d413-4968-aa01-b05eaecdb92e}; !- Outlet Port

OS:Connection,
  {6a3d0783-105b-43c0-babc-b706c612d501}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  7,                                      !- Outlet Port
  {44abb1bc-81e8-4e6f-93cb-22a9ef1b6421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56743ef3-d413-4968-aa01-b05eaecdb92e}, !- Handle
  {44abb1bc-81e8-4e6f-93cb-22a9ef1b6421}, !- Source Object
  3,                                      !- Outlet Port
  {0087488f-d6f1-49a2-b0a7-5124016ff174}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8948a42-caa2-4614-a1b4-cbf07a414292}, !- Handle
  {0087488f-d6f1-49a2-b0a7-5124016ff174}, !- Source Object
  12,                                     !- Outlet Port
  {a43f2b02-6d7b-4ba3-a81b-f8115b61b5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {75017374-a20a-4d3d-98c3-ce6af070691d}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {29e3adfd-9e45-473c-ba9d-940181c7cb8f}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {059bd745-24bd-4150-855c-957e4ba76688}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {75017374-a20a-4d3d-98c3-ce6af070691d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7528b95c-f0da-48c6-a980-b1e775f47e59}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f47ff678-38ed-446d-8867-2b387170e094}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7528b95c-f0da-48c6-a980-b1e775f47e59}, !- Inlet Port
  {a282e0a1-117a-4d4e-9279-bb8180118999}; !- Outlet Port

OS:Node,
  {df35d427-c8cd-4237-bfd1-012b0c8a9459}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground Return Air Node, !- Name
  {63ffaa0b-98fb-4583-b496-4e874be6ed57}, !- Inlet Port
  {c202dea3-cfd7-4988-be8c-caeeca625967}; !- Outlet Port

OS:Connection,
  {a282e0a1-117a-4d4e-9279-bb8180118999}, !- Handle
  {f47ff678-38ed-446d-8867-2b387170e094}, !- Source Object
  3,                                      !- Outlet Port
  {5654c3a9-43df-4d7f-b749-3bdc08b50d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ffaa0b-98fb-4583-b496-4e874be6ed57}, !- Handle
  {ab1af6ea-867f-4d82-85ad-b7597d9e5fcd}, !- Source Object
  2,                                      !- Outlet Port
  {df35d427-c8cd-4237-bfd1-012b0c8a9459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c202dea3-cfd7-4988-be8c-caeeca625967}, !- Handle
  {df35d427-c8cd-4237-bfd1-012b0c8a9459}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {132f887d-04e1-43b8-bf3d-46d56f2afff4}, !- Handle
  Zone RtL OfficeGeneral C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {3fa79078-c18d-473b-97a7-81f5c175d39d}, !- Inlet Port
  {059bd745-24bd-4150-855c-957e4ba76688}; !- Outlet Port

OS:Connection,
  {3fa79078-c18d-473b-97a7-81f5c175d39d}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  8,                                      !- Outlet Port
  {132f887d-04e1-43b8-bf3d-46d56f2afff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {059bd745-24bd-4150-855c-957e4ba76688}, !- Handle
  {132f887d-04e1-43b8-bf3d-46d56f2afff4}, !- Source Object
  3,                                      !- Outlet Port
  {29e3adfd-9e45-473c-ba9d-940181c7cb8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7528b95c-f0da-48c6-a980-b1e775f47e59}, !- Handle
  {29e3adfd-9e45-473c-ba9d-940181c7cb8f}, !- Source Object
  12,                                     !- Outlet Port
  {f47ff678-38ed-446d-8867-2b387170e094}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {246d6a8f-08a2-479d-a513-a7335bf70d42}, !- Handle
  Zone RtL RetailSales A  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a0b5e7b5-5e18-419f-97ff-e2ebd50a1501}, !- Handle
  Zone RtL RetailSales A  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {222046d9-9408-47b6-b069-1ae0d4051111}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {246d6a8f-08a2-479d-a513-a7335bf70d42}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {681c572d-b828-4859-b618-a52bd321f734}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c5b5faee-6ecd-4778-94cd-6ea7c64eddf4}, !- Handle
  Zone RtL RetailSales A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {681c572d-b828-4859-b618-a52bd321f734}, !- Inlet Port
  {a4c06ae4-f9c6-4322-b39e-c2c7ee617339}; !- Outlet Port

OS:Node,
  {29b5acc8-0b61-40e0-9078-46d1c6b5b479}, !- Handle
  Zone RtL RetailSales A  - Story Ground Return Air Node, !- Name
  {10c7c2f5-d8bc-4655-80d5-bb23fcc0d4b0}, !- Inlet Port
  {280000b3-cf4f-44d9-8a95-2a23382cb77d}; !- Outlet Port

OS:Connection,
  {a4c06ae4-f9c6-4322-b39e-c2c7ee617339}, !- Handle
  {c5b5faee-6ecd-4778-94cd-6ea7c64eddf4}, !- Source Object
  3,                                      !- Outlet Port
  {c3abf666-191a-479b-b16f-75b6eb1da019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c7c2f5-d8bc-4655-80d5-bb23fcc0d4b0}, !- Handle
  {e489e926-587b-4f4a-be7d-a6aeffcc8a07}, !- Source Object
  2,                                      !- Outlet Port
  {29b5acc8-0b61-40e0-9078-46d1c6b5b479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {280000b3-cf4f-44d9-8a95-2a23382cb77d}, !- Handle
  {29b5acc8-0b61-40e0-9078-46d1c6b5b479}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8a145b44-ca82-4a9a-bd58-3f52bf882ffe}, !- Handle
  Zone RtL RetailSales A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0856ebf8-e396-4116-8392-b67bccab6fb2}, !- Inlet Port
  {222046d9-9408-47b6-b069-1ae0d4051111}; !- Outlet Port

OS:Connection,
  {0856ebf8-e396-4116-8392-b67bccab6fb2}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  9,                                      !- Outlet Port
  {8a145b44-ca82-4a9a-bd58-3f52bf882ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {222046d9-9408-47b6-b069-1ae0d4051111}, !- Handle
  {8a145b44-ca82-4a9a-bd58-3f52bf882ffe}, !- Source Object
  3,                                      !- Outlet Port
  {a0b5e7b5-5e18-419f-97ff-e2ebd50a1501}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {681c572d-b828-4859-b618-a52bd321f734}, !- Handle
  {a0b5e7b5-5e18-419f-97ff-e2ebd50a1501}, !- Source Object
  12,                                     !- Outlet Port
  {c5b5faee-6ecd-4778-94cd-6ea7c64eddf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7a97d803-fdbf-4687-aa01-2bb29c954c7e}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2c7c01c9-82db-49f9-93f7-a8cd9e3d332c}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {4b0f2c28-9da7-47c6-a59e-a4ecde4db9bd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7a97d803-fdbf-4687-aa01-2bb29c954c7e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {638fa852-53ce-41a1-97cb-d2c9c2df56a1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6eb04405-a0e3-46b9-8991-3898e62ab67d}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {638fa852-53ce-41a1-97cb-d2c9c2df56a1}, !- Inlet Port
  {3814c0eb-cb32-4646-bc2b-1b7b6b00943e}; !- Outlet Port

OS:Node,
  {cabf9916-1eed-460a-b88f-2fdd6c926d56}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground Return Air Node, !- Name
  {b1d8671b-4a7a-4e53-878f-4de9338ea85f}, !- Inlet Port
  {7259d787-f0e4-4449-b518-011a77d90412}; !- Outlet Port

OS:Connection,
  {3814c0eb-cb32-4646-bc2b-1b7b6b00943e}, !- Handle
  {6eb04405-a0e3-46b9-8991-3898e62ab67d}, !- Source Object
  3,                                      !- Outlet Port
  {27644163-8608-4b95-b9e9-0d36d499b7a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d8671b-4a7a-4e53-878f-4de9338ea85f}, !- Handle
  {b3af6af6-63f4-43d6-8dcb-ddda4a98f072}, !- Source Object
  2,                                      !- Outlet Port
  {cabf9916-1eed-460a-b88f-2fdd6c926d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7259d787-f0e4-4449-b518-011a77d90412}, !- Handle
  {cabf9916-1eed-460a-b88f-2fdd6c926d56}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {0999e3a9-ddfa-45cc-832d-302ddecc3fa4}, !- Handle
  Zone RtL RetailSales A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f2038d44-1962-430c-b17f-76885bc0f672}, !- Inlet Port
  {4b0f2c28-9da7-47c6-a59e-a4ecde4db9bd}; !- Outlet Port

OS:Connection,
  {f2038d44-1962-430c-b17f-76885bc0f672}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  10,                                     !- Outlet Port
  {0999e3a9-ddfa-45cc-832d-302ddecc3fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0f2c28-9da7-47c6-a59e-a4ecde4db9bd}, !- Handle
  {0999e3a9-ddfa-45cc-832d-302ddecc3fa4}, !- Source Object
  3,                                      !- Outlet Port
  {2c7c01c9-82db-49f9-93f7-a8cd9e3d332c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {638fa852-53ce-41a1-97cb-d2c9c2df56a1}, !- Handle
  {2c7c01c9-82db-49f9-93f7-a8cd9e3d332c}, !- Source Object
  12,                                     !- Outlet Port
  {6eb04405-a0e3-46b9-8991-3898e62ab67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {736dbeac-b407-42dd-b30a-d41b5d98c5a1}, !- Handle
  Zone RtL RetailSales B  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2953f931-b897-4421-bb6c-c0ca28daf155}, !- Handle
  Zone RtL RetailSales B  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {5d0fd5e7-a5a5-45d3-b09b-2bf5c6366cce}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {736dbeac-b407-42dd-b30a-d41b5d98c5a1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62b4f031-4550-4fce-9236-a8629526137e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8509c3bc-066f-41a7-8d64-3f28f956fc5f}, !- Handle
  Zone RtL RetailSales B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {62b4f031-4550-4fce-9236-a8629526137e}, !- Inlet Port
  {461f6359-9922-46c8-ac7c-27dade9ea4fc}; !- Outlet Port

OS:Node,
  {2f9688d2-6f1d-46da-bde1-0f02bf3d0969}, !- Handle
  Zone RtL RetailSales B  - Story Ground Return Air Node, !- Name
  {5d093f35-58da-47b8-b8cf-e309d87f56d7}, !- Inlet Port
  {8fe196ca-2817-4301-bdbb-985d9ba92aae}; !- Outlet Port

OS:Connection,
  {461f6359-9922-46c8-ac7c-27dade9ea4fc}, !- Handle
  {8509c3bc-066f-41a7-8d64-3f28f956fc5f}, !- Source Object
  3,                                      !- Outlet Port
  {b378f954-f434-405b-acbc-7f77b5afcb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d093f35-58da-47b8-b8cf-e309d87f56d7}, !- Handle
  {c05c4409-fca4-4683-98df-1c4bf5c05ed1}, !- Source Object
  2,                                      !- Outlet Port
  {2f9688d2-6f1d-46da-bde1-0f02bf3d0969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe196ca-2817-4301-bdbb-985d9ba92aae}, !- Handle
  {2f9688d2-6f1d-46da-bde1-0f02bf3d0969}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {45c6c7b7-8bf1-4a16-80fd-56005aad25a7}, !- Handle
  Zone RtL RetailSales B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {6f608027-96d2-410d-9fe5-c998e6627a97}, !- Inlet Port
  {5d0fd5e7-a5a5-45d3-b09b-2bf5c6366cce}; !- Outlet Port

OS:Connection,
  {6f608027-96d2-410d-9fe5-c998e6627a97}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  11,                                     !- Outlet Port
  {45c6c7b7-8bf1-4a16-80fd-56005aad25a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d0fd5e7-a5a5-45d3-b09b-2bf5c6366cce}, !- Handle
  {45c6c7b7-8bf1-4a16-80fd-56005aad25a7}, !- Source Object
  3,                                      !- Outlet Port
  {2953f931-b897-4421-bb6c-c0ca28daf155}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62b4f031-4550-4fce-9236-a8629526137e}, !- Handle
  {2953f931-b897-4421-bb6c-c0ca28daf155}, !- Source Object
  12,                                     !- Outlet Port
  {8509c3bc-066f-41a7-8d64-3f28f956fc5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ca7c833f-7bf3-4b23-8ce8-7b2731f58968}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {95ae01dd-8a66-4a7c-ad5b-b637303d3365}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {544b6b08-81ed-47ef-8cb1-588fac0237ad}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ca7c833f-7bf3-4b23-8ce8-7b2731f58968}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c73124b3-2672-4bfc-8408-8fb1d92bf994}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {955d95bb-3a57-412c-9586-bcb69a775f71}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c73124b3-2672-4bfc-8408-8fb1d92bf994}, !- Inlet Port
  {7e670c29-47fb-4143-9344-3011ef9ecea4}; !- Outlet Port

OS:Node,
  {969aac13-fb89-4c9e-84b5-3a4618cbb89c}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground Return Air Node, !- Name
  {e3a6e3d9-3617-409c-b839-6607f69ac3fb}, !- Inlet Port
  {e582d346-4be5-4904-a7f0-e57791f89100}; !- Outlet Port

OS:Connection,
  {7e670c29-47fb-4143-9344-3011ef9ecea4}, !- Handle
  {955d95bb-3a57-412c-9586-bcb69a775f71}, !- Source Object
  3,                                      !- Outlet Port
  {030fd16b-f50a-4f7f-9e7e-63282921a75e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a6e3d9-3617-409c-b839-6607f69ac3fb}, !- Handle
  {a0aacbaf-baab-41fd-8ee3-54ba0ec0a609}, !- Source Object
  2,                                      !- Outlet Port
  {969aac13-fb89-4c9e-84b5-3a4618cbb89c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e582d346-4be5-4904-a7f0-e57791f89100}, !- Handle
  {969aac13-fb89-4c9e-84b5-3a4618cbb89c}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {77b04768-f9be-42aa-bd25-37add76a4156}, !- Handle
  Zone RtL RetailSales B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e160239c-0b61-4396-a932-c6086895e3d0}, !- Inlet Port
  {544b6b08-81ed-47ef-8cb1-588fac0237ad}; !- Outlet Port

OS:Connection,
  {e160239c-0b61-4396-a932-c6086895e3d0}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  12,                                     !- Outlet Port
  {77b04768-f9be-42aa-bd25-37add76a4156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {544b6b08-81ed-47ef-8cb1-588fac0237ad}, !- Handle
  {77b04768-f9be-42aa-bd25-37add76a4156}, !- Source Object
  3,                                      !- Outlet Port
  {95ae01dd-8a66-4a7c-ad5b-b637303d3365}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c73124b3-2672-4bfc-8408-8fb1d92bf994}, !- Handle
  {95ae01dd-8a66-4a7c-ad5b-b637303d3365}, !- Source Object
  12,                                     !- Outlet Port
  {955d95bb-3a57-412c-9586-bcb69a775f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2e66953d-a65a-4e74-8e9a-5d8548fb6dc8}, !- Handle
  Zone RtL RetailSales C  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ce268e8-a35a-4e91-a543-4fd9368d9b65}, !- Handle
  Zone RtL RetailSales C  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {8b23e410-0f1c-489d-af08-6e5be9d9026f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2e66953d-a65a-4e74-8e9a-5d8548fb6dc8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {51b3795f-aa36-4a88-98c1-0acd8c4c2465}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1351d48a-f69d-49b9-94c6-f32fbef5384f}, !- Handle
  Zone RtL RetailSales C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {51b3795f-aa36-4a88-98c1-0acd8c4c2465}, !- Inlet Port
  {c6be8a8c-699b-4932-91a7-97a1f3544d3f}; !- Outlet Port

OS:Node,
  {76d57391-f5a2-4e38-9ce3-62acb8e2b49f}, !- Handle
  Zone RtL RetailSales C  - Story Ground Return Air Node, !- Name
  {39c019b9-2c6c-4b39-a99b-53639a33f413}, !- Inlet Port
  {e449a4f9-fe07-4fa1-87b0-5e4cca9a50fc}; !- Outlet Port

OS:Connection,
  {c6be8a8c-699b-4932-91a7-97a1f3544d3f}, !- Handle
  {1351d48a-f69d-49b9-94c6-f32fbef5384f}, !- Source Object
  3,                                      !- Outlet Port
  {b2f78dec-e552-48e2-a36b-0976abf5d4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c019b9-2c6c-4b39-a99b-53639a33f413}, !- Handle
  {0d51f1eb-0f13-4008-9aac-0de7e3d9fb34}, !- Source Object
  2,                                      !- Outlet Port
  {76d57391-f5a2-4e38-9ce3-62acb8e2b49f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e449a4f9-fe07-4fa1-87b0-5e4cca9a50fc}, !- Handle
  {76d57391-f5a2-4e38-9ce3-62acb8e2b49f}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {0c8718d7-41b9-4839-a04c-f331a0b1209c}, !- Handle
  Zone RtL RetailSales C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e5d0d0e5-bc8e-40c4-9a20-f38dd033015a}, !- Inlet Port
  {8b23e410-0f1c-489d-af08-6e5be9d9026f}; !- Outlet Port

OS:Connection,
  {e5d0d0e5-bc8e-40c4-9a20-f38dd033015a}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  13,                                     !- Outlet Port
  {0c8718d7-41b9-4839-a04c-f331a0b1209c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b23e410-0f1c-489d-af08-6e5be9d9026f}, !- Handle
  {0c8718d7-41b9-4839-a04c-f331a0b1209c}, !- Source Object
  3,                                      !- Outlet Port
  {0ce268e8-a35a-4e91-a543-4fd9368d9b65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51b3795f-aa36-4a88-98c1-0acd8c4c2465}, !- Handle
  {0ce268e8-a35a-4e91-a543-4fd9368d9b65}, !- Source Object
  12,                                     !- Outlet Port
  {1351d48a-f69d-49b9-94c6-f32fbef5384f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {30cf179d-f43a-4c9a-ba17-31e2a7fa4ae5}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5057f7b6-de00-4c5a-9af7-8447bdd49313}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {5af1f267-5328-417e-8b42-f0e25a9ecefd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {30cf179d-f43a-4c9a-ba17-31e2a7fa4ae5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3f513bd3-ea36-4918-aaa7-7f2b80d463f8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9a5e0137-cabd-4fb6-b8ee-a538831cffbd}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {3f513bd3-ea36-4918-aaa7-7f2b80d463f8}, !- Inlet Port
  {95d1562f-fc88-4fba-b273-ff1dbfd28bdb}; !- Outlet Port

OS:Node,
  {78a8ff4b-747e-40be-86d6-df54cc2f93a3}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground Return Air Node, !- Name
  {9818ba05-9546-4bd9-89a6-f8a21bf615bf}, !- Inlet Port
  {8f10cefd-51bb-44b0-bae4-7eb67017248f}; !- Outlet Port

OS:Connection,
  {95d1562f-fc88-4fba-b273-ff1dbfd28bdb}, !- Handle
  {9a5e0137-cabd-4fb6-b8ee-a538831cffbd}, !- Source Object
  3,                                      !- Outlet Port
  {5d2dee73-cbe3-41c3-a97c-8026f4d6a6de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9818ba05-9546-4bd9-89a6-f8a21bf615bf}, !- Handle
  {866a6ed6-f2a3-4fad-a1af-6c9a44ae1b2b}, !- Source Object
  2,                                      !- Outlet Port
  {78a8ff4b-747e-40be-86d6-df54cc2f93a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f10cefd-51bb-44b0-bae4-7eb67017248f}, !- Handle
  {78a8ff4b-747e-40be-86d6-df54cc2f93a3}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {993c50eb-1ab7-4a29-b5dc-27c236272b7a}, !- Handle
  Zone RtL RetailSales C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a5a198ec-5b7b-42ca-92bc-442b954a4408}, !- Inlet Port
  {5af1f267-5328-417e-8b42-f0e25a9ecefd}; !- Outlet Port

OS:Connection,
  {a5a198ec-5b7b-42ca-92bc-442b954a4408}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  14,                                     !- Outlet Port
  {993c50eb-1ab7-4a29-b5dc-27c236272b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af1f267-5328-417e-8b42-f0e25a9ecefd}, !- Handle
  {993c50eb-1ab7-4a29-b5dc-27c236272b7a}, !- Source Object
  3,                                      !- Outlet Port
  {5057f7b6-de00-4c5a-9af7-8447bdd49313}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f513bd3-ea36-4918-aaa7-7f2b80d463f8}, !- Handle
  {5057f7b6-de00-4c5a-9af7-8447bdd49313}, !- Source Object
  12,                                     !- Outlet Port
  {9a5e0137-cabd-4fb6-b8ee-a538831cffbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {49258db1-d07e-4475-b0c4-8fb63af325b1}, !- Handle
  Zone RtL StockRoom A  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dccdd38e-78c9-4425-a760-d98590667c84}, !- Handle
  Zone RtL StockRoom A  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {15e3094f-58e1-4243-9ee0-98fb7866d4f3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {49258db1-d07e-4475-b0c4-8fb63af325b1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2ea5a879-bbf9-424b-ab39-5f3157e9a84e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bde92272-9fd3-4b36-96d3-b8f03791f042}, !- Handle
  Zone RtL StockRoom A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2ea5a879-bbf9-424b-ab39-5f3157e9a84e}, !- Inlet Port
  {30d8f923-4ae8-44fe-bf62-d230dff342c8}; !- Outlet Port

OS:Node,
  {1e5a9cc9-1222-4c95-bc99-6acb2c371deb}, !- Handle
  Zone RtL StockRoom A  - Story Ground Return Air Node, !- Name
  {6698e5b3-5e46-4ee6-bddc-3f86a585a768}, !- Inlet Port
  {7bdb5995-714a-4a2e-b87f-e2ecd883a8c9}; !- Outlet Port

OS:Connection,
  {30d8f923-4ae8-44fe-bf62-d230dff342c8}, !- Handle
  {bde92272-9fd3-4b36-96d3-b8f03791f042}, !- Source Object
  3,                                      !- Outlet Port
  {cee047ee-60dd-491e-9a9a-dbafc898c23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6698e5b3-5e46-4ee6-bddc-3f86a585a768}, !- Handle
  {08eb9167-bdbf-48ed-a35e-39ccfc003127}, !- Source Object
  2,                                      !- Outlet Port
  {1e5a9cc9-1222-4c95-bc99-6acb2c371deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bdb5995-714a-4a2e-b87f-e2ecd883a8c9}, !- Handle
  {1e5a9cc9-1222-4c95-bc99-6acb2c371deb}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {100aa830-4434-4e99-9ba1-fabac28b9bd6}, !- Handle
  Zone RtL StockRoom A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {fce898a3-0838-4a0d-b5c3-2bb413215ba5}, !- Inlet Port
  {15e3094f-58e1-4243-9ee0-98fb7866d4f3}; !- Outlet Port

OS:Connection,
  {fce898a3-0838-4a0d-b5c3-2bb413215ba5}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  15,                                     !- Outlet Port
  {100aa830-4434-4e99-9ba1-fabac28b9bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e3094f-58e1-4243-9ee0-98fb7866d4f3}, !- Handle
  {100aa830-4434-4e99-9ba1-fabac28b9bd6}, !- Source Object
  3,                                      !- Outlet Port
  {dccdd38e-78c9-4425-a760-d98590667c84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ea5a879-bbf9-424b-ab39-5f3157e9a84e}, !- Handle
  {dccdd38e-78c9-4425-a760-d98590667c84}, !- Source Object
  12,                                     !- Outlet Port
  {bde92272-9fd3-4b36-96d3-b8f03791f042}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {55dcd190-42a1-402b-baf2-72cbd4e2fca0}, !- Handle
  Zone RtL StockRoom B  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2e18561a-63b4-43f0-9dd0-c079fb21927f}, !- Handle
  Zone RtL StockRoom B  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {bed402b8-a9eb-4a30-b64a-a18956df50a5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {55dcd190-42a1-402b-baf2-72cbd4e2fca0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fb2fd00c-101d-4bc9-9fa2-832403870e60}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ce4f5876-7826-4b93-ba69-27cd0e724d21}, !- Handle
  Zone RtL StockRoom B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {fb2fd00c-101d-4bc9-9fa2-832403870e60}, !- Inlet Port
  {27bd93ec-1b4d-4fe4-900b-84ea74d66200}; !- Outlet Port

OS:Node,
  {ded059a7-dacc-4d99-88f9-2a6daa5792a3}, !- Handle
  Zone RtL StockRoom B  - Story Ground Return Air Node, !- Name
  {67b26129-c023-4a4b-afd8-233544f73942}, !- Inlet Port
  {36f0a107-a606-456b-b3c6-29279e50be64}; !- Outlet Port

OS:Connection,
  {27bd93ec-1b4d-4fe4-900b-84ea74d66200}, !- Handle
  {ce4f5876-7826-4b93-ba69-27cd0e724d21}, !- Source Object
  3,                                      !- Outlet Port
  {1081477f-34b5-4b49-98b8-39a064490e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b26129-c023-4a4b-afd8-233544f73942}, !- Handle
  {a57d1127-6d5c-4a6f-bdbb-9e1298e25fd6}, !- Source Object
  2,                                      !- Outlet Port
  {ded059a7-dacc-4d99-88f9-2a6daa5792a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f0a107-a606-456b-b3c6-29279e50be64}, !- Handle
  {ded059a7-dacc-4d99-88f9-2a6daa5792a3}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {d0f22962-cf17-45e8-b76b-f314ef89e33c}, !- Handle
  Zone RtL StockRoom B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {fdf6e779-33b1-4c1a-b2c1-5a58dcb559ff}, !- Inlet Port
  {bed402b8-a9eb-4a30-b64a-a18956df50a5}; !- Outlet Port

OS:Connection,
  {fdf6e779-33b1-4c1a-b2c1-5a58dcb559ff}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  16,                                     !- Outlet Port
  {d0f22962-cf17-45e8-b76b-f314ef89e33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bed402b8-a9eb-4a30-b64a-a18956df50a5}, !- Handle
  {d0f22962-cf17-45e8-b76b-f314ef89e33c}, !- Source Object
  3,                                      !- Outlet Port
  {2e18561a-63b4-43f0-9dd0-c079fb21927f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb2fd00c-101d-4bc9-9fa2-832403870e60}, !- Handle
  {2e18561a-63b4-43f0-9dd0-c079fb21927f}, !- Source Object
  12,                                     !- Outlet Port
  {ce4f5876-7826-4b93-ba69-27cd0e724d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e9c7d3ca-750d-47e6-bf51-8e798f2d1407}, !- Handle
  Zone RtL StockRoom C  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c617df9c-6831-4286-8c6e-46f9b9740e0c}, !- Handle
  Zone RtL StockRoom C  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {1c7aed5f-264f-4e3a-9154-b967c9497f40}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e9c7d3ca-750d-47e6-bf51-8e798f2d1407}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c3cf64a8-ba55-4b60-b3f5-70ebd089a91f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c0baae7f-a59a-4b9d-a26b-49650ca452ba}, !- Handle
  Zone RtL StockRoom C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c3cf64a8-ba55-4b60-b3f5-70ebd089a91f}, !- Inlet Port
  {829a6d9d-7ef1-401f-9702-f9476ab78ea8}; !- Outlet Port

OS:Node,
  {5cb5fa7b-70f6-42f8-8a98-7f401749178f}, !- Handle
  Zone RtL StockRoom C  - Story Ground Return Air Node, !- Name
  {aca6f324-3366-4ff4-8c3e-a23f9cf0ffaf}, !- Inlet Port
  {f51ef702-2544-4060-946a-9cfde3e403fa}; !- Outlet Port

OS:Connection,
  {829a6d9d-7ef1-401f-9702-f9476ab78ea8}, !- Handle
  {c0baae7f-a59a-4b9d-a26b-49650ca452ba}, !- Source Object
  3,                                      !- Outlet Port
  {2e02865f-4bc6-4764-93f7-de8d5203c025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aca6f324-3366-4ff4-8c3e-a23f9cf0ffaf}, !- Handle
  {307a2d7b-589e-441a-ac5f-39ed12242648}, !- Source Object
  2,                                      !- Outlet Port
  {5cb5fa7b-70f6-42f8-8a98-7f401749178f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51ef702-2544-4060-946a-9cfde3e403fa}, !- Handle
  {5cb5fa7b-70f6-42f8-8a98-7f401749178f}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {e7d7f19f-d2ab-442a-accb-bcff427f2efa}, !- Handle
  Zone RtL StockRoom C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {41899e47-3577-4e35-a40f-4fc0b834bc1c}, !- Inlet Port
  {1c7aed5f-264f-4e3a-9154-b967c9497f40}; !- Outlet Port

OS:Connection,
  {41899e47-3577-4e35-a40f-4fc0b834bc1c}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  17,                                     !- Outlet Port
  {e7d7f19f-d2ab-442a-accb-bcff427f2efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c7aed5f-264f-4e3a-9154-b967c9497f40}, !- Handle
  {e7d7f19f-d2ab-442a-accb-bcff427f2efa}, !- Source Object
  3,                                      !- Outlet Port
  {c617df9c-6831-4286-8c6e-46f9b9740e0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3cf64a8-ba55-4b60-b3f5-70ebd089a91f}, !- Handle
  {c617df9c-6831-4286-8c6e-46f9b9740e0c}, !- Source Object
  12,                                     !- Outlet Port
  {c0baae7f-a59a-4b9d-a26b-49650ca452ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3441fa07-b57b-40d5-a933-e4baf63c8d20}, !- Handle
  Zone RtL Work A  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c77768ad-7732-4a59-9349-2feea7276429}, !- Handle
  Zone RtL Work A  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {1f7887f6-ee94-4f34-b570-cb8dfde2ebf9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3441fa07-b57b-40d5-a933-e4baf63c8d20}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fd8bc8d2-fbcf-4137-afb8-a799af205646}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4fca3f67-a4ab-4203-8913-e4b32503924e}, !- Handle
  Zone RtL Work A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {fd8bc8d2-fbcf-4137-afb8-a799af205646}, !- Inlet Port
  {d108d03d-b430-4669-82ec-ecff9d6317a5}; !- Outlet Port

OS:Node,
  {0a87859a-9903-4335-90c9-bdea9571aeff}, !- Handle
  Zone RtL Work A  - Story Ground Return Air Node, !- Name
  {c963b015-3254-46e5-b658-bd891e753118}, !- Inlet Port
  {ddbddbef-8efc-4714-b781-d280460722ad}; !- Outlet Port

OS:Connection,
  {d108d03d-b430-4669-82ec-ecff9d6317a5}, !- Handle
  {4fca3f67-a4ab-4203-8913-e4b32503924e}, !- Source Object
  3,                                      !- Outlet Port
  {5bba71a7-088f-4a0e-83a8-7f7808047df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c963b015-3254-46e5-b658-bd891e753118}, !- Handle
  {9107ab57-97db-44c9-80fc-4bce35d300d2}, !- Source Object
  2,                                      !- Outlet Port
  {0a87859a-9903-4335-90c9-bdea9571aeff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbddbef-8efc-4714-b781-d280460722ad}, !- Handle
  {0a87859a-9903-4335-90c9-bdea9571aeff}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {92a74a4b-cc7c-4298-b5c7-d6a4a2d35448}, !- Handle
  Zone RtL Work A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d428adb7-1dc3-460d-ad14-e778401506da}, !- Inlet Port
  {1f7887f6-ee94-4f34-b570-cb8dfde2ebf9}; !- Outlet Port

OS:Connection,
  {d428adb7-1dc3-460d-ad14-e778401506da}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  18,                                     !- Outlet Port
  {92a74a4b-cc7c-4298-b5c7-d6a4a2d35448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f7887f6-ee94-4f34-b570-cb8dfde2ebf9}, !- Handle
  {92a74a4b-cc7c-4298-b5c7-d6a4a2d35448}, !- Source Object
  3,                                      !- Outlet Port
  {c77768ad-7732-4a59-9349-2feea7276429}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd8bc8d2-fbcf-4137-afb8-a799af205646}, !- Handle
  {c77768ad-7732-4a59-9349-2feea7276429}, !- Source Object
  12,                                     !- Outlet Port
  {4fca3f67-a4ab-4203-8913-e4b32503924e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1bcc9d04-81c5-427c-8a02-d78801d3736a}, !- Handle
  Zone RtL Work B  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5cc1f66d-3b2e-4074-aea4-c6f88e10d174}, !- Handle
  Zone RtL Work B  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {e5ba62be-950b-4f6f-807e-708abbd8082a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1bcc9d04-81c5-427c-8a02-d78801d3736a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {986e0032-9293-4a0c-9934-0d3937d778b8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6c1d6748-e91d-47f4-a09d-d045ff845b60}, !- Handle
  Zone RtL Work B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {986e0032-9293-4a0c-9934-0d3937d778b8}, !- Inlet Port
  {c0cf7c2e-59d8-48dc-b3b6-3c710bf475cb}; !- Outlet Port

OS:Node,
  {b722ed12-991e-43ab-87ab-1cf74c38801e}, !- Handle
  Zone RtL Work B  - Story Ground Return Air Node, !- Name
  {1ac5ba07-1d1b-4904-9db4-f8427212c03b}, !- Inlet Port
  {d0e670f4-c777-47aa-9862-6d76b3bd1564}; !- Outlet Port

OS:Connection,
  {c0cf7c2e-59d8-48dc-b3b6-3c710bf475cb}, !- Handle
  {6c1d6748-e91d-47f4-a09d-d045ff845b60}, !- Source Object
  3,                                      !- Outlet Port
  {0bb678cf-ca1a-4229-991d-858ebd02d736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac5ba07-1d1b-4904-9db4-f8427212c03b}, !- Handle
  {8ac25fa1-a3a3-4af9-9233-e242b7d01e9b}, !- Source Object
  2,                                      !- Outlet Port
  {b722ed12-991e-43ab-87ab-1cf74c38801e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0e670f4-c777-47aa-9862-6d76b3bd1564}, !- Handle
  {b722ed12-991e-43ab-87ab-1cf74c38801e}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {584dbd24-7667-4907-9b8c-6a8f7a33bde6}, !- Handle
  Zone RtL Work B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f17d1499-a4e9-4e89-b6c0-66d88b9b2e39}, !- Inlet Port
  {e5ba62be-950b-4f6f-807e-708abbd8082a}; !- Outlet Port

OS:Connection,
  {f17d1499-a4e9-4e89-b6c0-66d88b9b2e39}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  19,                                     !- Outlet Port
  {584dbd24-7667-4907-9b8c-6a8f7a33bde6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5ba62be-950b-4f6f-807e-708abbd8082a}, !- Handle
  {584dbd24-7667-4907-9b8c-6a8f7a33bde6}, !- Source Object
  3,                                      !- Outlet Port
  {5cc1f66d-3b2e-4074-aea4-c6f88e10d174}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {986e0032-9293-4a0c-9934-0d3937d778b8}, !- Handle
  {5cc1f66d-3b2e-4074-aea4-c6f88e10d174}, !- Source Object
  12,                                     !- Outlet Port
  {6c1d6748-e91d-47f4-a09d-d045ff845b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f39c4a24-bd5b-4481-8bae-26d482c892ee}, !- Handle
  Zone RtL Work C  - Story Ground Electric Reheat Coil, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0107eef9-feac-46de-a7c6-a84510f0dce3}, !- Handle
  Zone RtL Work C  - Story Ground VAV Terminal, !- Name
  {27b468a8-434a-4a88-8f16-27bacd1d87dd}, !- Availability Schedule Name
  {d32aa8c4-8c00-4489-991c-a094c7214a4c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f39c4a24-bd5b-4481-8bae-26d482c892ee}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a2e770c3-622b-4770-ad5e-b8ffbec98d8c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cd59aa1a-8d82-4095-ba45-1004b54f3b22}, !- Handle
  Zone RtL Work C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a2e770c3-622b-4770-ad5e-b8ffbec98d8c}, !- Inlet Port
  {0aebff21-03c4-4caa-ad33-4fdbea177aa4}; !- Outlet Port

OS:Node,
  {9b168a38-44cb-4884-b52d-274e7d67f669}, !- Handle
  Zone RtL Work C  - Story Ground Return Air Node, !- Name
  {28be935d-0022-4183-8d97-3ff1e566df74}, !- Inlet Port
  {030bde98-2e48-412c-b9d9-5f733303c471}; !- Outlet Port

OS:Connection,
  {0aebff21-03c4-4caa-ad33-4fdbea177aa4}, !- Handle
  {cd59aa1a-8d82-4095-ba45-1004b54f3b22}, !- Source Object
  3,                                      !- Outlet Port
  {b58718ef-c047-4111-a228-30beefdf7b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28be935d-0022-4183-8d97-3ff1e566df74}, !- Handle
  {1918bf07-3bc3-4b6f-afcd-d0c62071c753}, !- Source Object
  2,                                      !- Outlet Port
  {9b168a38-44cb-4884-b52d-274e7d67f669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030bde98-2e48-412c-b9d9-5f733303c471}, !- Handle
  {9b168a38-44cb-4884-b52d-274e7d67f669}, !- Source Object
  3,                                      !- Outlet Port
  {bfb146a3-35a2-47da-89e0-4096c3c125aa}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {f6e04eea-b935-4bdb-a567-7d1cd0a38ddf}, !- Handle
  Zone RtL Work C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {6a6e3bb8-5255-49d8-ac5d-bab95ffafbb8}, !- Inlet Port
  {d32aa8c4-8c00-4489-991c-a094c7214a4c}; !- Outlet Port

OS:Connection,
  {6a6e3bb8-5255-49d8-ac5d-bab95ffafbb8}, !- Handle
  {c8ed922b-9987-4fd0-960b-9157f80a6431}, !- Source Object
  20,                                     !- Outlet Port
  {f6e04eea-b935-4bdb-a567-7d1cd0a38ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d32aa8c4-8c00-4489-991c-a094c7214a4c}, !- Handle
  {f6e04eea-b935-4bdb-a567-7d1cd0a38ddf}, !- Source Object
  3,                                      !- Outlet Port
  {0107eef9-feac-46de-a7c6-a84510f0dce3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2e770c3-622b-4770-ad5e-b8ffbec98d8c}, !- Handle
  {0107eef9-feac-46de-a7c6-a84510f0dce3}, !- Source Object
  12,                                     !- Outlet Port
  {cd59aa1a-8d82-4095-ba45-1004b54f3b22}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {151b4d3f-46f3-4411-9a09-e5782ccf0761}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {80ecbf2e-4903-4b2e-8d4a-9d664b127dbe}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {8748ae28-a67c-4155-a4aa-359f70e6e5a0}, !- Schedule Type Limits Name
  {31108140-e1b4-4e5f-9f7f-3b75d2e79bf5}, !- Default Day Schedule Name
  {6902895b-f611-4a5a-a1f8-966e6a18489a}, !- Summer Design Day Schedule Name
  {35f261df-70da-49a9-8ec6-401b05afc91e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31108140-e1b4-4e5f-9f7f-3b75d2e79bf5}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {8748ae28-a67c-4155-a4aa-359f70e6e5a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8244bfac-d9ba-40a9-bdd2-0cee4b24e5fd}, !- Handle
  {80ecbf2e-4903-4b2e-8d4a-9d664b127dbe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  330.88543645635355,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-09-15 18:17:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-09-15 18:17:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {35f261df-70da-49a9-8ec6-401b05afc91e}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {8748ae28-a67c-4155-a4aa-359f70e6e5a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6902895b-f611-4a5a-a1f8-966e6a18489a}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {8748ae28-a67c-4155-a4aa-359f70e6e5a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {ccaecdc9-320b-431e-8529-be1d8c6460ce}, !- Handle
  Building Default Schedule Set,          !- Name
  {80ecbf2e-4903-4b2e-8d4a-9d664b127dbe}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {ff073dd6-21e6-47af-859a-171c5e1f66ab}, !- Handle
  {78d2ca88-7ea1-4da5-914d-ce2c02f06cda}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {bf9ed5ca-f08c-4be3-8323-05f99dc2e808}, !- Handle
  {a5104e06-0a73-4dc0-a938-e5931c1e742e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.15 | hoo_start - 2.5 ~ 0.21 | hoo_start - 1.5 ~ 0.31 | hoo_start - 0.5 ~ 0.43 | hoo_start + 0.5 ~ 0.53 | hoo_start + 1.5 ~ 0.6 | mid + 0.5 ~ 0.6 | mid + 1.5 ~ 0.55 | mid + 2.5 ~ 0.5 | hoo_end - 2.5 ~ 0.39 | hoo_end - 1.5 ~ 0.37 | hoo_end - 0.5 ~ 0.21 | hoo_end + 0.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {df0d7492-c9c0-464c-8314-9cd6710726e4}, !- Handle
  {24bc2a5a-15be-40c0-aad3-45187fd122ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.15 | hoo_start - 2.5 ~ 0.25 | hoo_start - 1.5 ~ 0.38 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.69 | hoo_start + 1.5 ~ 0.75 | hoo_start + 2.5 ~ 0.8 | mid + 2.5 ~ 0.8 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f6780259-9f94-4ab2-8a8e-6f0fe00cc1f7}, !- Handle
  {8d2e01e0-7231-408b-897e-d5f2bd6f90d1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {40591e37-f550-40b6-9ad9-117ca58a1857}, !- Handle
  {d9600333-070d-44a1-adb5-82ac06ff681a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {14bb2f22-051a-4c24-99e7-c8a13657d94e}, !- Handle
  {e31772c8-b190-4c31-bdef-26b5d57b8b9e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {37cf3bc2-d975-49a2-a09b-a0f4929653c6}, !- Handle
  {8b5a69f0-5cc3-468a-8df8-31bd462c524c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.3 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.0 ~ 0.5 | mid - 2.0 ~ 0.6 | mid ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.8 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7bf665b4-624b-4eb9-9ea7-ec94cc34145b}, !- Handle
  {2a842df2-e664-495c-a504-dc0c201c0a8c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {89c2b4fc-caae-4f7e-aa4f-04ecaae515b2}, !- Handle
  {26dbd07e-b7b9-46a8-a142-bd110066b94e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {11271239-61e7-4513-a62e-abb75f4a4cf6}, !- Handle
  {23dfbed5-3756-4394-a617-0251c8bab881}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.5;                                    !- Feature Value 3

OS:AdditionalProperties,
  {29907b31-2369-4471-9d10-30d1698b10b2}, !- Handle
  {f8e77d9e-e27d-4b01-b578-23a44cac8ba7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {35377dbb-d397-4207-b76b-126c3ff33c93}, !- Handle
  {2caab1b0-4114-4fe4-b5bc-38538f772896}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {20d36979-71b6-4332-8bb5-a4805bc80f7f}, !- Handle
  {b690f64b-9517-4312-963d-26ef7214ec23}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {74728be8-a9f9-49c9-9648-dd2d450ef99f}, !- Handle
  {2a3c5dee-688a-4190-bdc1-4632a3128f98}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {e3315c53-bc6b-4db9-b41f-b17d15552a2e}, !- Handle
  {ff0e6e7e-1cbc-4145-9912-fe48679e9711}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | mid + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {250b177f-0a31-453f-9dc5-c686facba356}, !- Handle
  {f506b710-b61a-4d54-a62b-0703fb07a8f7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  220,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  220;                                    !- Feature Value 3

OS:AdditionalProperties,
  {38c14a94-d473-4b73-aa21-5f3b711d94f3}, !- Handle
  {55755367-5154-46c5-b0d5-59d30091e75a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c3363a34-d918-4f84-a103-ab7358ea6438}, !- Handle
  {db876242-a5b4-4023-8312-8d1f7c601300}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {43f4cb4c-a55b-49e2-ae63-03f4ab9a3124}, !- Handle
  {a2d76fb7-2946-402d-91da-54d9f5673c50}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.2618 | hoo_start + 0.5 ~ 0.45 | mid + 2.5 ~ 0.45 | hoo_end - 2.5 ~ 0.0735 | hoo_end - 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6cbc8e52-c562-4401-91d2-76d226212cc1}, !- Handle
  {cf634bc8-261f-4974-9360-27a6ae992fd0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.0921 | hoo_start - 0.5 ~ 0.85 | mid + 1.0 ~ 0.85 | hoo_end - 1.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3191d6dc-5fd7-402e-a41c-e3c3fc83e26b}, !- Handle
  {bcde7d2d-52fa-43e2-859b-809a53b8abf0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {7d0c265d-29d8-401c-ab09-40f1bea0d81d}, !- Handle
  {1ede363d-05e8-4500-b5bb-2702d611baea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {00135c19-2886-4be5-a20b-a2079d9774ff}, !- Handle
  {1d54e61f-8296-449f-b8ed-0f7958b591d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.75 | mid + 1.0 ~ 0.75 | hoo_end - 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b6e235c7-2a87-4cb4-87b6-8dfee7d218c2}, !- Handle
  {a84541ad-7983-4f39-88cb-4e0c23b99db2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.7 | hoo_start + 0.5 ~ 0.95 | mid + 1.0 ~ 0.95 | hoo_end - 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ea107039-c3e3-4f3c-8699-7f45c15c8576}, !- Handle
  {b416e104-f103-4c4f-a08e-474b4ea74171}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.75;                                   !- Feature Value 3

OS:AdditionalProperties,
  {332ba1a7-8528-4edc-b5ab-61c9284f881f}, !- Handle
  {46417f98-455a-4958-ba34-ebb588ef193c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.0 ~ 0.15 | hoo_start + 3.0 ~ 0.05 | mid - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6c55c4fc-0b3e-4c3a-a829-c794a99becc5}, !- Handle
  {4838941e-6104-4b52-b6e0-4d228ddbe283}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.5 | mid + 1.5 ~ 0.5 | mid + 2.5 ~ 0.3 | hoo_end - 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {741c6eba-c722-42f5-bbd5-d62376a78005}, !- Handle
  {c74ac4ec-dd38-4f20-8215-4f51218d910f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.75 | mid + 1.5 ~ 0.75 | mid + 2.5 ~ 0.5 | hoo_end - 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {be77aeb3-36ec-499d-bcce-1510e46c5ac1}, !- Handle
  {496c9c41-41aa-4519-b15b-980be130f7ac}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {059a7eb7-df86-4d14-8293-fa738e4ea93f}, !- Handle
  {0bbe361e-6beb-4f91-84db-3135786b6270}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start + 1.0 ~ 0.575 | hoo_end + 0.5 ~ 0.575 | hoo_end + 1.5 ~ 0.1605 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c9eb999d-ec79-4d90-9b12-e23339de99b5}, !- Handle
  {16c0e535-5e02-4932-8ca6-62fb71d61225}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start + 1.0 ~ 0.65 | hoo_end + 0.5 ~ 0.65 | hoo_end + 1.5 ~ 0.1763 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9f765532-0cb4-4bd1-9533-b04efdd3675f}, !- Handle
  {593954fc-0af2-4960-a0e0-e7759fab1312}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {3bfbfcc2-77de-4bda-90be-96e8690c7184}, !- Handle
  {8cac920b-f18f-45e6-904c-363603abdfb5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start + 1.0 ~ 1.0 | hoo_end + 0.5 ~ 1.0 | hoo_end + 1.5 ~ 0.25 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2d3432f3-c176-4d20-a792-0babc1b83b0c}, !- Handle
  {9a263073-b03c-4d7e-9821-458948efef17}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {5ad56bf5-3f44-4b9f-b353-35e8bd92ad8b}, !- Handle
  {611319d6-8390-464c-be76-e24a80071e00}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.7 | hoo_start + 0.5 ~ 0.8 | hoo_start + 1.5 ~ 0.9 | hoo_start + 2.5 ~ 1.0 | hoo_end - 0.5 ~ 1.0 | hoo_end + 0.5 ~ 0.9 | hoo_end + 1.5 ~ 0.8 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {75e93e32-c398-4b85-af5a-b594c712ae37}, !- Handle
  {1668cc76-9536-4d68-b313-f0d7599983e5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {d6942fd4-4661-4e41-a1df-ad235504a6c4}, !- Handle
  {85c988ed-4089-4bd8-b633-60e3b38fd6d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.15 | hoo_start - 4.5 ~ 0.15 | hoo_start - 3.5 ~ 0.3 | hoo_start - 2.5 ~ 0.45 | hoo_start - 1.5 ~ 0.5 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 1.0 | hoo_end + 0.5 ~ 1.0 | hoo_end + 1.5 ~ 0.95 | hoo_end + 2.5 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bd87f09c-a553-4210-8a4b-19a5a485784c}, !- Handle
  {a7e3fa4d-3c6b-410f-b205-41c52521cc5a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.15 | hoo_start - 4.5 ~ 0.15 | hoo_start - 3.5 ~ 0.3 | hoo_start - 2.5 ~ 0.45 | hoo_start - 1.5 ~ 0.5 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 1.0 | hoo_end + 0.5 ~ 1.0 | hoo_end + 1.5 ~ 0.95 | hoo_end + 2.5 ~ 0.85, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8e3e3cce-7f6e-41a6-9543-f0d5c50db054}, !- Handle
  {9a75ae80-7312-4833-b293-6f225cc9f200}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.48999999999999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {15411a68-8c59-4b1f-8585-7b680104361a}, !- Handle
  {606e82e9-476f-48fd-8488-5634304ff0b1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.5 ~ 0.0 | hoo_start - 5.5 ~ 0.296 | hoo_start - 4.5 ~ 0.444 | hoo_start - 3.5 ~ 0.473 | hoo_start - 2.5 ~ 0.385 | hoo_start - 1.5 ~ 0.296 | mid + 1.5 ~ 0.296 | mid + 2.5 ~ 0.49 | hoo_end - 2.5 ~ 0.325 | hoo_end - 1.5 ~ 0.325 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.118 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {42d8de27-32b4-4c9c-8bd2-c042d748dccd}, !- Handle
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {2ca554a6-8d2b-496f-bd3f-ea4e6bc06135}, !- Handle
  {f3db7d60-8e31-4e0e-b4e3-79a090fa1836}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d84b9629-5683-4ce1-bf26-698c85a53d4d}, !- Handle
  {878855a2-136d-4bd2-9249-2d4e60bec864}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {c468d0eb-73b6-489f-a613-1328e6bf7c9b}, !- Handle
  {9d833710-7d2f-40f3-845d-7c246f05aeed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {56f80df5-9749-4784-a3a1-0cd77a96dff0}, !- Handle
  {4c092e70-3313-4038-8691-0bb15ed1c925}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {319b8a8a-9a0d-4a39-bb62-795ef15b80e2}, !- Handle
  {f5d9dd62-373a-4d8c-a236-f190c5463194}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8472117c-b7fa-4e68-9626-45a2ea624551}, !- Handle
  {2b9b7dcb-a129-48be-bbc3-2432c817d9c0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {fd25e54d-a505-4a66-a390-70b255ae9a33}, !- Handle
  {a4a7911a-fe8c-4e11-a3b2-90ce32039945}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1b64f6b4-1ab4-435d-b5b1-e9c85078dcea}, !- Handle
  {c052c80b-8604-4ec9-82a5-632047fd2644}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.5;                                    !- Feature Value 3

OS:AdditionalProperties,
  {6220c650-d707-49ce-bd98-71d0ae3d59c4}, !- Handle
  {7a13df76-1240-417d-a627-108fcfb2f535}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.2 | hoo_start - 1.5 ~ 0.5 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.25 | hoo_start + 1.5 ~ 0.2 | hoo_start + 2.5 ~ 0.1 | mid + 0.5 ~ 0.1 | mid + 1.5 ~ 0.2 | mid + 2.5 ~ 0.3 | hoo_end - 2.5 ~ 0.4 | hoo_end - 1.5 ~ 0.3 | hoo_end - 0.5 ~ 0.25 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.1 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:EnergyManagementSystem:Sensor,
  {7ba47382-f9cb-415c-b949-522bb0506204}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bde30ebd-b99c-44ea-ab9d-24c818c99588}, !- Handle
  SYS18ZonePVAVHtgSch0,                   !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {77858d8d-7d6c-418d-b33e-a6dbd01fa303}, !- Handle
  SYS18ZonePVAVClgSch0,                   !- Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {84fd2a81-172a-4b3f-90dd-0b0366d3780b}, !- Handle
  SYS18ZonePVAVOptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {7ba47382-f9cb-415c-b949-522bb0506204}<23.9 && {7ba47382-f9cb-415c-b949-522bb0506204}>1.7, !- Program Line 1
  SET {77858d8d-7d6c-418d-b33e-a6dbd01fa303} = 29.4, !- Program Line 2
  SET {bde30ebd-b99c-44ea-ab9d-24c818c99588} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {7ba47382-f9cb-415c-b949-522bb0506204}<23.9 && {7ba47382-f9cb-415c-b949-522bb0506204}>1.7, !- Program Line 4
  SET {77858d8d-7d6c-418d-b33e-a6dbd01fa303} = 29.4, !- Program Line 5
  SET {bde30ebd-b99c-44ea-ab9d-24c818c99588} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {7ba47382-f9cb-415c-b949-522bb0506204}<23.9 && {7ba47382-f9cb-415c-b949-522bb0506204}>1.7, !- Program Line 7
  SET {77858d8d-7d6c-418d-b33e-a6dbd01fa303} = 29.4, !- Program Line 8
  SET {bde30ebd-b99c-44ea-ab9d-24c818c99588} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {7ba47382-f9cb-415c-b949-522bb0506204}<23.9 && {7ba47382-f9cb-415c-b949-522bb0506204}>1.7, !- Program Line 10
  SET {77858d8d-7d6c-418d-b33e-a6dbd01fa303} = 29.4, !- Program Line 11
  SET {bde30ebd-b99c-44ea-ab9d-24c818c99588} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {77858d8d-7d6c-418d-b33e-a6dbd01fa303} = NULL, !- Program Line 14
  SET {bde30ebd-b99c-44ea-ab9d-24c818c99588} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d20e8d31-c80e-4ae4-b5fd-640fb35f8bb7}, !- Handle
  SYS18ZonePVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {84fd2a81-172a-4b3f-90dd-0b0366d3780b}; !- Program Name 1

OS:Curve:Biquadratic,
  {8a21e570-f871-4058-8f59-7c1dff3afb08}, !- Handle
  SpltAC1Sp_ClCap_fT,                     !- Name
  0.67916,                                !- Coefficient1 Constant
  0.016938,                               !- Coefficient2 x
  0.00069336,                             !- Coefficient3 x**2
  0.0045576,                              !- Coefficient4 y
  -8.42e-05,                              !- Coefficient5 y**2
  -0.00047628,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {40c9990c-4354-4eb9-a1f3-79d09b420941}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a9630124-bd8d-44b8-87c6-dcff53a88606}, !- Handle
  SpltAC1Sp_EIR_fT,                       !- Name
  0.7390464,                              !- Coefficient1 Constant
  -0.00778968,                            !- Coefficient2 x
  0.000128304,                            !- Coefficient3 x**2
  -0.00027,                               !- Coefficient4 y
  0.0006642,                              !- Coefficient5 y**2
  -0.000648,                              !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9e935afc-88e6-441b-a097-9fe858895d92}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6c74123a-4a32-47e4-83ac-4423cedd6525}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {2b792ef4-8cb1-4dcc-8811-e1e9a2458bab}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c0dbccd5-e5d7-4888-8c3a-f6bcef27ef96}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {2b792ef4-8cb1-4dcc-8811-e1e9a2458bab}; !- Layer 1

OS:InternalMass:Definition,
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Handle
  Internal Mass Definition 2,             !- Name
  {c0dbccd5-e5d7-4888-8c3a-f6bcef27ef96}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ce32815d-e35d-410e-b439-bc07f0b0231a}, !- Handle
  RtL StockRoom B  - Story Ground Mass,   !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {126b7b3e-ac78-40ff-90d6-6297b1f374b9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {895ed4cd-6c2e-46d1-ae1d-a2b6b108756f}, !- Handle
  RtL StockRoom C  - Story Ground Mass,   !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {0f28234f-ee7f-4773-b04f-bb4018e7309f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {42f62f6f-3d08-40d5-8f8e-691227d6e601}, !- Handle
  RtL Work B  - Story Ground Mass,        !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {e41e1834-5c4f-457b-ada2-19445e3d0e3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2cbd0d10-cb0b-4783-8ce5-a3e2ae8d98b3}, !- Handle
  RtL Work C  - Story Ground Mass,        !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {4b3fd172-83d2-4691-815c-79460d8ab069}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {17447b4d-72ea-4c95-8e94-d963fc147c4d}, !- Handle
  RtL RetailSales A end_a - Story Ground Mass, !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {0f0616ef-f435-41c9-9850-1a062c23c496}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2acb4c3b-09e1-45d1-a39b-cab502c0372a}, !- Handle
  RtL Work A  - Story Ground Mass,        !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {67486b13-64cc-4200-be3d-385ebfc06e2c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ec75ce9a-c781-405c-89a2-39bd985cb5df}, !- Handle
  RtL RetailSales B end_a - Story Ground Mass, !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {e707f221-d650-4d00-9807-9632aa306f0f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {65d3d262-f25f-483e-bc9e-3a59ea352fb3}, !- Handle
  RtL StockRoom A  - Story Ground Mass,   !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {d8429a04-ac69-42cf-811f-f61951bc11bf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {518af9d9-1ffc-43f7-a9af-9dc3b6384d5b}, !- Handle
  RtL RetailSales C end_a - Story Ground Mass, !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {802b8652-cdc1-4697-b1ad-c32d724a8b36}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6017f8a8-e226-4d1a-9eeb-165c9b2a6e12}, !- Handle
  RtL RetailSales A  - Story Ground Mass, !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {3bed2ed1-6e83-4da0-af5b-472c02fe6fc7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b39e7177-544b-4cbe-a70d-f6c0cb018d97}, !- Handle
  RtL RetailSales B  - Story Ground Mass, !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {42075b8a-e1de-43fa-891b-7109bc9f86df}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3ae13da7-1a15-49ff-9b8c-11606c598d85}, !- Handle
  RtL RetailSales C  - Story Ground Mass, !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {0965b2e1-d1b3-4c1c-aa55-80e196862284}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9593c65-c648-4257-b520-2531195afdad}, !- Handle
  RtL Kitchen B  - Story Ground Mass,     !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {94b11579-1dcc-430f-9205-fba6d9c5a2c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {46029f00-eacf-48d6-b90c-66c8c217946d}, !- Handle
  RtL Kitchen C  - Story Ground Mass,     !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {e0062bdb-ea6c-4ebc-8a8c-f904b1d00ce2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c0b6a68-ef06-4ac8-a82f-b3a1d37b1a4b}, !- Handle
  RtL OfficeGeneral C  - Story Ground Mass, !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {8a31f882-df99-43e4-8123-8a5c77d93a97}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2ef96251-4e95-469c-ba3d-8fecb0547fab}, !- Handle
  RtL Kitchen A  - Story Ground Mass,     !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {cd809d96-9240-4f75-91a2-31d79a65277b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {13e1332c-946d-4da6-9905-f69f2538de95}, !- Handle
  RtL OfficeGeneral A  - Story Ground Mass, !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {201e2321-b234-41bc-b53d-ab97c65ebd88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7566893d-ef9c-4de9-bc47-1dfb68547199}, !- Handle
  RtL OfficeGeneral B  - Story Ground Mass, !- Name
  {dbb893cc-c646-45fc-89ed-065d05d6f169}, !- Internal Mass Definition Name
  {8c91f803-b336-4557-ac82-24b28b79cdaf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {05781d45-8aa5-47a1-a41e-46c86c9fe5e5}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:EnergyManagementSystem:Sensor,
  {c996a92d-98ee-4745-801e-5887eaaa45a3}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {591b70da-cf1f-4d2e-903a-40ca8e6d1a31}, !- Handle
  SYS18ZonePVAVHtgSch0_1,                 !- Name
  {e1e8f604-b273-4793-b7da-b1123547d246}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {faaa1711-6b16-4dbe-aabd-ec2c0a900dca}, !- Handle
  SYS18ZonePVAVClgSch0_1,                 !- Name
  {878855a2-136d-4bd2-9249-2d4e60bec864}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {0024e02e-7fe9-4030-a3eb-4c2e5c81d0ec}, !- Handle
  SYS18ZonePVAVOptimumStartProg0_1,       !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c996a92d-98ee-4745-801e-5887eaaa45a3}<23.9 && {c996a92d-98ee-4745-801e-5887eaaa45a3}>1.7, !- Program Line 1
  SET {faaa1711-6b16-4dbe-aabd-ec2c0a900dca} = 29.4, !- Program Line 2
  SET {591b70da-cf1f-4d2e-903a-40ca8e6d1a31} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c996a92d-98ee-4745-801e-5887eaaa45a3}<23.9 && {c996a92d-98ee-4745-801e-5887eaaa45a3}>1.7, !- Program Line 4
  SET {faaa1711-6b16-4dbe-aabd-ec2c0a900dca} = 29.4, !- Program Line 5
  SET {591b70da-cf1f-4d2e-903a-40ca8e6d1a31} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c996a92d-98ee-4745-801e-5887eaaa45a3}<23.9 && {c996a92d-98ee-4745-801e-5887eaaa45a3}>1.7, !- Program Line 7
  SET {faaa1711-6b16-4dbe-aabd-ec2c0a900dca} = 29.4, !- Program Line 8
  SET {591b70da-cf1f-4d2e-903a-40ca8e6d1a31} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c996a92d-98ee-4745-801e-5887eaaa45a3}<23.9 && {c996a92d-98ee-4745-801e-5887eaaa45a3}>1.7, !- Program Line 10
  SET {faaa1711-6b16-4dbe-aabd-ec2c0a900dca} = 29.4, !- Program Line 11
  SET {591b70da-cf1f-4d2e-903a-40ca8e6d1a31} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {faaa1711-6b16-4dbe-aabd-ec2c0a900dca} = NULL, !- Program Line 14
  SET {591b70da-cf1f-4d2e-903a-40ca8e6d1a31} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {eb8ac3ae-305d-4ca7-94cd-30c94e325643}, !- Handle
  SYS18ZonePVAVOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0024e02e-7fe9-4030-a3eb-4c2e5c81d0ec}; !- Program Name 1

OS:RunPeriodControl:DaylightSavingTime,
  {dc174e55-756e-4387-a27e-d99e0251c658}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {e2191f85-949f-4dca-be75-d7d626b027bb}, !- Handle
  {2d70c26c-415c-40b6-898d-350be284d2b0}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {258d592a-36e4-4fc6-9d0b-484f9183ceb6}, !- Handle
  {5449f320-963c-4989-b0f7-6fc1fcb7fef7}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_fine_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_fine_material;                !- Feature Value 2

OS:AdditionalProperties,
  {23ab7ca1-70b4-461d-bd8d-6d34c84e70a7}, !- Handle
  {fd5d1f83-b9e6-4695-9f74-158edcd5bb22}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_open,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:AdditionalProperties,
  {29c2441b-4546-44e3-b879-c9e3d3622c16}, !- Handle
  {45803129-057c-4800-893f-5ea78b281962}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  warehouse_fine_storage,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  warehouse_fine_material;                !- Feature Value 2

OS:AdditionalProperties,
  {113a73c7-deb6-496f-8b31-fecb6f57e041}, !- Handle
  {289ff9f9-f95d-4a1d-9042-b1eb314d035f}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_without_dishwashing,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:Lights:Definition,
  {78826bf2-ab27-4fd3-8006-33b26ed01d7b}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.5711144989982,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {84c1db93-79c3-4cfb-99e7-d83f2cc40f05}, !- Handle
  {78826bf2-ab27-4fd3-8006-33b26ed01d7b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED high bay luminaire,                 !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {707ca3e7-bfc9-4013-bfe4-7061e4409f54}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 General Lighting, !- Name
  {78826bf2-ab27-4fd3-8006-33b26ed01d7b}, !- Lights Definition Name
  {2d70c26c-415c-40b6-898d-350be284d2b0}, !- Space or SpaceType Name
  {88e3340f-4760-4493-8dd5-692049e9be89}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {dbdf915d-be44-45d1-85fa-9dd798430c38}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.644434302128778,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c0d3479f-62c6-431e-aa0a-68c3e5114a10}, !- Handle
  {dbdf915d-be44-45d1-85fa-9dd798430c38}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {1960ead3-3bdd-4304-97b8-c9d534bb38b0}, !- Handle
  RtL RetailSales - ComStock DEER Pre-1975 Task Lighting, !- Name
  {dbdf915d-be44-45d1-85fa-9dd798430c38}, !- Lights Definition Name
  {2d70c26c-415c-40b6-898d-350be284d2b0}, !- Space or SpaceType Name
  {88e3340f-4760-4493-8dd5-692049e9be89}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {24e470b9-9e84-46f5-8b87-de9a9b77fe2f}, !- Handle
  RtL StockRoom - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10211209065528,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9b8c34d0-31dc-45e9-a490-70cb9401c8d7}, !- Handle
  {24e470b9-9e84-46f5-8b87-de9a9b77fe2f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED high bay luminaire,                 !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2889ce88-9777-4942-b3c2-f7a40d106416}, !- Handle
  RtL StockRoom - ComStock DEER Pre-1975 General Lighting, !- Name
  {24e470b9-9e84-46f5-8b87-de9a9b77fe2f}, !- Lights Definition Name
  {5449f320-963c-4989-b0f7-6fc1fcb7fef7}, !- Space or SpaceType Name
  {b1cf19cf-1e35-4b10-b53a-674955d20f13}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bb2dfab9-df1a-4dcf-b0c1-2d20658402f5}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.06647284699069,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1e7eb765-44e9-46bf-882b-e37b77033333}, !- Handle
  {bb2dfab9-df1a-4dcf-b0c1-2d20658402f5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED high bay luminaire,                 !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ab476ae8-d1d2-447d-80fc-6a35c9904364}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975 General Lighting, !- Name
  {bb2dfab9-df1a-4dcf-b0c1-2d20658402f5}, !- Lights Definition Name
  {fd5d1f83-b9e6-4695-9f74-158edcd5bb22}, !- Space or SpaceType Name
  {8cd72a0a-a7a9-4d9b-b073-e5fdab8f4f52}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {02097963-5db1-4e9b-bf9a-07add8f805df}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.0715204939711,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {85bf2f38-ec08-4f47-a70d-85ff54d8d84f}, !- Handle
  {02097963-5db1-4e9b-bf9a-07add8f805df}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {1b207011-2c3e-4953-932e-bff1898f75f1}, !- Handle
  RtL OfficeGeneral - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {02097963-5db1-4e9b-bf9a-07add8f805df}, !- Lights Definition Name
  {fd5d1f83-b9e6-4695-9f74-158edcd5bb22}, !- Space or SpaceType Name
  {8cd72a0a-a7a9-4d9b-b073-e5fdab8f4f52}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b6291a97-e294-4c95-95a5-f6d6430e6f8b}, !- Handle
  RtL Work - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10211209065528,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5501addc-d8ad-42f8-8388-0f244c7abe90}, !- Handle
  {b6291a97-e294-4c95-95a5-f6d6430e6f8b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED high bay luminaire,                 !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {00437e00-1cac-45a4-b5ba-26a4b0c96271}, !- Handle
  RtL Work - ComStock DEER Pre-1975 General Lighting, !- Name
  {b6291a97-e294-4c95-95a5-f6d6430e6f8b}, !- Lights Definition Name
  {45803129-057c-4800-893f-5ea78b281962}, !- Space or SpaceType Name
  {f70471bd-1277-4b45-b51d-30b4990159a4}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f792bdbd-a810-4a4e-b0ef-ae2491e35db2}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.72807408765803,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8b59eeac-0857-4bbc-bc8d-5795f02c9870}, !- Handle
  {f792bdbd-a810-4a4e-b0ef-ae2491e35db2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED high bay luminaire,                 !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ba9518a3-cd28-418d-8e38-9f11f11d5a82}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975 General Lighting, !- Name
  {f792bdbd-a810-4a4e-b0ef-ae2491e35db2}, !- Lights Definition Name
  {289ff9f9-f95d-4a1d-9042-b1eb314d035f}, !- Space or SpaceType Name
  {8cd72a0a-a7a9-4d9b-b073-e5fdab8f4f52}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {28298d76-965b-423f-a83b-6da659fbe229}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.63527275950563,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {36df1441-9600-44b0-bb57-7b01ecd80434}, !- Handle
  {28298d76-965b-423f-a83b-6da659fbe229}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {096a2a01-c1be-4636-b8b5-9957eb243e8d}, !- Handle
  RtL Kitchen - ComStock DEER Pre-1975 Task Lighting, !- Name
  {28298d76-965b-423f-a83b-6da659fbe229}, !- Lights Definition Name
  {289ff9f9-f95d-4a1d-9042-b1eb314d035f}, !- Space or SpaceType Name
  {8cd72a0a-a7a9-4d9b-b073-e5fdab8f4f52}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {88e3340f-4760-4493-8dd5-692049e9be89}, !- Handle
  D17_RtL_Sales_LF_Yr BPR Adjusted,       !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {445af80a-3770-4062-8fe1-2eadba38a8ba}, !- Default Day Schedule Name
  {4c96a664-7d7b-4a00-9379-245dcf600a95}, !- Summer Design Day Schedule Name
  {591a3d82-dd3a-4a95-92d4-6b3a68ea89f7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f2d23b0b-a914-4144-ae91-2e06b0ee1a3d}, !- Handle
  {88e3340f-4760-4493-8dd5-692049e9be89}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {445af80a-3770-4062-8fe1-2eadba38a8ba}, !- Handle
  D17_RtL_Sales_LF_Yr Default 1,          !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.72,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.722051282051282,                      !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.724102564102564,                      !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.726153846153846,                      !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.728205128205128,                      !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.73025641025641,                       !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.732307692307692,                      !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.734974358974359,                      !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.737641025641026,                      !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.740307692307692,                      !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.742974358974359,                      !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.745641025641026,                      !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.748307692307692,                      !- Value Until Time 13
  6,                                      !- Hour 14
  25,                                     !- Minute 14
  0.750769230769231,                      !- Value Until Time 14
  6,                                      !- Hour 15
  35,                                     !- Minute 15
  0.753230769230769,                      !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.755692307692308,                      !- Value Until Time 16
  6,                                      !- Hour 17
  55,                                     !- Minute 17
  0.758153846153846,                      !- Value Until Time 17
  7,                                      !- Hour 18
  5,                                      !- Minute 18
  0.760615384615385,                      !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.763076923076923,                      !- Value Until Time 19
  7,                                      !- Hour 20
  25,                                     !- Minute 20
  0.766974358974359,                      !- Value Until Time 20
  7,                                      !- Hour 21
  35,                                     !- Minute 21
  0.770871794871795,                      !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.774769230769231,                      !- Value Until Time 22
  7,                                      !- Hour 23
  55,                                     !- Minute 23
  0.778666666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  5,                                      !- Minute 24
  0.782564102564103,                      !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.786461538461539,                      !- Value Until Time 25
  8,                                      !- Hour 26
  24,                                     !- Minute 26
  0.787692307692308,                      !- Value Until Time 26
  8,                                      !- Hour 27
  34,                                     !- Minute 27
  0.788923076923077,                      !- Value Until Time 27
  8,                                      !- Hour 28
  44,                                     !- Minute 28
  0.790153846153846,                      !- Value Until Time 28
  8,                                      !- Hour 29
  54,                                     !- Minute 29
  0.791384615384615,                      !- Value Until Time 29
  9,                                      !- Hour 30
  4,                                      !- Minute 30
  0.792615384615385,                      !- Value Until Time 30
  9,                                      !- Hour 31
  14,                                     !- Minute 31
  0.793846153846154,                      !- Value Until Time 31
  9,                                      !- Hour 32
  15,                                     !- Minute 32
  0.793846153846154,                      !- Value Until Time 32
  9,                                      !- Hour 33
  24,                                     !- Minute 33
  0.794871794871795,                      !- Value Until Time 33
  9,                                      !- Hour 34
  34,                                     !- Minute 34
  0.795897435897436,                      !- Value Until Time 34
  9,                                      !- Hour 35
  44,                                     !- Minute 35
  0.796923076923077,                      !- Value Until Time 35
  9,                                      !- Hour 36
  54,                                     !- Minute 36
  0.797948717948718,                      !- Value Until Time 36
  10,                                     !- Hour 37
  4,                                      !- Minute 37
  0.798974358974359,                      !- Value Until Time 37
  10,                                     !- Hour 38
  14,                                     !- Minute 38
  0.8,                                    !- Value Until Time 38
  10,                                     !- Hour 39
  15,                                     !- Minute 39
  0.8,                                    !- Value Until Time 39
  13,                                     !- Hour 40
  56,                                     !- Minute 40
  0.8,                                    !- Value Until Time 40
  14,                                     !- Hour 41
  6,                                      !- Minute 41
  0.774245014245014,                      !- Value Until Time 41
  14,                                     !- Hour 42
  16,                                     !- Minute 42
  0.766951566951567,                      !- Value Until Time 42
  14,                                     !- Hour 43
  26,                                     !- Minute 43
  0.75965811965812,                       !- Value Until Time 43
  14,                                     !- Hour 44
  30,                                     !- Minute 44
  0.756923076923077,                      !- Value Until Time 44
  14,                                     !- Hour 45
  39,                                     !- Minute 45
  0.753846153846154,                      !- Value Until Time 45
  14,                                     !- Hour 46
  49,                                     !- Minute 46
  0.750769230769231,                      !- Value Until Time 46
  14,                                     !- Hour 47
  59,                                     !- Minute 47
  0.747692307692308,                      !- Value Until Time 47
  15,                                     !- Hour 48
  9,                                      !- Minute 48
  0.744615384615385,                      !- Value Until Time 48
  15,                                     !- Hour 49
  19,                                     !- Minute 49
  0.741538461538462,                      !- Value Until Time 49
  15,                                     !- Hour 50
  29,                                     !- Minute 50
  0.738461538461539,                      !- Value Until Time 50
  15,                                     !- Hour 51
  30,                                     !- Minute 51
  0.738461538461539,                      !- Value Until Time 51
  15,                                     !- Hour 52
  39,                                     !- Minute 52
  0.737435897435898,                      !- Value Until Time 52
  15,                                     !- Hour 53
  49,                                     !- Minute 53
  0.736410256410256,                      !- Value Until Time 53
  15,                                     !- Hour 54
  59,                                     !- Minute 54
  0.735384615384616,                      !- Value Until Time 54
  16,                                     !- Hour 55
  9,                                      !- Minute 55
  0.734358974358974,                      !- Value Until Time 55
  16,                                     !- Hour 56
  19,                                     !- Minute 56
  0.733333333333333,                      !- Value Until Time 56
  16,                                     !- Hour 57
  30,                                     !- Minute 57
  0.732307692307692,                      !- Value Until Time 57
  16,                                     !- Hour 58
  40,                                     !- Minute 58
  0.73025641025641,                       !- Value Until Time 58
  16,                                     !- Hour 59
  50,                                     !- Minute 59
  0.728205128205128,                      !- Value Until Time 59
  17,                                     !- Hour 60
  0,                                      !- Minute 60
  0.726153846153846,                      !- Value Until Time 60
  17,                                     !- Hour 61
  10,                                     !- Minute 61
  0.724102564102564,                      !- Value Until Time 61
  17,                                     !- Hour 62
  20,                                     !- Minute 62
  0.722051282051282,                      !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.72,                                   !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0.72;                                   !- Value Until Time 64

OS:AdditionalProperties,
  {8b133103-3732-40a6-a55c-cb226290ce40}, !- Handle
  {445af80a-3770-4062-8fe1-2eadba38a8ba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.15 | hoo_start - 2.5 ~ 0.25 | hoo_start - 1.5 ~ 0.38 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.69 | hoo_start + 1.5 ~ 0.75 | hoo_start + 2.5 ~ 0.8 | mid + 2.5 ~ 0.8 | hoo_end - 2.5 ~ 0.65 | hoo_end - 1.5 ~ 0.45 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {4c96a664-7d7b-4a00-9379-245dcf600a95}, !- Handle
  D17_RtL_Sales_LF_Yr Summer Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {591a3d82-dd3a-4a95-92d4-6b3a68ea89f7}, !- Handle
  D17_RtL_Sales_LF_Yr Winter Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2bf095c5-430c-44cf-9d7d-1970cfb3043f}, !- Handle
  Schedule Rule 16,                       !- Name
  {88e3340f-4760-4493-8dd5-692049e9be89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5104e06-0a73-4dc0-a938-e5931c1e742e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5978c2f-2504-4066-9e44-0a505310d313}, !- Handle
  D17_RtL_Sales_LF_Yr Wknd Day 1,         !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  25,                                     !- Minute 2
  0.16,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  35,                                     !- Minute 3
  0.17,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.18,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  55,                                     !- Minute 5
  0.19,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  5,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.21,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  25,                                     !- Minute 8
  0.226666666666667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  35,                                     !- Minute 9
  0.243333333333333,                      !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.26,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  55,                                     !- Minute 11
  0.276666666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  5,                                      !- Minute 12
  0.293333333333333,                      !- Value Until Time 12
  6,                                      !- Hour 13
  15,                                     !- Minute 13
  0.31,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  25,                                     !- Minute 14
  0.33,                                   !- Value Until Time 14
  6,                                      !- Hour 15
  35,                                     !- Minute 15
  0.35,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.37,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  55,                                     !- Minute 17
  0.39,                                   !- Value Until Time 17
  7,                                      !- Hour 18
  5,                                      !- Minute 18
  0.41,                                   !- Value Until Time 18
  7,                                      !- Hour 19
  15,                                     !- Minute 19
  0.43,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  25,                                     !- Minute 20
  0.446666666666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  35,                                     !- Minute 21
  0.463333333333333,                      !- Value Until Time 21
  7,                                      !- Hour 22
  45,                                     !- Minute 22
  0.48,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  55,                                     !- Minute 23
  0.496666666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  5,                                      !- Minute 24
  0.513333333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  15,                                     !- Minute 25
  0.53,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  24,                                     !- Minute 26
  0.541666666666667,                      !- Value Until Time 26
  8,                                      !- Hour 27
  34,                                     !- Minute 27
  0.553333333333333,                      !- Value Until Time 27
  8,                                      !- Hour 28
  44,                                     !- Minute 28
  0.565,                                  !- Value Until Time 28
  8,                                      !- Hour 29
  54,                                     !- Minute 29
  0.576666666666667,                      !- Value Until Time 29
  9,                                      !- Hour 30
  4,                                      !- Minute 30
  0.588333333333333,                      !- Value Until Time 30
  9,                                      !- Hour 31
  14,                                     !- Minute 31
  0.6,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  15,                                     !- Minute 32
  0.6,                                    !- Value Until Time 32
  12,                                     !- Hour 33
  22,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  32,                                     !- Minute 34
  0.591666666666667,                      !- Value Until Time 34
  12,                                     !- Hour 35
  42,                                     !- Minute 35
  0.583333333333333,                      !- Value Until Time 35
  12,                                     !- Hour 36
  52,                                     !- Minute 36
  0.575,                                  !- Value Until Time 36
  13,                                     !- Hour 37
  2,                                      !- Minute 37
  0.566666666666667,                      !- Value Until Time 37
  13,                                     !- Hour 38
  12,                                     !- Minute 38
  0.558333333333334,                      !- Value Until Time 38
  13,                                     !- Hour 39
  22,                                     !- Minute 39
  0.55,                                   !- Value Until Time 39
  13,                                     !- Hour 40
  32,                                     !- Minute 40
  0.535185185185185,                      !- Value Until Time 40
  13,                                     !- Hour 41
  42,                                     !- Minute 41
  0.52037037037037,                       !- Value Until Time 41
  13,                                     !- Hour 42
  52,                                     !- Minute 42
  0.505555555555556,                      !- Value Until Time 42
  13,                                     !- Hour 43
  56,                                     !- Minute 43
  0.5,                                    !- Value Until Time 43
  14,                                     !- Hour 44
  6,                                      !- Minute 44
  0.384074074074074,                      !- Value Until Time 44
  14,                                     !- Hour 45
  16,                                     !- Minute 45
  0.378148148148148,                      !- Value Until Time 45
  14,                                     !- Hour 46
  26,                                     !- Minute 46
  0.372222222222222,                      !- Value Until Time 46
  14,                                     !- Hour 47
  30,                                     !- Minute 47
  0.37,                                   !- Value Until Time 47
  14,                                     !- Hour 48
  39,                                     !- Minute 48
  0.343333333333333,                      !- Value Until Time 48
  14,                                     !- Hour 49
  49,                                     !- Minute 49
  0.316666666666667,                      !- Value Until Time 49
  14,                                     !- Hour 50
  59,                                     !- Minute 50
  0.29,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  9,                                      !- Minute 51
  0.263333333333334,                      !- Value Until Time 51
  15,                                     !- Hour 52
  19,                                     !- Minute 52
  0.236666666666667,                      !- Value Until Time 52
  15,                                     !- Hour 53
  29,                                     !- Minute 53
  0.210000000000001,                      !- Value Until Time 53
  15,                                     !- Hour 54
  30,                                     !- Minute 54
  0.21,                                   !- Value Until Time 54
  15,                                     !- Hour 55
  39,                                     !- Minute 55
  0.2,                                    !- Value Until Time 55
  15,                                     !- Hour 56
  49,                                     !- Minute 56
  0.19,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  59,                                     !- Minute 57
  0.18,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  9,                                      !- Minute 58
  0.17,                                   !- Value Until Time 58
  16,                                     !- Hour 59
  19,                                     !- Minute 59
  0.16,                                   !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0.15,                                   !- Value Until Time 60
  24,                                     !- Hour 61
  0,                                      !- Minute 61
  0.15;                                   !- Value Until Time 61

OS:AdditionalProperties,
  {78a02936-dfa1-4b94-8085-699f5753156d}, !- Handle
  {f5978c2f-2504-4066-9e44-0a505310d313}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.15 | hoo_start - 2.5 ~ 0.21 | hoo_start - 1.5 ~ 0.31 | hoo_start - 0.5 ~ 0.43 | hoo_start + 0.5 ~ 0.53 | hoo_start + 1.5 ~ 0.6 | mid + 0.5 ~ 0.6 | mid + 1.5 ~ 0.55 | mid + 2.5 ~ 0.5 | hoo_end - 2.5 ~ 0.39 | hoo_end - 1.5 ~ 0.37 | hoo_end - 0.5 ~ 0.21 | hoo_end + 0.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {b1cf19cf-1e35-4b10-b53a-674955d20f13}, !- Handle
  D17_RtL_Stock_LF_Yr BPR Adjusted,       !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {e069338f-1239-44f6-bdcb-8258f50ec8da}, !- Default Day Schedule Name
  {346f10d0-b51d-41ba-a0fa-61bf940521ee}, !- Summer Design Day Schedule Name
  {db3897ed-64bb-406d-be82-5e56bdeb8a6e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {44da6893-26bc-438a-ad00-c1f5d6739d0f}, !- Handle
  {b1cf19cf-1e35-4b10-b53a-674955d20f13}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.5;                                    !- Feature Value 3

OS:Schedule:Day,
  {e069338f-1239-44f6-bdcb-8258f50ec8da}, !- Handle
  D17_RtL_Stock_LF_Yr Default 1,          !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.45,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {efcbf0a5-21c4-4071-a6a2-7db565c51d02}, !- Handle
  {e069338f-1239-44f6-bdcb-8258f50ec8da}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {346f10d0-b51d-41ba-a0fa-61bf940521ee}, !- Handle
  D17_RtL_Stock_LF_Yr Summer Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db3897ed-64bb-406d-be82-5e56bdeb8a6e}, !- Handle
  D17_RtL_Stock_LF_Yr Winter Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cd72a0a-a7a9-4d9b-b073-e5fdab8f4f52}, !- Handle
  D17_RtL_OffGen_LF_Yr BPR Adjusted,      !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {36f9d29c-816b-472a-8bd3-3620256e796a}, !- Default Day Schedule Name
  {3cda8295-1cc9-4ee3-889e-368439c551a5}, !- Summer Design Day Schedule Name
  {234315aa-c6ba-425d-b337-1e39936b7993}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d40cce2d-d363-454a-85e0-ebe5ab64df16}, !- Handle
  {8cd72a0a-a7a9-4d9b-b073-e5fdab8f4f52}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {36f9d29c-816b-472a-8bd3-3620256e796a}, !- Handle
  D17_RtL_OffGen_LF_Yr Default 1,         !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0.765,                                  !- Value Until Time 1
  5,                                      !- Hour 2
  25,                                     !- Minute 2
  0.765745520833333,                      !- Value Until Time 2
  5,                                      !- Hour 3
  35,                                     !- Minute 3
  0.766491041666667,                      !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.7672365625,                           !- Value Until Time 4
  5,                                      !- Hour 5
  55,                                     !- Minute 5
  0.767982083333333,                      !- Value Until Time 5
  6,                                      !- Hour 6
  5,                                      !- Minute 6
  0.768727604166667,                      !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.769473125,                            !- Value Until Time 7
  6,                                      !- Hour 8
  25,                                     !- Minute 8
  0.782894270833333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  35,                                     !- Minute 9
  0.796315416666667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.8097365625,                           !- Value Until Time 10
  6,                                      !- Hour 11
  55,                                     !- Minute 11
  0.823157708333333,                      !- Value Until Time 11
  7,                                      !- Hour 12
  5,                                      !- Minute 12
  0.836578854166667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.85,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  52,                                     !- Minute 14
  0.85,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  2,                                      !- Minute 15
  0.843333333333333,                      !- Value Until Time 15
  13,                                     !- Hour 16
  12,                                     !- Minute 16
  0.836666666666667,                      !- Value Until Time 16
  13,                                     !- Hour 17
  22,                                     !- Minute 17
  0.83,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  32,                                     !- Minute 18
  0.823333333333333,                      !- Value Until Time 18
  13,                                     !- Hour 19
  42,                                     !- Minute 19
  0.816666666666667,                      !- Value Until Time 19
  13,                                     !- Hour 20
  52,                                     !- Minute 20
  0.81,                                   !- Value Until Time 20
  14,                                     !- Hour 21
  2,                                      !- Minute 21
  0.803333333333333,                      !- Value Until Time 21
  14,                                     !- Hour 22
  12,                                     !- Minute 22
  0.796666666666667,                      !- Value Until Time 22
  14,                                     !- Hour 23
  22,                                     !- Minute 23
  0.79,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  32,                                     !- Minute 24
  0.783333333333334,                      !- Value Until Time 24
  14,                                     !- Hour 25
  42,                                     !- Minute 25
  0.776666666666667,                      !- Value Until Time 25
  14,                                     !- Hour 26
  52,                                     !- Minute 26
  0.77,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.765,                                  !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.765;                                  !- Value Until Time 28

OS:AdditionalProperties,
  {bdfc4d4c-8188-410b-8454-8e55475cae5b}, !- Handle
  {36f9d29c-816b-472a-8bd3-3620256e796a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.0921 | hoo_start - 0.5 ~ 0.85 | mid + 1.0 ~ 0.85 | hoo_end - 1.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {3cda8295-1cc9-4ee3-889e-368439c551a5}, !- Handle
  D17_RtL_OffGen_LF_Yr Summer Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {234315aa-c6ba-425d-b337-1e39936b7993}, !- Handle
  D17_RtL_OffGen_LF_Yr Winter Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {986992f9-03bd-46dc-b925-19c9a372493e}, !- Handle
  Schedule Rule 17,                       !- Name
  {8cd72a0a-a7a9-4d9b-b073-e5fdab8f4f52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2d76fb7-2946-402d-91da-54d9f5673c50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8acbc6f-059c-41ce-9ddd-4084effb3160}, !- Handle
  D17_RtL_OffGen_LF_Yr Wknd Day 1,        !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0853000000000001,                     !- Value Until Time 2
  6,                                      !- Hour 3
  35,                                     !- Minute 3
  0.1206,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.1559,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.1912,                                 !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.2265,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.2618,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.293166666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.324533333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.3559,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.387266666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.418633333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  13,                                     !- Hour 14
  56,                                     !- Minute 14
  0.45,                                   !- Value Until Time 14
  14,                                     !- Hour 15
  6,                                      !- Minute 15
  0.0665370370370371,                     !- Value Until Time 15
  14,                                     !- Hour 16
  16,                                     !- Minute 16
  0.0595740740740741,                     !- Value Until Time 16
  14,                                     !- Hour 17
  26,                                     !- Minute 17
  0.0526111111111112,                     !- Value Until Time 17
  14,                                     !- Hour 18
  30,                                     !- Minute 18
  0.05,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:AdditionalProperties,
  {93d39539-6d99-4350-b270-5d5471f5ecc8}, !- Handle
  {a8acbc6f-059c-41ce-9ddd-4084effb3160}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.05 | hoo_start - 0.5 ~ 0.2618 | hoo_start + 0.5 ~ 0.45 | mid + 2.5 ~ 0.45 | hoo_end - 2.5 ~ 0.0735 | hoo_end - 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {f70471bd-1277-4b45-b51d-30b4990159a4}, !- Handle
  D17_RtL_Work_LF_Yr BPR Adjusted,        !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {acde72de-3809-4a80-9217-13a71bbd3435}, !- Default Day Schedule Name
  {dea83c42-9bec-4103-a05c-4a35a28ec500}, !- Summer Design Day Schedule Name
  {d339a860-6197-4885-9d01-317665227e19}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e06c0b66-d983-4aa3-a3f8-21511850b6b5}, !- Handle
  {f70471bd-1277-4b45-b51d-30b4990159a4}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65000000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {acde72de-3809-4a80-9217-13a71bbd3435}, !- Handle
  D17_RtL_Work_LF_Yr Default 1,           !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.585,                                  !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.587708333333333,                      !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.590416666666667,                      !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.593125,                               !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.595833333333333,                      !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.598541666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.60125,                                !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.603958333333333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.606666666666667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.609375,                               !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.612083333333333,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.614791666666667,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.6175,                                 !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.620208333333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.622916666666667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.625625,                               !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.628333333333333,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.631041666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.63375,                                !- Value Until Time 19
  7,                                      !- Hour 20
  55,                                     !- Minute 20
  0.636458333333333,                      !- Value Until Time 20
  8,                                      !- Hour 21
  5,                                      !- Minute 21
  0.639166666666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.641875,                               !- Value Until Time 22
  8,                                      !- Hour 23
  25,                                     !- Minute 23
  0.644583333333334,                      !- Value Until Time 23
  8,                                      !- Hour 24
  35,                                     !- Minute 24
  0.647291666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  40,                                     !- Minute 27
  0.641447083333333,                      !- Value Until Time 27
  16,                                     !- Hour 28
  50,                                     !- Minute 28
  0.632894166666667,                      !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.62434125,                             !- Value Until Time 29
  17,                                     !- Hour 30
  10,                                     !- Minute 30
  0.615788333333333,                      !- Value Until Time 30
  17,                                     !- Hour 31
  20,                                     !- Minute 31
  0.607235416666666,                      !- Value Until Time 31
  17,                                     !- Hour 32
  30,                                     !- Minute 32
  0.5986825,                              !- Value Until Time 32
  17,                                     !- Hour 33
  40,                                     !- Minute 33
  0.596402083333333,                      !- Value Until Time 33
  17,                                     !- Hour 34
  50,                                     !- Minute 34
  0.594121666666667,                      !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.59184125,                             !- Value Until Time 35
  18,                                     !- Hour 36
  10,                                     !- Minute 36
  0.589560833333333,                      !- Value Until Time 36
  18,                                     !- Hour 37
  20,                                     !- Minute 37
  0.587280416666667,                      !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.585,                                  !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.585;                                  !- Value Until Time 39

OS:AdditionalProperties,
  {a5636836-8955-4c5e-a152-6e81c7335513}, !- Handle
  {acde72de-3809-4a80-9217-13a71bbd3435}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start + 1.0 ~ 0.65 | hoo_end + 0.5 ~ 0.65 | hoo_end + 1.5 ~ 0.1763 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {dea83c42-9bec-4103-a05c-4a35a28ec500}, !- Handle
  D17_RtL_Work_LF_Yr Summer Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d339a860-6197-4885-9d01-317665227e19}, !- Handle
  D17_RtL_Work_LF_Yr Winter Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a9e78093-89cc-4204-982f-20827bf16f8a}, !- Handle
  Schedule Rule 18,                       !- Name
  {f70471bd-1277-4b45-b51d-30b4990159a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0bbe361e-6beb-4f91-84db-3135786b6270}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a17faab1-a503-445d-8978-1f4c1e40cd8a}, !- Handle
  D17_RtL_Work_LF_Yr Wknd Day 1,          !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.071875,                               !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0937500000000001,                     !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.115625,                               !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.1375,                                 !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.159375,                               !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.18125,                                !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.203125,                               !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.225,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.246875,                               !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.26875,                                !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.290625,                               !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.3125,                                 !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.334375,                               !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.35625,                                !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.378125,                               !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.421875,                               !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.443750000000001,                      !- Value Until Time 19
  7,                                      !- Hour 20
  55,                                     !- Minute 20
  0.465625000000001,                      !- Value Until Time 20
  8,                                      !- Hour 21
  5,                                      !- Minute 21
  0.487500000000001,                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.509375,                               !- Value Until Time 22
  8,                                      !- Hour 23
  25,                                     !- Minute 23
  0.53125,                                !- Value Until Time 23
  8,                                      !- Hour 24
  35,                                     !- Minute 24
  0.553125,                               !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.575,                                  !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  0.575,                                  !- Value Until Time 26
  16,                                     !- Hour 27
  40,                                     !- Minute 27
  0.505916666666666,                      !- Value Until Time 27
  16,                                     !- Hour 28
  50,                                     !- Minute 28
  0.436833333333332,                      !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.367749999999999,                      !- Value Until Time 29
  17,                                     !- Hour 30
  10,                                     !- Minute 30
  0.298666666666665,                      !- Value Until Time 30
  17,                                     !- Hour 31
  20,                                     !- Minute 31
  0.229583333333331,                      !- Value Until Time 31
  17,                                     !- Hour 32
  30,                                     !- Minute 32
  0.1605,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  40,                                     !- Minute 33
  0.142083333333333,                      !- Value Until Time 33
  17,                                     !- Hour 34
  50,                                     !- Minute 34
  0.123666666666666,                      !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.10525,                                !- Value Until Time 35
  18,                                     !- Hour 36
  10,                                     !- Minute 36
  0.0868333333333328,                     !- Value Until Time 36
  18,                                     !- Hour 37
  20,                                     !- Minute 37
  0.068416666666666,                      !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.05,                                   !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05;                                   !- Value Until Time 39

OS:AdditionalProperties,
  {d167c579-5c09-4bea-bda4-73a1facddc49}, !- Handle
  {a17faab1-a503-445d-8978-1f4c1e40cd8a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start + 1.0 ~ 0.575 | hoo_end + 0.5 ~ 0.575 | hoo_end + 1.5 ~ 0.1605 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Ruleset,
  {f5c2aabb-27d7-4e01-9ce6-44440bed052b}, !- Handle
  D_RtL_Sales_Misc_Yr BPR Adjusted,       !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {43ddea4e-816e-4040-ac5e-0838514c86bc}, !- Default Day Schedule Name
  {7326c80b-1079-4620-8e3b-0a0a494cc6a1}, !- Summer Design Day Schedule Name
  {3be49ee0-195e-4941-a630-8884b38df361}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e79c747e-de41-43e2-a2b3-ba7b3020dea6}, !- Handle
  {f5c2aabb-27d7-4e01-9ce6-44440bed052b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {43ddea4e-816e-4040-ac5e-0838514c86bc}, !- Handle
  D_RtL_Sales_Misc_Yr Default 1,          !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.75,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {f2fe811b-f3e7-4655-8734-87fd179ac257}, !- Handle
  {43ddea4e-816e-4040-ac5e-0838514c86bc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {7326c80b-1079-4620-8e3b-0a0a494cc6a1}, !- Handle
  D_RtL_Sales_Misc_Yr Summer Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3be49ee0-195e-4941-a630-8884b38df361}, !- Handle
  D_RtL_Sales_Misc_Yr Winter Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3284da0-6bbd-4752-b1c2-ca99c8e81204}, !- Handle
  D_RtL_Stock_Misc_Yr BPR Adjusted,       !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {0ded9cdd-2329-4bbb-ba6a-850cd7ef1620}, !- Default Day Schedule Name
  {f8eea562-7ac3-4cc9-9df4-4f5604f5157d}, !- Summer Design Day Schedule Name
  {f724bc82-2102-4387-a224-05626e307504}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {222b3e90-7ac3-43ee-8609-57e662750671}, !- Handle
  {c3284da0-6bbd-4752-b1c2-ca99c8e81204}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {0ded9cdd-2329-4bbb-ba6a-850cd7ef1620}, !- Handle
  D_RtL_Stock_Misc_Yr Default 1,          !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0.75,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {19a80dae-554f-4192-81cb-f15a25c40562}, !- Handle
  {0ded9cdd-2329-4bbb-ba6a-850cd7ef1620}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {f8eea562-7ac3-4cc9-9df4-4f5604f5157d}, !- Handle
  D_RtL_Stock_Misc_Yr Summer Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f724bc82-2102-4387-a224-05626e307504}, !- Handle
  D_RtL_Stock_Misc_Yr Winter Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {aca20e09-0d4c-429e-82d7-684584cf2b2a}, !- Handle
  D_RtL_OffGen_Misc_Yr BPR Adjusted,      !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {d303a01f-a9cc-434a-9885-b1c7eb350e5a}, !- Default Day Schedule Name
  {6b60acd2-4a2f-427a-98af-d3f063f82b96}, !- Summer Design Day Schedule Name
  {723a410e-26db-4c7d-9172-5506f2f34c0c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d10257c3-5352-4338-89ff-12bfdab7725e}, !- Handle
  {aca20e09-0d4c-429e-82d7-684584cf2b2a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:Schedule:Day,
  {d303a01f-a9cc-434a-9885-b1c7eb350e5a}, !- Handle
  D_RtL_OffGen_Misc_Yr Default 1,         !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.7125,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  25,                                     !- Minute 2
  0.734090909090909,                      !- Value Until Time 2
  6,                                      !- Hour 3
  35,                                     !- Minute 3
  0.755681818181818,                      !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.777272727272727,                      !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.798863636363636,                      !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.820454545454545,                      !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.842045454545454,                      !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.860037878787879,                      !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.878030303030303,                      !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.896022727272727,                      !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.914015151515152,                      !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.932007575757576,                      !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.95,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  52,                                     !- Minute 14
  0.95,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  2,                                      !- Minute 15
  0.931372549019608,                      !- Value Until Time 15
  13,                                     !- Hour 16
  12,                                     !- Minute 16
  0.912745098039216,                      !- Value Until Time 16
  13,                                     !- Hour 17
  22,                                     !- Minute 17
  0.894117647058824,                      !- Value Until Time 17
  13,                                     !- Hour 18
  32,                                     !- Minute 18
  0.875490196078431,                      !- Value Until Time 18
  13,                                     !- Hour 19
  42,                                     !- Minute 19
  0.85686274509804,                       !- Value Until Time 19
  13,                                     !- Hour 20
  52,                                     !- Minute 20
  0.838235294117647,                      !- Value Until Time 20
  14,                                     !- Hour 21
  2,                                      !- Minute 21
  0.819607843137255,                      !- Value Until Time 21
  14,                                     !- Hour 22
  12,                                     !- Minute 22
  0.800980392156863,                      !- Value Until Time 22
  14,                                     !- Hour 23
  22,                                     !- Minute 23
  0.782352941176471,                      !- Value Until Time 23
  14,                                     !- Hour 24
  32,                                     !- Minute 24
  0.763725490196079,                      !- Value Until Time 24
  14,                                     !- Hour 25
  42,                                     !- Minute 25
  0.745098039215687,                      !- Value Until Time 25
  14,                                     !- Hour 26
  52,                                     !- Minute 26
  0.726470588235295,                      !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.7125,                                 !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.7125;                                 !- Value Until Time 28

OS:AdditionalProperties,
  {66e0481a-771a-4449-b1a9-0e24da56e67c}, !- Handle
  {d303a01f-a9cc-434a-9885-b1c7eb350e5a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.7 | hoo_start + 0.5 ~ 0.95 | mid + 1.0 ~ 0.95 | hoo_end - 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {6b60acd2-4a2f-427a-98af-d3f063f82b96}, !- Handle
  D_RtL_OffGen_Misc_Yr Summer Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {723a410e-26db-4c7d-9172-5506f2f34c0c}, !- Handle
  D_RtL_OffGen_Misc_Yr Winter Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a29264d-c2a0-409e-81c8-77073c9c266d}, !- Handle
  Schedule Rule 19,                       !- Name
  {aca20e09-0d4c-429e-82d7-684584cf2b2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ede363d-05e8-4500-b5bb-2702d611baea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f956e902-f213-4ebf-acad-deea0934a32a}, !- Handle
  D_RtL_OffGen_Misc_Yr Sun Day 1,         !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  19,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {a9753ebb-3eca-47c7-b2c3-8522635f371a}, !- Handle
  {f956e902-f213-4ebf-acad-deea0934a32a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {53550491-c024-4138-a1af-112b1d87ba43}, !- Handle
  Schedule Rule 20,                       !- Name
  {aca20e09-0d4c-429e-82d7-684584cf2b2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d54e61f-8296-449f-b8ed-0f7958b591d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d9f050a-211b-4c31-98cd-1bb84d2fefa9}, !- Handle
  D_RtL_OffGen_Misc_Yr Sat Day 1,         !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  25,                                     !- Minute 2
  0.433333333333333,                      !- Value Until Time 2
  6,                                      !- Hour 3
  35,                                     !- Minute 3
  0.466666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.5,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  55,                                     !- Minute 5
  0.533333333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  5,                                      !- Minute 6
  0.566666666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  25,                                     !- Minute 8
  0.625,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  35,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.675,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  55,                                     !- Minute 11
  0.7,                                    !- Value Until Time 11
  8,                                      !- Hour 12
  5,                                      !- Minute 12
  0.725,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  52,                                     !- Minute 14
  0.75,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  2,                                      !- Minute 15
  0.722549019607843,                      !- Value Until Time 15
  13,                                     !- Hour 16
  12,                                     !- Minute 16
  0.695098039215686,                      !- Value Until Time 16
  13,                                     !- Hour 17
  22,                                     !- Minute 17
  0.66764705882353,                       !- Value Until Time 17
  13,                                     !- Hour 18
  32,                                     !- Minute 18
  0.640196078431373,                      !- Value Until Time 18
  13,                                     !- Hour 19
  42,                                     !- Minute 19
  0.612745098039216,                      !- Value Until Time 19
  13,                                     !- Hour 20
  52,                                     !- Minute 20
  0.58529411764706,                       !- Value Until Time 20
  14,                                     !- Hour 21
  2,                                      !- Minute 21
  0.557843137254903,                      !- Value Until Time 21
  14,                                     !- Hour 22
  12,                                     !- Minute 22
  0.530392156862746,                      !- Value Until Time 22
  14,                                     !- Hour 23
  22,                                     !- Minute 23
  0.502941176470589,                      !- Value Until Time 23
  14,                                     !- Hour 24
  32,                                     !- Minute 24
  0.475490196078432,                      !- Value Until Time 24
  14,                                     !- Hour 25
  42,                                     !- Minute 25
  0.448039215686276,                      !- Value Until Time 25
  14,                                     !- Hour 26
  52,                                     !- Minute 26
  0.420588235294119,                      !- Value Until Time 26
  15,                                     !- Hour 27
  0,                                      !- Minute 27
  0.4,                                    !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4;                                    !- Value Until Time 28

OS:AdditionalProperties,
  {42cd256a-5b30-4540-8ab6-c444210180b1}, !- Handle
  {8d9f050a-211b-4c31-98cd-1bb84d2fefa9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.75 | mid + 1.0 ~ 0.75 | hoo_end - 1.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {16777a5a-9d24-44b0-9609-385854d2ea35}, !- Handle
  D_RtL_AutoShop_Misc_Yr BPR Adjusted,    !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {3ce1035e-9e52-4b02-a133-5416bb71f1df}, !- Default Day Schedule Name
  {1dbfc4f9-a649-4cfd-b58e-7b75ac3c15ae}, !- Summer Design Day Schedule Name
  {a4b27f84-0f59-4aaf-abfc-e679ff7c14e1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {70afd52f-9116-43ef-8728-18fd6ba83498}, !- Handle
  {16777a5a-9d24-44b0-9609-385854d2ea35}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {3ce1035e-9e52-4b02-a133-5416bb71f1df}, !- Handle
  D_RtL_AutoShop_Misc_Yr Default 1,       !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.75,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.760416666666667,                      !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.770833333333333,                      !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.78125,                                !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.791666666666667,                      !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.802083333333333,                      !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.8125,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.822916666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.833333333333333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.84375,                                !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.854166666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.864583333333333,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.875,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.885416666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.895833333333334,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.90625,                                !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.916666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.927083333333334,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.9375,                                 !- Value Until Time 19
  7,                                      !- Hour 20
  55,                                     !- Minute 20
  0.947916666666667,                      !- Value Until Time 20
  8,                                      !- Hour 21
  5,                                      !- Minute 21
  0.958333333333334,                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.96875,                                !- Value Until Time 22
  8,                                      !- Hour 23
  25,                                     !- Minute 23
  0.979166666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  35,                                     !- Minute 24
  0.989583333333334,                      !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  1,                                      !- Value Until Time 25
  16,                                     !- Hour 26
  30,                                     !- Minute 26
  1,                                      !- Value Until Time 26
  16,                                     !- Hour 27
  40,                                     !- Minute 27
  0.967105263157894,                      !- Value Until Time 27
  16,                                     !- Hour 28
  50,                                     !- Minute 28
  0.934210526315789,                      !- Value Until Time 28
  17,                                     !- Hour 29
  0,                                      !- Minute 29
  0.901315789473683,                      !- Value Until Time 29
  17,                                     !- Hour 30
  10,                                     !- Minute 30
  0.868421052631578,                      !- Value Until Time 30
  17,                                     !- Hour 31
  20,                                     !- Minute 31
  0.835526315789473,                      !- Value Until Time 31
  17,                                     !- Hour 32
  30,                                     !- Minute 32
  0.802631578947368,                      !- Value Until Time 32
  17,                                     !- Hour 33
  40,                                     !- Minute 33
  0.793859649122807,                      !- Value Until Time 33
  17,                                     !- Hour 34
  50,                                     !- Minute 34
  0.785087719298246,                      !- Value Until Time 34
  18,                                     !- Hour 35
  0,                                      !- Minute 35
  0.776315789473684,                      !- Value Until Time 35
  18,                                     !- Hour 36
  10,                                     !- Minute 36
  0.767543859649123,                      !- Value Until Time 36
  18,                                     !- Hour 37
  20,                                     !- Minute 37
  0.758771929824561,                      !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.75,                                   !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.75;                                   !- Value Until Time 39

OS:AdditionalProperties,
  {4c8de655-f08a-42da-8751-8ebdfb10c4cd}, !- Handle
  {3ce1035e-9e52-4b02-a133-5416bb71f1df}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start + 1.0 ~ 1.0 | hoo_end + 0.5 ~ 1.0 | hoo_end + 1.5 ~ 0.25 | hoo_end + 2.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {1dbfc4f9-a649-4cfd-b58e-7b75ac3c15ae}, !- Handle
  D_RtL_AutoShop_Misc_Yr Summer Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4b27f84-0f59-4aaf-abfc-e679ff7c14e1}, !- Handle
  D_RtL_AutoShop_Misc_Yr Winter Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a639861-5eb6-46b6-a2ab-97fed7a7936a}, !- Handle
  D_RFF_Ktchn_Misc_Yr BPR Adjusted,       !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  {24492b1a-1b1c-4cfa-a7f1-91e1e48a70eb}, !- Default Day Schedule Name
  {b3120f59-359b-4709-8518-7f1972eca6c9}, !- Summer Design Day Schedule Name
  {4d70173e-3c74-4b90-a97f-1fbc491a4337}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4982b30c-e332-4e4c-97ec-f2c2b3c3ea46}, !- Handle
  {4a639861-5eb6-46b6-a2ab-97fed7a7936a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {24492b1a-1b1c-4cfa-a7f1-91e1e48a70eb}, !- Handle
  D_RFF_Ktchn_Misc_Yr Default 1,          !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0.75,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  24,                                     !- Minute 2
  0.757352941176471,                      !- Value Until Time 2
  3,                                      !- Hour 3
  34,                                     !- Minute 3
  0.764705882352941,                      !- Value Until Time 3
  3,                                      !- Hour 4
  44,                                     !- Minute 4
  0.772058823529412,                      !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.779411764705882,                      !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.786764705882353,                      !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.794117647058824,                      !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.801470588235294,                      !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.808823529411765,                      !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.816176470588235,                      !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.823529411764706,                      !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.830882352941176,                      !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.838235294117647,                      !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.840686274509804,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.843137254901961,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.845588235294118,                      !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.848039215686274,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.850490196078431,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.852941176470588,                      !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.852941176470588,                      !- Value Until Time 20
  8,                                      !- Hour 21
  24,                                     !- Minute 21
  0.867647058823529,                      !- Value Until Time 21
  8,                                      !- Hour 22
  34,                                     !- Minute 22
  0.882352941176471,                      !- Value Until Time 22
  8,                                      !- Hour 23
  44,                                     !- Minute 23
  0.897058823529411,                      !- Value Until Time 23
  8,                                      !- Hour 24
  54,                                     !- Minute 24
  0.911764705882353,                      !- Value Until Time 24
  9,                                      !- Hour 25
  4,                                      !- Minute 25
  0.926470588235294,                      !- Value Until Time 25
  9,                                      !- Hour 26
  14,                                     !- Minute 26
  0.941176470588235,                      !- Value Until Time 26
  9,                                      !- Hour 27
  15,                                     !- Minute 27
  0.941176470588235,                      !- Value Until Time 27
  9,                                      !- Hour 28
  24,                                     !- Minute 28
  0.950980392156863,                      !- Value Until Time 28
  9,                                      !- Hour 29
  34,                                     !- Minute 29
  0.96078431372549,                       !- Value Until Time 29
  9,                                      !- Hour 30
  44,                                     !- Minute 30
  0.970588235294118,                      !- Value Until Time 30
  9,                                      !- Hour 31
  54,                                     !- Minute 31
  0.980392156862745,                      !- Value Until Time 31
  10,                                     !- Hour 32
  4,                                      !- Minute 32
  0.990196078431372,                      !- Value Until Time 32
  10,                                     !- Hour 33
  14,                                     !- Minute 33
  1,                                      !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  1,                                      !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  16,                                     !- Hour 36
  40,                                     !- Minute 36
  0.997549019607843,                      !- Value Until Time 36
  16,                                     !- Hour 37
  50,                                     !- Minute 37
  0.995098039215686,                      !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.992647058823529,                      !- Value Until Time 38
  17,                                     !- Hour 39
  10,                                     !- Minute 39
  0.990196078431373,                      !- Value Until Time 39
  17,                                     !- Hour 40
  20,                                     !- Minute 40
  0.987745098039216,                      !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.985294117647059,                      !- Value Until Time 41
  17,                                     !- Hour 42
  40,                                     !- Minute 42
  0.980392156862745,                      !- Value Until Time 42
  17,                                     !- Hour 43
  50,                                     !- Minute 43
  0.975490196078431,                      !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970588235294117,                      !- Value Until Time 44
  18,                                     !- Hour 45
  10,                                     !- Minute 45
  0.965686274509804,                      !- Value Until Time 45
  18,                                     !- Hour 46
  20,                                     !- Minute 46
  0.96078431372549,                       !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.955882352941177,                      !- Value Until Time 47
  18,                                     !- Hour 48
  40,                                     !- Minute 48
  0.92156862745098,                       !- Value Until Time 48
  18,                                     !- Hour 49
  50,                                     !- Minute 49
  0.887254901960784,                      !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.852941176470588,                      !- Value Until Time 50
  19,                                     !- Hour 51
  10,                                     !- Minute 51
  0.818627450980391,                      !- Value Until Time 51
  19,                                     !- Hour 52
  20,                                     !- Minute 52
  0.784313725490195,                      !- Value Until Time 52
  19,                                     !- Hour 53
  30,                                     !- Minute 53
  0.75,                                   !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0.75;                                   !- Value Until Time 54

OS:AdditionalProperties,
  {4407272f-5552-4441-8abe-d30baee1bee1}, !- Handle
  {24492b1a-1b1c-4cfa-a7f1-91e1e48a70eb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.15 | hoo_start - 4.5 ~ 0.15 | hoo_start - 3.5 ~ 0.3 | hoo_start - 2.5 ~ 0.45 | hoo_start - 1.5 ~ 0.5 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 1.0 | hoo_end + 0.5 ~ 1.0 | hoo_end + 1.5 ~ 0.95 | hoo_end + 2.5 ~ 0.85, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {b3120f59-359b-4709-8518-7f1972eca6c9}, !- Handle
  D_RFF_Ktchn_Misc_Yr Summer Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d70173e-3c74-4b90-a97f-1fbc491a4337}, !- Handle
  D_RFF_Ktchn_Misc_Yr Winter Design Day 1, !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8cb7510d-f400-4c07-9fd3-7314c9d8be41}, !- Handle
  Schedule Rule 21,                       !- Name
  {4a639861-5eb6-46b6-a2ab-97fed7a7936a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85c988ed-4089-4bd8-b633-60e3b38fd6d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {223594bb-3dfc-4667-87bb-1cff2fa38648}, !- Handle
  D_RFF_Ktchn_Misc_Yr Wknd Day 1,         !- Name
  {456ed65c-50ad-4c94-af52-b5754ad6ed18}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  24,                                     !- Minute 2
  0.175,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  34,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  3,                                      !- Hour 4
  44,                                     !- Minute 4
  0.225,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.25,                                   !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.275,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.325,                                  !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.4,                                    !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.425,                                  !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.458333333333333,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.466666666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.475,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.483333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.491666666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  24,                                     !- Minute 21
  0.55,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  34,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  44,                                     !- Minute 23
  0.649999999999999,                      !- Value Until Time 23
  8,                                      !- Hour 24
  54,                                     !- Minute 24
  0.699999999999999,                      !- Value Until Time 24
  9,                                      !- Hour 25
  4,                                      !- Minute 25
  0.749999999999999,                      !- Value Until Time 25
  9,                                      !- Hour 26
  14,                                     !- Minute 26
  0.799999999999999,                      !- Value Until Time 26
  9,                                      !- Hour 27
  15,                                     !- Minute 27
  0.8,                                    !- Value Until Time 27
  9,                                      !- Hour 28
  24,                                     !- Minute 28
  0.833333333333333,                      !- Value Until Time 28
  9,                                      !- Hour 29
  34,                                     !- Minute 29
  0.866666666666666,                      !- Value Until Time 29
  9,                                      !- Hour 30
  44,                                     !- Minute 30
  0.9,                                    !- Value Until Time 30
  9,                                      !- Hour 31
  54,                                     !- Minute 31
  0.933333333333333,                      !- Value Until Time 31
  10,                                     !- Hour 32
  4,                                      !- Minute 32
  0.966666666666666,                      !- Value Until Time 32
  10,                                     !- Hour 33
  14,                                     !- Minute 33
  0.999999999999999,                      !- Value Until Time 33
  10,                                     !- Hour 34
  15,                                     !- Minute 34
  1,                                      !- Value Until Time 34
  16,                                     !- Hour 35
  30,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  16,                                     !- Hour 36
  40,                                     !- Minute 36
  0.991666666666667,                      !- Value Until Time 36
  16,                                     !- Hour 37
  50,                                     !- Minute 37
  0.983333333333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  0,                                      !- Minute 38
  0.975,                                  !- Value Until Time 38
  17,                                     !- Hour 39
  10,                                     !- Minute 39
  0.966666666666667,                      !- Value Until Time 39
  17,                                     !- Hour 40
  20,                                     !- Minute 40
  0.958333333333333,                      !- Value Until Time 40
  17,                                     !- Hour 41
  30,                                     !- Minute 41
  0.95,                                   !- Value Until Time 41
  17,                                     !- Hour 42
  40,                                     !- Minute 42
  0.9,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  50,                                     !- Minute 43
  0.849999999999999,                      !- Value Until Time 43
  18,                                     !- Hour 44
  0,                                      !- Minute 44
  0.799999999999999,                      !- Value Until Time 44
  18,                                     !- Hour 45
  10,                                     !- Minute 45
  0.749999999999998,                      !- Value Until Time 45
  18,                                     !- Hour 46
  20,                                     !- Minute 46
  0.699999999999998,                      !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.65,                                   !- Value Until Time 47
  18,                                     !- Hour 48
  40,                                     !- Minute 48
  0.566666666666666,                      !- Value Until Time 48
  18,                                     !- Hour 49
  50,                                     !- Minute 49
  0.483333333333332,                      !- Value Until Time 49
  19,                                     !- Hour 50
  0,                                      !- Minute 50
  0.399999999999998,                      !- Value Until Time 50
  19,                                     !- Hour 51
  10,                                     !- Minute 51
  0.316666666666664,                      !- Value Until Time 51
  19,                                     !- Hour 52
  20,                                     !- Minute 52
  0.23333333333333,                       !- Value Until Time 52
  19,                                     !- Hour 53
  30,                                     !- Minute 53
  0.15,                                   !- Value Until Time 53
  24,                                     !- Hour 54
  0,                                      !- Minute 54
  0.15;                                   !- Value Until Time 54

OS:AdditionalProperties,
  {5bb76114-3533-4b20-8081-693e708f1ae1}, !- Handle
  {223594bb-3dfc-4667-87bb-1cff2fa38648}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.15 | hoo_start - 4.5 ~ 0.15 | hoo_start - 3.5 ~ 0.3 | hoo_start - 2.5 ~ 0.45 | hoo_start - 1.5 ~ 0.5 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 1.0 | hoo_end + 0.5 ~ 1.0 | hoo_end + 1.5 ~ 0.95 | hoo_end + 2.5 ~ 0.65, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Constant,
  {e8a8602f-648e-4a18-8f3b-e0fa06cce961}, !- Handle
  Always On Discrete 1,                   !- Name
  {8748ae28-a67c-4155-a4aa-359f70e6e5a0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Day,
  {43702498-9a67-4e64-8cfd-09dc1dbb0566}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {183fa049-222c-48e2-b454-db942e3613d3}, !- Handle
  Schedule Day 2,                         !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {0de6952c-4973-4282-8db2-dd6f94cc9ecc}, !- Handle
  Schedule Day 3,                         !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {b87c669f-83ae-4e5f-92fc-53deaa1e9b3a}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {1a3e8760-797e-4a32-91e0-3c65cf2a650d}, !- Handle
  Schedule Day 5,                         !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a14beb39-9f3c-4530-9ca7-36ac2c8fc287}, !- Handle
  Schedule Day 6,                         !- Name
  {f09836a2-0301-40e3-bb95-d634de5c701a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8103c5d2-e407-4bc7-84f1-03eed0315a5f}, !- Handle
  Simple Glazing Single - No LowE - Clear - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.744,                                  !- Solar Heat Gain Coefficient
  0.754;                                  !- Visible Transmittance

OS:Construction,
  {ab404960-6692-470e-a7df-5873648601e2}, !- Handle
  Window U-1.01 SHGC 0.74,                !- Name
  ,                                       !- Surface Rendering Name
  {8103c5d2-e407-4bc7-84f1-03eed0315a5f}; !- Layer 1

