
OS:Version,
  {e455bbf6-7fbd-4ab1-aafb-7c0648a72de5}, !- Handle
  3.4.0;                                  !- Version Identifier

OS:Facility,
  {5e630600-2e00-412f-85dc-4cb051df3877}; !- Handle

OS:Site,
  {4f330008-cb83-4176-b93f-466f7e455056}, !- Handle
  Leesburg Executive_VA_USA,              !- Name
  39.08,                                  !- Latitude {deg}
  -77.55,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  119,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {5e973ff8-ac5f-4f49-9830-8e97c59b1ddc}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {633a7c0e-22d5-4d9d-baeb-b1f9ea934933}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {5e2411e8-74e1-48d7-83a0-783c3d25d0f0}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {41a3fdff-16d9-4243-84fc-e7206792d6fa}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {bbf2f87e-32a5-4fdc-9104-95cdbb7160d2}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {d5becc9c-0614-4a75-9953-9bba88399fc8}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {2fdc2b0f-4119-416a-895f-6270710c81df}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {bc6b50ef-5458-47a6-9bc4-2581b671a13e}, !- Handle
  Leesburg Executive,                     !- City
  VA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724055,                                 !- WMO Number
  39.08,                                  !- Latitude {deg}
  -77.55,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  119,                                    !- Elevation {m}
  /weather/G5101070.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {08177736-99e0-4751-9c40-c112df0ce78b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.415,                                 !- Annual Average Outdoor Air Temperature {C}
  23.67;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {b7227d8f-1f15-4e83-a307-d6c0a5a16a7e}, !- Handle
  Leesburg Executive Ann Clg .4% Condns DB=>MWB 1, !- Name
  35.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.453,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.124;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4b36ad61-86c0-4de2-8f40-469c677e364e}, !- Handle
  Leesburg Executive Ann Clg .4% Condns WB=>MDB 1, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.453,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.124;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9b64df9f-774b-48cc-a9f2-22d3a02bfd24}, !- Handle
  Leesburg Executive Ann Clg 1% Condns DB=>MWB 1, !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.453,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.124;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f02bfbf2-e3d1-44c7-8978-180094c14724}, !- Handle
  Leesburg Executive Ann Clg 2% Condns DP=>MDB 1, !- Name
  27.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.453,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.124;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {57746627-76fb-459c-b46d-f6c587e451dd}, !- Handle
  Leesburg Executive Ann Htg 99% Condns DB 1, !- Name
  -7.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -7.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {919aaa11-b65c-4a4f-a04a-90cd7b5dadf1}, !- Handle
  Leesburg Executive Ann Htg 99.6% Condns DB 1, !- Name
  -9.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -9.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3597aa1a-90db-4a29-8e3b-bf27166b1ab7}, !- Handle
  Leesburg Executive Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  0.5,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  11.2,                                   !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  0.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ac03595f-f864-466b-93b1-2095e1139544}, !- Handle
  Leesburg Executive April .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.389,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.281;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f9f3629b-6445-4e86-81f9-08f283faee8c}, !- Handle
  Leesburg Executive April .4% Condns WB=>MCDB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.389,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.281;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3e3b7ce6-b149-4428-a567-7e2c6d64e40d}, !- Handle
  Leesburg Executive August .4% Condns DB=>MCWB 1, !- Name
  37.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.439,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.186;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f69e4296-33ad-40aa-93c2-7b3fae3e190b}, !- Handle
  Leesburg Executive August .4% Condns WB=>MCDB 1, !- Name
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.439,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.186;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9c074413-b850-425d-9751-417a34616d35}, !- Handle
  Leesburg Executive December .4% Condns DB=>MCWB 1, !- Name
  21.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.305,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.603;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8ddac19a-2eef-4e97-abf8-169ca964ce9a}, !- Handle
  Leesburg Executive December .4% Condns WB=>MCDB 1, !- Name
  19.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.305,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.603;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f8b30a06-2016-408b-94f9-290667d4a8bd}, !- Handle
  Leesburg Executive February .4% Condns DB=>MCWB 1, !- Name
  20.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.33,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.457;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {37b481b4-7ff2-4f38-a254-08b0d4ec652e}, !- Handle
  Leesburg Executive February .4% Condns WB=>MCDB 1, !- Name
  20.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.33,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.457;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3248bc0f-7e09-4dc8-bd32-1e6199911a38}, !- Handle
  Leesburg Executive January .4% Condns DB=>MCWB 1, !- Name
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.492;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {034ef9d7-82ca-41ad-82e0-3867f8e785ee}, !- Handle
  Leesburg Executive January .4% Condns WB=>MCDB 1, !- Name
  17.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.318,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.492;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8007af48-35f5-4dde-b2b4-bf0bbaeb6dae}, !- Handle
  Leesburg Executive July .4% Condns DB=>MCWB 1, !- Name
  37.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.453,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.124;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e6214f29-76be-4ab4-a095-4ca6f99f20d4}, !- Handle
  Leesburg Executive July .4% Condns WB=>MCDB 1, !- Name
  34.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.453,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.124;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c25d4ede-e236-47ca-b302-01500faddc90}, !- Handle
  Leesburg Executive June .4% Condns DB=>MCWB 1, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.064;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b880141f-6ffb-4491-b35f-43fceb71c400}, !- Handle
  Leesburg Executive June .4% Condns WB=>MCDB 1, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.064;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8cc8158e-4a6c-4228-9a07-88f1c957ad21}, !- Handle
  Leesburg Executive March .4% Condns DB=>MCWB 1, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.397;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7a5b211f-627e-4353-b877-4cca2651e5b7}, !- Handle
  Leesburg Executive March .4% Condns WB=>MCDB 1, !- Name
  24.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.397;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {55e8bbf8-6332-4fbf-abc6-e09eb0e4e397}, !- Handle
  Leesburg Executive May .4% Condns DB=>MCWB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.419,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.171;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9843437d-e01f-4eae-830d-0c4dfc5e542c}, !- Handle
  Leesburg Executive May .4% Condns WB=>MCDB 1, !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.419,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.171;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0c666687-93fc-49d0-aaec-46dd70457ef8}, !- Handle
  Leesburg Executive November .4% Condns DB=>MCWB 1, !- Name
  24,                                     !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.33,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.547;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {09cf35f5-6250-41f0-a7c4-2b0c5c96a6f3}, !- Handle
  Leesburg Executive November .4% Condns WB=>MCDB 1, !- Name
  22.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.33,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.547;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a2ca498a-d89d-45dc-a3b7-aa41d3d9555b}, !- Handle
  Leesburg Executive October .4% Condns DB=>MCWB 1, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.474;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cdb84255-97bc-4a9a-94d9-4ea32da43ef4}, !- Handle
  Leesburg Executive October .4% Condns WB=>MCDB 1, !- Name
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.474;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ee2a4b42-2981-49bf-9bb7-e0b0737d20c7}, !- Handle
  Leesburg Executive September .4% Condns DB=>MCWB 1, !- Name
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.376;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {75b80cb6-efb7-48ea-a1bb-a8f4925bc86e}, !- Handle
  Leesburg Executive September .4% Condns WB=>MCDB 1, !- Name
  29.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99904,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.376;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {bdd1817f-20a5-4295-8ad7-75c4d539365f}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4A;                     !- Climate Zone Value 1

OS:Building,
  {578cc382-44be-4ba5-b4cb-d6747a834385}, !- Handle
  ComStock DOE Ref 1980-2004|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  135,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {0bbfef32-4fe5-44db-8ab0-0a61c04fd0a5}, !- Default Construction Set Name
  {5e309512-4c29-46e2-b0c3-3964ba671608}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:AdditionalProperties,
  {5d7eb891-dc73-46e9-a3c0-2d8df1d75a14}, !- Handle
  {578cc382-44be-4ba5-b4cb-d6747a834385}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SRVCc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PSZ-AC with gas coil,                   !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref 1980-2004,             !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref 1980-2004,             !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2007,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref 1980-2004,             !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004,             !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref 1980-2004;             !- Feature Value 14

OS:SpaceType,
  {e7512a03-4533-4ab7-a2e6-73f674e33c18}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {f99c398d-1531-4320-a985-98ae45e305b5}, !- Default Schedule Set Name
  {12027d69-d83f-4526-964c-980da7b9b01e}, !- Group Rendering Name
  {78ea95a9-3528-4856-af1a-cfeb3d2a3d0c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {12027d69-d83f-4526-964c-980da7b9b01e}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {261639cb-c123-4a89-9bc7-d5a74c99d816}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {119b9c7e-62b9-4f1e-b92b-fbb33faebbaa}, !- Default Schedule Set Name
  {02bef48c-e41e-4f7b-9cf5-2c61a32c7cf3}, !- Group Rendering Name
  {56e80ef1-25ae-4701-912b-4e1f674886db}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {02bef48c-e41e-4f7b-9cf5-2c61a32c7cf3}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {8ef7797c-43e9-4918-930b-021e22de5843}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {67f43a28-2d5f-4937-a70d-317cf9482260}, !- Default Schedule Set Name
  {55bbdf0b-9392-4c8a-9baa-3dd6e069e300}, !- Group Rendering Name
  {0c014a2c-8901-44d6-ab34-e415ad858596}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {55bbdf0b-9392-4c8a-9baa-3dd6e069e300}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {966f1b4b-eb5b-4f21-bb10-991106293a31}, !- Default Schedule Set Name
  {ef8f23e0-71e3-4475-b6d3-6ee44fc95386}, !- Group Rendering Name
  {30d7bc76-9203-4fd9-b62c-6f546cdf6d7a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {ef8f23e0-71e3-4475-b6d3-6ee44fc95386}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b6bf0280-0f47-449b-885a-0f954e446186}, !- Handle
  Retail Retail A end_a - Story Ground,   !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {f92e42ab-e451-4460-ba58-ba6b5e9ed570}; !- Thermal Zone Name

OS:Surface,
  {8a3697fe-8477-47a6-809a-e31c86716bdf}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {108ffba2-c841-4416-943d-b44df9591527}, !- Construction Name
  {b6bf0280-0f47-449b-885a-0f954e446186}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e741a7a8-ad7f-4291-96eb-380a57d4b853}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6bf0280-0f47-449b-885a-0f954e446186}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8da3bf5e-198b-49b6-ab2a-265a0d34413e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6bf0280-0f47-449b-885a-0f954e446186}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ff77676-7f8e-432b-9dbc-234ce551ea17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d946ae-76a5-4399-8d8e-7be2de29240e}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6bf0280-0f47-449b-885a-0f954e446186}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e20f747-472e-4da5-a6c6-13f48fbc5b04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec58a986-a224-49e4-8739-a445305cba52}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6bf0280-0f47-449b-885a-0f954e446186}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb7bd56a-077e-4ea5-9e5f-a334634e9ecc}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {b6bf0280-0f47-449b-885a-0f954e446186}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f92e42ab-e451-4460-ba58-ba6b5e9ed570}, !- Handle
  Zone Retail Retail A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a4e46e5-e86e-461f-a1ec-1993b15ce6bb}, !- Zone Air Inlet Port List
  {677826d6-d92d-4779-b8af-b97b3b646b05}, !- Zone Air Exhaust Port List
  {75334b89-9e24-4e24-9112-05d2e36129c6}, !- Zone Air Node Name
  {70286b1b-30f7-440a-a12d-a1523297774e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8aa8560-e928-4068-bb60-9c29091ed0ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd26dab4-e84e-4e88-b6f7-80117c3ac6fc}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone Air Node, !- Name
  {75334b89-9e24-4e24-9112-05d2e36129c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75334b89-9e24-4e24-9112-05d2e36129c6}, !- Handle
  {f92e42ab-e451-4460-ba58-ba6b5e9ed570}, !- Source Object
  11,                                     !- Outlet Port
  {dd26dab4-e84e-4e88-b6f7-80117c3ac6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a4e46e5-e86e-461f-a1ec-1993b15ce6bb}, !- Handle
  {f92e42ab-e451-4460-ba58-ba6b5e9ed570}, !- HVAC Component
  {198e828d-e8a0-44b1-b853-83d139a01d27}; !- Port 1

OS:PortList,
  {677826d6-d92d-4779-b8af-b97b3b646b05}, !- Handle
  {f92e42ab-e451-4460-ba58-ba6b5e9ed570}; !- HVAC Component

OS:PortList,
  {70286b1b-30f7-440a-a12d-a1523297774e}, !- Handle
  {f92e42ab-e451-4460-ba58-ba6b5e9ed570}, !- HVAC Component
  {519adc52-656e-49f7-ae7a-529a9ceee39e}; !- Port 1

OS:Sizing:Zone,
  {10a9b8df-09a4-4748-9cd1-4a7c0af5c148}, !- Handle
  {f92e42ab-e451-4460-ba58-ba6b5e9ed570}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1877b93f-b646-4a49-9123-93734ab4b4c3}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {f92e42ab-e451-4460-ba58-ba6b5e9ed570}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61a2f999-d18f-4178-8c92-a1afe572b7a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {690783af-ab9c-430a-a03e-94b7ddcb623b}, !- Handle
  Retail Retail B end_a - Story Ground,   !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {2cb061f2-9c22-40a3-82a3-fa324ff42356}; !- Thermal Zone Name

OS:Surface,
  {24547f53-e0ff-4a21-a3f3-f9ffd50d33ec}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {effdf1f8-fd28-46df-8be9-a1ceb901a372}, !- Construction Name
  {690783af-ab9c-430a-a03e-94b7ddcb623b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df262f44-4078-46b9-9a4a-d571ea152175}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {690783af-ab9c-430a-a03e-94b7ddcb623b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad307431-22bd-4065-bb95-83912239f18b}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {690783af-ab9c-430a-a03e-94b7ddcb623b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cd4d4f7-f16a-4584-94c5-98b4db3937c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8514ad7-b67e-4c43-b11d-9f5e0836422f}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {690783af-ab9c-430a-a03e-94b7ddcb623b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e62d9876-ef9d-4cd4-bbae-5ad086fb32c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ff77676-7f8e-432b-9dbc-234ce551ea17}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {690783af-ab9c-430a-a03e-94b7ddcb623b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8da3bf5e-198b-49b6-ab2a-265a0d34413e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a3bfdd-e5b7-4570-b623-ba585777f52e}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {690783af-ab9c-430a-a03e-94b7ddcb623b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2cb061f2-9c22-40a3-82a3-fa324ff42356}, !- Handle
  Zone Retail Retail B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {641d8c31-b6df-4687-a2a5-075873fe4108}, !- Zone Air Inlet Port List
  {6c8ef7c1-865e-4258-938a-9290349cac8d}, !- Zone Air Exhaust Port List
  {992c3001-87c3-448b-9450-95542ef3f4b6}, !- Zone Air Node Name
  {66655edd-b882-4789-86ec-f8c153fa0864}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b88f7e06-ea9a-4470-ad64-6f322f213c4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {210ed599-4fdb-470a-9f91-9f52e71c09c7}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone Air Node, !- Name
  {992c3001-87c3-448b-9450-95542ef3f4b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {992c3001-87c3-448b-9450-95542ef3f4b6}, !- Handle
  {2cb061f2-9c22-40a3-82a3-fa324ff42356}, !- Source Object
  11,                                     !- Outlet Port
  {210ed599-4fdb-470a-9f91-9f52e71c09c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {641d8c31-b6df-4687-a2a5-075873fe4108}, !- Handle
  {2cb061f2-9c22-40a3-82a3-fa324ff42356}, !- HVAC Component
  {84de29fa-967b-4196-b615-211baf24e313}; !- Port 1

OS:PortList,
  {6c8ef7c1-865e-4258-938a-9290349cac8d}, !- Handle
  {2cb061f2-9c22-40a3-82a3-fa324ff42356}; !- HVAC Component

OS:PortList,
  {66655edd-b882-4789-86ec-f8c153fa0864}, !- Handle
  {2cb061f2-9c22-40a3-82a3-fa324ff42356}, !- HVAC Component
  {eb37a3d8-3f13-4319-b7cb-48b04881fb41}; !- Port 1

OS:Sizing:Zone,
  {a7c3b543-ae8f-4c43-b652-4d5580933b17}, !- Handle
  {2cb061f2-9c22-40a3-82a3-fa324ff42356}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39303afa-8f93-4a95-9a67-c602eda44898}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2cb061f2-9c22-40a3-82a3-fa324ff42356}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {948dfda9-9d6d-40b7-a393-d49f5a7aceac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {49a7ca06-64eb-4676-944e-d1602acae63e}, !- Handle
  Retail Retail C end_a - Story Ground,   !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {c907b480-b421-4b75-b2b1-d7a4ccccbf95}; !- Thermal Zone Name

OS:Surface,
  {bede3cc1-1fc1-42b7-8b6a-73174196fa14}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {108ffba2-c841-4416-943d-b44df9591527}, !- Construction Name
  {49a7ca06-64eb-4676-944e-d1602acae63e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf7f64e-d3e0-4de6-9afd-081213140793}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49a7ca06-64eb-4676-944e-d1602acae63e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2018a62b-2515-4c20-b561-bbf345d93f66}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49a7ca06-64eb-4676-944e-d1602acae63e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58451184-8092-48de-ac1f-9c65f1237aca}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49a7ca06-64eb-4676-944e-d1602acae63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55631efc-f471-495d-b234-b145ffd5339a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cd4d4f7-f16a-4584-94c5-98b4db3937c8}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49a7ca06-64eb-4676-944e-d1602acae63e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad307431-22bd-4065-bb95-83912239f18b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f67d13bb-8789-497d-87ac-4ccf38001de5}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {49a7ca06-64eb-4676-944e-d1602acae63e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c907b480-b421-4b75-b2b1-d7a4ccccbf95}, !- Handle
  Zone Retail Retail C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0afdb16e-6997-4c47-b45b-3829ed222ecf}, !- Zone Air Inlet Port List
  {5e36c6d9-56d9-45f2-b112-7f94a4cd4efc}, !- Zone Air Exhaust Port List
  {8ddf3f67-27f3-469c-aecf-7c9631d4c5fa}, !- Zone Air Node Name
  {8a6982e4-2bf4-41cf-84e7-0916b2b5a8e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b45562d-7a3d-46c4-babc-78678e1509fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e6e36e2-26b9-486b-a1f4-0e4a17ef190e}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone Air Node, !- Name
  {8ddf3f67-27f3-469c-aecf-7c9631d4c5fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ddf3f67-27f3-469c-aecf-7c9631d4c5fa}, !- Handle
  {c907b480-b421-4b75-b2b1-d7a4ccccbf95}, !- Source Object
  11,                                     !- Outlet Port
  {0e6e36e2-26b9-486b-a1f4-0e4a17ef190e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0afdb16e-6997-4c47-b45b-3829ed222ecf}, !- Handle
  {c907b480-b421-4b75-b2b1-d7a4ccccbf95}, !- HVAC Component
  {fb08f5fc-4181-4389-9691-0d617402deac}; !- Port 1

OS:PortList,
  {5e36c6d9-56d9-45f2-b112-7f94a4cd4efc}, !- Handle
  {c907b480-b421-4b75-b2b1-d7a4ccccbf95}; !- HVAC Component

OS:PortList,
  {8a6982e4-2bf4-41cf-84e7-0916b2b5a8e0}, !- Handle
  {c907b480-b421-4b75-b2b1-d7a4ccccbf95}, !- HVAC Component
  {44c1104c-7989-4e5e-acb6-fc7487dcdddf}; !- Port 1

OS:Sizing:Zone,
  {8112870e-e7ca-49e0-930f-fcc712a3eae4}, !- Handle
  {c907b480-b421-4b75-b2b1-d7a4ccccbf95}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88113d82-ddfb-432e-bdf0-a046d644104c}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {c907b480-b421-4b75-b2b1-d7a4ccccbf95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31dfbfd5-5d3c-4497-a981-44ab044a1e66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f740e893-6b74-4738-ac6b-93aa39321a2e}, !- Handle
  Retail Retail A  - Story Ground,        !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {00de1dd0-ff7a-40f5-8408-c0e3f0522023}; !- Thermal Zone Name

OS:Surface,
  {d8c1a0bd-4e43-40cb-abfa-9dd53ea0d4e9}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {d03cc930-6947-477a-9e24-dbe556994f39}, !- Construction Name
  {f740e893-6b74-4738-ac6b-93aa39321a2e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 17.423113830758, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 17.423113830758, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e20f747-472e-4da5-a6c6-13f48fbc5b04}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f740e893-6b74-4738-ac6b-93aa39321a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30d946ae-76a5-4399-8d8e-7be2de29240e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15361cd-b7a2-4957-a193-7b38e4574e79}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f740e893-6b74-4738-ac6b-93aa39321a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9994c8c-3ea2-49f9-bdde-018ecc616438}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 17.423113830758, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 17.423113830758, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5be237e-f6e0-4eed-9289-947542e55751}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f740e893-6b74-4738-ac6b-93aa39321a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e900a0dd-9208-469d-b695-d8324bfb47bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 17.423113830758, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 17.423113830758, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 17.423113830758, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 17.423113830758, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1fd53dd-ea57-44d5-88bd-ff33d471905a}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f740e893-6b74-4738-ac6b-93aa39321a2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 17.423113830758, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 17.423113830758, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86f79e7-7c36-41ba-a3fe-1cdaa0f23607}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {f740e893-6b74-4738-ac6b-93aa39321a2e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 17.423113830758, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 17.423113830758, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00de1dd0-ff7a-40f5-8408-c0e3f0522023}, !- Handle
  Zone Retail Retail A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a0fc26a-a41f-420d-9d26-88b75dada5b0}, !- Zone Air Inlet Port List
  {b60e92cb-7051-43ff-9556-aab3892f48e5}, !- Zone Air Exhaust Port List
  {2294112f-ab9f-48ba-a0d2-5b0c194c9b55}, !- Zone Air Node Name
  {882c31b3-a9e2-49b2-a08f-08aea48cb17c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0303146a-1c4e-4f76-a389-b2ff04aff631}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef235c82-0ebd-44fd-9926-263052376963}, !- Handle
  Zone Retail Retail A  - Story Ground Zone Air Node, !- Name
  {2294112f-ab9f-48ba-a0d2-5b0c194c9b55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2294112f-ab9f-48ba-a0d2-5b0c194c9b55}, !- Handle
  {00de1dd0-ff7a-40f5-8408-c0e3f0522023}, !- Source Object
  11,                                     !- Outlet Port
  {ef235c82-0ebd-44fd-9926-263052376963}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a0fc26a-a41f-420d-9d26-88b75dada5b0}, !- Handle
  {00de1dd0-ff7a-40f5-8408-c0e3f0522023}, !- HVAC Component
  {48bb72e9-f536-4381-9752-ab0d672b55ed}; !- Port 1

OS:PortList,
  {b60e92cb-7051-43ff-9556-aab3892f48e5}, !- Handle
  {00de1dd0-ff7a-40f5-8408-c0e3f0522023}; !- HVAC Component

OS:PortList,
  {882c31b3-a9e2-49b2-a08f-08aea48cb17c}, !- Handle
  {00de1dd0-ff7a-40f5-8408-c0e3f0522023}, !- HVAC Component
  {999fa089-496d-4d8f-ac43-4b805941ab1f}; !- Port 1

OS:Sizing:Zone,
  {f5d7ed0f-6dcd-4a67-b9a6-07e7c2c9d660}, !- Handle
  {00de1dd0-ff7a-40f5-8408-c0e3f0522023}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b69cb606-3171-468a-905f-62b7dda65d22}, !- Handle
  Zone Retail Retail A  - Story Ground Zone HVAC Equipment List, !- Name
  {00de1dd0-ff7a-40f5-8408-c0e3f0522023}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfa9efe7-35cd-43b1-ba23-ffbe0a709732}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {482c96c0-18f2-4736-aeda-98b9c6aa7b3c}, !- Handle
  Retail Retail B  - Story Ground,        !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {3d1eaf76-ddb1-4cb8-9f7c-6b7940b61ac4}; !- Thermal Zone Name

OS:Surface,
  {a70fe185-ea20-4c99-b84e-073c09c8f5a2}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {ad6549cf-f3f9-4c83-9310-462e77057669}, !- Construction Name
  {482c96c0-18f2-4736-aeda-98b9c6aa7b3c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 17.423113830758, 0,  !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 17.423113830758, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e62d9876-ef9d-4cd4-bbae-5ad086fb32c9}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {482c96c0-18f2-4736-aeda-98b9c6aa7b3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8514ad7-b67e-4c43-b11d-9f5e0836422f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {915369b2-b441-4998-aae2-623afde6c4f5}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {482c96c0-18f2-4736-aeda-98b9c6aa7b3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5278e12a-d9d3-4228-84d3-0564d3d475b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 17.423113830758, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 17.423113830758, 0,  !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {535bede5-9d2c-4bf2-bb48-f053bb2a8629}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {482c96c0-18f2-4736-aeda-98b9c6aa7b3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22002842-c121-450a-a37b-b81e8475a1d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 17.423113830758, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 17.423113830758, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 17.423113830758, 0,  !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 17.423113830758, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9994c8c-3ea2-49f9-bdde-018ecc616438}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {482c96c0-18f2-4736-aeda-98b9c6aa7b3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d15361cd-b7a2-4957-a193-7b38e4574e79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 17.423113830758, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 17.423113830758, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2adb4430-67bf-420b-890c-9760ba8b68c6}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {482c96c0-18f2-4736-aeda-98b9c6aa7b3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 17.423113830758, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 17.423113830758, 6.096, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3d1eaf76-ddb1-4cb8-9f7c-6b7940b61ac4}, !- Handle
  Zone Retail Retail B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6d46891-d3f9-4990-9af2-43fdea2a35ef}, !- Zone Air Inlet Port List
  {75515c2e-2ca1-4d99-ae93-24ac0c6e0374}, !- Zone Air Exhaust Port List
  {864d14fd-3977-452a-b366-9b4011af8d15}, !- Zone Air Node Name
  {b3832692-de04-4a0f-bad4-7788d73b8dff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {122eea67-74f4-471a-b092-f051049f3efa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c84a844-c9b5-4b71-987a-4aba3a23e9bf}, !- Handle
  Zone Retail Retail B  - Story Ground Zone Air Node, !- Name
  {864d14fd-3977-452a-b366-9b4011af8d15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {864d14fd-3977-452a-b366-9b4011af8d15}, !- Handle
  {3d1eaf76-ddb1-4cb8-9f7c-6b7940b61ac4}, !- Source Object
  11,                                     !- Outlet Port
  {7c84a844-c9b5-4b71-987a-4aba3a23e9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6d46891-d3f9-4990-9af2-43fdea2a35ef}, !- Handle
  {3d1eaf76-ddb1-4cb8-9f7c-6b7940b61ac4}, !- HVAC Component
  {69f857ce-4217-4cb5-bd2c-8037ddbfbf5d}; !- Port 1

OS:PortList,
  {75515c2e-2ca1-4d99-ae93-24ac0c6e0374}, !- Handle
  {3d1eaf76-ddb1-4cb8-9f7c-6b7940b61ac4}; !- HVAC Component

OS:PortList,
  {b3832692-de04-4a0f-bad4-7788d73b8dff}, !- Handle
  {3d1eaf76-ddb1-4cb8-9f7c-6b7940b61ac4}, !- HVAC Component
  {9feac4a1-21c6-4768-ab10-0c4c556fb586}; !- Port 1

OS:Sizing:Zone,
  {54e7578a-c928-4e6a-a450-a7a52ae7a97b}, !- Handle
  {3d1eaf76-ddb1-4cb8-9f7c-6b7940b61ac4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea5c09fb-0073-42b0-a8c9-99aac6452afb}, !- Handle
  Zone Retail Retail B  - Story Ground Zone HVAC Equipment List, !- Name
  {3d1eaf76-ddb1-4cb8-9f7c-6b7940b61ac4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05faa56b-9858-4ff6-b86f-03aaa5079e2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {359b644f-9821-4771-b16e-e00c3643eecf}, !- Handle
  Retail Retail C  - Story Ground,        !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {96165fa4-a7ca-4746-a917-a43fc390a146}; !- Thermal Zone Name

OS:Surface,
  {44a57ae9-16db-4940-89ee-24827809d6fa}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {d03cc930-6947-477a-9e24-dbe556994f39}, !- Construction Name
  {359b644f-9821-4771-b16e-e00c3643eecf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 17.423113830758, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 17.423113830758, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55631efc-f471-495d-b234-b145ffd5339a}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {359b644f-9821-4771-b16e-e00c3643eecf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58451184-8092-48de-ac1f-9c65f1237aca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98bfa613-1d16-45db-9762-06c7733bd1dc}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {359b644f-9821-4771-b16e-e00c3643eecf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 17.423113830758, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 17.423113830758, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e3f5876-b6a7-4aac-9880-8d1d11cafd85}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {359b644f-9821-4771-b16e-e00c3643eecf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c6e68db-1e96-48ef-9cd5-f37c45486082}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 17.423113830758, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 17.423113830758, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 17.423113830758, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 17.423113830758, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5278e12a-d9d3-4228-84d3-0564d3d475b2}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {359b644f-9821-4771-b16e-e00c3643eecf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {915369b2-b441-4998-aae2-623afde6c4f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 17.423113830758, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 17.423113830758, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7221fc10-2e3e-4edf-92ed-10d512544db2}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {359b644f-9821-4771-b16e-e00c3643eecf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 17.423113830758, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 17.423113830758, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {96165fa4-a7ca-4746-a917-a43fc390a146}, !- Handle
  Zone Retail Retail C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c316e1dc-dbb0-42b9-9af1-32f614e14a04}, !- Zone Air Inlet Port List
  {de434daa-3227-41ee-9505-81e3685bb427}, !- Zone Air Exhaust Port List
  {10630d8c-8cb2-4e34-9556-6e00203b3bac}, !- Zone Air Node Name
  {52808c14-e7f7-4eee-ad23-c9c350f7cde3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b0913c94-5c03-4c4c-b9d6-051b7b16e528}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27f68c29-a069-4416-ba87-b44659483779}, !- Handle
  Zone Retail Retail C  - Story Ground Zone Air Node, !- Name
  {10630d8c-8cb2-4e34-9556-6e00203b3bac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10630d8c-8cb2-4e34-9556-6e00203b3bac}, !- Handle
  {96165fa4-a7ca-4746-a917-a43fc390a146}, !- Source Object
  11,                                     !- Outlet Port
  {27f68c29-a069-4416-ba87-b44659483779}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c316e1dc-dbb0-42b9-9af1-32f614e14a04}, !- Handle
  {96165fa4-a7ca-4746-a917-a43fc390a146}, !- HVAC Component
  {20bc011b-f73a-4cd0-9009-f4020e32b3e1}; !- Port 1

OS:PortList,
  {de434daa-3227-41ee-9505-81e3685bb427}, !- Handle
  {96165fa4-a7ca-4746-a917-a43fc390a146}; !- HVAC Component

OS:PortList,
  {52808c14-e7f7-4eee-ad23-c9c350f7cde3}, !- Handle
  {96165fa4-a7ca-4746-a917-a43fc390a146}, !- HVAC Component
  {80afad2f-a00f-4d4c-bc30-a17b35e885ba}; !- Port 1

OS:Sizing:Zone,
  {3be129f8-0242-4997-9c48-07a68d18ff76}, !- Handle
  {96165fa4-a7ca-4746-a917-a43fc390a146}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34fd42f6-5b16-408e-8fe8-673c60aefeae}, !- Handle
  Zone Retail Retail C  - Story Ground Zone HVAC Equipment List, !- Name
  {96165fa4-a7ca-4746-a917-a43fc390a146}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {952f4d8d-d9f8-40bf-be17-d2e3555e5a87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c71a4f72-3a48-498d-ba21-f310140b739c}, !- Handle
  Retail Entry A  - Story Ground,         !- Name
  {e7512a03-4533-4ab7-a2e6-73f674e33c18}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  1.12688438981113,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {d2822d03-2937-4cdd-b261-2c584d94d411}; !- Thermal Zone Name

OS:Surface,
  {457abe71-14b2-484a-880a-5c2437846154}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {34bc598a-9892-4ba9-9d4d-783eb9f33853}, !- Construction Name
  {c71a4f72-3a48-498d-ba21-f310140b739c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.434059172371692, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.434059172371692, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e900a0dd-9208-469d-b695-d8324bfb47bc}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c71a4f72-3a48-498d-ba21-f310140b739c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5be237e-f6e0-4eed-9289-947542e55751}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b83e40f2-6e02-4c49-ae05-54b5cd2ef695}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c71a4f72-3a48-498d-ba21-f310140b739c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4925bc74-de76-47f2-8d56-c66ca5c9028f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 0.434059172371692, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0.434059172371692, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a813cbc-4534-45b2-8088-dc7dafe6220f}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c71a4f72-3a48-498d-ba21-f310140b739c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d0962ce-14d3-41e5-9e04-c122ec520525}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.434059172371692, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.434059172371692, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 0.434059172371692, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 0.434059172371692, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b427cce2-62d3-4a3d-8c01-fceecf25656b}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c71a4f72-3a48-498d-ba21-f310140b739c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.434059172371692, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.434059172371692, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7baf5cbb-c5b8-4787-a7b6-c98d23e6f4c0}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {c71a4f72-3a48-498d-ba21-f310140b739c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.434059172371692, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 0.434059172371692, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2822d03-2937-4cdd-b261-2c584d94d411}, !- Handle
  Zone Retail Entry A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {926bbb60-fef7-48fd-80fe-1bdf8c22b24b}, !- Zone Air Inlet Port List
  {957e14c4-5019-4127-8f21-714ee838ff9d}, !- Zone Air Exhaust Port List
  {53202c6a-aeab-48bc-a5b1-73d7463a0bd0}, !- Zone Air Node Name
  {514042c9-0339-4a96-83ae-616cb5066d61}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1524bd1f-cb02-4021-8691-eea6530d282d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8024d9d3-f23d-4666-a67b-769eaf291026}, !- Handle
  Zone Retail Entry A  - Story Ground Zone Air Node, !- Name
  {53202c6a-aeab-48bc-a5b1-73d7463a0bd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53202c6a-aeab-48bc-a5b1-73d7463a0bd0}, !- Handle
  {d2822d03-2937-4cdd-b261-2c584d94d411}, !- Source Object
  11,                                     !- Outlet Port
  {8024d9d3-f23d-4666-a67b-769eaf291026}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {926bbb60-fef7-48fd-80fe-1bdf8c22b24b}, !- Handle
  {d2822d03-2937-4cdd-b261-2c584d94d411}; !- HVAC Component

OS:PortList,
  {957e14c4-5019-4127-8f21-714ee838ff9d}, !- Handle
  {d2822d03-2937-4cdd-b261-2c584d94d411}; !- HVAC Component

OS:PortList,
  {514042c9-0339-4a96-83ae-616cb5066d61}, !- Handle
  {d2822d03-2937-4cdd-b261-2c584d94d411}; !- HVAC Component

OS:Sizing:Zone,
  {3ab97051-b1ba-4d88-8d91-574687186244}, !- Handle
  {d2822d03-2937-4cdd-b261-2c584d94d411}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {667a39a1-b4b7-4037-bcd8-2d6f609a2a26}, !- Handle
  Zone Retail Entry A  - Story Ground Zone HVAC Equipment List, !- Name
  {d2822d03-2937-4cdd-b261-2c584d94d411}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ce756d3-4d11-4314-a4b0-de51e53a960b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {317ef283-abca-434b-98e3-3104b49b251e}, !- Handle
  Retail Entry B  - Story Ground,         !- Name
  {e7512a03-4533-4ab7-a2e6-73f674e33c18}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  1.12688438981113,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {5502a894-6c90-4436-980b-a673a3634f91}; !- Thermal Zone Name

OS:Surface,
  {2c57865d-d553-4369-8d5b-6666c6d8fe20}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {71d9151b-b7d5-40bb-86b9-1e1cf8e9d7d8}, !- Construction Name
  {317ef283-abca-434b-98e3-3104b49b251e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0.434059172371692, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.434059172371692, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22002842-c121-450a-a37b-b81e8475a1d4}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {317ef283-abca-434b-98e3-3104b49b251e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {535bede5-9d2c-4bf2-bb48-f053bb2a8629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e3a49b4-4886-4f7f-aa8a-2ea73ffa3f88}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {317ef283-abca-434b-98e3-3104b49b251e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1845d7f0-3638-4564-8f7f-4ac9ebc223ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 0.434059172371692, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0.434059172371692, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d201de88-52dc-438f-94f1-41bf7a533ebc}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {317ef283-abca-434b-98e3-3104b49b251e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa24487c-4ae7-4db9-ae9c-4826ee2c6b52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.434059172371692, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.434059172371692, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 0.434059172371692, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 0.434059172371692, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4925bc74-de76-47f2-8d56-c66ca5c9028f}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {317ef283-abca-434b-98e3-3104b49b251e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b83e40f2-6e02-4c49-ae05-54b5cd2ef695}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.434059172371692, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.434059172371692, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59306d9c-ac89-482b-b43f-cff5d47b87b2}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {317ef283-abca-434b-98e3-3104b49b251e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.434059172371692, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 0.434059172371692, 6.096, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5502a894-6c90-4436-980b-a673a3634f91}, !- Handle
  Zone Retail Entry B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee5b878b-4cc8-4832-b750-9934b4c3488e}, !- Zone Air Inlet Port List
  {b9e689e5-5db8-4ec8-8cde-897e022a4dd0}, !- Zone Air Exhaust Port List
  {9335e5c3-7c03-4670-b22b-9069ef4dc1f0}, !- Zone Air Node Name
  {e304a953-415f-4729-ac1a-bbf976306208}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8db126f-c345-4f95-a0f1-1a2822e47ec7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e88bcd5b-3022-4826-9079-cafde7f9a292}, !- Handle
  Zone Retail Entry B  - Story Ground Zone Air Node, !- Name
  {9335e5c3-7c03-4670-b22b-9069ef4dc1f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9335e5c3-7c03-4670-b22b-9069ef4dc1f0}, !- Handle
  {5502a894-6c90-4436-980b-a673a3634f91}, !- Source Object
  11,                                     !- Outlet Port
  {e88bcd5b-3022-4826-9079-cafde7f9a292}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee5b878b-4cc8-4832-b750-9934b4c3488e}, !- Handle
  {5502a894-6c90-4436-980b-a673a3634f91}; !- HVAC Component

OS:PortList,
  {b9e689e5-5db8-4ec8-8cde-897e022a4dd0}, !- Handle
  {5502a894-6c90-4436-980b-a673a3634f91}; !- HVAC Component

OS:PortList,
  {e304a953-415f-4729-ac1a-bbf976306208}, !- Handle
  {5502a894-6c90-4436-980b-a673a3634f91}; !- HVAC Component

OS:Sizing:Zone,
  {2aff3af1-2757-4590-9669-689389430dbb}, !- Handle
  {5502a894-6c90-4436-980b-a673a3634f91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {767ab524-7d1b-4f0d-97c0-854f58e5ef9f}, !- Handle
  Zone Retail Entry B  - Story Ground Zone HVAC Equipment List, !- Name
  {5502a894-6c90-4436-980b-a673a3634f91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ac7584c-68e3-4dab-b9fe-f298e71ef327}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bc574d12-96b9-4483-b0c4-1dcf3e718aa3}, !- Handle
  Retail Entry C  - Story Ground,         !- Name
  {e7512a03-4533-4ab7-a2e6-73f674e33c18}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  1.12688438981113,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {39d85054-c320-4d59-b873-dc188aa584e6}; !- Thermal Zone Name

OS:Surface,
  {de34c71a-b06d-47ad-8dbc-cd092d224d8b}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {34bc598a-9892-4ba9-9d4d-783eb9f33853}, !- Construction Name
  {bc574d12-96b9-4483-b0c4-1dcf3e718aa3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.434059172371692, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.434059172371692, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c6e68db-1e96-48ef-9cd5-f37c45486082}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc574d12-96b9-4483-b0c4-1dcf3e718aa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e3f5876-b6a7-4aac-9880-8d1d11cafd85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e20d6074-d55f-47bf-a005-390e8ee9d546}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc574d12-96b9-4483-b0c4-1dcf3e718aa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 0.434059172371692, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.434059172371692, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbbcc2d1-e661-4223-b248-51a3ebc821bf}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc574d12-96b9-4483-b0c4-1dcf3e718aa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2b7bba1-a858-4683-82b2-323b326e046b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.434059172371692, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.434059172371692, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.434059172371692, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.434059172371692, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1845d7f0-3638-4564-8f7f-4ac9ebc223ac}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc574d12-96b9-4483-b0c4-1dcf3e718aa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e3a49b4-4886-4f7f-aa8a-2ea73ffa3f88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.22044604925031e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0.434059172371692, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0.434059172371692, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22fa9582-c3df-4bc1-90ce-b3b0fa307f27}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {bc574d12-96b9-4483-b0c4-1dcf3e718aa3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.434059172371692, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.434059172371692, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.22044604925031e-15, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.22044604925031e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {39d85054-c320-4d59-b873-dc188aa584e6}, !- Handle
  Zone Retail Entry C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bb72f80-88dd-4318-a316-f3a054c51f85}, !- Zone Air Inlet Port List
  {2ca48d22-d82b-4382-9597-db45ecc70bac}, !- Zone Air Exhaust Port List
  {2176ff47-20fe-4ed8-8238-35c91aa50ae9}, !- Zone Air Node Name
  {5f1eecfe-7894-44fe-8c9f-4ff1b5d72e6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5aa2eb82-4793-4285-9376-5ecbc4985210}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f05b7429-7fd8-492a-bea6-1ac016b2bf74}, !- Handle
  Zone Retail Entry C  - Story Ground Zone Air Node, !- Name
  {2176ff47-20fe-4ed8-8238-35c91aa50ae9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2176ff47-20fe-4ed8-8238-35c91aa50ae9}, !- Handle
  {39d85054-c320-4d59-b873-dc188aa584e6}, !- Source Object
  11,                                     !- Outlet Port
  {f05b7429-7fd8-492a-bea6-1ac016b2bf74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bb72f80-88dd-4318-a316-f3a054c51f85}, !- Handle
  {39d85054-c320-4d59-b873-dc188aa584e6}; !- HVAC Component

OS:PortList,
  {2ca48d22-d82b-4382-9597-db45ecc70bac}, !- Handle
  {39d85054-c320-4d59-b873-dc188aa584e6}; !- HVAC Component

OS:PortList,
  {5f1eecfe-7894-44fe-8c9f-4ff1b5d72e6c}, !- Handle
  {39d85054-c320-4d59-b873-dc188aa584e6}; !- HVAC Component

OS:Sizing:Zone,
  {d095b7b2-6766-4f3f-87cc-9a5ee003973a}, !- Handle
  {39d85054-c320-4d59-b873-dc188aa584e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3f6eeaf-f289-42d6-a98e-cb0d6bf5d58f}, !- Handle
  Zone Retail Entry C  - Story Ground Zone HVAC Equipment List, !- Name
  {39d85054-c320-4d59-b873-dc188aa584e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f3f2955-63e0-4913-8aa1-5f5a9c04046a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {167f82ab-95b3-4b27-8be0-f10e9ef62dbe}, !- Handle
  Retail Point_of_Sale A  - Story Ground, !- Name
  {261639cb-c123-4a89-9bc7-d5a74c99d816}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  1.56094356218282,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {bc0e807c-2893-4ef9-ad01-eaeeeb79d5d0}; !- Thermal Zone Name

OS:Surface,
  {95d98979-be5d-4b8d-98bd-a41a20188a57}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {e0ef0e5f-4504-4d51-a918-e4a864ac32f8}, !- Construction Name
  {167f82ab-95b3-4b27-8be0-f10e9ef62dbe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 5.48417069708083, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 5.48417069708083, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d0962ce-14d3-41e5-9e04-c122ec520525}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {167f82ab-95b3-4b27-8be0-f10e9ef62dbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a813cbc-4534-45b2-8088-dc7dafe6220f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -1.99840144432528e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.99840144432528e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cff5d09-8f6f-4706-89d5-6b92f20b8a7c}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {167f82ab-95b3-4b27-8be0-f10e9ef62dbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7244eeda-3e03-43ee-885e-03e9467ff752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 5.48417069708083, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 5.48417069708083, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -1.99840144432528e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2775ce50-22a1-4f8c-80c4-a5b2cf7079d6}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {167f82ab-95b3-4b27-8be0-f10e9ef62dbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e446fd3-15c1-4c26-885a-3d7872a09586}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 5.48417069708083, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 5.48417069708083, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 5.48417069708083, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 5.48417069708083, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f008982-c91e-47cb-a5ac-97bab013daf3}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {167f82ab-95b3-4b27-8be0-f10e9ef62dbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.99840144432528e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 5.48417069708083, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 5.48417069708083, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b81c59aa-782e-4d00-88c1-d02088a8f2d3}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {167f82ab-95b3-4b27-8be0-f10e9ef62dbe}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 5.48417069708083, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 5.48417069708083, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -1.99840144432528e-15, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.99840144432528e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc0e807c-2893-4ef9-ad01-eaeeeb79d5d0}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26602f1a-cd2d-45f8-a78f-e735821518e5}, !- Zone Air Inlet Port List
  {a1bb7ef8-290c-407e-b0dc-77cbe6f0a9c4}, !- Zone Air Exhaust Port List
  {38042448-6dcb-44d6-80a4-419110ad276c}, !- Zone Air Node Name
  {9f98c046-743a-4ccf-b291-7dec7b89d888}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f8fd103-75dd-4aad-8128-b50951fa17c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd7650c2-cb53-4c8f-982a-982d6cc4233c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone Air Node, !- Name
  {38042448-6dcb-44d6-80a4-419110ad276c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38042448-6dcb-44d6-80a4-419110ad276c}, !- Handle
  {bc0e807c-2893-4ef9-ad01-eaeeeb79d5d0}, !- Source Object
  11,                                     !- Outlet Port
  {dd7650c2-cb53-4c8f-982a-982d6cc4233c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26602f1a-cd2d-45f8-a78f-e735821518e5}, !- Handle
  {bc0e807c-2893-4ef9-ad01-eaeeeb79d5d0}, !- HVAC Component
  {b3cebc9c-8faf-4c16-b2db-eeabd19eeafc}; !- Port 1

OS:PortList,
  {a1bb7ef8-290c-407e-b0dc-77cbe6f0a9c4}, !- Handle
  {bc0e807c-2893-4ef9-ad01-eaeeeb79d5d0}; !- HVAC Component

OS:PortList,
  {9f98c046-743a-4ccf-b291-7dec7b89d888}, !- Handle
  {bc0e807c-2893-4ef9-ad01-eaeeeb79d5d0}, !- HVAC Component
  {4ea1057c-682a-4ce3-baf6-ec3c08773de0}; !- Port 1

OS:Sizing:Zone,
  {38c4cb91-3300-499b-b8c3-d5574bb26f00}, !- Handle
  {bc0e807c-2893-4ef9-ad01-eaeeeb79d5d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb328fdf-32e7-4d67-9eb5-45463902edfa}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone HVAC Equipment List, !- Name
  {bc0e807c-2893-4ef9-ad01-eaeeeb79d5d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f05d3ca9-c485-432c-96cc-e5acfdc8550b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {49e27fc0-970f-4fb2-9a24-c512ca37cb88}, !- Handle
  Retail Point_of_Sale B  - Story Ground, !- Name
  {261639cb-c123-4a89-9bc7-d5a74c99d816}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  1.56094356218282,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {06c2ce3a-db72-4a05-a686-a7a3284c25aa}; !- Thermal Zone Name

OS:Surface,
  {34d022c3-539f-4a7c-880e-378fb061a25c}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {5db0b047-59a2-4883-b4a8-5457fce3a827}, !- Construction Name
  {49e27fc0-970f-4fb2-9a24-c512ca37cb88}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 5.48417069708083, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 5.48417069708083, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa24487c-4ae7-4db9-ae9c-4826ee2c6b52}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49e27fc0-970f-4fb2-9a24-c512ca37cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d201de88-52dc-438f-94f1-41bf7a533ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, -1.99840144432528e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.99840144432528e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a94503ec-b178-4f64-bad9-51d4f28a74cd}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49e27fc0-970f-4fb2-9a24-c512ca37cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f41c959-c772-4602-9dbe-cb489600e416}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 5.48417069708083, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 5.48417069708083, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, -1.99840144432528e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32c1205e-bc09-46e3-a346-1bee8da4fdf1}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49e27fc0-970f-4fb2-9a24-c512ca37cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0964c473-e670-4198-a63a-0199c742dcdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 5.48417069708083, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 5.48417069708083, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 5.48417069708083, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 5.48417069708083, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7244eeda-3e03-43ee-885e-03e9467ff752}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49e27fc0-970f-4fb2-9a24-c512ca37cb88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cff5d09-8f6f-4706-89d5-6b92f20b8a7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -1.99840144432528e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 5.48417069708083, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 5.48417069708083, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7419de9-bffd-49c5-a639-a0fe4d2a0404}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {49e27fc0-970f-4fb2-9a24-c512ca37cb88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 5.48417069708083, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 5.48417069708083, 6.096, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -1.99840144432528e-15, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -1.99840144432528e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {06c2ce3a-db72-4a05-a686-a7a3284c25aa}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57a1038f-09b6-4caf-8e6c-9292401ef266}, !- Zone Air Inlet Port List
  {0a641477-206c-4f7a-9bef-17b261c58e90}, !- Zone Air Exhaust Port List
  {fb442d5e-e83a-4a30-b0bb-216441e49a93}, !- Zone Air Node Name
  {2216e44c-55d4-483d-8695-67af749df1ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c53b4794-7942-4247-a551-1e36d82f8587}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4c4b390-5cf8-412f-bba4-d200d1823518}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone Air Node, !- Name
  {fb442d5e-e83a-4a30-b0bb-216441e49a93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb442d5e-e83a-4a30-b0bb-216441e49a93}, !- Handle
  {06c2ce3a-db72-4a05-a686-a7a3284c25aa}, !- Source Object
  11,                                     !- Outlet Port
  {c4c4b390-5cf8-412f-bba4-d200d1823518}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57a1038f-09b6-4caf-8e6c-9292401ef266}, !- Handle
  {06c2ce3a-db72-4a05-a686-a7a3284c25aa}, !- HVAC Component
  {4ae64273-13a4-49f2-9893-e218489bffe1}; !- Port 1

OS:PortList,
  {0a641477-206c-4f7a-9bef-17b261c58e90}, !- Handle
  {06c2ce3a-db72-4a05-a686-a7a3284c25aa}; !- HVAC Component

OS:PortList,
  {2216e44c-55d4-483d-8695-67af749df1ce}, !- Handle
  {06c2ce3a-db72-4a05-a686-a7a3284c25aa}, !- HVAC Component
  {495bb319-8b5f-43ae-8f65-09eac8d5ff0a}; !- Port 1

OS:Sizing:Zone,
  {76f88219-e916-43ec-9015-678f73e0c64e}, !- Handle
  {06c2ce3a-db72-4a05-a686-a7a3284c25aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9fb450d-329c-4dbd-9ade-8ff4c9ab8af5}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone HVAC Equipment List, !- Name
  {06c2ce3a-db72-4a05-a686-a7a3284c25aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9705c3dc-2ee2-4ba7-a0c5-fe6b986b1fc9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {15af2cb1-8917-49f7-bc9c-03f22f52b660}, !- Handle
  Retail Point_of_Sale C  - Story Ground, !- Name
  {261639cb-c123-4a89-9bc7-d5a74c99d816}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  1.56094356218282,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {4142b187-6d3a-48f4-880f-788cb4d4c529}; !- Thermal Zone Name

OS:Surface,
  {88ddace3-7e63-48ad-883f-0ddef1a24cd0}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {e0ef0e5f-4504-4d51-a918-e4a864ac32f8}, !- Construction Name
  {15af2cb1-8917-49f7-bc9c-03f22f52b660}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 5.48417069708083, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 5.48417069708083, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b7bba1-a858-4683-82b2-323b326e046b}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15af2cb1-8917-49f7-bc9c-03f22f52b660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbbcc2d1-e661-4223-b248-51a3ebc821bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -1.99840144432528e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.99840144432528e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {159a3f2a-4055-44ab-b885-9752e72618d1}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15af2cb1-8917-49f7-bc9c-03f22f52b660}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 5.48417069708083, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 5.48417069708083, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -1.99840144432528e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {967143e7-f5c4-4a49-b2e4-2c4f1e53caac}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15af2cb1-8917-49f7-bc9c-03f22f52b660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec51eb7f-7f21-4120-b862-fec58da3c089}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 5.48417069708083, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 5.48417069708083, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 5.48417069708083, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 5.48417069708083, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f41c959-c772-4602-9dbe-cb489600e416}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15af2cb1-8917-49f7-bc9c-03f22f52b660}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a94503ec-b178-4f64-bad9-51d4f28a74cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.99840144432528e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -1.99840144432528e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 5.48417069708083, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 5.48417069708083, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00daf187-546e-4dc8-8476-4a8842a8e6d4}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {15af2cb1-8917-49f7-bc9c-03f22f52b660}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 5.48417069708083, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 5.48417069708083, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -1.99840144432528e-15, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.99840144432528e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4142b187-6d3a-48f4-880f-788cb4d4c529}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a4f3bed-3bd4-4fc7-9886-5c38ce51f4ae}, !- Zone Air Inlet Port List
  {f5bac167-572f-4c06-a325-3c60af8abce0}, !- Zone Air Exhaust Port List
  {a829ebc2-33af-4c92-b81e-f173fc6d09f3}, !- Zone Air Node Name
  {c564b90b-2c0a-434a-8062-90cfe7e19123}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e40f34b6-b00a-49b7-b369-ff3903e4fa79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89ec5a54-5908-4eab-8b5f-331cdcb8a800}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone Air Node, !- Name
  {a829ebc2-33af-4c92-b81e-f173fc6d09f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a829ebc2-33af-4c92-b81e-f173fc6d09f3}, !- Handle
  {4142b187-6d3a-48f4-880f-788cb4d4c529}, !- Source Object
  11,                                     !- Outlet Port
  {89ec5a54-5908-4eab-8b5f-331cdcb8a800}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a4f3bed-3bd4-4fc7-9886-5c38ce51f4ae}, !- Handle
  {4142b187-6d3a-48f4-880f-788cb4d4c529}, !- HVAC Component
  {85aea868-e113-4404-a72e-df7154755aec}; !- Port 1

OS:PortList,
  {f5bac167-572f-4c06-a325-3c60af8abce0}, !- Handle
  {4142b187-6d3a-48f4-880f-788cb4d4c529}; !- HVAC Component

OS:PortList,
  {c564b90b-2c0a-434a-8062-90cfe7e19123}, !- Handle
  {4142b187-6d3a-48f4-880f-788cb4d4c529}, !- HVAC Component
  {d1a34565-21f5-4683-b838-f808c49bc28f}; !- Port 1

OS:Sizing:Zone,
  {853c7e34-50d5-4d01-96b6-209e0656d9c2}, !- Handle
  {4142b187-6d3a-48f4-880f-788cb4d4c529}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4410ab0-6bc9-4fab-8ae9-35581152f707}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone HVAC Equipment List, !- Name
  {4142b187-6d3a-48f4-880f-788cb4d4c529}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5fff7336-f419-4243-8e8c-0ad6633ce576}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {84b1d1ff-f8ad-48e1-8671-4057d2a47be0}, !- Handle
  Retail Back_Space A  - Story Ground,    !- Name
  {8ef7797c-43e9-4918-930b-021e22de5843}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  7.04511425926365,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {604b1655-1813-4f79-aa06-921a5e1a8886}; !- Thermal Zone Name

OS:Surface,
  {841f6bb3-4720-48be-856d-abd05fd0fb61}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {8df64107-520b-41c6-8de8-0bec544b83d4}, !- Construction Name
  {84b1d1ff-f8ad-48e1-8671-4057d2a47be0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 9.25111518168315, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 9.25111518168315, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e446fd3-15c1-4c26-885a-3d7872a09586}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84b1d1ff-f8ad-48e1-8671-4057d2a47be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2775ce50-22a1-4f8c-80c4-a5b2cf7079d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 2.66453525910038e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee2f2d8f-e05c-4246-bc8d-b03976e3faa2}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84b1d1ff-f8ad-48e1-8671-4057d2a47be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d1f2104-4216-41cb-bfe9-ac7e1c20f9e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 9.25111518168315, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 9.25111518168315, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 2.66453525910038e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eafa882b-46fd-437b-8f85-87a5a3b3c1a8}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84b1d1ff-f8ad-48e1-8671-4057d2a47be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d64511e-47c8-43cf-8f46-8037b63857ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 9.25111518168315, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 9.25111518168315, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 9.25111518168315, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 9.25111518168315, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0a664f1-62da-452e-839e-28f73c290cbf}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84b1d1ff-f8ad-48e1-8671-4057d2a47be0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 9.25111518168315, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 9.25111518168315, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f7317fb-3267-469c-9c6e-ea438684d5a4}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {84b1d1ff-f8ad-48e1-8671-4057d2a47be0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 9.25111518168315, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 9.25111518168315, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 2.66453525910038e-15, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {604b1655-1813-4f79-aa06-921a5e1a8886}, !- Handle
  Zone Retail Back_Space A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1cf8f6ad-acf8-42f9-8223-d525b4de088a}, !- Zone Air Inlet Port List
  {32ebb2ba-250e-489d-bde4-e787806f47cf}, !- Zone Air Exhaust Port List
  {1e4713fe-6f65-41a1-966c-9d5795b50641}, !- Zone Air Node Name
  {0f3cf7a0-7066-481c-b94c-d790429dead6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ef02a93-20e4-4f97-a05c-9b4f396c406e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b212701-8994-4718-ab41-6f6760f9c22d}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone Air Node, !- Name
  {1e4713fe-6f65-41a1-966c-9d5795b50641}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e4713fe-6f65-41a1-966c-9d5795b50641}, !- Handle
  {604b1655-1813-4f79-aa06-921a5e1a8886}, !- Source Object
  11,                                     !- Outlet Port
  {4b212701-8994-4718-ab41-6f6760f9c22d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1cf8f6ad-acf8-42f9-8223-d525b4de088a}, !- Handle
  {604b1655-1813-4f79-aa06-921a5e1a8886}, !- HVAC Component
  {5c940635-5446-4321-a4f3-45bb16c66813}; !- Port 1

OS:PortList,
  {32ebb2ba-250e-489d-bde4-e787806f47cf}, !- Handle
  {604b1655-1813-4f79-aa06-921a5e1a8886}; !- HVAC Component

OS:PortList,
  {0f3cf7a0-7066-481c-b94c-d790429dead6}, !- Handle
  {604b1655-1813-4f79-aa06-921a5e1a8886}, !- HVAC Component
  {463361a6-5423-4609-8cd0-c5fa43962d33}; !- Port 1

OS:Sizing:Zone,
  {07a4783b-c17c-412a-a386-a1ccb80d403f}, !- Handle
  {604b1655-1813-4f79-aa06-921a5e1a8886}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2baef0a0-d872-43a0-97ce-797d162f52cb}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone HVAC Equipment List, !- Name
  {604b1655-1813-4f79-aa06-921a5e1a8886}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a93f5e2-64e0-4edf-9a70-2f372c1c45c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c339cd52-59db-4d1a-a056-7b3a03a70f9c}, !- Handle
  Retail Back_Space B  - Story Ground,    !- Name
  {8ef7797c-43e9-4918-930b-021e22de5843}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  7.04511425926365,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {0c1b055d-0602-4418-b4f9-ed8d9cabbe35}; !- Thermal Zone Name

OS:Surface,
  {ad7bde8f-57f1-4069-b713-22a384ab2bbd}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {f4bc0a23-0ec3-4a8e-9175-c390052e9587}, !- Construction Name
  {c339cd52-59db-4d1a-a056-7b3a03a70f9c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 9.25111518168315, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 9.25111518168315, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0964c473-e670-4198-a63a-0199c742dcdb}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c339cd52-59db-4d1a-a056-7b3a03a70f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32c1205e-bc09-46e3-a346-1bee8da4fdf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 2.66453525910038e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35cd4dc4-fb37-457d-bf02-efc3ec3a48fa}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c339cd52-59db-4d1a-a056-7b3a03a70f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb93bb20-f1e8-4b9a-bc2b-a9f1c64c6f0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 9.25111518168315, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 9.25111518168315, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 2.66453525910038e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bb6cc56-f921-47bf-bbfe-ab4568bb3ae0}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c339cd52-59db-4d1a-a056-7b3a03a70f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4d284bf-05d8-4dcf-ae7b-7dd9d1367a14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 9.25111518168315, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 9.25111518168315, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 9.25111518168315, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 9.25111518168315, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1f2104-4216-41cb-bfe9-ac7e1c20f9e0}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c339cd52-59db-4d1a-a056-7b3a03a70f9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee2f2d8f-e05c-4246-bc8d-b03976e3faa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 9.25111518168315, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 9.25111518168315, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ff48665-8e9e-4704-82e2-81ad0308d310}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {c339cd52-59db-4d1a-a056-7b3a03a70f9c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 9.25111518168315, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 9.25111518168315, 6.096, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 2.66453525910038e-15, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0c1b055d-0602-4418-b4f9-ed8d9cabbe35}, !- Handle
  Zone Retail Back_Space B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2058c5d-4d72-4aa5-81cf-e91a7f09af62}, !- Zone Air Inlet Port List
  {472762d3-0b19-44bc-bf04-401ceebb4065}, !- Zone Air Exhaust Port List
  {bf70a5eb-5446-4561-ae18-f3a2fff6a6a6}, !- Zone Air Node Name
  {06b9bf11-05bf-482a-b964-d8938b473b65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ca6e718-063a-4466-bcdc-055a3bfbd55f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6c357b7-8231-4ced-9947-e69ff2d0b6a2}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone Air Node, !- Name
  {bf70a5eb-5446-4561-ae18-f3a2fff6a6a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf70a5eb-5446-4561-ae18-f3a2fff6a6a6}, !- Handle
  {0c1b055d-0602-4418-b4f9-ed8d9cabbe35}, !- Source Object
  11,                                     !- Outlet Port
  {b6c357b7-8231-4ced-9947-e69ff2d0b6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2058c5d-4d72-4aa5-81cf-e91a7f09af62}, !- Handle
  {0c1b055d-0602-4418-b4f9-ed8d9cabbe35}, !- HVAC Component
  {564526c1-5e26-4d78-a57f-1a38335d830c}; !- Port 1

OS:PortList,
  {472762d3-0b19-44bc-bf04-401ceebb4065}, !- Handle
  {0c1b055d-0602-4418-b4f9-ed8d9cabbe35}; !- HVAC Component

OS:PortList,
  {06b9bf11-05bf-482a-b964-d8938b473b65}, !- Handle
  {0c1b055d-0602-4418-b4f9-ed8d9cabbe35}, !- HVAC Component
  {3635bfa5-2325-4156-acd4-6b588fc9344a}; !- Port 1

OS:Sizing:Zone,
  {1c3d99f9-5899-43be-a272-085d21bcf8f3}, !- Handle
  {0c1b055d-0602-4418-b4f9-ed8d9cabbe35}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce1947b2-f080-42eb-acd4-cbb1164f9616}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone HVAC Equipment List, !- Name
  {0c1b055d-0602-4418-b4f9-ed8d9cabbe35}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38e09a03-3b0c-4e7e-bd32-14013049f14b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {78e27fde-b658-41cf-aa2d-e2d1dc5f5525}, !- Handle
  Retail Back_Space C  - Story Ground,    !- Name
  {8ef7797c-43e9-4918-930b-021e22de5843}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  7.04511425926365,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {4d4e5843-7fc8-47c7-9838-286c8598a0a9}; !- Thermal Zone Name

OS:Surface,
  {c475ca58-5c48-409f-b0bc-5a7e133fd8ee}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {8df64107-520b-41c6-8de8-0bec544b83d4}, !- Construction Name
  {78e27fde-b658-41cf-aa2d-e2d1dc5f5525}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 9.25111518168315, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 9.25111518168315, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec51eb7f-7f21-4120-b862-fec58da3c089}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78e27fde-b658-41cf-aa2d-e2d1dc5f5525}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {967143e7-f5c4-4a49-b2e4-2c4f1e53caac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 2.66453525910038e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.66453525910038e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd78ff2f-43c4-40c0-b7ce-10d27336f8d4}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78e27fde-b658-41cf-aa2d-e2d1dc5f5525}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 9.25111518168315, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 9.25111518168315, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 2.66453525910038e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8be3f4f-d235-42dc-b1af-a9413d35f6cb}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78e27fde-b658-41cf-aa2d-e2d1dc5f5525}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73328e30-f71f-4efd-961b-5b9724714e6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 9.25111518168315, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 9.25111518168315, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 9.25111518168315, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 9.25111518168315, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb93bb20-f1e8-4b9a-bc2b-a9f1c64c6f0f}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78e27fde-b658-41cf-aa2d-e2d1dc5f5525}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35cd4dc4-fb37-457d-bf02-efc3ec3a48fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.66453525910038e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 9.25111518168315, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 9.25111518168315, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b74101b-880f-4ddf-83f6-d92ea44f1290}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {78e27fde-b658-41cf-aa2d-e2d1dc5f5525}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 9.25111518168315, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 9.25111518168315, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.66453525910038e-15, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.66453525910038e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4d4e5843-7fc8-47c7-9838-286c8598a0a9}, !- Handle
  Zone Retail Back_Space C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ca7b6cb-998d-4ab6-8fd8-9f06fa2c9604}, !- Zone Air Inlet Port List
  {b2585c6f-20c7-4651-8e70-33d0d5bdd16a}, !- Zone Air Exhaust Port List
  {24c53f22-8ad2-4c68-8012-59503cfbe4b1}, !- Zone Air Node Name
  {7450d1ad-b422-45d0-8bc1-17ed7daf9c62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64045019-934a-48ea-8d0e-662192562a87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc5137f7-b45b-4f7c-af8d-45f27bd846ca}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone Air Node, !- Name
  {24c53f22-8ad2-4c68-8012-59503cfbe4b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24c53f22-8ad2-4c68-8012-59503cfbe4b1}, !- Handle
  {4d4e5843-7fc8-47c7-9838-286c8598a0a9}, !- Source Object
  11,                                     !- Outlet Port
  {cc5137f7-b45b-4f7c-af8d-45f27bd846ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ca7b6cb-998d-4ab6-8fd8-9f06fa2c9604}, !- Handle
  {4d4e5843-7fc8-47c7-9838-286c8598a0a9}, !- HVAC Component
  {54eacbc8-90f7-465a-ba13-4d6592451866}; !- Port 1

OS:PortList,
  {b2585c6f-20c7-4651-8e70-33d0d5bdd16a}, !- Handle
  {4d4e5843-7fc8-47c7-9838-286c8598a0a9}; !- HVAC Component

OS:PortList,
  {7450d1ad-b422-45d0-8bc1-17ed7daf9c62}, !- Handle
  {4d4e5843-7fc8-47c7-9838-286c8598a0a9}, !- HVAC Component
  {034b47e1-0f86-4787-ad8d-67668f902d4f}; !- Port 1

OS:Sizing:Zone,
  {6bca53f8-80cf-4ed4-a611-30f576017613}, !- Handle
  {4d4e5843-7fc8-47c7-9838-286c8598a0a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {adfef0ad-3a70-45f8-85cb-1d7a9513dfe5}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone HVAC Equipment List, !- Name
  {4d4e5843-7fc8-47c7-9838-286c8598a0a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c611774e-4297-4b92-87e0-31738d3a380b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {840f96d3-5566-48ae-b715-1c8aac04c32f}, !- Handle
  Retail Back_Space A end_b - Story Ground, !- Name
  {8ef7797c-43e9-4918-930b-021e22de5843}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {99b2aedf-8be3-4bdd-a906-70e06acac44f}; !- Thermal Zone Name

OS:Surface,
  {1ab86a32-532f-4f9a-b972-3621e50e2701}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {108ffba2-c841-4416-943d-b44df9591527}, !- Construction Name
  {840f96d3-5566-48ae-b715-1c8aac04c32f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d64511e-47c8-43cf-8f46-8037b63857ad}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840f96d3-5566-48ae-b715-1c8aac04c32f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eafa882b-46fd-437b-8f85-87a5a3b3c1a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55e603d6-6cfd-467b-bd6f-7622fc083069}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840f96d3-5566-48ae-b715-1c8aac04c32f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1cc22a2-03df-45b9-9044-16c7bddbff36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b107fbd-8090-4aa4-8efa-1548fd62de84}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840f96d3-5566-48ae-b715-1c8aac04c32f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2febaa0-6203-4879-912c-b98b19990890}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840f96d3-5566-48ae-b715-1c8aac04c32f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b427067-a1f5-4ccd-abcf-d447696ed40d}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {840f96d3-5566-48ae-b715-1c8aac04c32f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {99b2aedf-8be3-4bdd-a906-70e06acac44f}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81c609b6-1866-4e97-9073-b71f23b2d12b}, !- Zone Air Inlet Port List
  {403c75b3-1d7e-4b2d-84a2-fd780909b1f3}, !- Zone Air Exhaust Port List
  {9bf38043-051a-498d-977a-b455e2c0eab0}, !- Zone Air Node Name
  {b1b808e9-a34e-4a83-b614-8dfe709bc52d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8fe097da-f7da-42f9-864d-0eba05b22e2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0992c84d-1c64-4eaa-964d-3fcab1203cab}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone Air Node, !- Name
  {9bf38043-051a-498d-977a-b455e2c0eab0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bf38043-051a-498d-977a-b455e2c0eab0}, !- Handle
  {99b2aedf-8be3-4bdd-a906-70e06acac44f}, !- Source Object
  11,                                     !- Outlet Port
  {0992c84d-1c64-4eaa-964d-3fcab1203cab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81c609b6-1866-4e97-9073-b71f23b2d12b}, !- Handle
  {99b2aedf-8be3-4bdd-a906-70e06acac44f}, !- HVAC Component
  {db54feb8-5ff6-4d11-b5a1-e0b21121737a}; !- Port 1

OS:PortList,
  {403c75b3-1d7e-4b2d-84a2-fd780909b1f3}, !- Handle
  {99b2aedf-8be3-4bdd-a906-70e06acac44f}; !- HVAC Component

OS:PortList,
  {b1b808e9-a34e-4a83-b614-8dfe709bc52d}, !- Handle
  {99b2aedf-8be3-4bdd-a906-70e06acac44f}, !- HVAC Component
  {2a8197cb-95a6-40ff-a774-c1ff37b21b3c}; !- Port 1

OS:Sizing:Zone,
  {02260826-6b29-4a19-9777-ac3731f6878a}, !- Handle
  {99b2aedf-8be3-4bdd-a906-70e06acac44f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d23a4249-7f4b-47e5-b84d-3489bdc9dbe7}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {99b2aedf-8be3-4bdd-a906-70e06acac44f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c82793a-2f9e-4c02-8999-4072f030d952}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8532815a-f9a9-442c-9dee-163a6dc77519}, !- Handle
  Retail Back_Space B end_b - Story Ground, !- Name
  {8ef7797c-43e9-4918-930b-021e22de5843}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {8781d0bd-82c2-4da1-84ed-8c4edebc602e}; !- Thermal Zone Name

OS:Surface,
  {11eb1637-287d-49aa-a1d5-703932b89d0d}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {effdf1f8-fd28-46df-8be9-a1ceb901a372}, !- Construction Name
  {8532815a-f9a9-442c-9dee-163a6dc77519}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4d284bf-05d8-4dcf-ae7b-7dd9d1367a14}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8532815a-f9a9-442c-9dee-163a6dc77519}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bb6cc56-f921-47bf-bbfe-ab4568bb3ae0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82598b62-6505-4050-ba4a-2f3c73ee174a}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8532815a-f9a9-442c-9dee-163a6dc77519}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a10f104-f42e-467a-bcb5-50bc12e9821a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8701abb1-b21f-4fb2-8ba5-5d3bd28b857b}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8532815a-f9a9-442c-9dee-163a6dc77519}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1cc22a2-03df-45b9-9044-16c7bddbff36}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8532815a-f9a9-442c-9dee-163a6dc77519}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55e603d6-6cfd-467b-bd6f-7622fc083069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a57e0aec-8655-4e36-9766-3821e7e64014}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {8532815a-f9a9-442c-9dee-163a6dc77519}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8781d0bd-82c2-4da1-84ed-8c4edebc602e}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {789c0e2a-38eb-4423-83f2-493d54c6fb52}, !- Zone Air Inlet Port List
  {5e19d43a-dda7-4498-b7ed-a3f858d02ff6}, !- Zone Air Exhaust Port List
  {bd8c7089-f163-4eb7-b4b7-afb20f777582}, !- Zone Air Node Name
  {251a881f-7fbb-40af-9fa8-3b575bf43038}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a66f8c4f-c24a-4a2c-9b12-d2619b053683}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4c4b80b-7540-47bb-85b6-c9a64a5e21f8}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone Air Node, !- Name
  {bd8c7089-f163-4eb7-b4b7-afb20f777582}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd8c7089-f163-4eb7-b4b7-afb20f777582}, !- Handle
  {8781d0bd-82c2-4da1-84ed-8c4edebc602e}, !- Source Object
  11,                                     !- Outlet Port
  {d4c4b80b-7540-47bb-85b6-c9a64a5e21f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {789c0e2a-38eb-4423-83f2-493d54c6fb52}, !- Handle
  {8781d0bd-82c2-4da1-84ed-8c4edebc602e}, !- HVAC Component
  {51c86cb0-fd74-4641-a48f-a6fe8ebbfd7e}; !- Port 1

OS:PortList,
  {5e19d43a-dda7-4498-b7ed-a3f858d02ff6}, !- Handle
  {8781d0bd-82c2-4da1-84ed-8c4edebc602e}; !- HVAC Component

OS:PortList,
  {251a881f-7fbb-40af-9fa8-3b575bf43038}, !- Handle
  {8781d0bd-82c2-4da1-84ed-8c4edebc602e}, !- HVAC Component
  {1506defa-c7ad-4900-b4f6-cb373a1050bd}; !- Port 1

OS:Sizing:Zone,
  {3e28c1d2-fb12-4225-978e-8307a7915b4d}, !- Handle
  {8781d0bd-82c2-4da1-84ed-8c4edebc602e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83177a78-12d1-465d-abd0-664b24474d1a}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {8781d0bd-82c2-4da1-84ed-8c4edebc602e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4be8491d-b9df-48c8-83e2-f96e6e921b2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0f20b7b5-c482-48f8-ae11-d7f36ad6f68b}, !- Handle
  Retail Back_Space C end_b - Story Ground, !- Name
  {8ef7797c-43e9-4918-930b-021e22de5843}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1a938e28-0a37-452b-9048-b7b307c80e60}, !- Building Story Name
  {e392a661-ecd5-4595-b594-ad50b797954e}; !- Thermal Zone Name

OS:Surface,
  {f005db3c-ab27-4ab0-b0a5-6c78a590958f}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {108ffba2-c841-4416-943d-b44df9591527}, !- Construction Name
  {0f20b7b5-c482-48f8-ae11-d7f36ad6f68b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73328e30-f71f-4efd-961b-5b9724714e6d}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f20b7b5-c482-48f8-ae11-d7f36ad6f68b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8be3f4f-d235-42dc-b1af-a9413d35f6cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbf1ac58-5605-486a-8af0-2a5e599c86be}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f20b7b5-c482-48f8-ae11-d7f36ad6f68b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2a2e9f5-cdaf-4de4-be70-64ce28123c8c}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f20b7b5-c482-48f8-ae11-d7f36ad6f68b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a10f104-f42e-467a-bcb5-50bc12e9821a}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f20b7b5-c482-48f8-ae11-d7f36ad6f68b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82598b62-6505-4050-ba4a-2f3c73ee174a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbff2f2a-0e3e-476b-84d6-1139df10dd60}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  {0f20b7b5-c482-48f8-ae11-d7f36ad6f68b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.8421709430404e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e392a661-ecd5-4595-b594-ad50b797954e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db8e3e3b-6a02-424b-8318-5f9d5b81a884}, !- Zone Air Inlet Port List
  {8193cf17-4c2f-40c4-b4bc-8326048e4f6a}, !- Zone Air Exhaust Port List
  {57ae3fd0-7b97-4c8d-81bd-261984bf3215}, !- Zone Air Node Name
  {33e587ad-161d-4605-accc-b3ffbab5e408}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd1b331f-4f2d-4b58-9f3f-f2d6db335d40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13a11cd7-cc23-4c58-9ff8-45a53e7d7e54}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone Air Node, !- Name
  {57ae3fd0-7b97-4c8d-81bd-261984bf3215}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57ae3fd0-7b97-4c8d-81bd-261984bf3215}, !- Handle
  {e392a661-ecd5-4595-b594-ad50b797954e}, !- Source Object
  11,                                     !- Outlet Port
  {13a11cd7-cc23-4c58-9ff8-45a53e7d7e54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db8e3e3b-6a02-424b-8318-5f9d5b81a884}, !- Handle
  {e392a661-ecd5-4595-b594-ad50b797954e}, !- HVAC Component
  {c45a622c-59c0-46e7-ac99-fcd17729653f}; !- Port 1

OS:PortList,
  {8193cf17-4c2f-40c4-b4bc-8326048e4f6a}, !- Handle
  {e392a661-ecd5-4595-b594-ad50b797954e}; !- HVAC Component

OS:PortList,
  {33e587ad-161d-4605-accc-b3ffbab5e408}, !- Handle
  {e392a661-ecd5-4595-b594-ad50b797954e}, !- HVAC Component
  {f71b46c7-49c9-4a9b-b1db-c8b03ec85b9f}; !- Port 1

OS:Sizing:Zone,
  {346fa118-fbaf-48dd-a992-833de061f423}, !- Handle
  {e392a661-ecd5-4595-b594-ad50b797954e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5496ab88-598c-4c79-b5b3-21f08a18c4c5}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {e392a661-ecd5-4595-b594-ad50b797954e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f79789db-ef97-45f9-b819-b1dbb2d0e697}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {90c8337b-b8af-413f-946e-ed56bff54141}, !- Handle
  Story Top,                              !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1e58350d-cf19-4b29-8c8a-ad2fab4e39ef}, !- Handle
  Retail Retail A end_a - Story Top,      !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {90c8337b-b8af-413f-946e-ed56bff54141}, !- Building Story Name
  {e4ecdfeb-736d-4d92-a179-7fa5f25b2560}; !- Thermal Zone Name

OS:Surface,
  {25865a0e-46b3-4b1d-9b6b-359d6b34ad12}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {221336ca-659f-454d-bb15-501cd7c8a9c3}, !- Construction Name
  {1e58350d-cf19-4b29-8c8a-ad2fab4e39ef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bf1665f-6b6a-42ae-8f5f-4ed454789c34}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e58350d-cf19-4b29-8c8a-ad2fab4e39ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f511604c-2e50-4c35-bf98-cc0799ca12c2}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e58350d-cf19-4b29-8c8a-ad2fab4e39ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77d83bea-7e04-4871-9583-8f777bdb8288}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a6893ef-59f7-429c-89c2-63b35b4b45f5}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e58350d-cf19-4b29-8c8a-ad2fab4e39ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ef40d85-1a8c-4bc6-91fe-02095eb00047}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072db64b-7d54-4125-bb2f-6aeed0249e39}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e58350d-cf19-4b29-8c8a-ad2fab4e39ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6903cfe-b914-4c1c-85a9-9d32c15da0ed}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e58350d-cf19-4b29-8c8a-ad2fab4e39ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e4ecdfeb-736d-4d92-a179-7fa5f25b2560}, !- Handle
  Zone Retail Retail A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {828a3580-8658-434a-9604-e95eb695083f}, !- Zone Air Inlet Port List
  {3b62c496-6e7d-4944-9ecc-305e0697ac77}, !- Zone Air Exhaust Port List
  {e6facc5a-25e6-4479-81a4-a42c0dd7f596}, !- Zone Air Node Name
  {43b87c2f-0d51-4372-a9ea-730c482aae27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f79a8b86-0ad1-417a-8905-a70325663e3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee3a725b-0de6-44e9-ad7d-507f6057d4ff}, !- Handle
  Zone Retail Retail A end_a - Story Top Zone Air Node, !- Name
  {e6facc5a-25e6-4479-81a4-a42c0dd7f596}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6facc5a-25e6-4479-81a4-a42c0dd7f596}, !- Handle
  {e4ecdfeb-736d-4d92-a179-7fa5f25b2560}, !- Source Object
  11,                                     !- Outlet Port
  {ee3a725b-0de6-44e9-ad7d-507f6057d4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {828a3580-8658-434a-9604-e95eb695083f}, !- Handle
  {e4ecdfeb-736d-4d92-a179-7fa5f25b2560}, !- HVAC Component
  {2efc3f6f-773a-4aa1-ab20-0fa8d85a277a}; !- Port 1

OS:PortList,
  {3b62c496-6e7d-4944-9ecc-305e0697ac77}, !- Handle
  {e4ecdfeb-736d-4d92-a179-7fa5f25b2560}; !- HVAC Component

OS:PortList,
  {43b87c2f-0d51-4372-a9ea-730c482aae27}, !- Handle
  {e4ecdfeb-736d-4d92-a179-7fa5f25b2560}, !- HVAC Component
  {e9e0dec6-13dd-46a6-bb8e-8b134c18712a}; !- Port 1

OS:Sizing:Zone,
  {b2fcec40-4967-46c1-9a67-c560264fd61c}, !- Handle
  {e4ecdfeb-736d-4d92-a179-7fa5f25b2560}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea20bce7-f6d1-450b-8d97-09825486374a}, !- Handle
  Zone Retail Retail A end_a - Story Top Zone HVAC Equipment List, !- Name
  {e4ecdfeb-736d-4d92-a179-7fa5f25b2560}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b4a6440-efc4-4d8e-8178-52730da306e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c5644e29-337e-483f-9999-ea3d193c013c}, !- Handle
  Retail Retail B end_a - Story Top,      !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {90c8337b-b8af-413f-946e-ed56bff54141}, !- Building Story Name
  {a7797866-3e7c-4bfe-aea1-effd72b3bf2e}; !- Thermal Zone Name

OS:Surface,
  {36d87080-2414-469b-b8bb-8d0ffb1cba3a}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {221336ca-659f-454d-bb15-501cd7c8a9c3}, !- Construction Name
  {c5644e29-337e-483f-9999-ea3d193c013c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9b223bf-051b-4fd4-b37d-05b1606752ae}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5644e29-337e-483f-9999-ea3d193c013c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da687ea-622b-48d8-808d-e19a5c913720}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5644e29-337e-483f-9999-ea3d193c013c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7942a69-880b-47b1-a74c-b10b2c595724}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34031d6c-f447-4176-8132-d1fe8edb5902}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5644e29-337e-483f-9999-ea3d193c013c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f8e4f41-0b86-4bd0-94de-1fe62db24626}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77d83bea-7e04-4871-9583-8f777bdb8288}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5644e29-337e-483f-9999-ea3d193c013c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f511604c-2e50-4c35-bf98-cc0799ca12c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d0ee576-c88b-4cfe-8301-f6d3e678ee65}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5644e29-337e-483f-9999-ea3d193c013c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a7797866-3e7c-4bfe-aea1-effd72b3bf2e}, !- Handle
  Zone Retail Retail B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e14e6e75-fa91-44fd-8ac0-d11d23a61f52}, !- Zone Air Inlet Port List
  {bc541fe0-6216-4984-bcdc-b0a363ca1244}, !- Zone Air Exhaust Port List
  {74bac1a6-be86-4eec-af95-d257e0e09b2c}, !- Zone Air Node Name
  {06567081-afb8-488f-95fd-07227198ead4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c136edc5-29d5-43b6-84c7-18a9561e4b13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94168dcc-8eab-48a1-91fa-3c7d680d057a}, !- Handle
  Zone Retail Retail B end_a - Story Top Zone Air Node, !- Name
  {74bac1a6-be86-4eec-af95-d257e0e09b2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74bac1a6-be86-4eec-af95-d257e0e09b2c}, !- Handle
  {a7797866-3e7c-4bfe-aea1-effd72b3bf2e}, !- Source Object
  11,                                     !- Outlet Port
  {94168dcc-8eab-48a1-91fa-3c7d680d057a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e14e6e75-fa91-44fd-8ac0-d11d23a61f52}, !- Handle
  {a7797866-3e7c-4bfe-aea1-effd72b3bf2e}, !- HVAC Component
  {3f6c8fdb-e909-4b7f-a5c8-f9520d780316}; !- Port 1

OS:PortList,
  {bc541fe0-6216-4984-bcdc-b0a363ca1244}, !- Handle
  {a7797866-3e7c-4bfe-aea1-effd72b3bf2e}; !- HVAC Component

OS:PortList,
  {06567081-afb8-488f-95fd-07227198ead4}, !- Handle
  {a7797866-3e7c-4bfe-aea1-effd72b3bf2e}, !- HVAC Component
  {f23e9fba-62e7-48b7-a311-725f9865283c}; !- Port 1

OS:Sizing:Zone,
  {83448d41-da38-4f95-bd7c-2f66acf694c2}, !- Handle
  {a7797866-3e7c-4bfe-aea1-effd72b3bf2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {07382b4b-609c-494c-8cbc-d7d93c38438f}, !- Handle
  Zone Retail Retail B end_a - Story Top Zone HVAC Equipment List, !- Name
  {a7797866-3e7c-4bfe-aea1-effd72b3bf2e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51a293d1-b5bd-40ff-b4c6-6585b4684243}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {da4c71fe-bf30-4d9b-a0dd-d8b05367e17a}, !- Handle
  Retail Retail C end_a - Story Top,      !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {90c8337b-b8af-413f-946e-ed56bff54141}, !- Building Story Name
  {c232ebdf-b23a-42ef-a5ee-8157c1484d2a}; !- Thermal Zone Name

OS:Surface,
  {ebf689f6-c8e3-4726-892a-ae9728ca6dd2}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {221336ca-659f-454d-bb15-501cd7c8a9c3}, !- Construction Name
  {da4c71fe-bf30-4d9b-a0dd-d8b05367e17a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dc67d2f-f213-4818-b90b-ba7b8ce55872}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da4c71fe-bf30-4d9b-a0dd-d8b05367e17a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b56a5d7f-c8d7-41cc-8b7c-527500a8c4ba}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da4c71fe-bf30-4d9b-a0dd-d8b05367e17a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b80eece-5f9f-492f-9c27-4fc0e1c6f2bb}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da4c71fe-bf30-4d9b-a0dd-d8b05367e17a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {917486a7-0a9d-4c06-bb13-cd01d2937cc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7942a69-880b-47b1-a74c-b10b2c595724}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da4c71fe-bf30-4d9b-a0dd-d8b05367e17a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0da687ea-622b-48d8-808d-e19a5c913720}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {331fbea2-32a9-4300-beb0-04eba2423463}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da4c71fe-bf30-4d9b-a0dd-d8b05367e17a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c232ebdf-b23a-42ef-a5ee-8157c1484d2a}, !- Handle
  Zone Retail Retail C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {792ac455-d290-4cb0-94f4-cf04ae58cb96}, !- Zone Air Inlet Port List
  {494edbb8-14f4-4114-8a14-921acb055b88}, !- Zone Air Exhaust Port List
  {947032b8-f431-4d00-bf7d-da07487cfe09}, !- Zone Air Node Name
  {db30b85a-0ec6-4f75-aa4a-be1b8b1c5f7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9265a18a-a32d-4f36-8d4f-4155d7d509cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4b097e2-8885-4fa7-b1cf-b37a61085051}, !- Handle
  Zone Retail Retail C end_a - Story Top Zone Air Node, !- Name
  {947032b8-f431-4d00-bf7d-da07487cfe09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {947032b8-f431-4d00-bf7d-da07487cfe09}, !- Handle
  {c232ebdf-b23a-42ef-a5ee-8157c1484d2a}, !- Source Object
  11,                                     !- Outlet Port
  {d4b097e2-8885-4fa7-b1cf-b37a61085051}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {792ac455-d290-4cb0-94f4-cf04ae58cb96}, !- Handle
  {c232ebdf-b23a-42ef-a5ee-8157c1484d2a}, !- HVAC Component
  {15fdcc71-eb10-4b4e-ace9-bd8af52947d1}; !- Port 1

OS:PortList,
  {494edbb8-14f4-4114-8a14-921acb055b88}, !- Handle
  {c232ebdf-b23a-42ef-a5ee-8157c1484d2a}; !- HVAC Component

OS:PortList,
  {db30b85a-0ec6-4f75-aa4a-be1b8b1c5f7c}, !- Handle
  {c232ebdf-b23a-42ef-a5ee-8157c1484d2a}, !- HVAC Component
  {da27325f-fd8c-4fde-97f6-5c8d8554c22c}; !- Port 1

OS:Sizing:Zone,
  {74bfaee1-34d1-4147-8057-50fd78971101}, !- Handle
  {c232ebdf-b23a-42ef-a5ee-8157c1484d2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d32ae1d4-d94b-4e40-80f4-9062081c9be5}, !- Handle
  Zone Retail Retail C end_a - Story Top Zone HVAC Equipment List, !- Name
  {c232ebdf-b23a-42ef-a5ee-8157c1484d2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7da0f15-4bf9-460b-a8b1-cf88e9ad52fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f37cbbbf-e6d5-42ec-a1d1-c8a5c93dc8f3}, !- Handle
  Retail Retail A  - Story Top,           !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {90c8337b-b8af-413f-946e-ed56bff54141}, !- Building Story Name
  {2b34ee01-38b4-4551-ab56-d06cd3b2329d}; !- Thermal Zone Name

OS:Surface,
  {7279d117-74a0-473c-9440-43b8626e73ad}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {221336ca-659f-454d-bb15-501cd7c8a9c3}, !- Construction Name
  {f37cbbbf-e6d5-42ec-a1d1-c8a5c93dc8f3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5924588818936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef40d85-1a8c-4bc6-91fe-02095eb00047}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37cbbbf-e6d5-42ec-a1d1-c8a5c93dc8f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a6893ef-59f7-429c-89c2-63b35b4b45f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7426288f-a216-4ba1-a31d-0e2c02382bab}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37cbbbf-e6d5-42ec-a1d1-c8a5c93dc8f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af702075-5847-4944-925d-562e969f23bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f6d71b-b8b8-4df7-ab38-6968aa9a226d}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37cbbbf-e6d5-42ec-a1d1-c8a5c93dc8f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fea9fc5b-3f16-404e-9daa-1c2254868900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b10a21e5-ff87-4143-8b9e-e1d3bf2ae902}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f37cbbbf-e6d5-42ec-a1d1-c8a5c93dc8f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af436b78-8103-46f7-adf3-a2316e633a9a}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f37cbbbf-e6d5-42ec-a1d1-c8a5c93dc8f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2b34ee01-38b4-4551-ab56-d06cd3b2329d}, !- Handle
  Zone Retail Retail A  - Story Top,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9f33515-2966-41b8-8fe9-60d17c217ca7}, !- Zone Air Inlet Port List
  {300cf100-ffea-424a-aebf-f65e2e58477f}, !- Zone Air Exhaust Port List
  {f7881668-c9e1-4984-917a-2d875cc68c7c}, !- Zone Air Node Name
  {7c0c9f84-816c-47b2-8002-5bdd5de985aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {369c70b1-e179-409d-9448-ff074a36ec32}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f66ad273-13d3-4d46-8590-af7a1fbf55b5}, !- Handle
  Zone Retail Retail A  - Story Top Zone Air Node, !- Name
  {f7881668-c9e1-4984-917a-2d875cc68c7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7881668-c9e1-4984-917a-2d875cc68c7c}, !- Handle
  {2b34ee01-38b4-4551-ab56-d06cd3b2329d}, !- Source Object
  11,                                     !- Outlet Port
  {f66ad273-13d3-4d46-8590-af7a1fbf55b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9f33515-2966-41b8-8fe9-60d17c217ca7}, !- Handle
  {2b34ee01-38b4-4551-ab56-d06cd3b2329d}, !- HVAC Component
  {d19add0b-8447-40ce-a5eb-1b124f208b55}; !- Port 1

OS:PortList,
  {300cf100-ffea-424a-aebf-f65e2e58477f}, !- Handle
  {2b34ee01-38b4-4551-ab56-d06cd3b2329d}; !- HVAC Component

OS:PortList,
  {7c0c9f84-816c-47b2-8002-5bdd5de985aa}, !- Handle
  {2b34ee01-38b4-4551-ab56-d06cd3b2329d}, !- HVAC Component
  {a1c9a6bf-8dc6-4b44-a754-e5530587686c}; !- Port 1

OS:Sizing:Zone,
  {0ef5d6f3-02ca-4450-8a57-19d147ece8bb}, !- Handle
  {2b34ee01-38b4-4551-ab56-d06cd3b2329d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f98ec018-a52b-48a5-a7bf-b5169075afb0}, !- Handle
  Zone Retail Retail A  - Story Top Zone HVAC Equipment List, !- Name
  {2b34ee01-38b4-4551-ab56-d06cd3b2329d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e685b42-3e2a-4edf-afa7-5de3e4665968}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {584ff8ab-0ba0-4a58-8b9c-02a56fb38ce8}, !- Handle
  Retail Retail B  - Story Top,           !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {90c8337b-b8af-413f-946e-ed56bff54141}, !- Building Story Name
  {317607e2-1e48-4a36-8a70-d1d55a7f88ca}; !- Thermal Zone Name

OS:Surface,
  {ba910391-cd84-4836-8780-bfb1213faca2}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {221336ca-659f-454d-bb15-501cd7c8a9c3}, !- Construction Name
  {584ff8ab-0ba0-4a58-8b9c-02a56fb38ce8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5924588818936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f8e4f41-0b86-4bd0-94de-1fe62db24626}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584ff8ab-0ba0-4a58-8b9c-02a56fb38ce8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34031d6c-f447-4176-8132-d1fe8edb5902}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6474644-e31b-4006-9aab-3bfa4891f2e4}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584ff8ab-0ba0-4a58-8b9c-02a56fb38ce8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c92d11a-33fe-4684-ab83-511e02443c4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aee5ee6-cb36-471f-8dc8-229be074e948}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584ff8ab-0ba0-4a58-8b9c-02a56fb38ce8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ce1f9b7-6758-4727-ac9c-0e862ef97cc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af702075-5847-4944-925d-562e969f23bf}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {584ff8ab-0ba0-4a58-8b9c-02a56fb38ce8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7426288f-a216-4ba1-a31d-0e2c02382bab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3013f6d7-3892-43bd-9480-eed27479f5be}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {584ff8ab-0ba0-4a58-8b9c-02a56fb38ce8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {317607e2-1e48-4a36-8a70-d1d55a7f88ca}, !- Handle
  Zone Retail Retail B  - Story Top,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a816272-e9a5-45e1-b477-ac9fc3ed4994}, !- Zone Air Inlet Port List
  {d16f87be-f42c-442b-be72-2c563fadc93f}, !- Zone Air Exhaust Port List
  {164c94c3-af4e-4af0-bbe2-17fcb2b4dc50}, !- Zone Air Node Name
  {5f42e597-7a66-4fad-bc94-6e8a74b9bbc2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01725a3b-1bf9-493b-a8ba-99c203e0ca09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d126c8e2-2ca0-48c1-8561-3f3b8acaecbf}, !- Handle
  Zone Retail Retail B  - Story Top Zone Air Node, !- Name
  {164c94c3-af4e-4af0-bbe2-17fcb2b4dc50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {164c94c3-af4e-4af0-bbe2-17fcb2b4dc50}, !- Handle
  {317607e2-1e48-4a36-8a70-d1d55a7f88ca}, !- Source Object
  11,                                     !- Outlet Port
  {d126c8e2-2ca0-48c1-8561-3f3b8acaecbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a816272-e9a5-45e1-b477-ac9fc3ed4994}, !- Handle
  {317607e2-1e48-4a36-8a70-d1d55a7f88ca}, !- HVAC Component
  {021d12ab-850a-4d39-a03f-e0dc8cf5c9af}; !- Port 1

OS:PortList,
  {d16f87be-f42c-442b-be72-2c563fadc93f}, !- Handle
  {317607e2-1e48-4a36-8a70-d1d55a7f88ca}; !- HVAC Component

OS:PortList,
  {5f42e597-7a66-4fad-bc94-6e8a74b9bbc2}, !- Handle
  {317607e2-1e48-4a36-8a70-d1d55a7f88ca}, !- HVAC Component
  {24b05e73-48e3-40da-bdc4-a18da7355d5f}; !- Port 1

OS:Sizing:Zone,
  {154afffe-ec07-43c7-b3e0-06e7284fb63f}, !- Handle
  {317607e2-1e48-4a36-8a70-d1d55a7f88ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {748e7cfc-be82-425f-9056-83433af451ee}, !- Handle
  Zone Retail Retail B  - Story Top Zone HVAC Equipment List, !- Name
  {317607e2-1e48-4a36-8a70-d1d55a7f88ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23f525a6-db56-495f-9302-7e6b15875f21}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5abc3925-8528-4c1d-82f6-4f59ca56b0b1}, !- Handle
  Retail Retail C  - Story Top,           !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {90c8337b-b8af-413f-946e-ed56bff54141}, !- Building Story Name
  {6c26a293-dbb0-4233-874f-992d41d194d3}; !- Thermal Zone Name

OS:Surface,
  {eeeb8497-7f17-492d-95d2-52f831e7cd19}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {221336ca-659f-454d-bb15-501cd7c8a9c3}, !- Construction Name
  {5abc3925-8528-4c1d-82f6-4f59ca56b0b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 32.5924588818936, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {917486a7-0a9d-4c06-bb13-cd01d2937cc7}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abc3925-8528-4c1d-82f6-4f59ca56b0b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b80eece-5f9f-492f-9c27-4fc0e1c6f2bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74781580-ade2-4763-9c44-26e4f3b4dec5}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abc3925-8528-4c1d-82f6-4f59ca56b0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {317c6416-a0ec-47ce-bbc7-2bdf0a4d2418}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abc3925-8528-4c1d-82f6-4f59ca56b0b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84ad2d65-4e5a-4764-9f77-28597aea2935}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c92d11a-33fe-4684-ab83-511e02443c4d}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5abc3925-8528-4c1d-82f6-4f59ca56b0b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6474644-e31b-4006-9aab-3bfa4891f2e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40f19470-9893-48bf-bca5-28f9807f90c4}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5abc3925-8528-4c1d-82f6-4f59ca56b0b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6c26a293-dbb0-4233-874f-992d41d194d3}, !- Handle
  Zone Retail Retail C  - Story Top,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05766ad1-224d-45d8-8e8c-c58e2cb6e14c}, !- Zone Air Inlet Port List
  {ffb0c35d-c63e-4d91-977d-b8d4bc5f623d}, !- Zone Air Exhaust Port List
  {7cb598c4-8e8e-4de1-a7f7-f6d59a990a1a}, !- Zone Air Node Name
  {d8118fd9-de05-4ec1-ade8-ccf515477f4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6dbec7c-ba8b-40e5-8988-3662ac137b87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31579e91-aafe-456b-8475-1d9c175b326b}, !- Handle
  Zone Retail Retail C  - Story Top Zone Air Node, !- Name
  {7cb598c4-8e8e-4de1-a7f7-f6d59a990a1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cb598c4-8e8e-4de1-a7f7-f6d59a990a1a}, !- Handle
  {6c26a293-dbb0-4233-874f-992d41d194d3}, !- Source Object
  11,                                     !- Outlet Port
  {31579e91-aafe-456b-8475-1d9c175b326b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05766ad1-224d-45d8-8e8c-c58e2cb6e14c}, !- Handle
  {6c26a293-dbb0-4233-874f-992d41d194d3}, !- HVAC Component
  {ce727857-3e0a-4f7a-abc8-3ad2a61a3e42}; !- Port 1

OS:PortList,
  {ffb0c35d-c63e-4d91-977d-b8d4bc5f623d}, !- Handle
  {6c26a293-dbb0-4233-874f-992d41d194d3}; !- HVAC Component

OS:PortList,
  {d8118fd9-de05-4ec1-ade8-ccf515477f4b}, !- Handle
  {6c26a293-dbb0-4233-874f-992d41d194d3}, !- HVAC Component
  {f6dd0ff0-8687-4111-9e6f-990eb8cb370e}; !- Port 1

OS:Sizing:Zone,
  {3424c5a4-fa0e-4825-9343-d55bc0856795}, !- Handle
  {6c26a293-dbb0-4233-874f-992d41d194d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1aef8e4-2de8-4fcb-9ee6-be75cf513a6f}, !- Handle
  Zone Retail Retail C  - Story Top Zone HVAC Equipment List, !- Name
  {6c26a293-dbb0-4233-874f-992d41d194d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a29d709a-12fe-42f1-8e5a-fba23e43f98e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a68aaf16-0bcd-4bc2-a48b-c9d94f225cab}, !- Handle
  Retail Retail A end_b - Story Top,      !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.8682294409468,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {90c8337b-b8af-413f-946e-ed56bff54141}, !- Building Story Name
  {bb31fb5f-0a12-41d3-a425-6d36eca42f31}; !- Thermal Zone Name

OS:Surface,
  {24e36bc2-4dc0-4a57-a826-dc8ac9e69107}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {221336ca-659f-454d-bb15-501cd7c8a9c3}, !- Construction Name
  {a68aaf16-0bcd-4bc2-a48b-c9d94f225cab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fea9fc5b-3f16-404e-9daa-1c2254868900}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a68aaf16-0bcd-4bc2-a48b-c9d94f225cab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74f6d71b-b8b8-4df7-ab38-6968aa9a226d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, -2.48689957516035e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.48689957516035e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {533e1274-dec9-4e98-8084-aae2644d7d6d}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a68aaf16-0bcd-4bc2-a48b-c9d94f225cab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {252357a7-ae5c-4362-a241-8bbcb51e0bd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000003, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, -2.48689957516035e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c2a472-d695-49b0-9af0-b59422096a2e}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a68aaf16-0bcd-4bc2-a48b-c9d94f225cab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000003, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d6844ae-153f-4917-931f-373aa791b384}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a68aaf16-0bcd-4bc2-a48b-c9d94f225cab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.48689957516035e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a7f1fa-a84a-4c15-8998-2f08cf3a958d}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a68aaf16-0bcd-4bc2-a48b-c9d94f225cab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57200000000003, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57200000000003, -2.48689957516035e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.48689957516035e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bb31fb5f-0a12-41d3-a425-6d36eca42f31}, !- Handle
  Zone Retail Retail A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f438e3f1-0101-4ffd-bbd7-70f3bbd5e0bc}, !- Zone Air Inlet Port List
  {5466b44c-cd89-4fe8-8d77-cba9a8b4e8bb}, !- Zone Air Exhaust Port List
  {d9dcf8bd-bbf2-4e98-a6a2-ac0ece4f9bfd}, !- Zone Air Node Name
  {df90d25e-8026-44b3-9033-2b92f6f182e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b8d56b6-8c5c-4421-9ce6-20e8b34ebbff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2aa70962-446e-415d-bf3f-b90939186fa3}, !- Handle
  Zone Retail Retail A end_b - Story Top Zone Air Node, !- Name
  {d9dcf8bd-bbf2-4e98-a6a2-ac0ece4f9bfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9dcf8bd-bbf2-4e98-a6a2-ac0ece4f9bfd}, !- Handle
  {bb31fb5f-0a12-41d3-a425-6d36eca42f31}, !- Source Object
  11,                                     !- Outlet Port
  {2aa70962-446e-415d-bf3f-b90939186fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f438e3f1-0101-4ffd-bbd7-70f3bbd5e0bc}, !- Handle
  {bb31fb5f-0a12-41d3-a425-6d36eca42f31}, !- HVAC Component
  {2fc5adc6-8568-4770-97fc-9edf909910db}; !- Port 1

OS:PortList,
  {5466b44c-cd89-4fe8-8d77-cba9a8b4e8bb}, !- Handle
  {bb31fb5f-0a12-41d3-a425-6d36eca42f31}; !- HVAC Component

OS:PortList,
  {df90d25e-8026-44b3-9033-2b92f6f182e2}, !- Handle
  {bb31fb5f-0a12-41d3-a425-6d36eca42f31}, !- HVAC Component
  {1fe69f60-332f-4206-ab3d-fc012e8c050c}; !- Port 1

OS:Sizing:Zone,
  {e758a2e5-6850-4a50-8129-dcf1236ee03a}, !- Handle
  {bb31fb5f-0a12-41d3-a425-6d36eca42f31}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e91cb1e6-e75e-4801-be68-ff91c31970cf}, !- Handle
  Zone Retail Retail A end_b - Story Top Zone HVAC Equipment List, !- Name
  {bb31fb5f-0a12-41d3-a425-6d36eca42f31}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a15dea2f-c74f-4eb1-94ac-1f23df5a3cd7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f9c604d9-ee39-496d-8478-5f628498ef87}, !- Handle
  Retail Retail B end_b - Story Top,      !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.2962294409468,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {90c8337b-b8af-413f-946e-ed56bff54141}, !- Building Story Name
  {02aa6d6f-0740-40e9-82cf-1ae2d1f2d91d}; !- Thermal Zone Name

OS:Surface,
  {a8214449-47af-4888-8c77-2a6e0e68bde3}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {221336ca-659f-454d-bb15-501cd7c8a9c3}, !- Construction Name
  {f9c604d9-ee39-496d-8478-5f628498ef87}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce1f9b7-6758-4727-ac9c-0e862ef97cc9}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9c604d9-ee39-496d-8478-5f628498ef87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aee5ee6-cb36-471f-8dc8-229be074e948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, -2.48689957516035e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.48689957516035e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8316b339-688c-4a9a-a558-aaeb0e9aec07}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9c604d9-ee39-496d-8478-5f628498ef87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5070efc7-f845-4b7c-bb91-0d7bb4a038b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5924588818936, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, -2.48689957516035e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {243a463f-5451-4329-a51c-27077eba87da}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9c604d9-ee39-496d-8478-5f628498ef87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -32.5924588818936, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {252357a7-ae5c-4362-a241-8bbcb51e0bd8}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9c604d9-ee39-496d-8478-5f628498ef87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {533e1274-dec9-4e98-8084-aae2644d7d6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.48689957516035e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf04566-0266-4de8-9126-54963e00d818}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9c604d9-ee39-496d-8478-5f628498ef87}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -32.5924588818936, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -32.5924588818936, -2.48689957516035e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.48689957516035e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {02aa6d6f-0740-40e9-82cf-1ae2d1f2d91d}, !- Handle
  Zone Retail Retail B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b9a615e-fb97-4c09-8371-748245ef5b36}, !- Zone Air Inlet Port List
  {9ce7cf4f-f0b1-4a8f-8858-6f07d1a33509}, !- Zone Air Exhaust Port List
  {b80889f5-3f0a-405c-97ce-9e50c2a28b2d}, !- Zone Air Node Name
  {15893330-7629-4c13-a9cc-c9cdc08751e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c33271e0-36e7-4f49-915e-97a2e6d37fe2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa84d604-59e2-43d9-825f-b09dbcd7abdf}, !- Handle
  Zone Retail Retail B end_b - Story Top Zone Air Node, !- Name
  {b80889f5-3f0a-405c-97ce-9e50c2a28b2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b80889f5-3f0a-405c-97ce-9e50c2a28b2d}, !- Handle
  {02aa6d6f-0740-40e9-82cf-1ae2d1f2d91d}, !- Source Object
  11,                                     !- Outlet Port
  {aa84d604-59e2-43d9-825f-b09dbcd7abdf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b9a615e-fb97-4c09-8371-748245ef5b36}, !- Handle
  {02aa6d6f-0740-40e9-82cf-1ae2d1f2d91d}, !- HVAC Component
  {99872dd2-a393-4e1d-9076-ecc6f6235ed2}; !- Port 1

OS:PortList,
  {9ce7cf4f-f0b1-4a8f-8858-6f07d1a33509}, !- Handle
  {02aa6d6f-0740-40e9-82cf-1ae2d1f2d91d}; !- HVAC Component

OS:PortList,
  {15893330-7629-4c13-a9cc-c9cdc08751e1}, !- Handle
  {02aa6d6f-0740-40e9-82cf-1ae2d1f2d91d}, !- HVAC Component
  {e5878a1f-d758-4ab6-9f87-d0943614be8e}; !- Port 1

OS:Sizing:Zone,
  {c04d30e0-cc31-40b6-b306-66e6faa125aa}, !- Handle
  {02aa6d6f-0740-40e9-82cf-1ae2d1f2d91d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d44e78c-8dd5-47c4-980f-a0bb0b4e63ea}, !- Handle
  Zone Retail Retail B end_b - Story Top Zone HVAC Equipment List, !- Name
  {02aa6d6f-0740-40e9-82cf-1ae2d1f2d91d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {006820b6-4a44-49b3-a494-851488f8d3d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {007cd977-7cf6-4780-a824-a8ea22f850af}, !- Handle
  Retail Retail C end_b - Story Top,      !- Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -16.2962294409468,                      !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {90c8337b-b8af-413f-946e-ed56bff54141}, !- Building Story Name
  {7c0ea592-1b82-4ff3-a96d-7031c5ea3691}; !- Thermal Zone Name

OS:Surface,
  {c211c39f-4928-4840-99ed-c4bd143a6764}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {221336ca-659f-454d-bb15-501cd7c8a9c3}, !- Construction Name
  {007cd977-7cf6-4780-a824-a8ea22f850af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84ad2d65-4e5a-4764-9f77-28597aea2935}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007cd977-7cf6-4780-a824-a8ea22f850af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {317c6416-a0ec-47ce-bbc7-2bdf0a4d2418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -2.48689957516035e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.48689957516035e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e28bcbd-3201-4d91-86a4-727892ce7021}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007cd977-7cf6-4780-a824-a8ea22f850af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -2.48689957516035e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b317b1-ee6b-4827-81c0-cff120bcf637}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007cd977-7cf6-4780-a824-a8ea22f850af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5070efc7-f845-4b7c-bb91-0d7bb4a038b1}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {007cd977-7cf6-4780-a824-a8ea22f850af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8316b339-688c-4a9a-a558-aaeb0e9aec07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -2.48689957516035e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c138dc7e-ae1f-4691-ad89-af6d98d81266}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {007cd977-7cf6-4780-a824-a8ea22f850af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -2.48689957516035e-14, 6.096, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.48689957516035e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c0ea592-1b82-4ff3-a96d-7031c5ea3691}, !- Handle
  Zone Retail Retail C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06ae8462-1eec-4802-8aa5-cf3fdc2e3fcc}, !- Zone Air Inlet Port List
  {f2f5e99f-0f6c-42c4-98d1-8a57a8c70e86}, !- Zone Air Exhaust Port List
  {2692222b-b050-476d-a0b0-3db13c5c7867}, !- Zone Air Node Name
  {722cd3c0-44f2-479c-b41d-5a9f3e087fc2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd294979-e6fd-4137-bb62-96e7b5f5a196}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29715932-5ba4-4325-9320-905b4c061366}, !- Handle
  Zone Retail Retail C end_b - Story Top Zone Air Node, !- Name
  {2692222b-b050-476d-a0b0-3db13c5c7867}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2692222b-b050-476d-a0b0-3db13c5c7867}, !- Handle
  {7c0ea592-1b82-4ff3-a96d-7031c5ea3691}, !- Source Object
  11,                                     !- Outlet Port
  {29715932-5ba4-4325-9320-905b4c061366}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06ae8462-1eec-4802-8aa5-cf3fdc2e3fcc}, !- Handle
  {7c0ea592-1b82-4ff3-a96d-7031c5ea3691}, !- HVAC Component
  {e2715151-e885-4059-bc61-7b18ac43d2c7}; !- Port 1

OS:PortList,
  {f2f5e99f-0f6c-42c4-98d1-8a57a8c70e86}, !- Handle
  {7c0ea592-1b82-4ff3-a96d-7031c5ea3691}; !- HVAC Component

OS:PortList,
  {722cd3c0-44f2-479c-b41d-5a9f3e087fc2}, !- Handle
  {7c0ea592-1b82-4ff3-a96d-7031c5ea3691}, !- HVAC Component
  {b72c0e62-3073-4df9-a37a-9374f87e5c86}; !- Port 1

OS:Sizing:Zone,
  {34156d9e-06c0-47e1-a83a-9f9275c16629}, !- Handle
  {7c0ea592-1b82-4ff3-a96d-7031c5ea3691}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70fd3792-327d-4721-a4b0-6dc18c929e9b}, !- Handle
  Zone Retail Retail C end_b - Story Top Zone HVAC Equipment List, !- Name
  {7c0ea592-1b82-4ff3-a96d-7031c5ea3691}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a6295ed-17b4-4c95-a335-a07db477213a}, !- Zone Equipment 1
