  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {374affb2-bbf4-4119-92d5-c445483f1c2c}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {ec58a986-a224-49e4-8739-a445305cba52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54660000000003, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfe040bb-a21a-4af0-9f72-27a29898bf4b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {e741a7a8-ad7f-4291-96eb-380a57d4b853}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000003, 3.19744231092045e-14, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -4.54660000000003, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000278, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000278, 3.19744231092045e-14, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {242d8a23-2dd3-446b-b26d-5d626f37c970}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {d1fd53dd-ea57-44d5-88bd-ff33d471905a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 0.823138258810552, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 17.397713830758, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 17.397713830758, 0.823138258810552; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fffbd043-a34b-4226-83ba-2d781b2d0784}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {dcf7f64e-d3e0-4de6-9afd-081213140793}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999997, 3.19744231092045e-14, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -4.54659999999997, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025399999999971, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025399999999971, 3.19744231092045e-14, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {871e085c-dde6-4314-ae4f-8fa0429836b2}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {2018a62b-2515-4c20-b561-bbf345d93f66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54660000000003, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000314, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83adbaa4-b2b5-4ec3-a8c7-bdce26727f14}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {df262f44-4078-46b9-9a4a-d571ea152175}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.5670588818936, 3.19744231092045e-14, 0.823055163187938, !- X,Y,Z Vertex 1 {m}
  -32.5670588818936, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000332, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000332, 3.19744231092045e-14, 0.823055163187938; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aab6334c-6774-46e1-94f2-18c2736aed03}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {98bfa613-1d16-45db-9762-06c7733bd1dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 17.397713830758, 0.823138258810552, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 17.397713830758, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000296, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000296, 0.823138258810552; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eca4d6c1-fa1c-461b-8d93-8f77facbd707}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {b427cce2-62d3-4a3d-8c01-fceecf25656b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.0254000000000022, 0.831040088418593, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.0254000000000022, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.408659172371692, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.408659172371692, 0.831040088418593; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e32d654-6edf-48c2-bcbc-b13019cff8cd}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {e20d6074-d55f-47bf-a005-390e8ee9d546}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 0.408659172371692, 0.831040088418593, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0.408659172371692, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000023, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000023, 0.831040088418593; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01990a03-3c2c-43e0-b2d7-c6f5d6bf4fd1}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {2f008982-c91e-47cb-a5ac-97bab013daf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025399999999998, 0.823529953381179, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025399999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 5.45877069708083, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 5.45877069708083, 0.823529953381179; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d363681-5134-40e2-a47b-7b9f9ac21e2d}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {159a3f2a-4055-44ab-b885-9752e72618d1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 5.45877069708083, 0.823529953381179, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 5.45877069708083, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0253999999999976, 0.823529953381179; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2480d95a-f0a3-4803-a778-df1ff631c8cd}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {b0a664f1-62da-452e-839e-28f73c290cbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.0254000000000027, 0.823296593686069, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.0254000000000027, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 9.22571518168315, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 9.22571518168315, 0.823296593686069; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4897c4fd-7a3b-42c5-b47a-e54ab96d57b9}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {dd78ff2f-43c4-40c0-b7ce-10d27336f8d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 9.22571518168315, 0.823296593686069, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 9.22571518168315, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000048, 0.823296593686069; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da23eaa1-83e7-4d62-8bdb-f2653dbbc75c}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {d2febaa0-6203-4879-912c-b98b19990890}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.0253999999999716, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.0253999999999716, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54659999999997, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {166cc44a-965c-486f-a989-e881a79113de}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {1b107fbd-8090-4aa4-8efa-1548fd62de84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999997, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000003, 4.57199999999997, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4962bf35-1cf6-455e-92e0-71ce726d4464}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {8701abb1-b21f-4fb2-8ba5-5d3bd28b857b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999997, 0.823055163187938, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -32.5670588818936, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -32.5670588818936, 4.57199999999997, 0.823055163187938; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29b61cfc-d611-45ca-a361-8b726aec1410}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {bbf1ac58-5605-486a-8af0-2a5e599c86be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54659999999997, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.025399999999971, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.025399999999971, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b3092e3-cc7a-423e-ba71-d045800721c9}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {b2a2e9f5-cdaf-4de4-be70-64ce28123c8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999716, 4.57199999999997, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999716, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999997, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999997, 4.57199999999997, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e1c37f0-026f-4a62-bf0c-61a546408750}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {2dc67d2f-f213-4818-b90b-ba7b8ce55872}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999997, 3.19744231092045e-14, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -4.54659999999997, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025399999999971, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025399999999971, 3.19744231092045e-14, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b160d5d8-a9c2-4cfb-bae5-37792b5cc34d}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {b56a5d7f-c8d7-41cc-8b7c-527500a8c4ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54660000000003, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000314, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fdd7c6a-84bb-42d2-9d6b-c1e4d0509acd}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {7bf1665f-6b6a-42ae-8f5f-4ed454789c34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000003, 3.19744231092045e-14, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -4.54660000000003, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000278, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000278, 3.19744231092045e-14, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {144c3d06-fc93-4d43-b00e-8e74c82271be}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {072db64b-7d54-4125-bb2f-6aeed0249e39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54660000000003, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75862aed-cc30-4e5f-a09c-3cab5094dad6}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {b9b223bf-051b-4fd4-b37d-05b1606752ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.5670588818936, 3.19744231092045e-14, 0.823055163187938, !- X,Y,Z Vertex 1 {m}
  -32.5670588818936, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000332, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000332, 3.19744231092045e-14, 0.823055163187938; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc5d00bc-203f-459a-a21b-7a0cf2986a87}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {b10a21e5-ff87-4143-8b9e-e1d3bf2ae902}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.025400000000032, 0.823055163187938, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 32.5670588818936, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 32.5670588818936, 0.823055163187938; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3e51bde-c711-4faa-ad07-96317a67edee}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {74781580-ade2-4763-9c44-26e4f3b4dec5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 32.5670588818936, 0.823055163187938, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 32.5670588818936, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0254000000000332, 0.823055163187938; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d7bfa67-8661-45b4-aab6-b5d3473d95bb}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {4d6844ae-153f-4917-931f-373aa791b384}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 0.0253999999999751, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 0.0253999999999751, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.54659999999997, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c61aa4d5-13b4-4313-995a-0786c9bf5ab9}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {a7c2a472-d695-49b0-9af0-b59422096a2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999997, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000003, 4.57199999999997, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e99c69d5-4b4f-44c2-8af0-08e52984c82c}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {243a463f-5451-4329-a51c-27077eba87da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000284, 4.57199999999997, 0.823055163187938, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000284, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -32.5670588818936, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -32.5670588818936, 4.57199999999997, 0.823055163187938; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c433791-760e-4c39-aca0-cb6b0b9c3448}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {5e28bcbd-3201-4d91-86a4-727892ce7021}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54659999999997, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0.0253999999999746, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0.0253999999999746, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcb0385e-07c6-4e7c-92d8-c974635db230}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Construction Name
  {f4b317b1-ee6b-4827-81c0-cff120bcf637}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999716, 4.57199999999997, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999716, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999997, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999997, 4.57199999999997, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {ee6b782a-8be8-4c28-8459-e6339a864e8b}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0ecbbf4e-389b-4044-b8bb-8384d6705399}, !- Handle
  Retail Back_Space People,               !- Name
  {ee6b782a-8be8-4c28-8459-e6339a864e8b}, !- People Definition Name
  {8ef7797c-43e9-4918-930b-021e22de5843}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {606300ae-fe38-4ae8-9d9e-8bc9d84a5d5b}, !- Work Efficiency Schedule Name
  {0cd22edb-933a-4839-ac54-c6f323b0f0bc}, !- Clothing Insulation Schedule Name
  {1ac594d0-00ba-4e1e-a3c4-badd2657e5c0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0cd22edb-933a-4839-ac54-c6f323b0f0bc}, !- Handle
  Clothing Schedule,                      !- Name
  {82c4f6bd-0c9c-4918-ae6e-02bdc1b8e140}, !- Schedule Type Limits Name
  {9ace64af-ddd2-4200-98c6-fda6642e5e38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ace64af-ddd2-4200-98c6-fda6642e5e38}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {82c4f6bd-0c9c-4918-ae6e-02bdc1b8e140}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b754a6f-7dae-4f5f-bd8c-0dd5d2cd1fd0}, !- Handle
  Schedule Rule 1,                        !- Name
  {0cd22edb-933a-4839-ac54-c6f323b0f0bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a05b513-0d0c-40bf-8bcb-3ae6a5b472a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8a05b513-0d0c-40bf-8bcb-3ae6a5b472a6}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {82c4f6bd-0c9c-4918-ae6e-02bdc1b8e140}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {82c4f6bd-0c9c-4918-ae6e-02bdc1b8e140}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {1ac594d0-00ba-4e1e-a3c4-badd2657e5c0}, !- Handle
  Air Velocity Schedule,                  !- Name
  {fadbf208-8a01-4993-987b-da98d9fd3d86}, !- Schedule Type Limits Name
  {c08a52fb-de04-48c8-9d24-dfd45683a15e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c08a52fb-de04-48c8-9d24-dfd45683a15e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {fadbf208-8a01-4993-987b-da98d9fd3d86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fadbf208-8a01-4993-987b-da98d9fd3d86}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {606300ae-fe38-4ae8-9d9e-8bc9d84a5d5b}, !- Handle
  Work Efficiency Schedule,               !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  {7615c82b-5e62-43b5-afd1-466db1dcfe8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7615c82b-5e62-43b5-afd1-466db1dcfe8f}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {a3e588e5-fe13-4a2c-b55d-87b1e3fcb4f3}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2234639469279,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b9298d7f-c9b6-4b32-b321-b5aefbc1f89f}, !- Handle
  {a3e588e5-fe13-4a2c-b55d-87b1e3fcb4f3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f6449397-8e90-49f6-93ab-eaa10f6b4f77}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92185366592955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aa0c2e45-9da7-4a4c-87f7-5d92f8f0eb3c}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {f6449397-8e90-49f6-93ab-eaa10f6b4f77}, !- Electric Equipment Definition Name
  {8ef7797c-43e9-4918-930b-021e22de5843}, !- Space or SpaceType Name
  {cef82beb-328a-4416-a33d-083800a820b1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0c014a2c-8901-44d6-ab34-e415ad858596}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {67f43a28-2d5f-4937-a70d-317cf9482260}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec5a8054-725c-4e79-9604-03d6e8f33c25}, !- Number of People Schedule Name
  {5109757c-d018-4109-9050-1a9b4ae7f123}, !- People Activity Level Schedule Name
  {a3e0570f-cf25-48f0-bfe8-0ee397b4fc65}, !- Lighting Schedule Name
  {418c4196-0f44-4408-b7ca-12c7105f3e3a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {af738cd3-c55f-485a-a4d9-4f7a7a832e33}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ec5a8054-725c-4e79-9604-03d6e8f33c25}, !- Handle
  Retail Bldg Occ,                        !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  {80856d58-ff13-4a81-960e-8d8732fa5f5b}, !- Default Day Schedule Name
  {36e4b751-3add-4320-b1ce-8369f8695017}, !- Summer Design Day Schedule Name
  {0a012ceb-3862-4c58-a6d9-3fe24d658572}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {80856d58-ff13-4a81-960e-8d8732fa5f5b}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  7,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  9,                                      !- Minute 5
  0.0666666666666666,                     !- Value Until Time 5
  8,                                      !- Hour 6
  19,                                     !- Minute 6
  0.0833333333333332,                     !- Value Until Time 6
  8,                                      !- Hour 7
  29,                                     !- Minute 7
  0.0999999999999998,                     !- Value Until Time 7
  8,                                      !- Hour 8
  30,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  8,                                      !- Hour 9
  39,                                     !- Minute 9
  0.116666666666667,                      !- Value Until Time 9
  8,                                      !- Hour 10
  49,                                     !- Minute 10
  0.133333333333333,                      !- Value Until Time 10
  8,                                      !- Hour 11
  59,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  9,                                      !- Minute 12
  0.166666666666666,                      !- Value Until Time 12
  9,                                      !- Hour 13
  19,                                     !- Minute 13
  0.183333333333333,                      !- Value Until Time 13
  9,                                      !- Hour 14
  29,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  39,                                     !- Minute 16
  0.25,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  49,                                     !- Minute 17
  0.3,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  59,                                     !- Minute 18
  0.349999999999999,                      !- Value Until Time 18
  10,                                     !- Hour 19
  9,                                      !- Minute 19
  0.399999999999999,                      !- Value Until Time 19
  10,                                     !- Hour 20
  19,                                     !- Minute 20
  0.449999999999999,                      !- Value Until Time 20
  10,                                     !- Hour 21
  29,                                     !- Minute 21
  0.499999999999999,                      !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  11,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  11,                                     !- Hour 24
  9,                                      !- Minute 24
  0.516666666666667,                      !- Value Until Time 24
  11,                                     !- Hour 25
  19,                                     !- Minute 25
  0.533333333333333,                      !- Value Until Time 25
  11,                                     !- Hour 26
  29,                                     !- Minute 26
  0.55,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  39,                                     !- Minute 27
  0.566666666666666,                      !- Value Until Time 27
  11,                                     !- Hour 28
  49,                                     !- Minute 28
  0.583333333333333,                      !- Value Until Time 28
  11,                                     !- Hour 29
  59,                                     !- Minute 29
  0.6,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  9,                                      !- Minute 30
  0.616666666666666,                      !- Value Until Time 30
  12,                                     !- Hour 31
  19,                                     !- Minute 31
  0.633333333333333,                      !- Value Until Time 31
  12,                                     !- Hour 32
  29,                                     !- Minute 32
  0.649999999999999,                      !- Value Until Time 32
  12,                                     !- Hour 33
  39,                                     !- Minute 33
  0.666666666666666,                      !- Value Until Time 33
  12,                                     !- Hour 34
  49,                                     !- Minute 34
  0.683333333333333,                      !- Value Until Time 34
  12,                                     !- Hour 35
  59,                                     !- Minute 35
  0.699999999999999,                      !- Value Until Time 35
  13,                                     !- Hour 36
  0,                                      !- Minute 36
  0.7,                                    !- Value Until Time 36
  13,                                     !- Hour 37
  37,                                     !- Minute 37
  0.7,                                    !- Value Until Time 37
  13,                                     !- Hour 38
  47,                                     !- Minute 38
  0.716666666666667,                      !- Value Until Time 38
  13,                                     !- Hour 39
  57,                                     !- Minute 39
  0.733333333333333,                      !- Value Until Time 39
  14,                                     !- Hour 40
  7,                                      !- Minute 40
  0.75,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  17,                                     !- Minute 41
  0.766666666666666,                      !- Value Until Time 41
  14,                                     !- Hour 42
  27,                                     !- Minute 42
  0.783333333333333,                      !- Value Until Time 42
  14,                                     !- Hour 43
  37,                                     !- Minute 43
  0.8,                                    !- Value Until Time 43
  14,                                     !- Hour 44
  47,                                     !- Minute 44
  0.783333333333333,                      !- Value Until Time 44
  14,                                     !- Hour 45
  57,                                     !- Minute 45
  0.766666666666667,                      !- Value Until Time 45
  15,                                     !- Hour 46
  7,                                      !- Minute 46
  0.75,                                   !- Value Until Time 46
  15,                                     !- Hour 47
  17,                                     !- Minute 47
  0.733333333333334,                      !- Value Until Time 47
  15,                                     !- Hour 48
  27,                                     !- Minute 48
  0.716666666666667,                      !- Value Until Time 48
  15,                                     !- Hour 49
  37,                                     !- Minute 49
  0.7,                                    !- Value Until Time 49
  15,                                     !- Hour 50
  47,                                     !- Minute 50
  0.666666666666667,                      !- Value Until Time 50
  15,                                     !- Hour 51
  57,                                     !- Minute 51
  0.633333333333334,                      !- Value Until Time 51
  16,                                     !- Hour 52
  7,                                      !- Minute 52
  0.6,                                    !- Value Until Time 52
  16,                                     !- Hour 53
  17,                                     !- Minute 53
  0.566666666666666,                      !- Value Until Time 53
  16,                                     !- Hour 54
  27,                                     !- Minute 54
  0.533333333333333,                      !- Value Until Time 54
  16,                                     !- Hour 55
  37,                                     !- Minute 55
  0.5,                                    !- Value Until Time 55
  17,                                     !- Hour 56
  7,                                      !- Minute 56
  0.5,                                    !- Value Until Time 56
  17,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3,                                    !- Value Until Time 57
  17,                                     !- Hour 58
  25,                                     !- Minute 58
  0.275,                                  !- Value Until Time 58
  17,                                     !- Hour 59
  35,                                     !- Minute 59
  0.25,                                   !- Value Until Time 59
  17,                                     !- Hour 60
  45,                                     !- Minute 60
  0.224999999999999,                      !- Value Until Time 60
  17,                                     !- Hour 61
  55,                                     !- Minute 61
  0.199999999999999,                      !- Value Until Time 61
  18,                                     !- Hour 62
  5,                                      !- Minute 62
  0.174999999999999,                      !- Value Until Time 62
  18,                                     !- Hour 63
  15,                                     !- Minute 63
  0.149999999999999,                      !- Value Until Time 63
  18,                                     !- Hour 64
  25,                                     !- Minute 64
  0.124999999999999,                      !- Value Until Time 64
  18,                                     !- Hour 65
  35,                                     !- Minute 65
  0.0999999999999986,                     !- Value Until Time 65
  18,                                     !- Hour 66
  45,                                     !- Minute 66
  0.0749999999999984,                     !- Value Until Time 66
  18,                                     !- Hour 67
  55,                                     !- Minute 67
  0.0499999999999982,                     !- Value Until Time 67
  19,                                     !- Hour 68
  5,                                      !- Minute 68
  0.024999999999998,                      !- Value Until Time 68
  19,                                     !- Hour 69
  15,                                     !- Minute 69
  0,                                      !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0;                                      !- Value Until Time 70

OS:Schedule:Rule,
  {c9168bfb-9237-4db6-8026-a56e5601a1b0}, !- Handle
  Schedule Rule 2,                        !- Name
  {ec5a8054-725c-4e79-9604-03d6e8f33c25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d92f0e4-cd4b-4ca0-b6a3-ad1e4b501464}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d92f0e4-cd4b-4ca0-b6a3-ad1e4b501464}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0333333333333329,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0166666666666661,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0166666666666667,                     !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0333333333333334,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0500000000000001,                     !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0666666666666668,                     !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0833333333333335,                     !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.116666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.133333333333333,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.166666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.183333333333334,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.3,                                    !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.349999999999999,                      !- Value Until Time 19
  8,                                      !- Hour 20
  39,                                     !- Minute 20
  0.399999999999999,                      !- Value Until Time 20
  8,                                      !- Hour 21
  49,                                     !- Minute 21
  0.449999999999999,                      !- Value Until Time 21
  8,                                      !- Hour 22
  59,                                     !- Minute 22
  0.499999999999999,                      !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  9,                                      !- Minute 24
  0.516666666666667,                      !- Value Until Time 24
  9,                                      !- Hour 25
  19,                                     !- Minute 25
  0.533333333333333,                      !- Value Until Time 25
  9,                                      !- Hour 26
  29,                                     !- Minute 26
  0.55,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  39,                                     !- Minute 27
  0.566666666666666,                      !- Value Until Time 27
  9,                                      !- Hour 28
  49,                                     !- Minute 28
  0.583333333333333,                      !- Value Until Time 28
  9,                                      !- Hour 29
  59,                                     !- Minute 29
  0.6,                                    !- Value Until Time 29
  10,                                     !- Hour 30
  0,                                      !- Minute 30
  0.6,                                    !- Value Until Time 30
  10,                                     !- Hour 31
  9,                                      !- Minute 31
  0.614814814814815,                      !- Value Until Time 31
  10,                                     !- Hour 32
  19,                                     !- Minute 32
  0.629629629629629,                      !- Value Until Time 32
  10,                                     !- Hour 33
  29,                                     !- Minute 33
  0.644444444444444,                      !- Value Until Time 33
  10,                                     !- Hour 34
  39,                                     !- Minute 34
  0.659259259259259,                      !- Value Until Time 34
  10,                                     !- Hour 35
  49,                                     !- Minute 35
  0.674074074074074,                      !- Value Until Time 35
  10,                                     !- Hour 36
  59,                                     !- Minute 36
  0.688888888888888,                      !- Value Until Time 36
  11,                                     !- Hour 37
  9,                                      !- Minute 37
  0.703703703703703,                      !- Value Until Time 37
  11,                                     !- Hour 38
  19,                                     !- Minute 38
  0.718518518518518,                      !- Value Until Time 38
  11,                                     !- Hour 39
  29,                                     !- Minute 39
  0.733333333333333,                      !- Value Until Time 39
  11,                                     !- Hour 40
  39,                                     !- Minute 40
  0.748148148148148,                      !- Value Until Time 40
  11,                                     !- Hour 41
  49,                                     !- Minute 41
  0.762962962962962,                      !- Value Until Time 41
  11,                                     !- Hour 42
  59,                                     !- Minute 42
  0.777777777777777,                      !- Value Until Time 42
  12,                                     !- Hour 43
  9,                                      !- Minute 43
  0.792592592592592,                      !- Value Until Time 43
  12,                                     !- Hour 44
  15,                                     !- Minute 44
  0.8,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  30,                                     !- Minute 45
  0.8,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  40,                                     !- Minute 46
  0.766666666666666,                      !- Value Until Time 46
  18,                                     !- Hour 47
  50,                                     !- Minute 47
  0.733333333333333,                      !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.699999999999999,                      !- Value Until Time 48
  19,                                     !- Hour 49
  10,                                     !- Minute 49
  0.666666666666666,                      !- Value Until Time 49
  19,                                     !- Hour 50
  20,                                     !- Minute 50
  0.633333333333332,                      !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.6,                                    !- Value Until Time 51
  19,                                     !- Hour 52
  40,                                     !- Minute 52
  0.533333333333333,                      !- Value Until Time 52
  19,                                     !- Hour 53
  50,                                     !- Minute 53
  0.466666666666666,                      !- Value Until Time 53
  20,                                     !- Hour 54
  0,                                      !- Minute 54
  0.399999999999999,                      !- Value Until Time 54
  20,                                     !- Hour 55
  10,                                     !- Minute 55
  0.333333333333331,                      !- Value Until Time 55
  20,                                     !- Hour 56
  20,                                     !- Minute 56
  0.266666666666664,                      !- Value Until Time 56
  20,                                     !- Hour 57
  30,                                     !- Minute 57
  0.2,                                    !- Value Until Time 57
  22,                                     !- Hour 58
  30,                                     !- Minute 58
  0.2,                                    !- Value Until Time 58
  22,                                     !- Hour 59
  40,                                     !- Minute 59
  0.183333333333333,                      !- Value Until Time 59
  22,                                     !- Hour 60
  50,                                     !- Minute 60
  0.166666666666666,                      !- Value Until Time 60
  23,                                     !- Hour 61
  0,                                      !- Minute 61
  0.15,                                   !- Value Until Time 61
  23,                                     !- Hour 62
  10,                                     !- Minute 62
  0.133333333333333,                      !- Value Until Time 62
  23,                                     !- Hour 63
  20,                                     !- Minute 63
  0.116666666666666,                      !- Value Until Time 63
  23,                                     !- Hour 64
  30,                                     !- Minute 64
  0.1,                                    !- Value Until Time 64
  23,                                     !- Hour 65
  40,                                     !- Minute 65
  0.0833333333333332,                     !- Value Until Time 65
  23,                                     !- Hour 66
  50,                                     !- Minute 66
  0.0666666666666664,                     !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0499999999999996;                     !- Value Until Time 67

OS:Schedule:Rule,
  {61e2c50c-a990-47bf-86d5-6ef926c8905c}, !- Handle
  Schedule Rule 3,                        !- Name
  {ec5a8054-725c-4e79-9604-03d6e8f33c25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1cdf33d4-747a-4bfe-893a-edcb2c71e0e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cdf33d4-747a-4bfe-893a-edcb2c71e0e5}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  7,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  7,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  9,                                      !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  8,                                      !- Hour 9
  19,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  29,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  39,                                     !- Minute 11
  0.166666666666666,                      !- Value Until Time 11
  8,                                      !- Hour 12
  49,                                     !- Minute 12
  0.183333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  59,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  39,                                     !- Minute 16
  0.208888888888889,                      !- Value Until Time 16
  9,                                      !- Hour 17
  49,                                     !- Minute 17
  0.217777777777778,                      !- Value Until Time 17
  9,                                      !- Hour 18
  59,                                     !- Minute 18
  0.226666666666667,                      !- Value Until Time 18
  10,                                     !- Hour 19
  9,                                      !- Minute 19
  0.235555555555555,                      !- Value Until Time 19
  10,                                     !- Hour 20
  19,                                     !- Minute 20
  0.244444444444444,                      !- Value Until Time 20
  10,                                     !- Hour 21
  29,                                     !- Minute 21
  0.253333333333333,                      !- Value Until Time 21
  10,                                     !- Hour 22
  39,                                     !- Minute 22
  0.262222222222222,                      !- Value Until Time 22
  10,                                     !- Hour 23
  49,                                     !- Minute 23
  0.271111111111111,                      !- Value Until Time 23
  10,                                     !- Hour 24
  59,                                     !- Minute 24
  0.28,                                   !- Value Until Time 24
  11,                                     !- Hour 25
  9,                                      !- Minute 25
  0.288888888888889,                      !- Value Until Time 25
  11,                                     !- Hour 26
  19,                                     !- Minute 26
  0.297777777777777,                      !- Value Until Time 26
  11,                                     !- Hour 27
  29,                                     !- Minute 27
  0.306666666666666,                      !- Value Until Time 27
  11,                                     !- Hour 28
  39,                                     !- Minute 28
  0.315555555555555,                      !- Value Until Time 28
  11,                                     !- Hour 29
  49,                                     !- Minute 29
  0.324444444444444,                      !- Value Until Time 29
  11,                                     !- Hour 30
  59,                                     !- Minute 30
  0.333333333333333,                      !- Value Until Time 30
  12,                                     !- Hour 31
  9,                                      !- Minute 31
  0.342222222222222,                      !- Value Until Time 31
  12,                                     !- Hour 32
  19,                                     !- Minute 32
  0.351111111111111,                      !- Value Until Time 32
  12,                                     !- Hour 33
  29,                                     !- Minute 33
  0.36,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  39,                                     !- Minute 34
  0.368888888888888,                      !- Value Until Time 34
  12,                                     !- Hour 35
  49,                                     !- Minute 35
  0.377777777777777,                      !- Value Until Time 35
  12,                                     !- Hour 36
  59,                                     !- Minute 36
  0.386666666666666,                      !- Value Until Time 36
  13,                                     !- Hour 37
  9,                                      !- Minute 37
  0.395555555555555,                      !- Value Until Time 37
  13,                                     !- Hour 38
  15,                                     !- Minute 38
  0.4,                                    !- Value Until Time 38
  18,                                     !- Hour 39
  30,                                     !- Minute 39
  0.4,                                    !- Value Until Time 39
  18,                                     !- Hour 40
  40,                                     !- Minute 40
  0.366666666666666,                      !- Value Until Time 40
  18,                                     !- Hour 41
  50,                                     !- Minute 41
  0.333333333333333,                      !- Value Until Time 41
  19,                                     !- Hour 42
  0,                                      !- Minute 42
  0.299999999999999,                      !- Value Until Time 42
  19,                                     !- Hour 43
  10,                                     !- Minute 43
  0.266666666666666,                      !- Value Until Time 43
  19,                                     !- Hour 44
  20,                                     !- Minute 44
  0.233333333333332,                      !- Value Until Time 44
  19,                                     !- Hour 45
  30,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  19,                                     !- Hour 46
  40,                                     !- Minute 46
  0.183333333333333,                      !- Value Until Time 46
  19,                                     !- Hour 47
  50,                                     !- Minute 47
  0.166666666666666,                      !- Value Until Time 47
  20,                                     !- Hour 48
  0,                                      !- Minute 48
  0.15,                                   !- Value Until Time 48
  20,                                     !- Hour 49
  10,                                     !- Minute 49
  0.133333333333333,                      !- Value Until Time 49
  20,                                     !- Hour 50
  20,                                     !- Minute 50
  0.116666666666666,                      !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.1,                                    !- Value Until Time 51
  20,                                     !- Hour 52
  40,                                     !- Minute 52
  0.0833333333333332,                     !- Value Until Time 52
  20,                                     !- Hour 53
  50,                                     !- Minute 53
  0.0666666666666664,                     !- Value Until Time 53
  21,                                     !- Hour 54
  0,                                      !- Minute 54
  0.0499999999999996,                     !- Value Until Time 54
  21,                                     !- Hour 55
  10,                                     !- Minute 55
  0.0333333333333329,                     !- Value Until Time 55
  21,                                     !- Hour 56
  20,                                     !- Minute 56
  0.0166666666666661,                     !- Value Until Time 56
  21,                                     !- Hour 57
  30,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Day,
  {0a012ceb-3862-4c58-a6d9-3fe24d658572}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36e4b751-3add-4320-b1ce-8369f8695017}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5109757c-d018-4109-9050-1a9b4ae7f123}, !- Handle
  Retail Activity,                        !- Name
  {68ee6c26-9b8b-43e3-b52c-83c9c625fe44}, !- Schedule Type Limits Name
  {39d1b712-4865-4db8-af83-db51261cb185}, !- Default Day Schedule Name
  {8bff7fde-44ac-44b1-b88e-4c2982d7728a}, !- Summer Design Day Schedule Name
  {2c9a1644-6010-4300-861c-ecd41cfb6245}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39d1b712-4865-4db8-af83-db51261cb185}, !- Handle
  Retail Activity Default,                !- Name
  {68ee6c26-9b8b-43e3-b52c-83c9c625fe44}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2c9a1644-6010-4300-861c-ecd41cfb6245}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {68ee6c26-9b8b-43e3-b52c-83c9c625fe44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8bff7fde-44ac-44b1-b88e-4c2982d7728a}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {68ee6c26-9b8b-43e3-b52c-83c9c625fe44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {68ee6c26-9b8b-43e3-b52c-83c9c625fe44}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {a3e0570f-cf25-48f0-bfe8-0ee397b4fc65}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  {4084c966-6d9b-4e2d-9f71-422df7ed7050}, !- Default Day Schedule Name
  {6362eaf5-7b1f-4559-bd27-18cc3f81c6be}, !- Summer Design Day Schedule Name
  {9e045da1-c11d-4057-b56e-8cb431d98c2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4084c966-6d9b-4e2d-9f71-422df7ed7050}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:Schedule:Day,
  {6362eaf5-7b1f-4559-bd27-18cc3f81c6be}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84f4683b-55b3-48d9-b425-62549be5d1c6}, !- Handle
  Schedule Rule 5,                        !- Name
  {a3e0570f-cf25-48f0-bfe8-0ee397b4fc65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81af2726-aeb6-43f4-ba56-3683d4ca7f89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81af2726-aeb6-43f4-ba56-3683d4ca7f89}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.276129702269228,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.241682723016476,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.207235743763725,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.191274954363393,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.17531416496306,                       !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0485139319,                           !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0487775577017404,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0490411835034809,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0493048093052213,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0495684351069618,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0498320609087022,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0500956867104426,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0506781406654845,                     !- Value Until Time 13
  2,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0850318236388234,                     !- Value Until Time 14
  2,                                      !- Hour 15
  19,                                     !- Minute 15
  0.0512605946205264,                     !- Value Until Time 15
  2,                                      !- Hour 16
  20,                                     !- Minute 16
  0.0784220277080967,                     !- Value Until Time 16
  2,                                      !- Hour 17
  29,                                     !- Minute 17
  0.0518430485755682,                     !- Value Until Time 17
  2,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0718122317773702,                     !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  0.05242550253061,                       !- Value Until Time 19
  2,                                      !- Hour 20
  40,                                     !- Minute 20
  0.0699459409991801,                     !- Value Until Time 20
  2,                                      !- Hour 21
  49,                                     !- Minute 21
  0.0530079564856519,                     !- Value Until Time 21
  2,                                      !- Hour 22
  50,                                     !- Minute 22
  0.0680796502209899,                     !- Value Until Time 22
  2,                                      !- Hour 23
  59,                                     !- Minute 23
  0.0535904104406937,                     !- Value Until Time 23
  3,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0535904104406937,                     !- Value Until Time 24
  3,                                      !- Hour 25
  9,                                      !- Minute 25
  0.0550034318305332,                     !- Value Until Time 25
  3,                                      !- Hour 26
  10,                                     !- Minute 26
  0.0643470686646096,                     !- Value Until Time 26
  3,                                      !- Hour 27
  19,                                     !- Minute 27
  0.0564164532203727,                     !- Value Until Time 27
  3,                                      !- Hour 28
  20,                                     !- Minute 28
  0.0624807778864195,                     !- Value Until Time 28
  3,                                      !- Hour 29
  29,                                     !- Minute 29
  0.0578294746102121,                     !- Value Until Time 29
  3,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0606144871082294,                     !- Value Until Time 30
  3,                                      !- Hour 31
  39,                                     !- Minute 31
  0.0592424960000515,                     !- Value Until Time 31
  3,                                      !- Hour 32
  49,                                     !- Minute 32
  0.060655517389891,                      !- Value Until Time 32
  3,                                      !- Hour 33
  59,                                     !- Minute 33
  0.0620685387797304,                     !- Value Until Time 33
  4,                                      !- Hour 34
  0,                                      !- Minute 34
  0.0620685387797304,                     !- Value Until Time 34
  4,                                      !- Hour 35
  10,                                     !- Minute 35
  0.0649904255011927,                     !- Value Until Time 35
  4,                                      !- Hour 36
  20,                                     !- Minute 36
  0.0679123122226549,                     !- Value Until Time 36
  4,                                      !- Hour 37
  30,                                     !- Minute 37
  0.0708341989441172,                     !- Value Until Time 37
  4,                                      !- Hour 38
  40,                                     !- Minute 38
  0.0737560856655794,                     !- Value Until Time 38
  4,                                      !- Hour 39
  50,                                     !- Minute 39
  0.0766779723870416,                     !- Value Until Time 39
  5,                                      !- Hour 40
  0,                                      !- Minute 40
  0.0795998591085039,                     !- Value Until Time 40
  5,                                      !- Hour 41
  10,                                     !- Minute 41
  0.0959558003598317,                     !- Value Until Time 41
  5,                                      !- Hour 42
  20,                                     !- Minute 42
  0.11231174161116,                       !- Value Until Time 42
  5,                                      !- Hour 43
  30,                                     !- Minute 43
  0.128667682862487,                      !- Value Until Time 43
  5,                                      !- Hour 44
  40,                                     !- Minute 44
  0.145023624113815,                      !- Value Until Time 44
  5,                                      !- Hour 45
  50,                                     !- Minute 45
  0.161379565365143,                      !- Value Until Time 45
  6,                                      !- Hour 46
  0,                                      !- Minute 46
  0.177735506616471,                      !- Value Until Time 46
  6,                                      !- Hour 47
  10,                                     !- Minute 47
  0.228987503575005,                      !- Value Until Time 47
  6,                                      !- Hour 48
  20,                                     !- Minute 48
  0.280239500533538,                      !- Value Until Time 48
  6,                                      !- Hour 49
  30,                                     !- Minute 49
  0.331491497492072,                      !- Value Until Time 49
  6,                                      !- Hour 50
  40,                                     !- Minute 50
  0.382743494450606,                      !- Value Until Time 50
  6,                                      !- Hour 51
  50,                                     !- Minute 51
  0.433995491409141,                      !- Value Until Time 51
  7,                                      !- Hour 52
  0,                                      !- Minute 52
  0.485247488367674,                      !- Value Until Time 52
  7,                                      !- Hour 53
  10,                                     !- Minute 53
  0.542183395247171,                      !- Value Until Time 53
  7,                                      !- Hour 54
  20,                                     !- Minute 54
  0.599119302126668,                      !- Value Until Time 54
  7,                                      !- Hour 55
  30,                                     !- Minute 55
  0.656055209006164,                      !- Value Until Time 55
  7,                                      !- Hour 56
  40,                                     !- Minute 56
  0.71299111588566,                       !- Value Until Time 56
  7,                                      !- Hour 57
  50,                                     !- Minute 57
  0.769927022765157,                      !- Value Until Time 57
  8,                                      !- Hour 58
  0,                                      !- Minute 58
  0.826862929644653,                      !- Value Until Time 58
  8,                                      !- Hour 59
  9,                                      !- Minute 59
  0.850050713478471,                      !- Value Until Time 59
  8,                                      !- Hour 60
  19,                                     !- Minute 60
  0.87323849731229,                       !- Value Until Time 60
  8,                                      !- Hour 61
  29,                                     !- Minute 61
  0.896426281146109,                      !- Value Until Time 61
  8,                                      !- Hour 62
  39,                                     !- Minute 62
  0.919614064979928,                      !- Value Until Time 62
  8,                                      !- Hour 63
  49,                                     !- Minute 63
  0.942801848813747,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.965989632647565,                      !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.965989632647566,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.966581507536368,                      !- Value Until Time 66
  9,                                      !- Hour 67
  19,                                     !- Minute 67
  0.96717338242517,                       !- Value Until Time 67
  9,                                      !- Hour 68
  29,                                     !- Minute 68
  0.967765257313973,                      !- Value Until Time 68
  9,                                      !- Hour 69
  39,                                     !- Minute 69
  0.968357132202775,                      !- Value Until Time 69
  9,                                      !- Hour 70
  49,                                     !- Minute 70
  0.968949007091577,                      !- Value Until Time 70
  9,                                      !- Hour 71
  59,                                     !- Minute 71
  0.969540881980379,                      !- Value Until Time 71
  10,                                     !- Hour 72
  0,                                      !- Minute 72
  0.969540881980379,                      !- Value Until Time 72
  10,                                     !- Hour 73
  9,                                      !- Minute 73
  0.969560728821042,                      !- Value Until Time 73
  10,                                     !- Hour 74
  19,                                     !- Minute 74
  0.969580575661704,                      !- Value Until Time 74
  10,                                     !- Hour 75
  29,                                     !- Minute 75
  0.969600422502366,                      !- Value Until Time 75
  10,                                     !- Hour 76
  39,                                     !- Minute 76
  0.969620269343027,                      !- Value Until Time 76
  10,                                     !- Hour 77
  49,                                     !- Minute 77
  0.96964011618369,                       !- Value Until Time 77
  10,                                     !- Hour 78
  59,                                     !- Minute 78
  0.969659963024352,                      !- Value Until Time 78
  11,                                     !- Hour 79
  9,                                      !- Minute 79
  0.969679809865014,                      !- Value Until Time 79
  11,                                     !- Hour 80
  19,                                     !- Minute 80
  0.969699656705676,                      !- Value Until Time 80
  11,                                     !- Hour 81
  29,                                     !- Minute 81
  0.969719503546338,                      !- Value Until Time 81
  11,                                     !- Hour 82
  39,                                     !- Minute 82
  0.969739350387001,                      !- Value Until Time 82
  11,                                     !- Hour 83
  49,                                     !- Minute 83
  0.969759197227662,                      !- Value Until Time 83
  11,                                     !- Hour 84
  59,                                     !- Minute 84
  0.969779044068325,                      !- Value Until Time 84
  12,                                     !- Hour 85
  9,                                      !- Minute 85
  0.969798890908986,                      !- Value Until Time 85
  12,                                     !- Hour 86
  19,                                     !- Minute 86
  0.969818737749649,                      !- Value Until Time 86
  12,                                     !- Hour 87
  29,                                     !- Minute 87
  0.96983858459031,                       !- Value Until Time 87
  12,                                     !- Hour 88
  39,                                     !- Minute 88
  0.969858431430973,                      !- Value Until Time 88
  12,                                     !- Hour 89
  45,                                     !- Minute 89
  0.969868354851304,                      !- Value Until Time 89
  12,                                     !- Hour 90
  54,                                     !- Minute 90
  0.969927219769626,                      !- Value Until Time 90
  13,                                     !- Hour 91
  4,                                      !- Minute 91
  0.969986084687947,                      !- Value Until Time 91
  13,                                     !- Hour 92
  14,                                     !- Minute 92
  0.970044949606269,                      !- Value Until Time 92
  13,                                     !- Hour 93
  24,                                     !- Minute 93
  0.970103814524591,                      !- Value Until Time 93
  13,                                     !- Hour 94
  34,                                     !- Minute 94
  0.970162679442912,                      !- Value Until Time 94
  13,                                     !- Hour 95
  44,                                     !- Minute 95
  0.970221544361234,                      !- Value Until Time 95
  13,                                     !- Hour 96
  45,                                     !- Minute 96
  0.970221544361234,                      !- Value Until Time 96
  13,                                     !- Hour 97
  54,                                     !- Minute 97
  0.970231059967695,                      !- Value Until Time 97
  14,                                     !- Hour 98
  4,                                      !- Minute 98
  0.970240575574156,                      !- Value Until Time 98
  14,                                     !- Hour 99
  14,                                     !- Minute 99
  0.970250091180617,                      !- Value Until Time 99
  14,                                     !- Hour 100
  24,                                     !- Minute 100
  0.970259606787078,                      !- Value Until Time 100
  14,                                     !- Hour 101
  34,                                     !- Minute 101
  0.970269122393539,                      !- Value Until Time 101
  14,                                     !- Hour 102
  44,                                     !- Minute 102
  0.970278638,                            !- Value Until Time 102
  14,                                     !- Hour 103
  45,                                     !- Minute 103
  0.970278638,                            !- Value Until Time 103
  14,                                     !- Hour 104
  54,                                     !- Minute 104
  0.970245574892779,                      !- Value Until Time 104
  15,                                     !- Hour 105
  4,                                      !- Minute 105
  0.970212511785559,                      !- Value Until Time 105
  15,                                     !- Hour 106
  14,                                     !- Minute 106
  0.970179448678338,                      !- Value Until Time 106
  15,                                     !- Hour 107
  24,                                     !- Minute 107
  0.970146385571117,                      !- Value Until Time 107
  15,                                     !- Hour 108
  34,                                     !- Minute 108
  0.970113322463897,                      !- Value Until Time 108
  15,                                     !- Hour 109
  44,                                     !- Minute 109
  0.970080259356676,                      !- Value Until Time 109
  15,                                     !- Hour 110
  45,                                     !- Minute 110
  0.970080259356676,                      !- Value Until Time 110
  15,                                     !- Hour 111
  54,                                     !- Minute 111
  0.970060181531595,                      !- Value Until Time 111
  16,                                     !- Hour 112
  4,                                      !- Minute 112
  0.970040103706515,                      !- Value Until Time 112
  16,                                     !- Hour 113
  15,                                     !- Minute 113
  0.970020025881434,                      !- Value Until Time 113
  16,                                     !- Hour 114
  25,                                     !- Minute 114
  0.969999948056354,                      !- Value Until Time 114
  16,                                     !- Hour 115
  35,                                     !- Minute 115
  0.969979870231273,                      !- Value Until Time 115
  16,                                     !- Hour 116
  45,                                     !- Minute 116
  0.969959792406193,                      !- Value Until Time 116
  16,                                     !- Hour 117
  55,                                     !- Minute 117
  0.969939714581112,                      !- Value Until Time 117
  17,                                     !- Hour 118
  5,                                      !- Minute 118
  0.969919636756033,                      !- Value Until Time 118
  17,                                     !- Hour 119
  15,                                     !- Minute 119
  0.969899558930952,                      !- Value Until Time 119
  17,                                     !- Hour 120
  25,                                     !- Minute 120
  0.969879481105872,                      !- Value Until Time 120
  17,                                     !- Hour 121
  35,                                     !- Minute 121
  0.969859403280791,                      !- Value Until Time 121
  17,                                     !- Hour 122
  45,                                     !- Minute 122
  0.969839325455711,                      !- Value Until Time 122
  17,                                     !- Hour 123
  55,                                     !- Minute 123
  0.96981924763063,                       !- Value Until Time 123
  18,                                     !- Hour 124
  5,                                      !- Minute 124
  0.969799169805549,                      !- Value Until Time 124
  18,                                     !- Hour 125
  15,                                     !- Minute 125
  0.969779091980469,                      !- Value Until Time 125
  18,                                     !- Hour 126
  25,                                     !- Minute 126
  0.969759014155388,                      !- Value Until Time 126
  18,                                     !- Hour 127
  30,                                     !- Minute 127
  0.969748975242848,                      !- Value Until Time 127
  18,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969405780536587,                      !- Value Until Time 128
  18,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969062585830324,                      !- Value Until Time 129
  19,                                     !- Hour 130
  0,                                      !- Minute 130
  0.968719391124062,                      !- Value Until Time 130
  19,                                     !- Hour 131
  10,                                     !- Minute 131
  0.9683761964178,                        !- Value Until Time 131
  19,                                     !- Hour 132
  20,                                     !- Minute 132
  0.968033001711538,                      !- Value Until Time 132
  19,                                     !- Hour 133
  30,                                     !- Minute 133
  0.967689807005276,                      !- Value Until Time 133
  19,                                     !- Hour 134
  40,                                     !- Minute 134
  0.962321781383327,                      !- Value Until Time 134
  19,                                     !- Hour 135
  50,                                     !- Minute 135
  0.956953755761377,                      !- Value Until Time 135
  20,                                     !- Hour 136
  0,                                      !- Minute 136
  0.951585730139428,                      !- Value Until Time 136
  20,                                     !- Hour 137
  10,                                     !- Minute 137
  0.946217704517479,                      !- Value Until Time 137
  20,                                     !- Hour 138
  20,                                     !- Minute 138
  0.94084967889553,                       !- Value Until Time 138
  20,                                     !- Hour 139
  30,                                     !- Minute 139
  0.93548165327358,                       !- Value Until Time 139
  20,                                     !- Hour 140
  40,                                     !- Minute 140
  0.911553344243652,                      !- Value Until Time 140
  20,                                     !- Hour 141
  50,                                     !- Minute 141
  0.887625035213724,                      !- Value Until Time 141
  21,                                     !- Hour 142
  0,                                      !- Minute 142
  0.863696726183795,                      !- Value Until Time 142
  21,                                     !- Hour 143
  10,                                     !- Minute 143
  0.839768417153867,                      !- Value Until Time 143
  21,                                     !- Hour 144
  20,                                     !- Minute 144
  0.815840108123939,                      !- Value Until Time 144
  21,                                     !- Hour 145
  30,                                     !- Minute 145
  0.791911799094012,                      !- Value Until Time 145
  21,                                     !- Hour 146
  40,                                     !- Minute 146
  0.759175977732321,                      !- Value Until Time 146
  21,                                     !- Hour 147
  50,                                     !- Minute 147
  0.726440156370629,                      !- Value Until Time 147
  22,                                     !- Hour 148
  0,                                      !- Minute 148
  0.693704335008937,                      !- Value Until Time 148
  22,                                     !- Hour 149
  10,                                     !- Minute 149
  0.660968513647246,                      !- Value Until Time 149
  22,                                     !- Hour 150
  20,                                     !- Minute 150
  0.628232692285555,                      !- Value Until Time 150
  22,                                     !- Hour 151
  30,                                     !- Minute 151
  0.595496870923865,                      !- Value Until Time 151
  22,                                     !- Hour 152
  40,                                     !- Minute 152
  0.565233662316593,                      !- Value Until Time 152
  22,                                     !- Hour 153
  50,                                     !- Minute 153
  0.534970453709321,                      !- Value Until Time 153
  23,                                     !- Hour 154
  0,                                      !- Minute 154
  0.504707245102049,                      !- Value Until Time 154
  23,                                     !- Hour 155
  10,                                     !- Minute 155
  0.474444036494778,                      !- Value Until Time 155
  23,                                     !- Hour 156
  20,                                     !- Minute 156
  0.444180827887505,                      !- Value Until Time 156
  23,                                     !- Hour 157
  30,                                     !- Minute 157
  0.413917619280235,                      !- Value Until Time 157
  23,                                     !- Hour 158
  40,                                     !- Minute 158
  0.379470640027483,                      !- Value Until Time 158
  23,                                     !- Hour 159
  50,                                     !- Minute 159
  0.345023660774731,                      !- Value Until Time 159
  24,                                     !- Hour 160
  0,                                      !- Minute 160
  0.310576681521979;                      !- Value Until Time 160

OS:Schedule:Day,
  {9e045da1-c11d-4057-b56e-8cb431d98c2d}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {418c4196-0f44-4408-b7ca-12c7105f3e3a}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  {029cf4a4-5043-44d1-99e1-1938671d790a}, !- Default Day Schedule Name
  {4854150f-668e-4cb0-9f32-2f1dba48895e}, !- Summer Design Day Schedule Name
  {d7373e5d-430f-4e3f-923c-d48b29a1b458}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {029cf4a4-5043-44d1-99e1-1938671d790a}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.446928070175439,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.446342105263158,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.445756140350877,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.445170175438596,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.444584210526316,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.443998245614035,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.443412280701754,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.442826315789474,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.442240350877193,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.441654385964912,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.441068421052632,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.440482456140351,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.43989649122807,                       !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.439310526315789,                      !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.438724561403509,                      !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.438138596491228,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.437552631578947,                      !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.436966666666667,                      !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.436380701754386,                      !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.435794736842105,                      !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.435208771929824,                      !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.434622807017544,                      !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.434036842105263,                      !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.433450877192982,                      !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.432864912280702,                      !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.432278947368421,                      !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.43169298245614,                       !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.4314,                                 !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.42935,                                !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.4273,                                 !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.42525,                                !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.4232,                                 !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.42115,                                !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4191,                                 !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.418766666666667,                      !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.418433333333333,                      !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.4181,                                 !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.417766666666667,                      !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.417433333333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.4171,                                 !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.41745,                                !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.4178,                                 !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.41815,                                !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.4185,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.41885,                                !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.4192,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.419783333333333,                      !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.420366666666667,                      !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.42095,                                !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.421533333333333,                      !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.422116666666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.4227,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.4227,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.424283333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.425866666666667,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.42745,                                !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.429033333333333,                      !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.430616666666667,                      !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.4322,                                 !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.4322,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.435533333333333,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.438866666666667,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.4422,                                 !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.445533333333333,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.448866666666667,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.4522,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4522,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.459633333333333,                      !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.467066666666667,                      !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.4745,                                 !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.481933333333333,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.489366666666667,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.4968,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.4968,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.514933333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.533066666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.5512,                                 !- Value Until Time 77
  12,                                     !- Hour 78
  3,                                      !- Minute 78
  0.558,                                  !- Value Until Time 78
  12,                                     !- Hour 79
  13,                                     !- Minute 79
  0.651155555555555,                      !- Value Until Time 79
  12,                                     !- Hour 80
  23,                                     !- Minute 80
  0.671511111111111,                      !- Value Until Time 80
  12,                                     !- Hour 81
  33,                                     !- Minute 81
  0.691866666666666,                      !- Value Until Time 81
  12,                                     !- Hour 82
  37,                                     !- Minute 82
  0.6995,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  47,                                     !- Minute 83
  0.707916666666667,                      !- Value Until Time 83
  12,                                     !- Hour 84
  57,                                     !- Minute 84
  0.716333333333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.72475,                                !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.733166666666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.741583333333333,                      !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.75,                                   !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.754033333333333,                      !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.758066666666667,                      !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.7621,                                 !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.766133333333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.770166666666666,                      !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.7742,                                 !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.775583333333333,                      !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.776966666666667,                      !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.77835,                                !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.779733333333333,                      !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.781116666666667,                      !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.7825,                                 !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.783951851851852,                      !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.785403703703704,                      !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.786855555555556,                      !- Value Until Time 103
  16,                                     !- Hour 104
  11,                                     !- Minute 104
  0.7874,                                 !- Value Until Time 104
  16,                                     !- Hour 105
  21,                                     !- Minute 105
  0.788292592592593,                      !- Value Until Time 105
  16,                                     !- Hour 106
  31,                                     !- Minute 106
  0.783285185185185,                      !- Value Until Time 106
  16,                                     !- Hour 107
  41,                                     !- Minute 107
  0.778277777777778,                      !- Value Until Time 107
  16,                                     !- Hour 108
  45,                                     !- Minute 108
  0.7764,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  55,                                     !- Minute 109
  0.77145,                                !- Value Until Time 109
  17,                                     !- Hour 110
  5,                                      !- Minute 110
  0.7665,                                 !- Value Until Time 110
  17,                                     !- Hour 111
  15,                                     !- Minute 111
  0.76155,                                !- Value Until Time 111
  17,                                     !- Hour 112
  25,                                     !- Minute 112
  0.7566,                                 !- Value Until Time 112
  17,                                     !- Hour 113
  35,                                     !- Minute 113
  0.75165,                                !- Value Until Time 113
  17,                                     !- Hour 114
  45,                                     !- Minute 114
  0.7467,                                 !- Value Until Time 114
  17,                                     !- Hour 115
  55,                                     !- Minute 115
  0.73905,                                !- Value Until Time 115
  18,                                     !- Hour 116
  5,                                      !- Minute 116
  0.7314,                                 !- Value Until Time 116
  18,                                     !- Hour 117
  15,                                     !- Minute 117
  0.72375,                                !- Value Until Time 117
  18,                                     !- Hour 118
  25,                                     !- Minute 118
  0.7161,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  35,                                     !- Minute 119
  0.70845,                                !- Value Until Time 119
  18,                                     !- Hour 120
  45,                                     !- Minute 120
  0.7008,                                 !- Value Until Time 120
  18,                                     !- Hour 121
  55,                                     !- Minute 121
  0.69105,                                !- Value Until Time 121
  19,                                     !- Hour 122
  5,                                      !- Minute 122
  0.6813,                                 !- Value Until Time 122
  19,                                     !- Hour 123
  15,                                     !- Minute 123
  0.67155,                                !- Value Until Time 123
  19,                                     !- Hour 124
  25,                                     !- Minute 124
  0.6618,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  35,                                     !- Minute 125
  0.65205,                                !- Value Until Time 125
  19,                                     !- Hour 126
  45,                                     !- Minute 126
  0.6423,                                 !- Value Until Time 126
  19,                                     !- Hour 127
  55,                                     !- Minute 127
  0.63274,                                !- Value Until Time 127
  20,                                     !- Hour 128
  5,                                      !- Minute 128
  0.62318,                                !- Value Until Time 128
  20,                                     !- Hour 129
  15,                                     !- Minute 129
  0.61362,                                !- Value Until Time 129
  20,                                     !- Hour 130
  25,                                     !- Minute 130
  0.60406,                                !- Value Until Time 130
  20,                                     !- Hour 131
  35,                                     !- Minute 131
  0.5945,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  45,                                     !- Minute 132
  0.58494,                                !- Value Until Time 132
  20,                                     !- Hour 133
  55,                                     !- Minute 133
  0.57605,                                !- Value Until Time 133
  21,                                     !- Hour 134
  5,                                      !- Minute 134
  0.56716,                                !- Value Until Time 134
  21,                                     !- Hour 135
  15,                                     !- Minute 135
  0.55827,                                !- Value Until Time 135
  21,                                     !- Hour 136
  25,                                     !- Minute 136
  0.54938,                                !- Value Until Time 136
  21,                                     !- Hour 137
  35,                                     !- Minute 137
  0.54049,                                !- Value Until Time 137
  21,                                     !- Hour 138
  45,                                     !- Minute 138
  0.5316,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  55,                                     !- Minute 139
  0.5226,                                 !- Value Until Time 139
  22,                                     !- Hour 140
  5,                                      !- Minute 140
  0.5136,                                 !- Value Until Time 140
  22,                                     !- Hour 141
  15,                                     !- Minute 141
  0.5046,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  25,                                     !- Minute 142
  0.4956,                                 !- Value Until Time 142
  22,                                     !- Hour 143
  35,                                     !- Minute 143
  0.4866,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  45,                                     !- Minute 144
  0.4776,                                 !- Value Until Time 144
  22,                                     !- Hour 145
  55,                                     !- Minute 145
  0.472683333333333,                      !- Value Until Time 145
  23,                                     !- Hour 146
  5,                                      !- Minute 146
  0.467766666666667,                      !- Value Until Time 146
  23,                                     !- Hour 147
  15,                                     !- Minute 147
  0.46285,                                !- Value Until Time 147
  23,                                     !- Hour 148
  25,                                     !- Minute 148
  0.457933333333333,                      !- Value Until Time 148
  23,                                     !- Hour 149
  35,                                     !- Minute 149
  0.453016666666667,                      !- Value Until Time 149
  23,                                     !- Hour 150
  45,                                     !- Minute 150
  0.4481,                                 !- Value Until Time 150
  23,                                     !- Hour 151
  55,                                     !- Minute 151
  0.447514035087719,                      !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.446928070175439;                      !- Value Until Time 152

OS:Schedule:Day,
  {4854150f-668e-4cb0-9f32-2f1dba48895e}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f8c2a3f-83f3-4e5f-a894-c87a5a76369b}, !- Handle
  Schedule Rule 7,                        !- Name
  {418c4196-0f44-4408-b7ca-12c7105f3e3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c00f6526-8861-483f-966c-934bbe65be80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c00f6526-8861-483f-966c-934bbe65be80}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.398968033143167,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.388644580956261,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.378321128769356,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.376758574436295,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.375196020103232,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.373633465770171,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.37207091143711,                       !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.370508357104047,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.368945802770986,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.366085533822331,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.363225264873676,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.36036499592502,                       !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.357504726976365,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.35464445802771,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.351784189079055,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.351784189079055,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.348897436158652,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.346010683238251,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.343123930317848,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.340237177397446,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.337350424477045,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.334463671556642,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.334463671556642,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.332450889703884,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.330438107851128,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.32842532599837,                       !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.326412544145612,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.324399762292856,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.322386980440098,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.321830817033415,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.321274653626732,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.320718490220049,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.320162326813366,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.319606163406683,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.31905,                                !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.320983329937517,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.322916659875033,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.324849989812551,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.326783319750068,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.328716649687584,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.330649979625102,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.333510248573757,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.336370517522412,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.339230786471068,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.342091055419723,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.344951324368378,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.347811593317033,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.351307477587612,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.354803361858191,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.358299246128769,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.361795130399348,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.365291014669927,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.368786898940505,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.368786898940505,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.373368626052703,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.377950353164901,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.382532080277099,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.387113807389296,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.391695534501495,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.396277261613692,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.396277261613692,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.398978626731866,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.401679991850041,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.404381356968215,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.40708272208639,                       !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.409784087204564,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.412485452322738,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.412485452322738,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.415345721271394,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.418205990220049,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.421066259168704,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.423926528117359,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.426786797066015,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.42964706601467,                       !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.42964706601467,                       !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.434996828307526,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.44034659060038,                       !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.445696352893236,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.451046115186091,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.456395877478945,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.461745639771801,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.461745639771801,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.46897576405868,                       !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.476205888345558,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.483436012632437,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.490666136919315,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.497896261206194,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.505126385493073,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.505126385493073,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.51410445191524,                       !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.523082518337408,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.532060584759576,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.541038651181744,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.550016717603912,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.55899478402608,                       !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.55899478402608,                       !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.569879696414018,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.580764608801956,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.591649521189894,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.602534433577832,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.61341934596577,                       !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.624304258353708,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.624304258353708,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.632567257538712,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.640830256723716,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.64909325590872,                       !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.657356255093725,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.665619254278729,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.673882253463733,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.678728820293398,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.683575387123064,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.68842195395273,                       !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.693268520782396,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.698115087612062,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.702961654441728,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.703968045368106,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.704974436294486,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.705980827220864,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.706987218147242,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.707993609073622,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.706563474599294,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.704126949198587,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.701690423797881,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.699253898397175,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.696817372996468,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.694380847595762,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.68834250203749,                       !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.682304156479218,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.676265810920945,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.670227465362673,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.664189119804401,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.658150774246129,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.648775448247759,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.639400122249389,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.630024796251019,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.620649470252649,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.611274144254279,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.601898818255909,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.589583771393643,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.577268724531377,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.564953677669112,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.552638630806846,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.54032358394458,                       !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.528008537082315,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.513384087883728,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.498759638685139,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.484135189486553,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.469510740287964,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.454886291089377,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.440261841890791,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.429938389703884,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.41961493751698,                       !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.409291485330073;                      !- Value Until Time 154

OS:Schedule:Day,
  {d7373e5d-430f-4e3f-923c-d48b29a1b458}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {af738cd3-c55f-485a-a4d9-4f7a7a832e33}, !- Handle
  Retail Infil Half On,                   !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  {fc1c5bc2-2d98-4d7a-917d-9b3e2bda952a}, !- Default Day Schedule Name
  {1d03d772-f030-477c-be10-f4eb8f87a95c}, !- Summer Design Day Schedule Name
  {98134e66-fd16-4bd6-8c3d-eab2a20fd17c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc1c5bc2-2d98-4d7a-917d-9b3e2bda952a}, !- Handle
  Retail Infil Half On Default,           !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1d03d772-f030-477c-be10-f4eb8f87a95c}, !- Handle
  Retail Infil Half On Summer Design Day, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0cf8a0bb-8f94-4456-87cd-0f4e90093008}, !- Handle
  Schedule Rule 8,                        !- Name
  {af738cd3-c55f-485a-a4d9-4f7a7a832e33}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {157c7ff3-7969-4b9b-b2d8-1577a322765a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {157c7ff3-7969-4b9b-b2d8-1577a322765a}, !- Handle
  Retail Infil Half On Sat Day,           !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b620387f-524a-4ad7-b3df-2251391619f3}, !- Handle
  Schedule Rule 9,                        !- Name
  {af738cd3-c55f-485a-a4d9-4f7a7a832e33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e0a84cb1-ce06-47ed-bd96-6de9ad2eb8c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0a84cb1-ce06-47ed-bd96-6de9ad2eb8c5}, !- Handle
  Retail Infil Half On Sun Day,           !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {98134e66-fd16-4bd6-8c3d-eab2a20fd17c}, !- Handle
  Retail Infil Half On Winter Design Day, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {1225dbf2-9df2-4450-8690-424fdff95742}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a4878770-a448-4913-a066-2fa8c41ba921}, !- Handle
  Retail Entry People,                    !- Name
  {1225dbf2-9df2-4450-8690-424fdff95742}, !- People Definition Name
  {e7512a03-4533-4ab7-a2e6-73f674e33c18}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {606300ae-fe38-4ae8-9d9e-8bc9d84a5d5b}, !- Work Efficiency Schedule Name
  {0cd22edb-933a-4839-ac54-c6f323b0f0bc}, !- Clothing Insulation Schedule Name
  {1ac594d0-00ba-4e1e-a3c4-badd2657e5c0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4b9f36f0-95c0-4b9f-966d-c692d623c63e}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {91e9fa04-5fb2-4f64-bcd8-e81c52fe0b05}, !- Handle
  {4b9f36f0-95c0-4b9f-966d-c692d623c63e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {46982016-4cfd-4724-8cc1-68b7efcc23e9}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ddfcfefa-e8bc-48b9-9130-411ca9d06d82}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {46982016-4cfd-4724-8cc1-68b7efcc23e9}, !- Electric Equipment Definition Name
  {e7512a03-4533-4ab7-a2e6-73f674e33c18}, !- Space or SpaceType Name
  {cef82beb-328a-4416-a33d-083800a820b1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {78ea95a9-3528-4856-af1a-cfeb3d2a3d0c}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f99c398d-1531-4320-a985-98ae45e305b5}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec5a8054-725c-4e79-9604-03d6e8f33c25}, !- Number of People Schedule Name
  {5109757c-d018-4109-9050-1a9b4ae7f123}, !- People Activity Level Schedule Name
  {a3e0570f-cf25-48f0-bfe8-0ee397b4fc65}, !- Lighting Schedule Name
  {418c4196-0f44-4408-b7ca-12c7105f3e3a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {af738cd3-c55f-485a-a4d9-4f7a7a832e33}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {4a778364-58fc-482f-bf02-d5e3db07b4da}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4f7904c3-f6dd-46bc-b671-9fe6f6a26f61}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {4a778364-58fc-482f-bf02-d5e3db07b4da}, !- People Definition Name
  {261639cb-c123-4a89-9bc7-d5a74c99d816}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {606300ae-fe38-4ae8-9d9e-8bc9d84a5d5b}, !- Work Efficiency Schedule Name
  {0cd22edb-933a-4839-ac54-c6f323b0f0bc}, !- Clothing Insulation Schedule Name
  {1ac594d0-00ba-4e1e-a3c4-badd2657e5c0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e3067ef5-e49c-4df6-8d92-19a8047f23c4}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7511c4be-7e1c-41f7-b2ea-627297385302}, !- Handle
  {e3067ef5-e49c-4df6-8d92-19a8047f23c4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {63e2e8df-0b8d-4012-8ec4-7269adfcd41e}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7916097686362,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ff3f435b-3e2a-4800-b924-e6530700bcea}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {63e2e8df-0b8d-4012-8ec4-7269adfcd41e}, !- Electric Equipment Definition Name
  {261639cb-c123-4a89-9bc7-d5a74c99d816}, !- Space or SpaceType Name
  {cef82beb-328a-4416-a33d-083800a820b1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {56e80ef1-25ae-4701-912b-4e1f674886db}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {119b9c7e-62b9-4f1e-b92b-fbb33faebbaa}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec5a8054-725c-4e79-9604-03d6e8f33c25}, !- Number of People Schedule Name
  {5109757c-d018-4109-9050-1a9b4ae7f123}, !- People Activity Level Schedule Name
  {a3e0570f-cf25-48f0-bfe8-0ee397b4fc65}, !- Lighting Schedule Name
  {418c4196-0f44-4408-b7ca-12c7105f3e3a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {af738cd3-c55f-485a-a4d9-4f7a7a832e33}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {43d6c24b-0368-41c5-bac0-c8bd370d17cd}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {de7959ae-df78-446a-bb8b-21fe145f21d3}, !- Handle
  Retail Retail People,                   !- Name
  {43d6c24b-0368-41c5-bac0-c8bd370d17cd}, !- People Definition Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {606300ae-fe38-4ae8-9d9e-8bc9d84a5d5b}, !- Work Efficiency Schedule Name
  {0cd22edb-933a-4839-ac54-c6f323b0f0bc}, !- Clothing Insulation Schedule Name
  {1ac594d0-00ba-4e1e-a3c4-badd2657e5c0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fabe84c8-a24f-4669-a0c9-9fef5fa5a6a9}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {161d1045-a7e4-445e-b885-45d9758537dd}, !- Handle
  {fabe84c8-a24f-4669-a0c9-9fef5fa5a6a9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {df58554d-ffba-4a48-aff9-0d45b092b713}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {800fdc56-b053-4623-a673-6b23bc9669b8}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {df58554d-ffba-4a48-aff9-0d45b092b713}, !- Electric Equipment Definition Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space or SpaceType Name
  {cef82beb-328a-4416-a33d-083800a820b1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {30d7bc76-9203-4fd9-b62c-6f546cdf6d7a}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {966f1b4b-eb5b-4f21-bb10-991106293a31}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ec5a8054-725c-4e79-9604-03d6e8f33c25}, !- Number of People Schedule Name
  {5109757c-d018-4109-9050-1a9b4ae7f123}, !- People Activity Level Schedule Name
  {a3e0570f-cf25-48f0-bfe8-0ee397b4fc65}, !- Lighting Schedule Name
  {418c4196-0f44-4408-b7ca-12c7105f3e3a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {af738cd3-c55f-485a-a4d9-4f7a7a832e33}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {108ffba2-c841-4416-943d-b44df9591527}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {effdf1f8-fd28-46df-8be9-a1ceb901a372}, !- Handle
  Foundation F 126 Perim 3259 Area 14901, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  149.012722008017,                       !- Area {m2}
  32.5924588818936;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8df64107-520b-41c6-8de8-0bec544b83d4}, !- Handle
  Foundation F 126 Perim 925 Area 423,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  42.2960986106553,                       !- Area {m2}
  9.25111518168315;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f4bc0a23-0ec3-4a8e-9175-c390052e9587}, !- Handle
  Foundation F 126 Perim 0 Area 30152,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  301.516591170669,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d03cc930-6947-477a-9e24-dbe556994f39}, !- Handle
  Foundation F 126 Perim 1742 Area 7966,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  79.6584764342254,                       !- Area {m2}
  17.423113830758;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {71d9151b-b7d5-40bb-86b9-1e1cf8e9d7d8}, !- Handle
  Foundation F 126 Perim 0 Area 1415,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  14.1470557278331,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {34bc598a-9892-4ba9-9d4d-783eb9f33853}, !- Handle
  Foundation F 126 Perim 043 Area 198,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.98451853608337,                       !- Area {m2}
  0.43405917237169;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e0ef0e5f-4504-4d51-a918-e4a864ac32f8}, !- Handle
  Foundation F 126 Perim 548 Area 2507,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  25.0736284270536,                       !- Area {m2}
  5.48417069708083;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ad6549cf-f3f9-4c83-9310-462e77057669}, !- Handle
  Foundation F 126 Perim 0 Area 56786,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  567.86212112353,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5db0b047-59a2-4883-b4a8-5457fce3a827}, !- Handle
  Foundation F 126 Perim 0 Area 17874,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  178.742607945893,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {0bbfef32-4fe5-44db-8ab0-0a61c04fd0a5}, !- Handle
  ComStock DOE Ref 1980-2004 - Retail - ASHRAE 169-2013-4A, !- Name
  {d8a3351a-d033-4585-951c-b0c5ac2d5a42}, !- Default Exterior Surface Constructions Name
  {8006f946-c9c5-4dc4-b50b-e5d9dd656adf}, !- Default Interior Surface Constructions Name
  {19f6d61d-8311-4368-8a51-098c7c43775f}, !- Default Ground Contact Surface Constructions Name
  {3fa06203-98e4-44b8-b822-bac1fcc7ffa2}, !- Default Exterior SubSurface Constructions Name
  {f4168b56-6189-43ee-aa1a-e92cf725ad30}, !- Default Interior SubSurface Constructions Name
  {7be15e33-07f1-4332-b2c6-d490c16c26d7}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d8a3351a-d033-4585-951c-b0c5ac2d5a42}, !- Handle
  Default Surface Constructions 1,        !- Name
  {862cbd0f-520c-4a5c-bec5-1f06bc59275e}, !- Floor Construction Name
  {df9a5c5e-86d0-4d70-8362-39a880ebc6a9}, !- Wall Construction Name
  {03979573-ff0c-44de-8a55-801362bcf9a6}; !- Roof Ceiling Construction Name

OS:Construction,
  {862cbd0f-520c-4a5c-bec5-1f06bc59275e}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {ff900da5-68cd-440c-8481-cfe5cd1031f6}, !- Layer 1
  {eb628ff1-03f0-497d-84ad-d6886e02eed4}, !- Layer 2
  {d5f259a5-de3e-411d-9abd-f8f12431d45a}; !- Layer 3

OS:Material:NoMass,
  {ff900da5-68cd-440c-8481-cfe5cd1031f6}, !- Handle
  Typical Insulation R-5.94,              !- Name
  Smooth,                                 !- Roughness
  1.04694875840087,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {eb628ff1-03f0-497d-84ad-d6886e02eed4}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d5f259a5-de3e-411d-9abd-f8f12431d45a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9e7bf9ea-e690-4d6d-8879-49009663fff5}, !- Handle
  {862cbd0f-520c-4a5c-bec5-1f06bc59275e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {df9a5c5e-86d0-4d70-8362-39a880ebc6a9}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.33, !- Name
  ,                                       !- Surface Rendering Name
  {317202a8-2c28-4166-902c-d0d3a89667f4}, !- Layer 1
  {54ad63de-391d-4e62-b2b6-a949a0791ac7}, !- Layer 2
  {ff900da5-68cd-440c-8481-cfe5cd1031f6}, !- Layer 3
  {5b9191b5-b0f9-4881-87e9-00b7abdb6bb4}; !- Layer 4

OS:Material,
  {317202a8-2c28-4166-902c-d0d3a89667f4}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {54ad63de-391d-4e62-b2b6-a949a0791ac7}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5b9191b5-b0f9-4881-87e9-00b7abdb6bb4}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8119afd5-0f96-4824-8a13-473a9bfaac27}, !- Handle
  {df9a5c5e-86d0-4d70-8362-39a880ebc6a9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {03979573-ff0c-44de-8a55-801362bcf9a6}, !- Handle
  Typical IEAD Roof R-17.24,              !- Name
  ,                                       !- Surface Rendering Name
  {651ab0a7-30f1-4711-a092-bc80d874159d}, !- Layer 1
  {5a5fc298-b676-4d50-8ccc-23a1a1308585}, !- Layer 2
  {bdde824e-e367-4d13-9978-33209ecec0c1}; !- Layer 3

OS:Material,
  {651ab0a7-30f1-4711-a092-bc80d874159d}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5a5fc298-b676-4d50-8ccc-23a1a1308585}, !- Handle
  Typical Insulation R-16.12,             !- Name
  Smooth,                                 !- Roughness
  2.83962386616441,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bdde824e-e367-4d13-9978-33209ecec0c1}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {09924972-a1f9-4936-87e1-c5386c6d3517}, !- Handle
  {03979573-ff0c-44de-8a55-801362bcf9a6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8006f946-c9c5-4dc4-b50b-e5d9dd656adf}, !- Handle
  Default Surface Constructions 2,        !- Name
  {221336ca-659f-454d-bb15-501cd7c8a9c3}, !- Floor Construction Name
  {87c66cd5-14af-41de-91f8-3aca32685165}, !- Wall Construction Name
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}; !- Roof Ceiling Construction Name

OS:Construction,
  {221336ca-659f-454d-bb15-501cd7c8a9c3}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {fd240b8f-47b1-4950-b61c-3589a760a8c6}, !- Layer 1
  {d8301de4-fd6b-4f14-b406-75b1286d6f96}; !- Layer 2

OS:Material,
  {fd240b8f-47b1-4950-b61c-3589a760a8c6}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d8301de4-fd6b-4f14-b406-75b1286d6f96}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bfedab3d-ffde-4d8b-8036-065f36a60c20}, !- Handle
  {221336ca-659f-454d-bb15-501cd7c8a9c3}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {87c66cd5-14af-41de-91f8-3aca32685165}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {e232c6ff-4360-4342-b388-b46099475a0a}, !- Layer 1
  {e232c6ff-4360-4342-b388-b46099475a0a}; !- Layer 2

OS:Material,
  {e232c6ff-4360-4342-b388-b46099475a0a}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f1ab12c9-1f26-44da-8b07-a6b84e9bcfb1}, !- Handle
  {87c66cd5-14af-41de-91f8-3aca32685165}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {d8301de4-fd6b-4f14-b406-75b1286d6f96}, !- Layer 1
  {fd240b8f-47b1-4950-b61c-3589a760a8c6}; !- Layer 2

OS:StandardsInformation:Construction,
  {8f73571f-0ab8-4533-ac24-6f26c8da1f08}, !- Handle
  {8cd2abb1-c039-4c0b-955a-9019a0639a60}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {19f6d61d-8311-4368-8a51-098c7c43775f}, !- Handle
  Default Surface Constructions 3,        !- Name
  {8ebb6179-bfb6-4e62-8a54-62a6a8b8768c}, !- Floor Construction Name
  {6361e50a-b3ec-41cf-a75f-d8e25410877c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {8ebb6179-bfb6-4e62-8a54-62a6a8b8768c}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {9f33d0ae-bfe3-47d2-b5f1-1cf63284e6d1}, !- Layer 1
  {d5f259a5-de3e-411d-9abd-f8f12431d45a}; !- Layer 2

OS:Material:NoMass,
  {061c3240-4cf0-4024-8805-410051513d0d}, !- Handle
  Typical Insulation R-7.46,              !- Name
  Smooth,                                 !- Roughness
  1.31358047087238,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9f33d0ae-bfe3-47d2-b5f1-1cf63284e6d1}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e4ea7582-54d2-471d-b08d-939eeab22afb}, !- Handle
  {8ebb6179-bfb6-4e62-8a54-62a6a8b8768c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {6361e50a-b3ec-41cf-a75f-d8e25410877c}, !- Handle
  Typical Insulated Basement Mass Wall R-9.01, !- Name
  ,                                       !- Surface Rendering Name
  {061c3240-4cf0-4024-8805-410051513d0d}, !- Layer 1
  {bd9f14ef-8e2f-4f46-97de-df9edd920d6d}; !- Layer 2

OS:Material,
  {bd9f14ef-8e2f-4f46-97de-df9edd920d6d}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d04689ea-07c2-450c-927a-9d1a5d9919a6}, !- Handle
  {6361e50a-b3ec-41cf-a75f-d8e25410877c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {3fa06203-98e4-44b8-b822-bac1fcc7ffa2}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {8e92f29b-a61b-45f9-82dd-fd68a809f33a}, !- Fixed Window Construction Name
  {255685b7-d9d8-4cfa-9dec-620c0b4b097d}, !- Operable Window Construction Name
  {dd290474-8d11-46a2-9ffc-a73c3fdae13a}, !- Door Construction Name
  {6e767bae-0693-4d6a-8a85-9d3e2e16dd9f}, !- Glass Door Construction Name
  {20fad63c-600d-4177-bf0b-eb550574e4d6}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {485e5d4d-d146-4d24-b1d0-08caa6ccf2d0}, !- Tubular Daylight Dome Construction Name
  {485e5d4d-d146-4d24-b1d0-08caa6ccf2d0}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8e92f29b-a61b-45f9-82dd-fd68a809f33a}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing Window U-0.59 SHGC 0.36, !- Name
  ,                                       !- Surface Rendering Name
  {3b4870d3-561d-48d4-8a6b-4d08254fe238}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {3b4870d3-561d-48d4-8a6b-4d08254fe238}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing U-0.59 SHGC 0.36, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3827f7a1-10ac-4a61-a004-3ac7e52d7e29}, !- Handle
  {8e92f29b-a61b-45f9-82dd-fd68a809f33a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {255685b7-d9d8-4cfa-9dec-620c0b4b097d}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing Window U-0.59 SHGC 0.36 1, !- Name
  ,                                       !- Surface Rendering Name
  {d0fd632d-feaa-4344-a1aa-89fbb70b4626}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d0fd632d-feaa-4344-a1aa-89fbb70b4626}, !- Handle
  U 0.59 SHGC 0.36 Simple Glazing U-0.59 SHGC 0.36 1, !- Name
  3.35017537125696,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {df41e492-1de9-4538-a72b-f0c05a5df390}, !- Handle
  {255685b7-d9d8-4cfa-9dec-620c0b4b097d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {dd290474-8d11-46a2-9ffc-a73c3fdae13a}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {d6efe326-78a3-46a9-9685-7937a26fe475}, !- Layer 1
  {60d252be-106b-436d-b5a7-febffccc7a5b}; !- Layer 2

OS:Material,
  {d6efe326-78a3-46a9-9685-7937a26fe475}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {60d252be-106b-436d-b5a7-febffccc7a5b}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {66ec1356-76b1-4b24-a512-f73a1874ea61}, !- Handle
  {dd290474-8d11-46a2-9ffc-a73c3fdae13a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {6e767bae-0693-4d6a-8a85-9d3e2e16dd9f}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {4eb9a51f-a90b-4941-a585-7a3958e35fcd}; !- Layer 1

OS:WindowMaterial:Glazing,
  {4eb9a51f-a90b-4941-a585-7a3958e35fcd}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {26bbbd23-3b79-4adc-a660-c8ce83c1a451}, !- Handle
  {6e767bae-0693-4d6a-8a85-9d3e2e16dd9f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {20fad63c-600d-4177-bf0b-eb550574e4d6}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {60d252be-106b-436d-b5a7-febffccc7a5b}; !- Layer 1

OS:StandardsInformation:Construction,
  {5951bb67-c684-4b77-ae3f-40575b60b80b}, !- Handle
  {20fad63c-600d-4177-bf0b-eb550574e4d6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {485e5d4d-d146-4d24-b1d0-08caa6ccf2d0}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {2fc36d67-6735-4bad-a610-8e7d6bbc2971}; !- Layer 1

OS:WindowMaterial:Glazing,
  {2fc36d67-6735-4bad-a610-8e7d6bbc2971}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {cbe10408-1f8c-4cc4-a46e-28ad77898a4d}, !- Handle
  {485e5d4d-d146-4d24-b1d0-08caa6ccf2d0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f4168b56-6189-43ee-aa1a-e92cf725ad30}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {485e5d4d-d146-4d24-b1d0-08caa6ccf2d0}, !- Fixed Window Construction Name
  {485e5d4d-d146-4d24-b1d0-08caa6ccf2d0}, !- Operable Window Construction Name
  {caed1bbc-98b7-4de4-893a-791b48870f6e}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {caed1bbc-98b7-4de4-893a-791b48870f6e}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f5f01407-1e37-4c2f-829d-25ccf8b7bac0}; !- Layer 1

OS:Material,
  {f5f01407-1e37-4c2f-829d-25ccf8b7bac0}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8e9f161d-a2a2-40ff-ab1d-9e6d716d4495}, !- Handle
  {caed1bbc-98b7-4de4-893a-791b48870f6e}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7be15e33-07f1-4332-b2c6-d490c16c26d7}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {f5f01407-1e37-4c2f-829d-25ccf8b7bac0}; !- Layer 1

OS:StandardsInformation:Construction,
  {90873e83-eaed-4bd9-9d2c-4040e651095f}, !- Handle
  {7be15e33-07f1-4332-b2c6-d490c16c26d7}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Handle
  Always On Discrete,                     !- Name
  {b8be7e64-b5b5-4fea-aefb-5859d972c8bb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b8be7e64-b5b5-4fea-aefb-5859d972c8bb}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {1af4a8bf-33aa-495b-8432-89fb5cbf6265}, !- Handle
  Retail Back_Space A  - Story Ground Infiltration, !- Name
  {84b1d1ff-f8ad-48e1-8671-4057d2a47be0}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77f71a3a-4b26-4054-951d-effeef5ddb77}, !- Handle
  Retail Back_Space A end_b - Story Ground Infiltration, !- Name
  {840f96d3-5566-48ae-b715-1c8aac04c32f}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3cf196c5-b849-4e29-a6e5-11825f8a3852}, !- Handle
  Retail Back_Space B end_b - Story Ground Infiltration, !- Name
  {8532815a-f9a9-442c-9dee-163a6dc77519}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2964c4a8-ec3d-4efd-b43c-a6b72f1b831a}, !- Handle
  Retail Back_Space C  - Story Ground Infiltration, !- Name
  {78e27fde-b658-41cf-aa2d-e2d1dc5f5525}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a978782-7280-4c48-8a4d-46210321792a}, !- Handle
  Retail Back_Space C end_b - Story Ground Infiltration, !- Name
  {0f20b7b5-c482-48f8-ae11-d7f36ad6f68b}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7980af1-bd93-4d9c-a3f2-8c0e0addc937}, !- Handle
  Retail Entry A  - Story Ground Infiltration, !- Name
  {c71a4f72-3a48-498d-ba21-f310140b739c}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10b25617-f8bf-45ee-9fe5-72e410f71e35}, !- Handle
  Retail Entry C  - Story Ground Infiltration, !- Name
  {bc574d12-96b9-4483-b0c4-1dcf3e718aa3}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {942c9027-da93-4b12-aa14-0873b8f3f5f0}, !- Handle
  Retail Point_of_Sale A  - Story Ground Infiltration, !- Name
  {167f82ab-95b3-4b27-8be0-f10e9ef62dbe}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {682bcb19-f606-4ffe-ac66-7f83143088c3}, !- Handle
  Retail Point_of_Sale C  - Story Ground Infiltration, !- Name
  {15af2cb1-8917-49f7-bc9c-03f22f52b660}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d45a8a69-9e5b-44ec-9da8-6873da1cb9b6}, !- Handle
  Retail Retail A  - Story Ground Infiltration, !- Name
  {f740e893-6b74-4738-ac6b-93aa39321a2e}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c38a2139-f2c6-4b46-ae82-7d708813e2bc}, !- Handle
  Retail Retail A  - Story Top Infiltration, !- Name
  {f37cbbbf-e6d5-42ec-a1d1-c8a5c93dc8f3}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a1ef0ea-5cd5-4f93-84af-3df4b3117d89}, !- Handle
  Retail Retail A end_a - Story Ground Infiltration, !- Name
  {b6bf0280-0f47-449b-885a-0f954e446186}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfaa776f-c177-4ca0-910d-aabd50a1acdd}, !- Handle
  Retail Retail A end_a - Story Top Infiltration, !- Name
  {1e58350d-cf19-4b29-8c8a-ad2fab4e39ef}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc6871db-6d0c-4c9f-914a-3fada79ef8bd}, !- Handle
  Retail Retail A end_b - Story Top Infiltration, !- Name
  {a68aaf16-0bcd-4bc2-a48b-c9d94f225cab}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77eb7630-9cc7-481a-bfb6-50616d9aadda}, !- Handle
  Retail Retail B end_a - Story Ground Infiltration, !- Name
  {690783af-ab9c-430a-a03e-94b7ddcb623b}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c10af54-bd7a-41e0-b52a-170d40c26722}, !- Handle
  Retail Retail B end_a - Story Top Infiltration, !- Name
  {c5644e29-337e-483f-9999-ea3d193c013c}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e308ef15-97fb-4e9b-9dce-f22a9e114c20}, !- Handle
  Retail Retail B end_b - Story Top Infiltration, !- Name
  {f9c604d9-ee39-496d-8478-5f628498ef87}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5266cf6-d4a9-47a8-9416-29b89c1157bd}, !- Handle
  Retail Retail C  - Story Ground Infiltration, !- Name
  {359b644f-9821-4771-b16e-e00c3643eecf}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5f29825-1be5-4651-b196-feb953935183}, !- Handle
  Retail Retail C  - Story Top Infiltration, !- Name
  {5abc3925-8528-4c1d-82f6-4f59ca56b0b1}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {89f4fa53-7754-4305-8220-ff1038716b01}, !- Handle
  Retail Retail C end_a - Story Ground Infiltration, !- Name
  {49a7ca06-64eb-4676-944e-d1602acae63e}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {09ff8d18-c755-4e61-b426-36d25e304436}, !- Handle
  Retail Retail C end_a - Story Top Infiltration, !- Name
  {da4c71fe-bf30-4d9b-a0dd-d8b05367e17a}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78b84d3e-1dcc-447f-9f23-5a4f3f1d3f62}, !- Handle
  Retail Retail C end_b - Story Top Infiltration, !- Name
  {007cd977-7cf6-4780-a824-a8ea22f850af}, !- Space or SpaceType Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {daad5462-908a-48f2-9874-f2037f2313d8}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:YearDescription,
  {7fbc522a-83f8-484b-b0f4-f25a675faf7b}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {e0d65371-efe5-4283-af98-f0038ad9614e}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {ab035202-6c8d-45e1-9931-b9e2186b6527}, !- Default Day Schedule Name
  {fe9c334b-0ce0-494e-b57c-4b6c245cb8b5}, !- Summer Design Day Schedule Name
  {dc3299a3-21a2-4b82-8a26-ba9bc1f446b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab035202-6c8d-45e1-9931-b9e2186b6527}, !- Handle
  27 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0650105537999998,                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1950316614,                           !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1300211076,                           !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0650105537999999,                     !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1300211076,                           !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1300211076,                           !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1950316614,                           !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {67863212-f02f-41a2-9993-abe99f56a434}, !- Handle
  {e0d65371-efe5-4283-af98-f0038ad9614e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  490.02929999999878,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:17:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:17:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dc3299a3-21a2-4b82-8a26-ba9bc1f446b0}, !- Handle
  27 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe9c334b-0ce0-494e-b57c-4b6c245cb8b5}, !- Handle
  27 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0c39ec7-4a62-406d-9d49-7d0f360a57a4}, !- Handle
  27 space(s) Occ Sch Saturday Rule,      !- Name
  {e0d65371-efe5-4283-af98-f0038ad9614e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb82b158-2bf8-4ac2-8b8a-86ef525c1388}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb82b158-2bf8-4ac2-8b8a-86ef525c1388}, !- Handle
  27 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0650105537999998,                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1950316614,                           !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0650105537999998,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1300211076,                           !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1300211076,                           !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.260042215199999,                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0650105537999998,                     !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {131144e7-b8df-4335-8f0b-31184543b926}, !- Handle
  27 space(s) Occ Sch Sunday Rule,        !- Name
  {e0d65371-efe5-4283-af98-f0038ad9614e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c557d8d-7493-4d00-a9e1-b872324158ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c557d8d-7493-4d00-a9e1-b872324158ad}, !- Handle
  27 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0650105537999998,                     !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1300211076,                           !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1300211076,                           !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0650105537999998,                     !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {aff9f77e-e949-45c7-891d-ffe86706bf5d}, !- Handle
  Elevator Schedule 1,                    !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  {adcf0f6b-7f89-4318-a849-85630c743214}, !- Default Day Schedule Name
  {9c864dee-e3f6-4c7e-a3eb-7ffccdef9c1d}, !- Summer Design Day Schedule Name
  {9aaa944a-9e23-43d7-b90f-74c56f5a0b65}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4fe952aa-7e3b-4053-9cce-37e566f7e77f}, !- Handle
  {aff9f77e-e949-45c7-891d-ffe86706bf5d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  490.02929999999878,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:17:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:17:56 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.26004221519999898;                    !- Feature Value 7

OS:Schedule:Day,
  {adcf0f6b-7f89-4318-a849-85630c743214}, !- Handle
  27 space(s) Occ Sch Default 1,          !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00541754614999999,                    !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0108350923,                           !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.01625263845,                          !- Value Until Time 4
  6,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0216701846,                           !- Value Until Time 5
  6,                                      !- Hour 6
  50,                                     !- Minute 6
  0.02708773075,                          !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0325052769,                           !- Value Until Time 7
  7,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0379228230499999,                     !- Value Until Time 8
  7,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0433403691999999,                     !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0487579153499999,                     !- Value Until Time 10
  7,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0541754614999999,                     !- Value Until Time 11
  7,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0595930076499999,                     !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0650105537999998,                     !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0650105537999998,                     !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.0866807383999998,                     !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.108350923,                            !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.1300211076,                           !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.1516912922,                           !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.1733614768,                           !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.1950316614,                           !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.1950316614,                           !- Value Until Time 21
  9,                                      !- Hour 22
  39,                                     !- Minute 22
  0.1625263845,                           !- Value Until Time 22
  9,                                      !- Hour 23
  49,                                     !- Minute 23
  0.1300211076,                           !- Value Until Time 23
  9,                                      !- Hour 24
  59,                                     !- Minute 24
  0.0975158307000004,                     !- Value Until Time 24
  10,                                     !- Hour 25
  9,                                      !- Minute 25
  0.0650105538000005,                     !- Value Until Time 25
  10,                                     !- Hour 26
  19,                                     !- Minute 26
  0.0325052769000006,                     !- Value Until Time 26
  10,                                     !- Hour 27
  29,                                     !- Minute 27
  6.92891651254968e-16,                   !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  10,                                     !- Hour 29
  39,                                     !- Minute 29
  0.0216701845999999,                     !- Value Until Time 29
  10,                                     !- Hour 30
  49,                                     !- Minute 30
  0.0433403691999998,                     !- Value Until Time 30
  10,                                     !- Hour 31
  59,                                     !- Minute 31
  0.0650105537999998,                     !- Value Until Time 31
  11,                                     !- Hour 32
  9,                                      !- Minute 32
  0.0866807383999997,                     !- Value Until Time 32
  11,                                     !- Hour 33
  19,                                     !- Minute 33
  0.108350923,                            !- Value Until Time 33
  11,                                     !- Hour 34
  29,                                     !- Minute 34
  0.1300211076,                           !- Value Until Time 34
  11,                                     !- Hour 35
  30,                                     !- Minute 35
  0.1300211076,                           !- Value Until Time 35
  11,                                     !- Hour 36
  39,                                     !- Minute 36
  0.103350111169231,                      !- Value Until Time 36
  11,                                     !- Hour 37
  49,                                     !- Minute 37
  0.0766791147384617,                     !- Value Until Time 37
  11,                                     !- Hour 38
  59,                                     !- Minute 38
  0.0500081183076926,                     !- Value Until Time 38
  12,                                     !- Hour 39
  9,                                      !- Minute 39
  0.0233371218769235,                     !- Value Until Time 39
  12,                                     !- Hour 40
  18,                                     !- Minute 40
  0,                                      !- Value Until Time 40
  12,                                     !- Hour 41
  28,                                     !- Minute 41
  0.00597798195862066,                    !- Value Until Time 41
  12,                                     !- Hour 42
  38,                                     !- Minute 42
  0.0119559639172413,                     !- Value Until Time 42
  12,                                     !- Hour 43
  48,                                     !- Minute 43
  0.017933945875862,                      !- Value Until Time 43
  12,                                     !- Hour 44
  58,                                     !- Minute 44
  0.0239119278344826,                     !- Value Until Time 44
  13,                                     !- Hour 45
  8,                                      !- Minute 45
  0.0298899097931033,                     !- Value Until Time 45
  13,                                     !- Hour 46
  18,                                     !- Minute 46
  0.035867891751724,                      !- Value Until Time 46
  13,                                     !- Hour 47
  28,                                     !- Minute 47
  0.0418458737103446,                     !- Value Until Time 47
  13,                                     !- Hour 48
  38,                                     !- Minute 48
  0.0478238556689653,                     !- Value Until Time 48
  13,                                     !- Hour 49
  48,                                     !- Minute 49
  0.0538018376275859,                     !- Value Until Time 49
  13,                                     !- Hour 50
  58,                                     !- Minute 50
  0.0597798195862066,                     !- Value Until Time 50
  14,                                     !- Hour 51
  7,                                      !- Minute 51
  0.0650105537999999,                     !- Value Until Time 51
  14,                                     !- Hour 52
  37,                                     !- Minute 52
  0.0650105537999999,                     !- Value Until Time 52
  14,                                     !- Hour 53
  47,                                     !- Minute 53
  0.0758456460999999,                     !- Value Until Time 53
  14,                                     !- Hour 54
  57,                                     !- Minute 54
  0.0866807383999998,                     !- Value Until Time 54
  15,                                     !- Hour 55
  7,                                      !- Minute 55
  0.0975158306999998,                     !- Value Until Time 55
  15,                                     !- Hour 56
  17,                                     !- Minute 56
  0.108350923,                            !- Value Until Time 56
  15,                                     !- Hour 57
  27,                                     !- Minute 57
  0.1191860153,                           !- Value Until Time 57
  15,                                     !- Hour 58
  37,                                     !- Minute 58
  0.1300211076,                           !- Value Until Time 58
  15,                                     !- Hour 59
  47,                                     !- Minute 59
  0.0914963349777779,                     !- Value Until Time 59
  15,                                     !- Hour 60
  57,                                     !- Minute 60
  0.0529715623555558,                     !- Value Until Time 60
  16,                                     !- Hour 61
  7,                                      !- Minute 61
  0.0144467897333333,                     !- Value Until Time 61
  16,                                     !- Hour 62
  11,                                     !- Minute 62
  0,                                      !- Value Until Time 62
  16,                                     !- Hour 63
  21,                                     !- Minute 63
  0.0914963349777775,                     !- Value Until Time 63
  16,                                     !- Hour 64
  31,                                     !- Minute 64
  0.052971562355555,                      !- Value Until Time 64
  16,                                     !- Hour 65
  41,                                     !- Minute 65
  0.0144467897333325,                     !- Value Until Time 65
  16,                                     !- Hour 66
  45,                                     !- Minute 66
  0,                                      !- Value Until Time 66
  16,                                     !- Hour 67
  55,                                     !- Minute 67
  0.0325052769000002,                     !- Value Until Time 67
  17,                                     !- Hour 68
  5,                                      !- Minute 68
  0.0650105538000005,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0975158307000007,                     !- Value Until Time 69
  17,                                     !- Hour 70
  25,                                     !- Minute 70
  0.130021107600001,                      !- Value Until Time 70
  17,                                     !- Hour 71
  35,                                     !- Minute 71
  0.162526384500001,                      !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.1950316614,                           !- Value Until Time 72
  17,                                     !- Hour 73
  55,                                     !- Minute 73
  0.1625263845,                           !- Value Until Time 73
  18,                                     !- Hour 74
  5,                                      !- Minute 74
  0.1300211076,                           !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.0975158306999993,                     !- Value Until Time 75
  18,                                     !- Hour 76
  25,                                     !- Minute 76
  0.0650105537999991,                     !- Value Until Time 76
  18,                                     !- Hour 77
  35,                                     !- Minute 77
  0.0325052768999988,                     !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0;                                      !- Value Until Time 79

OS:Schedule:Day,
  {9c864dee-e3f6-4c7e-a3eb-7ffccdef9c1d}, !- Handle
  27 space(s) Occ Sch Summer Design Day 1, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9aaa944a-9e23-43d7-b90f-74c56f5a0b65}, !- Handle
  27 space(s) Occ Sch Winter Design Day 1, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d59148d4-627d-4e06-97d7-8a6227b8b151}, !- Handle
  27 space(s) Occ Sch Sunday Rule 1,      !- Name
  {aff9f77e-e949-45c7-891d-ffe86706bf5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {582df95f-dfdf-41cd-9ca2-a66ccb263eac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {582df95f-dfdf-41cd-9ca2-a66ccb263eac}, !- Handle
  27 space(s) Occ Sch Sunday 1,           !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.00541754614999999,                    !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0108350923,                           !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.01625263845,                          !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0216701846,                           !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.02708773075,                          !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0325052769,                           !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0379228230499999,                     !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0433403691999999,                     !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0487579153499999,                     !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0541754614999999,                     !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0595930076499999,                     !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0650105537999998,                     !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.0650105537999998,                     !- Value Until Time 14
  8,                                      !- Hour 15
  9,                                      !- Minute 15
  0.0541754614999999,                     !- Value Until Time 15
  8,                                      !- Hour 16
  19,                                     !- Minute 16
  0.0433403692,                           !- Value Until Time 16
  8,                                      !- Hour 17
  29,                                     !- Minute 17
  0.0325052769,                           !- Value Until Time 17
  8,                                      !- Hour 18
  39,                                     !- Minute 18
  0.0216701846000001,                     !- Value Until Time 18
  8,                                      !- Hour 19
  49,                                     !- Minute 19
  0.0108350923000002,                     !- Value Until Time 19
  8,                                      !- Hour 20
  59,                                     !- Minute 20
  2.30963883751655e-16,                   !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  9,                                      !- Hour 22
  9,                                      !- Minute 22
  0.0216701845999999,                     !- Value Until Time 22
  9,                                      !- Hour 23
  19,                                     !- Minute 23
  0.0433403691999998,                     !- Value Until Time 23
  9,                                      !- Hour 24
  29,                                     !- Minute 24
  0.0650105537999998,                     !- Value Until Time 24
  9,                                      !- Hour 25
  39,                                     !- Minute 25
  0.0866807383999997,                     !- Value Until Time 25
  9,                                      !- Hour 26
  49,                                     !- Minute 26
  0.108350923,                            !- Value Until Time 26
  9,                                      !- Hour 27
  59,                                     !- Minute 27
  0.1300211076,                           !- Value Until Time 27
  10,                                     !- Hour 28
  0,                                      !- Minute 28
  0.1300211076,                           !- Value Until Time 28
  10,                                     !- Hour 29
  9,                                      !- Minute 29
  0.122141040472727,                      !- Value Until Time 29
  10,                                     !- Hour 30
  19,                                     !- Minute 30
  0.114260973345455,                      !- Value Until Time 30
  10,                                     !- Hour 31
  29,                                     !- Minute 31
  0.106380906218182,                      !- Value Until Time 31
  10,                                     !- Hour 32
  39,                                     !- Minute 32
  0.0985008390909092,                     !- Value Until Time 32
  10,                                     !- Hour 33
  49,                                     !- Minute 33
  0.0906207719636365,                     !- Value Until Time 33
  10,                                     !- Hour 34
  59,                                     !- Minute 34
  0.0827407048363638,                     !- Value Until Time 34
  11,                                     !- Hour 35
  9,                                      !- Minute 35
  0.0748606377090911,                     !- Value Until Time 35
  11,                                     !- Hour 36
  19,                                     !- Minute 36
  0.0669805705818184,                     !- Value Until Time 36
  11,                                     !- Hour 37
  29,                                     !- Minute 37
  0.0591005034545457,                     !- Value Until Time 37
  11,                                     !- Hour 38
  39,                                     !- Minute 38
  0.051220436327273,                      !- Value Until Time 38
  11,                                     !- Hour 39
  49,                                     !- Minute 39
  0.0433403692000003,                     !- Value Until Time 39
  11,                                     !- Hour 40
  59,                                     !- Minute 40
  0.0354603020727276,                     !- Value Until Time 40
  12,                                     !- Hour 41
  9,                                      !- Minute 41
  0.0275802349454549,                     !- Value Until Time 41
  12,                                     !- Hour 42
  19,                                     !- Minute 42
  0.0197001678181822,                     !- Value Until Time 42
  12,                                     !- Hour 43
  29,                                     !- Minute 43
  0.0118201006909095,                     !- Value Until Time 43
  12,                                     !- Hour 44
  39,                                     !- Minute 44
  0.00394003356363681,                    !- Value Until Time 44
  12,                                     !- Hour 45
  45,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  15,                                     !- Hour 47
  54,                                     !- Minute 47
  0.0078800671272727,                     !- Value Until Time 47
  16,                                     !- Hour 48
  4,                                      !- Minute 48
  0.0157601342545454,                     !- Value Until Time 48
  16,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0236402013818182,                     !- Value Until Time 49
  16,                                     !- Hour 50
  25,                                     !- Minute 50
  0.031520268509091,                      !- Value Until Time 50
  16,                                     !- Hour 51
  35,                                     !- Minute 51
  0.0394003356363637,                     !- Value Until Time 51
  16,                                     !- Hour 52
  45,                                     !- Minute 52
  0.0472804027636365,                     !- Value Until Time 52
  16,                                     !- Hour 53
  55,                                     !- Minute 53
  0.0551604698909093,                     !- Value Until Time 53
  17,                                     !- Hour 54
  5,                                      !- Minute 54
  0.0630405370181821,                     !- Value Until Time 54
  17,                                     !- Hour 55
  15,                                     !- Minute 55
  0.0709206041454549,                     !- Value Until Time 55
  17,                                     !- Hour 56
  25,                                     !- Minute 56
  0.0788006712727277,                     !- Value Until Time 56
  17,                                     !- Hour 57
  35,                                     !- Minute 57
  0.0866807384000005,                     !- Value Until Time 57
  17,                                     !- Hour 58
  45,                                     !- Minute 58
  0.0945608055272732,                     !- Value Until Time 58
  17,                                     !- Hour 59
  55,                                     !- Minute 59
  0.102440872654546,                      !- Value Until Time 59
  18,                                     !- Hour 60
  5,                                      !- Minute 60
  0.110320939781819,                      !- Value Until Time 60
  18,                                     !- Hour 61
  15,                                     !- Minute 61
  0.118201006909092,                      !- Value Until Time 61
  18,                                     !- Hour 62
  25,                                     !- Minute 62
  0.126081074036364,                      !- Value Until Time 62
  18,                                     !- Hour 63
  30,                                     !- Minute 63
  0.1300211076,                           !- Value Until Time 63
  18,                                     !- Hour 64
  40,                                     !- Minute 64
  0.1191860153,                           !- Value Until Time 64
  18,                                     !- Hour 65
  50,                                     !- Minute 65
  0.108350923,                            !- Value Until Time 65
  19,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0975158306999997,                     !- Value Until Time 66
  19,                                     !- Hour 67
  10,                                     !- Minute 67
  0.0866807383999996,                     !- Value Until Time 67
  19,                                     !- Hour 68
  20,                                     !- Minute 68
  0.0758456460999994,                     !- Value Until Time 68
  19,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0650105537999998,                     !- Value Until Time 69
  20,                                     !- Hour 70
  0,                                      !- Minute 70
  0.0650105537999998,                     !- Value Until Time 70
  20,                                     !- Hour 71
  10,                                     !- Minute 71
  0.0595930076499998,                     !- Value Until Time 71
  20,                                     !- Hour 72
  20,                                     !- Minute 72
  0.0541754614999998,                     !- Value Until Time 72
  20,                                     !- Hour 73
  30,                                     !- Minute 73
  0.0487579153499997,                     !- Value Until Time 73
  20,                                     !- Hour 74
  40,                                     !- Minute 74
  0.0433403691999997,                     !- Value Until Time 74
  20,                                     !- Hour 75
  50,                                     !- Minute 75
  0.0379228230499997,                     !- Value Until Time 75
  21,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0325052768999997,                     !- Value Until Time 76
  21,                                     !- Hour 77
  10,                                     !- Minute 77
  0.0270877307499996,                     !- Value Until Time 77
  21,                                     !- Hour 78
  20,                                     !- Minute 78
  0.0216701845999996,                     !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.0162526384499996,                     !- Value Until Time 79
  21,                                     !- Hour 80
  40,                                     !- Minute 80
  0.0108350922999996,                     !- Value Until Time 80
  21,                                     !- Hour 81
  50,                                     !- Minute 81
  0.00541754614999956,                    !- Value Until Time 81
  22,                                     !- Hour 82
  0,                                      !- Minute 82
  0,                                      !- Value Until Time 82
  24,                                     !- Hour 83
  0,                                      !- Minute 83
  0;                                      !- Value Until Time 83

OS:Schedule:Rule,
  {18cb30a5-a054-4945-a875-d3c1d1a7db46}, !- Handle
  27 space(s) Occ Sch Saturday Rule 1,    !- Name
  {aff9f77e-e949-45c7-891d-ffe86706bf5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd1b8c18-9412-45ec-b675-803e7e8ab3ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd1b8c18-9412-45ec-b675-803e7e8ab3ca}, !- Handle
  27 space(s) Occ Sch Saturday 1,         !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0270877307499996,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0216701845999996,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0162526384499996,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0108350922999996,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.00541754614999956,                    !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  4,                                      !- Hour 8
  40,                                     !- Minute 8
  0.00541754614999999,                    !- Value Until Time 8
  4,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0108350923,                           !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.01625263845,                          !- Value Until Time 10
  5,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0216701846,                           !- Value Until Time 11
  5,                                      !- Hour 12
  20,                                     !- Minute 12
  0.02708773075,                          !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0325052769,                           !- Value Until Time 13
  5,                                      !- Hour 14
  40,                                     !- Minute 14
  0.0379228230499999,                     !- Value Until Time 14
  5,                                      !- Hour 15
  50,                                     !- Minute 15
  0.0433403691999999,                     !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0487579153499999,                     !- Value Until Time 16
  6,                                      !- Hour 17
  10,                                     !- Minute 17
  0.0541754614999999,                     !- Value Until Time 17
  6,                                      !- Hour 18
  20,                                     !- Minute 18
  0.0595930076499999,                     !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.0650105537999998,                     !- Value Until Time 19
  7,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0650105537999998,                     !- Value Until Time 20
  7,                                      !- Hour 21
  10,                                     !- Minute 21
  0.0866807383999999,                     !- Value Until Time 21
  7,                                      !- Hour 22
  20,                                     !- Minute 22
  0.108350923,                            !- Value Until Time 22
  7,                                      !- Hour 23
  30,                                     !- Minute 23
  0.1300211076,                           !- Value Until Time 23
  7,                                      !- Hour 24
  40,                                     !- Minute 24
  0.1516912922,                           !- Value Until Time 24
  7,                                      !- Hour 25
  50,                                     !- Minute 25
  0.1733614768,                           !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.1950316614,                           !- Value Until Time 26
  8,                                      !- Hour 27
  9,                                      !- Minute 27
  0.1733614768,                           !- Value Until Time 27
  8,                                      !- Hour 28
  19,                                     !- Minute 28
  0.1516912922,                           !- Value Until Time 28
  8,                                      !- Hour 29
  29,                                     !- Minute 29
  0.1300211076,                           !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  0.108350923,                            !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  0.0866807384000002,                     !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  0.0650105538000003,                     !- Value Until Time 32
  9,                                      !- Hour 33
  0,                                      !- Minute 33
  0.0650105537999998,                     !- Value Until Time 33
  9,                                      !- Hour 34
  9,                                      !- Minute 34
  0.0758456460999998,                     !- Value Until Time 34
  9,                                      !- Hour 35
  19,                                     !- Minute 35
  0.0866807383999998,                     !- Value Until Time 35
  9,                                      !- Hour 36
  29,                                     !- Minute 36
  0.0975158306999998,                     !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  0.108350923,                            !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  0.1191860153,                           !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  0.1300211076,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1300211076,                           !- Value Until Time 40
  10,                                     !- Hour 41
  9,                                      !- Minute 41
  0.120389914444444,                      !- Value Until Time 41
  10,                                     !- Hour 42
  19,                                     !- Minute 42
  0.110758721288889,                      !- Value Until Time 42
  10,                                     !- Hour 43
  29,                                     !- Minute 43
  0.101127528133333,                      !- Value Until Time 43
  10,                                     !- Hour 44
  39,                                     !- Minute 44
  0.0914963349777779,                     !- Value Until Time 44
  10,                                     !- Hour 45
  49,                                     !- Minute 45
  0.0818651418222224,                     !- Value Until Time 45
  10,                                     !- Hour 46
  59,                                     !- Minute 46
  0.0722339486666669,                     !- Value Until Time 46
  11,                                     !- Hour 47
  9,                                      !- Minute 47
  0.0626027555111113,                     !- Value Until Time 47
  11,                                     !- Hour 48
  19,                                     !- Minute 48
  0.0529715623555558,                     !- Value Until Time 48
  11,                                     !- Hour 49
  29,                                     !- Minute 49
  0.0433403692000003,                     !- Value Until Time 49
  11,                                     !- Hour 50
  39,                                     !- Minute 50
  0.0337091760444448,                     !- Value Until Time 50
  11,                                     !- Hour 51
  49,                                     !- Minute 51
  0.0240779828888893,                     !- Value Until Time 51
  11,                                     !- Hour 52
  59,                                     !- Minute 52
  0.0144467897333337,                     !- Value Until Time 52
  12,                                     !- Hour 53
  9,                                      !- Minute 53
  0.00481559657777822,                    !- Value Until Time 53
  12,                                     !- Hour 54
  15,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  16,                                     !- Hour 55
  15,                                     !- Minute 55
  0,                                      !- Value Until Time 55
  16,                                     !- Hour 56
  25,                                     !- Minute 56
  0.00963119315555562,                    !- Value Until Time 56
  16,                                     !- Hour 57
  35,                                     !- Minute 57
  0.0192623863111112,                     !- Value Until Time 57
  16,                                     !- Hour 58
  45,                                     !- Minute 58
  0.0288935794666669,                     !- Value Until Time 58
  16,                                     !- Hour 59
  55,                                     !- Minute 59
  0.0385247726222225,                     !- Value Until Time 59
  17,                                     !- Hour 60
  5,                                      !- Minute 60
  0.0481559657777781,                     !- Value Until Time 60
  17,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0577871589333337,                     !- Value Until Time 61
  17,                                     !- Hour 62
  25,                                     !- Minute 62
  0.0674183520888894,                     !- Value Until Time 62
  17,                                     !- Hour 63
  35,                                     !- Minute 63
  0.077049545244445,                      !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0866807384000006,                     !- Value Until Time 64
  17,                                     !- Hour 65
  55,                                     !- Minute 65
  0.0963119315555562,                     !- Value Until Time 65
  18,                                     !- Hour 66
  5,                                      !- Minute 66
  0.105943124711112,                      !- Value Until Time 66
  18,                                     !- Hour 67
  15,                                     !- Minute 67
  0.115574317866667,                      !- Value Until Time 67
  18,                                     !- Hour 68
  25,                                     !- Minute 68
  0.125205511022223,                      !- Value Until Time 68
  18,                                     !- Hour 69
  30,                                     !- Minute 69
  0.1300211076,                           !- Value Until Time 69
  18,                                     !- Hour 70
  40,                                     !- Minute 70
  0.1516912922,                           !- Value Until Time 70
  18,                                     !- Hour 71
  50,                                     !- Minute 71
  0.1733614768,                           !- Value Until Time 71
  19,                                     !- Hour 72
  0,                                      !- Minute 72
  0.1950316614,                           !- Value Until Time 72
  19,                                     !- Hour 73
  10,                                     !- Minute 73
  0.216701846,                            !- Value Until Time 73
  19,                                     !- Hour 74
  20,                                     !- Minute 74
  0.2383720306,                           !- Value Until Time 74
  19,                                     !- Hour 75
  30,                                     !- Minute 75
  0.260042215199999,                      !- Value Until Time 75
  19,                                     !- Hour 76
  40,                                     !- Minute 76
  0.216701845999999,                      !- Value Until Time 76
  19,                                     !- Hour 77
  50,                                     !- Minute 77
  0.173361476799999,                      !- Value Until Time 77
  20,                                     !- Hour 78
  0,                                      !- Minute 78
  0.130021107599999,                      !- Value Until Time 78
  20,                                     !- Hour 79
  10,                                     !- Minute 79
  0.0866807383999984,                     !- Value Until Time 79
  20,                                     !- Hour 80
  20,                                     !- Minute 80
  0.0433403691999983,                     !- Value Until Time 80
  20,                                     !- Hour 81
  30,                                     !- Minute 81
  0,                                      !- Value Until Time 81
  21,                                     !- Hour 82
  0,                                      !- Minute 82
  0,                                      !- Value Until Time 82
  21,                                     !- Hour 83
  10,                                     !- Minute 83
  0.00541754615000002,                    !- Value Until Time 83
  21,                                     !- Hour 84
  20,                                     !- Minute 84
  0.0108350923,                           !- Value Until Time 84
  21,                                     !- Hour 85
  30,                                     !- Minute 85
  0.0162526384500001,                     !- Value Until Time 85
  21,                                     !- Hour 86
  40,                                     !- Minute 86
  0.0216701846000001,                     !- Value Until Time 86
  21,                                     !- Hour 87
  50,                                     !- Minute 87
  0.0270877307500001,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0325052769000001,                     !- Value Until Time 88
  22,                                     !- Hour 89
  10,                                     !- Minute 89
  0.0379228230500002,                     !- Value Until Time 89
  22,                                     !- Hour 90
  20,                                     !- Minute 90
  0.0433403692000002,                     !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.0487579153500002,                     !- Value Until Time 91
  22,                                     !- Hour 92
  40,                                     !- Minute 92
  0.0541754615000002,                     !- Value Until Time 92
  22,                                     !- Hour 93
  50,                                     !- Minute 93
  0.0595930076500002,                     !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.0650105537999998,                     !- Value Until Time 94
  23,                                     !- Hour 95
  10,                                     !- Minute 95
  0.0595930076499998,                     !- Value Until Time 95
  23,                                     !- Hour 96
  20,                                     !- Minute 96
  0.0541754614999998,                     !- Value Until Time 96
  23,                                     !- Hour 97
  30,                                     !- Minute 97
  0.0487579153499997,                     !- Value Until Time 97
  23,                                     !- Hour 98
  40,                                     !- Minute 98
  0.0433403691999997,                     !- Value Until Time 98
  23,                                     !- Hour 99
  50,                                     !- Minute 99
  0.0379228230499997,                     !- Value Until Time 99
  24,                                     !- Hour 100
  0,                                      !- Minute 100
  0.0325052768999997;                     !- Value Until Time 100

OS:Schedule:Ruleset,
  {2ebdbc64-2758-4216-b424-a66699067ab2}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d09a00aa-7c73-403f-96a2-70678ac2dcf2}, !- Default Day Schedule Name
  {450600fb-3623-44f7-96ed-56c8f78139cd}, !- Summer Design Day Schedule Name
  {4c930152-7df4-4498-bee2-a345f6ab5482}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {65e1587f-de0c-4d70-a543-aaeed477a828}, !- Handle
  {2ebdbc64-2758-4216-b424-a66699067ab2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  490.02929999999878,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:17:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:17:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d09a00aa-7c73-403f-96a2-70678ac2dcf2}, !- Handle
  27 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {450600fb-3623-44f7-96ed-56c8f78139cd}, !- Handle
  27 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c930152-7df4-4498-bee2-a345f6ab5482}, !- Handle
  27 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dad0349c-44e4-492a-9f9c-6930e224d9c7}, !- Handle
  27 space(s) Occ Sch Sunday Rule 2,      !- Name
  {2ebdbc64-2758-4216-b424-a66699067ab2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d7a89a6-0b6f-40e1-bdb6-90efdec68223}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d7a89a6-0b6f-40e1-bdb6-90efdec68223}, !- Handle
  27 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {375bdd6b-a3ce-4695-90bf-8a3e1a682ae6}, !- Handle
  27 space(s) Occ Sch Saturday Rule 2,    !- Name
  {2ebdbc64-2758-4216-b424-a66699067ab2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49ba9a67-bfce-4263-ab4e-8dd89f2e0bf2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49ba9a67-bfce-4263-ab4e-8dd89f2e0bf2}, !- Handle
  27 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {f5751665-ab8e-4418-a934-212c28f3758a}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed8c1053-9f59-4163-b40c-481d993d20ea}, !- Default Day Schedule Name
  {26dba4a8-b404-43a4-99d4-b6117874395e}, !- Summer Design Day Schedule Name
  {6736a6a4-4f02-46fa-a4c5-f454fa8149d1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5d8095c6-d7e7-4a1f-8870-342751239e91}, !- Handle
  {f5751665-ab8e-4418-a934-212c28f3758a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  490.02929999999878,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:17:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:17:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ed8c1053-9f59-4163-b40c-481d993d20ea}, !- Handle
  27 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {26dba4a8-b404-43a4-99d4-b6117874395e}, !- Handle
  27 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6736a6a4-4f02-46fa-a4c5-f454fa8149d1}, !- Handle
  27 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {216f24e0-c469-4de2-9c19-57957900ad3d}, !- Handle
  27 space(s) Occ Sch Sunday Rule 3,      !- Name
  {f5751665-ab8e-4418-a934-212c28f3758a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06ae97e1-5ad6-4bfd-ac3e-c8392f57b055}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06ae97e1-5ad6-4bfd-ac3e-c8392f57b055}, !- Handle
  27 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {2ecdb21f-f8c5-4f66-a6bd-432f9f7b730c}, !- Handle
  27 space(s) Occ Sch Saturday Rule 3,    !- Name
  {f5751665-ab8e-4418-a934-212c28f3758a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc5231cf-5104-4bad-b94a-77202a3900aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc5231cf-5104-4bad-b94a-77202a3900aa}, !- Handle
  27 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:ElectricEquipment:Definition,
  {b007c2f3-fb68-49bf-95b5-40f86d5125a9}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f215c23e-1d9f-48d6-ab9e-2e45b8332bcd}, !- Handle
  1 Elevator Lift Motors,                 !- Name
  {b007c2f3-fb68-49bf-95b5-40f86d5125a9}, !- Electric Equipment Definition Name
  {482c96c0-18f2-4736-aeda-98b9c6aa7b3c}, !- Space or SpaceType Name
  {aff9f77e-e949-45c7-891d-ffe86706bf5d}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3cebf665-2d98-40c9-b8ff-d283fa412161}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.041457711;                            !- Design Level {W}

OS:Exterior:Lights,
  {83517d9d-1a17-4e66-bd82-2b6e71e9a13c}, !- Handle
  Parking Areas and Drives,               !- Name
  {3cebf665-2d98-40c9-b8ff-d283fa412161}, !- Exterior Lights Definition Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  53158.9079453971,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5bd06849-f9d7-4411-83d8-39f9f7c6d8ee}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {b37f8955-4b20-44cd-a1c3-2df9e50b9319}, !- Handle
  Building Facades,                       !- Name
  {5bd06849-f9d7-4411-83d8-39f9f7c6d8ee}, !- Exterior Lights Definition Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  10954.4511501033,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7319b571-9413-4646-89bc-cbe893a57e09}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {e688deaa-0b9d-4b90-8830-e341b30cba58}, !- Handle
  Main Entries,                           !- Name
  {7319b571-9413-4646-89bc-cbe893a57e09}, !- Exterior Lights Definition Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  14.9999999999999,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3e594dca-2811-4292-ae13-71ea39e75629}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {dcb9d053-fa69-447a-8d31-73105aaa7986}, !- Handle
  Other Doors,                            !- Name
  {3e594dca-2811-4292-ae13-71ea39e75629}, !- Exterior Lights Definition Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  21.9749999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {6ef02a93-20e4-4f97-a05c-9b4f396c406e}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Handle
  Retail HtgSetp,                         !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  {df4edafe-0e19-4781-8889-bc78ed3a5741}, !- Default Day Schedule Name
  {9db90654-e439-4e85-8a7a-85fdaf2cac8c}, !- Summer Design Day Schedule Name
  {0cae7f29-12ab-478a-bba9-42258fe19de6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df4edafe-0e19-4781-8889-bc78ed3a5741}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2d3b6dfb-21fc-4e86-9ff3-8de5f1f68b84}, !- Handle
  Schedule Rule 10,                       !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32db6edc-0a36-4781-b743-a007ad131b87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32db6edc-0a36-4781-b743-a007ad131b87}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:Schedule:Rule,
  {e6ba3706-92b4-438e-8547-104767f8614d}, !- Handle
  Schedule Rule 11,                       !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1b89ce5-3d80-4004-89b8-a817f4ce57c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1b89ce5-3d80-4004-89b8-a817f4ce57c2}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Day,
  {6a566b80-28be-471b-bfdb-94f5ecc7ab03}, !- Handle
  Retail HtgSetp Winter Design Day,       !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {04cb301b-a124-443e-a3e3-99b29bfdb652}, !- Handle
  Retail ClgSetp,                         !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  {663c33d2-0a75-46cc-a8a8-c2053da9885f}, !- Default Day Schedule Name
  {63d4e8bc-7635-4dc8-a003-e897fa9cbfe5}, !- Summer Design Day Schedule Name
  {32a24695-060a-44d0-92b4-d71ac5ae05dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {663c33d2-0a75-46cc-a8a8-c2053da9885f}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2d41c0ed-98cd-4bc7-a5c5-3ccff2e80620}, !- Handle
  Schedule Rule 12,                       !- Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dbeaad19-b5b5-4b1a-ab5b-24298e7a7a63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbeaad19-b5b5-4b1a-ab5b-24298e7a7a63}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223;                       !- Value Until Time 2

OS:Schedule:Rule,
  {097a91cb-eebf-4d5a-a9a1-950cc4017893}, !- Handle
  Schedule Rule 13,                       !- Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa6c2de6-c823-4367-8b40-2d103d14195b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa6c2de6-c823-4367-8b40-2d103d14195b}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Day,
  {4fd868cd-427e-4b33-a375-7f752c6c0196}, !- Handle
  Retail ClgSetp Winter Design Day,       !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {8fe097da-f7da-42f9-864d-0eba05b22e2b}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ca6e718-063a-4466-bcdc-055a3bfbd55f}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a66f8c4f-c24a-4a2c-9b12-d2619b053683}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64045019-934a-48ea-8d0e-662192562a87}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd1b331f-4f2d-4b58-9f3f-f2d6db335d40}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1524bd1f-cb02-4021-8691-eea6530d282d}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {3fd17403-105e-4fe9-afd9-01cdafde2cba}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3fd17403-105e-4fe9-afd9-01cdafde2cba}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  {2b6a2ff6-b271-4f23-a1b1-6bb766982cf5}, !- Default Day Schedule Name
  {0824bdd5-c310-4557-9584-aaef56596990}, !- Summer Design Day Schedule Name
  {0857836e-69b1-4327-b807-632f41395e9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b6a2ff6-b271-4f23-a1b1-6bb766982cf5}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0857836e-69b1-4327-b807-632f41395e9a}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0824bdd5-c310-4557-9584-aaef56596990}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a8db126f-c345-4f95-a0f1-1a2822e47ec7}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {3fd17403-105e-4fe9-afd9-01cdafde2cba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5aa2eb82-4793-4285-9376-5ecbc4985210}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {3fd17403-105e-4fe9-afd9-01cdafde2cba}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f8fd103-75dd-4aad-8128-b50951fa17c1}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c53b4794-7942-4247-a551-1e36d82f8587}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e40f34b6-b00a-49b7-b369-ff3903e4fa79}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0303146a-1c4e-4f76-a389-b2ff04aff631}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {369c70b1-e179-409d-9448-ff074a36ec32}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8aa8560-e928-4068-bb60-9c29091ed0ac}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f79a8b86-0ad1-417a-8905-a70325663e3d}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b8d56b6-8c5c-4421-9ce6-20e8b34ebbff}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {122eea67-74f4-471a-b092-f051049f3efa}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01725a3b-1bf9-493b-a8ba-99c203e0ca09}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b88f7e06-ea9a-4470-ad64-6f322f213c4b}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c136edc5-29d5-43b6-84c7-18a9561e4b13}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c33271e0-36e7-4f49-915e-97a2e6d37fe2}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 9, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0913c94-5c03-4c4c-b9d6-051b7b16e528}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 10, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6dbec7c-ba8b-40e5-8988-3662ac137b87}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 11, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b45562d-7a3d-46c4-babc-78678e1509fa}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 12, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9265a18a-a32d-4f36-8d4f-4155d7d509cf}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 13, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd294979-e6fd-4137-bb62-96e7b5f5a196}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Thermostat 14, !- Name
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Heating Setpoint Temperature Schedule Name
  {04cb301b-a124-443e-a3e3-99b29bfdb652}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {3375e5ed-4ab0-4ef5-bd51-77f0441e2e12}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {99f75d99-e382-4c49-a2c0-3c43e4e597b5}, !- Availability Schedule
  {988333e0-0250-4994-9b47-1bf946da7a75}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {39dec3aa-2cfc-4a15-a6df-e9ef39f9b3b1}, !- Supply Side Inlet Node Name
  {d54f708b-caa7-45e3-b59b-3ff52e745ebc}, !- Demand Side Outlet Node Name
  {0cce827e-31f3-4d1e-a2ad-24323998cbb4}, !- Demand Side Inlet Node A
  {ac1ed157-b6f3-4da0-90da-fd722572e117}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dbb87a27-f280-45bc-b077-00bf03577551}, !- Demand Mixer Name
  {3323e79a-5f3f-4bb7-a3b9-bed96e9c96d1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e17f16ec-4e46-4286-9961-1e6a51bbee3b}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {39dec3aa-2cfc-4a15-a6df-e9ef39f9b3b1}, !- Inlet Port
  {79833558-cd40-4b83-9ee7-51ed67e061f8}; !- Outlet Port

OS:Node,
  {18ab128a-0388-41b4-84f3-832604f05a96}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d8f2cc9e-7d6c-4f64-8ce5-ebbc266822e0}, !- Inlet Port
  {ac1ed157-b6f3-4da0-90da-fd722572e117}; !- Outlet Port

OS:Connection,
  {39dec3aa-2cfc-4a15-a6df-e9ef39f9b3b1}, !- Handle
  {3375e5ed-4ab0-4ef5-bd51-77f0441e2e12}, !- Source Object
  9,                                      !- Outlet Port
  {e17f16ec-4e46-4286-9961-1e6a51bbee3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1ed157-b6f3-4da0-90da-fd722572e117}, !- Handle
  {18ab128a-0388-41b4-84f3-832604f05a96}, !- Source Object
  3,                                      !- Outlet Port
  {3375e5ed-4ab0-4ef5-bd51-77f0441e2e12}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {76acc238-16b2-4613-8461-982dd2565314}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0cce827e-31f3-4d1e-a2ad-24323998cbb4}, !- Inlet Port
  {f858b6b3-e1b4-4dde-8842-e097a97f5843}; !- Outlet Port

OS:Node,
  {4040bc9b-8e01-48dc-a2b7-a17f0c40e466}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d01efb30-0180-4411-bcc8-33464f02d3ca}, !- Inlet Port
  {d54f708b-caa7-45e3-b59b-3ff52e745ebc}; !- Outlet Port

OS:Node,
  {f9186696-0123-4352-9190-a57150374f4e}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {40d9d0be-ab1f-470c-96b8-c24895163b21}, !- Inlet Port
  {5c940635-5446-4321-a4f3-45bb16c66813}; !- Outlet Port

OS:Connection,
  {0cce827e-31f3-4d1e-a2ad-24323998cbb4}, !- Handle
  {3375e5ed-4ab0-4ef5-bd51-77f0441e2e12}, !- Source Object
  11,                                     !- Outlet Port
  {76acc238-16b2-4613-8461-982dd2565314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d54f708b-caa7-45e3-b59b-3ff52e745ebc}, !- Handle
  {4040bc9b-8e01-48dc-a2b7-a17f0c40e466}, !- Source Object
  3,                                      !- Outlet Port
  {3375e5ed-4ab0-4ef5-bd51-77f0441e2e12}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3323e79a-5f3f-4bb7-a3b9-bed96e9c96d1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f858b6b3-e1b4-4dde-8842-e097a97f5843}, !- Inlet Node Name
  {9403517d-1342-4da0-aa40-b277d6a729dd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dbb87a27-f280-45bc-b077-00bf03577551}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d01efb30-0180-4411-bcc8-33464f02d3ca}, !- Outlet Node Name
  {c1d0c78c-7265-40aa-a0fb-0c5c2b41bf04}; !- Inlet Node Name 1

OS:Connection,
  {f858b6b3-e1b4-4dde-8842-e097a97f5843}, !- Handle
  {76acc238-16b2-4613-8461-982dd2565314}, !- Source Object
  3,                                      !- Outlet Port
  {3323e79a-5f3f-4bb7-a3b9-bed96e9c96d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01efb30-0180-4411-bcc8-33464f02d3ca}, !- Handle
  {dbb87a27-f280-45bc-b077-00bf03577551}, !- Source Object
  2,                                      !- Outlet Port
  {4040bc9b-8e01-48dc-a2b7-a17f0c40e466}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {96a04949-bdbc-416f-9fde-825a51172a43}, !- Handle
  {3375e5ed-4ab0-4ef5-bd51-77f0441e2e12}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {988333e0-0250-4994-9b47-1bf946da7a75}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {1d9ec45e-1a4b-4b8a-8df0-3d15fc4f8dc3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fe618344-b4f5-4b7a-bd3b-7ab5c19535af}, !- Handle
  Zone Retail Back_Space A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {604b1655-1813-4f79-aa06-921a5e1a8886}, !- Control Zone Name
  {18ab128a-0388-41b4-84f3-832604f05a96}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {605ef56d-9740-4177-9390-54cd8afc7310}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Gas Htg Coil 38kBtu/hr 0.8 Thermal Eff, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {c105c307-4106-4f84-83a3-8c1eed011a55}, !- Handle
  Always Off Discrete,                    !- Name
  {092e53fb-f1f0-4b06-9c12-6807a1f7196b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {092e53fb-f1f0-4b06-9c12-6807a1f7196b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {61a98d61-5b78-42da-abb8-3255ac63d29f}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC No Heat, !- Name
  {c105c307-4106-4f84-83a3-8c1eed011a55}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {89fd9fc1-4e58-4e78-b201-8280ff5744ef}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 20kBtu/hr 9.7SEER, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8faa799-1c9e-4b72-8b97-b3b0d7b8d6f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d06db2b3-1bdf-4bcd-9101-c329583dcfcb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d3c4771-6e72-4134-9623-f09509909cec}, !- Energy Input Ratio Function of Temperature Curve Name
  {b827efbf-e7ae-424f-83aa-639893a26deb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e05dc044-1bed-49f6-a7ce-1ce74b22d830}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {d0cac8fe-6452-47b8-a4aa-663fee02bfae}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Fan, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5550a236-88af-415a-ac83-fee1f4f17b8f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5bc2ec2f-d1df-402c-a149-a95ba6c6de32}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5550a236-88af-415a-ac83-fee1f4f17b8f}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5bc2ec2f-d1df-402c-a149-a95ba6c6de32}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {76305856-c9ad-44ec-8b07-17468fc6538f}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {604b1655-1813-4f79-aa06-921a5e1a8886}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {5152a074-6a2e-4b60-9eb6-859a6686b577}, !- Air Inlet Node Name
  {d8f2cc9e-7d6c-4f64-8ce5-ebbc266822e0}, !- Air Outlet Node Name
  {d0cac8fe-6452-47b8-a4aa-663fee02bfae}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {514162ae-f9cd-4d10-be17-6d684f398c16}, !- Supply Air Fan Operating Mode Schedule Name
  {605ef56d-9740-4177-9390-54cd8afc7310}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {89fd9fc1-4e58-4e78-b201-8280ff5744ef}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {61a98d61-5b78-42da-abb8-3255ac63d29f}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d8f2cc9e-7d6c-4f64-8ce5-ebbc266822e0}, !- Handle
  {76305856-c9ad-44ec-8b07-17468fc6538f}, !- Source Object
  7,                                      !- Outlet Port
  {18ab128a-0388-41b4-84f3-832604f05a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b285ca85-0bdc-4805-b625-307226d652c8}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {75ee9b71-71aa-4d90-82f8-d71abbf7f133}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {df916cee-b847-4510-b10e-8d562164c59e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {df916cee-b847-4510-b10e-8d562164c59e}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b9ff5f01-8906-4e09-b552-b67bdd9608c3}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA System, !- Name
  {b285ca85-0bdc-4805-b625-307226d652c8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6adeb365-fa02-4803-bb22-cc2d726866f2}, !- Mixed Air Node Name
  {3e6ae908-4d19-4b7d-af25-fd7e56006d34}, !- Outdoor Air Stream Node Name
  {e767228d-2a8b-48d3-98eb-72ff57a26171}, !- Relief Air Stream Node Name
  {79833558-cd40-4b83-9ee7-51ed67e061f8}; !- Return Air Stream Node Name

OS:Node,
  {6d6de219-aa02-4fa3-9597-f232a634a6ee}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3e6ae908-4d19-4b7d-af25-fd7e56006d34}; !- Outlet Port

OS:Connection,
  {3e6ae908-4d19-4b7d-af25-fd7e56006d34}, !- Handle
  {6d6de219-aa02-4fa3-9597-f232a634a6ee}, !- Source Object
  3,                                      !- Outlet Port
  {b9ff5f01-8906-4e09-b552-b67bdd9608c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a3c49040-ae29-4695-bdf0-d7be4cd8a47d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Relief Air Node, !- Name
