  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0086bcf0-aabc-4d13-8117-e03434b538c8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39d3a35b-78dc-4fe0-b4fd-3a89fef254f1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0086bcf0-aabc-4d13-8117-e03434b538c8}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39d3a35b-78dc-4fe0-b4fd-3a89fef254f1}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b1599f9e-bb3d-4006-b4a5-759ec16bec77}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c907b480-b421-4b75-b2b1-d7a4ccccbf95}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {784429e2-daae-4233-b89b-7e1cd79083dc}, !- Air Inlet Node Name
  {bc82bbee-fdf0-4f29-8382-996456ba5bd8}, !- Air Outlet Node Name
  {002191da-5355-4c86-a145-e79a8a25de7e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4378078a-841d-473d-a6d1-2a68403af4d3}, !- Supply Air Fan Operating Mode Schedule Name
  {a76e3747-4b22-4fb9-aecb-8a9f0ce7f623}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f16ad3e8-e496-4d0e-8186-487fb889816e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b8bca560-4ed0-4077-b8b3-293517ddbb41}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bc82bbee-fdf0-4f29-8382-996456ba5bd8}, !- Handle
  {b1599f9e-bb3d-4006-b4a5-759ec16bec77}, !- Source Object
  7,                                      !- Outlet Port
  {735771ad-e880-4f94-8f73-15e6eadb9917}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {91c9c8e1-5874-47a4-ba9b-e20650e03e8f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ff19d9ee-e7f2-49f1-87ad-3ccb3b653aa7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a48d92fb-1e81-43fd-af54-9f36d00aadd1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a48d92fb-1e81-43fd-af54-9f36d00aadd1}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {81ac3152-fa1e-4150-b64c-ae432654ad32}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC OA System, !- Name
  {91c9c8e1-5874-47a4-ba9b-e20650e03e8f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a14fc4b9-305e-454f-8f14-2b98091c9817}, !- Mixed Air Node Name
  {f9bca06b-b391-4c8f-86d0-f5ff8166c7ba}, !- Outdoor Air Stream Node Name
  {f9f69e97-e9c4-4571-8488-65a2d51c263e}, !- Relief Air Stream Node Name
  {230278ef-fc3a-44f3-8a0a-292700d9a2ee}; !- Return Air Stream Node Name

OS:Node,
  {5d2356f7-88cf-4f5a-93d0-ce5e066e5f1c}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f9bca06b-b391-4c8f-86d0-f5ff8166c7ba}; !- Outlet Port

OS:Connection,
  {f9bca06b-b391-4c8f-86d0-f5ff8166c7ba}, !- Handle
  {5d2356f7-88cf-4f5a-93d0-ce5e066e5f1c}, !- Source Object
  3,                                      !- Outlet Port
  {81ac3152-fa1e-4150-b64c-ae432654ad32}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e85fbdd1-0a58-4277-bd9c-dd5913600f03}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {f9f69e97-e9c4-4571-8488-65a2d51c263e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9f69e97-e9c4-4571-8488-65a2d51c263e}, !- Handle
  {81ac3152-fa1e-4150-b64c-ae432654ad32}, !- Source Object
  7,                                      !- Outlet Port
  {e85fbdd1-0a58-4277-bd9c-dd5913600f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed098f2f-ae66-4b02-9f32-ed134739a56f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a14fc4b9-305e-454f-8f14-2b98091c9817}, !- Inlet Port
  {784429e2-daae-4233-b89b-7e1cd79083dc}; !- Outlet Port

OS:Connection,
  {230278ef-fc3a-44f3-8a0a-292700d9a2ee}, !- Handle
  {309a0e6d-7a75-4f69-91cf-4fa1ec59676c}, !- Source Object
  3,                                      !- Outlet Port
  {81ac3152-fa1e-4150-b64c-ae432654ad32}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a14fc4b9-305e-454f-8f14-2b98091c9817}, !- Handle
  {81ac3152-fa1e-4150-b64c-ae432654ad32}, !- Source Object
  5,                                      !- Outlet Port
  {ed098f2f-ae66-4b02-9f32-ed134739a56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {784429e2-daae-4233-b89b-7e1cd79083dc}, !- Handle
  {ed098f2f-ae66-4b02-9f32-ed134739a56f}, !- Source Object
  3,                                      !- Outlet Port
  {b1599f9e-bb3d-4006-b4a5-759ec16bec77}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5ab773a3-0793-4cdb-adc4-1141b039e235}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cd292b75-a4ab-44d4-9db8-532ae08aaeb7}, !- Control Zone or Zone List Name
  {028af5c1-d5d1-4a0a-a667-adb705938730}, !- Cooling Control Zone or Zone List Name
  {43156abb-6033-4c07-a54a-5e09753afda5}, !- Heating Control Zone or Zone List Name
  {e2f34265-78cc-44fc-b17a-a63f57de2507}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cd292b75-a4ab-44d4-9db8-532ae08aaeb7}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {028af5c1-d5d1-4a0a-a667-adb705938730}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {43156abb-6033-4c07-a54a-5e09753afda5}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e2f34265-78cc-44fc-b17a-a63f57de2507}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {31dfbfd5-5d3c-4497-a981-44ab044a1e66}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {9b77cfaf-960f-4f75-bde9-a1ad1522ebda}, !- Air Inlet Node Name
  {1a7e797e-fb5b-487a-8b94-4e4b10038abb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3f479a45-8dc7-4d14-8a1b-db752763b2b8}, !- Handle
  Zone Retail Retail C end_a - Story Ground Return Air Node, !- Name
  {44c1104c-7989-4e5e-acb6-fc7487dcdddf}, !- Inlet Port
  {f5fe45f5-377d-4b12-aecb-5eb62fee03d4}; !- Outlet Port

OS:Connection,
  {fb08f5fc-4181-4389-9691-0d617402deac}, !- Handle
  {6d57a875-153e-43f9-8df1-6a063b3486d6}, !- Source Object
  3,                                      !- Outlet Port
  {0afdb16e-6997-4c47-b45b-3829ed222ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c1104c-7989-4e5e-acb6-fc7487dcdddf}, !- Handle
  {8a6982e4-2bf4-41cf-84e7-0916b2b5a8e0}, !- Source Object
  2,                                      !- Outlet Port
  {3f479a45-8dc7-4d14-8a1b-db752763b2b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5fe45f5-377d-4b12-aecb-5eb62fee03d4}, !- Handle
  {3f479a45-8dc7-4d14-8a1b-db752763b2b8}, !- Source Object
  3,                                      !- Outlet Port
  {d0b15416-d15d-4621-9f45-975c95d07f68}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f09027e-e2ab-4023-88ef-4c10be9e4537}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e1edb1ec-ead2-4b8d-8bcd-23ebe94e45a3}, !- Inlet Port
  {9b77cfaf-960f-4f75-bde9-a1ad1522ebda}; !- Outlet Port

OS:Connection,
  {e1edb1ec-ead2-4b8d-8bcd-23ebe94e45a3}, !- Handle
  {109c46c4-65be-4cb4-a8d9-50a2db209260}, !- Source Object
  3,                                      !- Outlet Port
  {3f09027e-e2ab-4023-88ef-4c10be9e4537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b77cfaf-960f-4f75-bde9-a1ad1522ebda}, !- Handle
  {3f09027e-e2ab-4023-88ef-4c10be9e4537}, !- Source Object
  3,                                      !- Outlet Port
  {31dfbfd5-5d3c-4497-a981-44ab044a1e66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a7e797e-fb5b-487a-8b94-4e4b10038abb}, !- Handle
  {31dfbfd5-5d3c-4497-a981-44ab044a1e66}, !- Source Object
  4,                                      !- Outlet Port
  {6d57a875-153e-43f9-8df1-6a063b3486d6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1ce756d3-4d11-4314-a4b0-de51e53a960b}, !- Handle
  Zone Retail Entry A  - Story Ground Electric Baseboard, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9ac7584c-68e3-4dab-b9fe-f298e71ef327}, !- Handle
  Zone Retail Entry B  - Story Ground Electric Baseboard, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8f3f2955-63e0-4913-8aa1-5f5a9c04046a}, !- Handle
  Zone Retail Entry C  - Story Ground Electric Baseboard, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {116d4f57-3955-4511-a639-30031cdf2b95}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a94894c8-3fb2-4a2f-abfe-5fe0b6f02370}, !- Availability Schedule
  {19428b56-4e65-4618-9dd2-08f7b8d51cc5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {db577a02-b97b-47b3-9399-175eb0ae455a}, !- Supply Side Inlet Node Name
  {a0854585-b876-4aff-875c-c55ae1141187}, !- Demand Side Outlet Node Name
  {aff90569-daf8-455a-a8e7-3dd1fb2028f5}, !- Demand Side Inlet Node A
  {edbf7fca-f206-4c76-90cf-2f903d26b6f5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b75293fd-a115-47e4-8776-cb8fac6f3347}, !- Demand Mixer Name
  {80de5327-5e99-4ee9-8fc0-1f2037414d73}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4f27003e-ba54-4888-9c9f-fad4496afd11}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {db577a02-b97b-47b3-9399-175eb0ae455a}, !- Inlet Port
  {35c9a3dd-4029-4ed2-a4b7-eb922ffa3989}; !- Outlet Port

OS:Node,
  {24fa1146-7d99-4be2-86d7-45f51c09e4ac}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {054f0138-aec7-4c6d-a2be-2d21b9f9c16d}, !- Inlet Port
  {edbf7fca-f206-4c76-90cf-2f903d26b6f5}; !- Outlet Port

OS:Connection,
  {db577a02-b97b-47b3-9399-175eb0ae455a}, !- Handle
  {116d4f57-3955-4511-a639-30031cdf2b95}, !- Source Object
  9,                                      !- Outlet Port
  {4f27003e-ba54-4888-9c9f-fad4496afd11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edbf7fca-f206-4c76-90cf-2f903d26b6f5}, !- Handle
  {24fa1146-7d99-4be2-86d7-45f51c09e4ac}, !- Source Object
  3,                                      !- Outlet Port
  {116d4f57-3955-4511-a639-30031cdf2b95}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {44e52d36-2619-4ff2-86ac-8ba546470b01}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {aff90569-daf8-455a-a8e7-3dd1fb2028f5}, !- Inlet Port
  {188c99f6-fca7-4c86-bbce-d04d740e073c}; !- Outlet Port

OS:Node,
  {b9a2962b-5f55-4e1e-a343-50c8385a5f3b}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {9d16b5d9-a538-4da4-8621-1ccc8b6befb3}, !- Inlet Port
  {a0854585-b876-4aff-875c-c55ae1141187}; !- Outlet Port

OS:Node,
  {90e9143f-a2c2-4871-95fc-da745df9824a}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {8a15448a-e294-4d55-a6f9-1fdba700037a}, !- Inlet Port
  {d19add0b-8447-40ce-a5eb-1b124f208b55}; !- Outlet Port

OS:Connection,
  {aff90569-daf8-455a-a8e7-3dd1fb2028f5}, !- Handle
  {116d4f57-3955-4511-a639-30031cdf2b95}, !- Source Object
  11,                                     !- Outlet Port
  {44e52d36-2619-4ff2-86ac-8ba546470b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0854585-b876-4aff-875c-c55ae1141187}, !- Handle
  {b9a2962b-5f55-4e1e-a343-50c8385a5f3b}, !- Source Object
  3,                                      !- Outlet Port
  {116d4f57-3955-4511-a639-30031cdf2b95}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {80de5327-5e99-4ee9-8fc0-1f2037414d73}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {188c99f6-fca7-4c86-bbce-d04d740e073c}, !- Inlet Node Name
  {275ba298-97c8-4079-86f0-0a23925b44c4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b75293fd-a115-47e4-8776-cb8fac6f3347}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {9d16b5d9-a538-4da4-8621-1ccc8b6befb3}, !- Outlet Node Name
  {627b6c2e-c3b1-423f-b798-bcd33a7fda56}; !- Inlet Node Name 1

OS:Connection,
  {188c99f6-fca7-4c86-bbce-d04d740e073c}, !- Handle
  {44e52d36-2619-4ff2-86ac-8ba546470b01}, !- Source Object
  3,                                      !- Outlet Port
  {80de5327-5e99-4ee9-8fc0-1f2037414d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d16b5d9-a538-4da4-8621-1ccc8b6befb3}, !- Handle
  {b75293fd-a115-47e4-8776-cb8fac6f3347}, !- Source Object
  2,                                      !- Outlet Port
  {b9a2962b-5f55-4e1e-a343-50c8385a5f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2b84f886-e629-4d3e-9436-1219f76f4654}, !- Handle
  {116d4f57-3955-4511-a639-30031cdf2b95}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {19428b56-4e65-4618-9dd2-08f7b8d51cc5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {224c71e6-ef57-4077-a9a9-e6ee3358ddf4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {862f99d4-b73b-4ae9-ba09-eabc01e627f7}, !- Handle
  Zone Retail Retail A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2b34ee01-38b4-4551-ab56-d06cd3b2329d}, !- Control Zone Name
  {24fa1146-7d99-4be2-86d7-45f51c09e4ac}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {18a8e72a-8c66-4ae3-bfa3-c9c3146a7c24}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Gas Htg Coil 211kBtu/hr 0.8 Thermal Eff, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {67d820f8-e571-4e5b-84fb-839eea3873f1}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC No Heat, !- Name
  {c105c307-4106-4f84-83a3-8c1eed011a55}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {aefaac9a-0df2-43c3-b921-92117e2d72c9}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC 1spd DX AC Clg Coil 102kBtu/hr 8.9EER, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8faa799-1c9e-4b72-8b97-b3b0d7b8d6f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d06db2b3-1bdf-4bcd-9101-c329583dcfcb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d3c4771-6e72-4134-9623-f09509909cec}, !- Energy Input Ratio Function of Temperature Curve Name
  {b827efbf-e7ae-424f-83aa-639893a26deb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e05dc044-1bed-49f6-a7ce-1ce74b22d830}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {b3135f08-398b-4627-a907-db7456842b8e}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Fan, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8108f163-c37d-43ee-b75b-586a6d825af7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5a903c7e-d4fb-4260-a725-445883f32937}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8108f163-c37d-43ee-b75b-586a6d825af7}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5a903c7e-d4fb-4260-a725-445883f32937}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0f04e18d-5fca-49e7-99ca-614627e6c5b3}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2b34ee01-38b4-4551-ab56-d06cd3b2329d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {445982a5-47af-4fd2-9e01-e593b3736637}, !- Air Inlet Node Name
  {054f0138-aec7-4c6d-a2be-2d21b9f9c16d}, !- Air Outlet Node Name
  {b3135f08-398b-4627-a907-db7456842b8e}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {9f6d5518-ef7e-47cf-be5b-f5d986391c72}, !- Supply Air Fan Operating Mode Schedule Name
  {18a8e72a-8c66-4ae3-bfa3-c9c3146a7c24}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {aefaac9a-0df2-43c3-b921-92117e2d72c9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {67d820f8-e571-4e5b-84fb-839eea3873f1}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {054f0138-aec7-4c6d-a2be-2d21b9f9c16d}, !- Handle
  {0f04e18d-5fca-49e7-99ca-614627e6c5b3}, !- Source Object
  7,                                      !- Outlet Port
  {24fa1146-7d99-4be2-86d7-45f51c09e4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {564765df-725b-434c-a394-9b8a1ca2d9bb}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {63ff6aad-31cb-4237-a5c2-9eee8fe574d7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {49eb90bf-01f4-4c67-a332-9fa722ba2863}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {49eb90bf-01f4-4c67-a332-9fa722ba2863}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9549663f-8df6-48cb-9f62-dd6c4e040728}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC OA System, !- Name
  {564765df-725b-434c-a394-9b8a1ca2d9bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {683e1e5d-da79-4928-aac8-01ae2312be2e}, !- Mixed Air Node Name
  {c14ac4a5-cdde-4d21-975f-f4f1b9806397}, !- Outdoor Air Stream Node Name
  {c15eb544-eea4-40dc-8f3e-8cddff76f1ac}, !- Relief Air Stream Node Name
  {35c9a3dd-4029-4ed2-a4b7-eb922ffa3989}; !- Return Air Stream Node Name

OS:Node,
  {bb38ad88-3ee3-442e-8015-31bc38541b29}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c14ac4a5-cdde-4d21-975f-f4f1b9806397}; !- Outlet Port

OS:Connection,
  {c14ac4a5-cdde-4d21-975f-f4f1b9806397}, !- Handle
  {bb38ad88-3ee3-442e-8015-31bc38541b29}, !- Source Object
  3,                                      !- Outlet Port
  {9549663f-8df6-48cb-9f62-dd6c4e040728}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {86595174-06c8-4fa1-a4fc-1485ec3c5bce}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Relief Air Node, !- Name
  {c15eb544-eea4-40dc-8f3e-8cddff76f1ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c15eb544-eea4-40dc-8f3e-8cddff76f1ac}, !- Handle
  {9549663f-8df6-48cb-9f62-dd6c4e040728}, !- Source Object
  7,                                      !- Outlet Port
  {86595174-06c8-4fa1-a4fc-1485ec3c5bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d939a58-da11-44a1-94b4-05624af8d9aa}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Mixed Air Node, !- Name
  {683e1e5d-da79-4928-aac8-01ae2312be2e}, !- Inlet Port
  {445982a5-47af-4fd2-9e01-e593b3736637}; !- Outlet Port

OS:Connection,
  {35c9a3dd-4029-4ed2-a4b7-eb922ffa3989}, !- Handle
  {4f27003e-ba54-4888-9c9f-fad4496afd11}, !- Source Object
  3,                                      !- Outlet Port
  {9549663f-8df6-48cb-9f62-dd6c4e040728}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {683e1e5d-da79-4928-aac8-01ae2312be2e}, !- Handle
  {9549663f-8df6-48cb-9f62-dd6c4e040728}, !- Source Object
  5,                                      !- Outlet Port
  {8d939a58-da11-44a1-94b4-05624af8d9aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {445982a5-47af-4fd2-9e01-e593b3736637}, !- Handle
  {8d939a58-da11-44a1-94b4-05624af8d9aa}, !- Source Object
  3,                                      !- Outlet Port
  {0f04e18d-5fca-49e7-99ca-614627e6c5b3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {224c71e6-ef57-4077-a9a9-e6ee3358ddf4}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ea2e130f-b59e-42a6-b33f-6ab81b3b675c}, !- Control Zone or Zone List Name
  {008934fe-eb9b-42bb-bc93-302f3c2f10ac}, !- Cooling Control Zone or Zone List Name
  {2f1fdc14-2678-45b2-91bf-6ddc7232b2d4}, !- Heating Control Zone or Zone List Name
  {7066f892-6c17-4462-bb58-41716e71b5b3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ea2e130f-b59e-42a6-b33f-6ab81b3b675c}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {008934fe-eb9b-42bb-bc93-302f3c2f10ac}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2f1fdc14-2678-45b2-91bf-6ddc7232b2d4}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7066f892-6c17-4462-bb58-41716e71b5b3}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0e685b42-3e2a-4edf-afa7-5de3e4665968}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Diffuser, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {01062826-f161-4e70-84ac-8b262f32977e}, !- Air Inlet Node Name
  {8a15448a-e294-4d55-a6f9-1fdba700037a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b19d64f-521b-499e-b1a6-fe66b2e31792}, !- Handle
  Zone Retail Retail A  - Story Top Return Air Node, !- Name
  {a1c9a6bf-8dc6-4b44-a754-e5530587686c}, !- Inlet Port
  {627b6c2e-c3b1-423f-b798-bcd33a7fda56}; !- Outlet Port

OS:Connection,
  {d19add0b-8447-40ce-a5eb-1b124f208b55}, !- Handle
  {90e9143f-a2c2-4871-95fc-da745df9824a}, !- Source Object
  3,                                      !- Outlet Port
  {c9f33515-2966-41b8-8fe9-60d17c217ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c9a6bf-8dc6-4b44-a754-e5530587686c}, !- Handle
  {7c0c9f84-816c-47b2-8002-5bdd5de985aa}, !- Source Object
  2,                                      !- Outlet Port
  {4b19d64f-521b-499e-b1a6-fe66b2e31792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {627b6c2e-c3b1-423f-b798-bcd33a7fda56}, !- Handle
  {4b19d64f-521b-499e-b1a6-fe66b2e31792}, !- Source Object
  3,                                      !- Outlet Port
  {b75293fd-a115-47e4-8776-cb8fac6f3347}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {422828d7-bac8-4763-b8f7-6d6fd499de72}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {275ba298-97c8-4079-86f0-0a23925b44c4}, !- Inlet Port
  {01062826-f161-4e70-84ac-8b262f32977e}; !- Outlet Port

OS:Connection,
  {275ba298-97c8-4079-86f0-0a23925b44c4}, !- Handle
  {80de5327-5e99-4ee9-8fc0-1f2037414d73}, !- Source Object
  3,                                      !- Outlet Port
  {422828d7-bac8-4763-b8f7-6d6fd499de72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01062826-f161-4e70-84ac-8b262f32977e}, !- Handle
  {422828d7-bac8-4763-b8f7-6d6fd499de72}, !- Source Object
  3,                                      !- Outlet Port
  {0e685b42-3e2a-4edf-afa7-5de3e4665968}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a15448a-e294-4d55-a6f9-1fdba700037a}, !- Handle
  {0e685b42-3e2a-4edf-afa7-5de3e4665968}, !- Source Object
  4,                                      !- Outlet Port
  {90e9143f-a2c2-4871-95fc-da745df9824a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7f4c34c9-2246-4516-849d-813c24a266f0}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {18b376c7-a2c2-4992-bc00-8fe60f138242}, !- Availability Schedule
  {012ba8b4-b07c-44c8-af8a-0439cc56d4ad}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c7d54e18-0102-4043-8cb4-96fd9ea5c9c3}, !- Supply Side Inlet Node Name
  {a7d6c03c-d786-4fab-8d7a-82416d2291cf}, !- Demand Side Outlet Node Name
  {e2619a03-1f17-47a2-afaa-801b131fce41}, !- Demand Side Inlet Node A
  {060f1b09-286d-4fb8-beba-929b976665f9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {19dae08d-9e67-4fc3-b40e-2666ed2d4615}, !- Demand Mixer Name
  {abf35e4d-166f-4e4e-a443-0c81624cbb07}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {796d9f2d-65f0-4229-9437-d7d7205f0574}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {c7d54e18-0102-4043-8cb4-96fd9ea5c9c3}, !- Inlet Port
  {beef337f-efca-4ad6-a2c5-d9258eb55c2c}; !- Outlet Port

OS:Node,
  {e0a89e95-504e-4d4b-af20-873d438ed955}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {a9c9a79f-0d82-4ae1-a0c2-749c201b4ab7}, !- Inlet Port
  {060f1b09-286d-4fb8-beba-929b976665f9}; !- Outlet Port

OS:Connection,
  {c7d54e18-0102-4043-8cb4-96fd9ea5c9c3}, !- Handle
  {7f4c34c9-2246-4516-849d-813c24a266f0}, !- Source Object
  9,                                      !- Outlet Port
  {796d9f2d-65f0-4229-9437-d7d7205f0574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060f1b09-286d-4fb8-beba-929b976665f9}, !- Handle
  {e0a89e95-504e-4d4b-af20-873d438ed955}, !- Source Object
  3,                                      !- Outlet Port
  {7f4c34c9-2246-4516-849d-813c24a266f0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9ba481ea-4c73-42e5-9ca4-36d8c81c8308}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {e2619a03-1f17-47a2-afaa-801b131fce41}, !- Inlet Port
  {a24f6338-a9b7-46c4-9af1-43cfd92013a3}; !- Outlet Port

OS:Node,
  {25967402-37c9-492e-afd7-1727537b050d}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {de894150-d5ba-4d2f-b07a-15ece905c271}, !- Inlet Port
  {a7d6c03c-d786-4fab-8d7a-82416d2291cf}; !- Outlet Port

OS:Node,
  {50020d67-52f3-466d-93c5-d5ccfc537ee2}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {e47ea319-db5a-4eff-8ef3-092faaa4f9d4}, !- Inlet Port
  {2efc3f6f-773a-4aa1-ab20-0fa8d85a277a}; !- Outlet Port

OS:Connection,
  {e2619a03-1f17-47a2-afaa-801b131fce41}, !- Handle
  {7f4c34c9-2246-4516-849d-813c24a266f0}, !- Source Object
  11,                                     !- Outlet Port
  {9ba481ea-4c73-42e5-9ca4-36d8c81c8308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d6c03c-d786-4fab-8d7a-82416d2291cf}, !- Handle
  {25967402-37c9-492e-afd7-1727537b050d}, !- Source Object
  3,                                      !- Outlet Port
  {7f4c34c9-2246-4516-849d-813c24a266f0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {abf35e4d-166f-4e4e-a443-0c81624cbb07}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {a24f6338-a9b7-46c4-9af1-43cfd92013a3}, !- Inlet Node Name
  {aafe10a8-1010-44aa-bd39-30d14d92439f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {19dae08d-9e67-4fc3-b40e-2666ed2d4615}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {de894150-d5ba-4d2f-b07a-15ece905c271}, !- Outlet Node Name
  {321e63df-efc3-4cd3-adc0-dde968af288d}; !- Inlet Node Name 1

OS:Connection,
  {a24f6338-a9b7-46c4-9af1-43cfd92013a3}, !- Handle
  {9ba481ea-4c73-42e5-9ca4-36d8c81c8308}, !- Source Object
  3,                                      !- Outlet Port
  {abf35e4d-166f-4e4e-a443-0c81624cbb07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de894150-d5ba-4d2f-b07a-15ece905c271}, !- Handle
  {19dae08d-9e67-4fc3-b40e-2666ed2d4615}, !- Source Object
  2,                                      !- Outlet Port
  {25967402-37c9-492e-afd7-1727537b050d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a3cb44b6-28e9-41a3-875b-ca32f9c7f314}, !- Handle
  {7f4c34c9-2246-4516-849d-813c24a266f0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {012ba8b4-b07c-44c8-af8a-0439cc56d4ad}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {3982cb23-abbb-4043-88df-3dfbcb212329}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {77cb8cde-8a30-40da-84a0-a454dfbaae64}, !- Handle
  Zone Retail Retail A end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e4ecdfeb-736d-4d92-a179-7fa5f25b2560}, !- Control Zone Name
  {e0a89e95-504e-4d4b-af20-873d438ed955}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {55e26a5e-c4f5-452d-906c-4dc086fa766c}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Gas Htg Coil 34kBtu/hr 0.8 Thermal Eff, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {f2b552f7-ad1c-4963-896d-263fed981e28}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC No Heat, !- Name
  {c105c307-4106-4f84-83a3-8c1eed011a55}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f38cd853-2bf6-4bbb-8121-b11d35b31751}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 17kBtu/hr 9.7SEER, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8faa799-1c9e-4b72-8b97-b3b0d7b8d6f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d06db2b3-1bdf-4bcd-9101-c329583dcfcb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d3c4771-6e72-4134-9623-f09509909cec}, !- Energy Input Ratio Function of Temperature Curve Name
  {b827efbf-e7ae-424f-83aa-639893a26deb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e05dc044-1bed-49f6-a7ce-1ce74b22d830}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {ea8ce97b-fd67-41d1-a2d0-e7fbea4d029a}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Fan, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {af0b9cc4-6bd9-47e5-b32e-657e9d595375}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a46e4f80-bea3-41e4-a333-517d7e7bf3ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {af0b9cc4-6bd9-47e5-b32e-657e9d595375}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a46e4f80-bea3-41e4-a333-517d7e7bf3ef}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b14b3b4e-0a18-4a4e-96f1-cd29c01f73e4}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e4ecdfeb-736d-4d92-a179-7fa5f25b2560}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {36944218-be48-4e25-b7fc-1c7b2b08a1b2}, !- Air Inlet Node Name
  {a9c9a79f-0d82-4ae1-a0c2-749c201b4ab7}, !- Air Outlet Node Name
  {ea8ce97b-fd67-41d1-a2d0-e7fbea4d029a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7076c494-d0d0-4116-8876-06debdd261b5}, !- Supply Air Fan Operating Mode Schedule Name
  {55e26a5e-c4f5-452d-906c-4dc086fa766c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f38cd853-2bf6-4bbb-8121-b11d35b31751}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f2b552f7-ad1c-4963-896d-263fed981e28}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a9c9a79f-0d82-4ae1-a0c2-749c201b4ab7}, !- Handle
  {b14b3b4e-0a18-4a4e-96f1-cd29c01f73e4}, !- Source Object
  7,                                      !- Outlet Port
  {e0a89e95-504e-4d4b-af20-873d438ed955}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d0963b8f-79d9-4243-8c13-f9a853ce51ad}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ab07deda-4674-411f-994e-9190b1a9ede1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {aec19836-fbbc-4944-8a1c-382fb56033ab}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {aec19836-fbbc-4944-8a1c-382fb56033ab}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3832f152-7ee5-4f2e-bdc0-a07a3055f218}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC OA System, !- Name
  {d0963b8f-79d9-4243-8c13-f9a853ce51ad}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c94ea658-8349-416d-b83b-971aad7cd41f}, !- Mixed Air Node Name
  {749f6dbe-51ae-40c4-8c3a-631e452665b0}, !- Outdoor Air Stream Node Name
  {e05284a0-d74f-4d37-bb3a-2551e8fa9ace}, !- Relief Air Stream Node Name
  {beef337f-efca-4ad6-a2c5-d9258eb55c2c}; !- Return Air Stream Node Name

OS:Node,
  {186d474a-3af3-40f4-b55c-0bf9c4f8df1b}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {749f6dbe-51ae-40c4-8c3a-631e452665b0}; !- Outlet Port

OS:Connection,
  {749f6dbe-51ae-40c4-8c3a-631e452665b0}, !- Handle
  {186d474a-3af3-40f4-b55c-0bf9c4f8df1b}, !- Source Object
  3,                                      !- Outlet Port
  {3832f152-7ee5-4f2e-bdc0-a07a3055f218}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {320f0432-e15e-497f-bed9-5b1c0a89d636}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {e05284a0-d74f-4d37-bb3a-2551e8fa9ace}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e05284a0-d74f-4d37-bb3a-2551e8fa9ace}, !- Handle
  {3832f152-7ee5-4f2e-bdc0-a07a3055f218}, !- Source Object
  7,                                      !- Outlet Port
  {320f0432-e15e-497f-bed9-5b1c0a89d636}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2640fe5e-c594-4ce1-a3d4-6319756fbc0a}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {c94ea658-8349-416d-b83b-971aad7cd41f}, !- Inlet Port
  {36944218-be48-4e25-b7fc-1c7b2b08a1b2}; !- Outlet Port

OS:Connection,
  {beef337f-efca-4ad6-a2c5-d9258eb55c2c}, !- Handle
  {796d9f2d-65f0-4229-9437-d7d7205f0574}, !- Source Object
  3,                                      !- Outlet Port
  {3832f152-7ee5-4f2e-bdc0-a07a3055f218}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c94ea658-8349-416d-b83b-971aad7cd41f}, !- Handle
  {3832f152-7ee5-4f2e-bdc0-a07a3055f218}, !- Source Object
  5,                                      !- Outlet Port
  {2640fe5e-c594-4ce1-a3d4-6319756fbc0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36944218-be48-4e25-b7fc-1c7b2b08a1b2}, !- Handle
  {2640fe5e-c594-4ce1-a3d4-6319756fbc0a}, !- Source Object
  3,                                      !- Outlet Port
  {b14b3b4e-0a18-4a4e-96f1-cd29c01f73e4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3982cb23-abbb-4043-88df-3dfbcb212329}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c8dba2f4-b84e-453f-a74e-e7ff777e4539}, !- Control Zone or Zone List Name
  {c2493ae0-07ef-4c86-8455-643d047f2328}, !- Cooling Control Zone or Zone List Name
  {6b66fbc2-3456-4737-8d9e-84df7f0fe1a8}, !- Heating Control Zone or Zone List Name
  {ec397805-3f17-4089-bda4-c872fe1c5ebc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8dba2f4-b84e-453f-a74e-e7ff777e4539}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {c2493ae0-07ef-4c86-8455-643d047f2328}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6b66fbc2-3456-4737-8d9e-84df7f0fe1a8}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ec397805-3f17-4089-bda4-c872fe1c5ebc}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1b4a6440-efc4-4d8e-8178-52730da306e1}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Diffuser, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {8f0431f8-aac9-442f-8cc6-b018609a6bd6}, !- Air Inlet Node Name
  {e47ea319-db5a-4eff-8ef3-092faaa4f9d4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {720f0a01-e413-425d-afc8-fa3d389c02fc}, !- Handle
  Zone Retail Retail A end_a - Story Top Return Air Node, !- Name
  {e9e0dec6-13dd-46a6-bb8e-8b134c18712a}, !- Inlet Port
  {321e63df-efc3-4cd3-adc0-dde968af288d}; !- Outlet Port

OS:Connection,
  {2efc3f6f-773a-4aa1-ab20-0fa8d85a277a}, !- Handle
  {50020d67-52f3-466d-93c5-d5ccfc537ee2}, !- Source Object
  3,                                      !- Outlet Port
  {828a3580-8658-434a-9604-e95eb695083f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9e0dec6-13dd-46a6-bb8e-8b134c18712a}, !- Handle
  {43b87c2f-0d51-4372-a9ea-730c482aae27}, !- Source Object
  2,                                      !- Outlet Port
  {720f0a01-e413-425d-afc8-fa3d389c02fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {321e63df-efc3-4cd3-adc0-dde968af288d}, !- Handle
  {720f0a01-e413-425d-afc8-fa3d389c02fc}, !- Source Object
  3,                                      !- Outlet Port
  {19dae08d-9e67-4fc3-b40e-2666ed2d4615}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {58afc1fb-49d5-4b52-b35f-23c6661b47e3}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {aafe10a8-1010-44aa-bd39-30d14d92439f}, !- Inlet Port
  {8f0431f8-aac9-442f-8cc6-b018609a6bd6}; !- Outlet Port

OS:Connection,
  {aafe10a8-1010-44aa-bd39-30d14d92439f}, !- Handle
  {abf35e4d-166f-4e4e-a443-0c81624cbb07}, !- Source Object
  3,                                      !- Outlet Port
  {58afc1fb-49d5-4b52-b35f-23c6661b47e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f0431f8-aac9-442f-8cc6-b018609a6bd6}, !- Handle
  {58afc1fb-49d5-4b52-b35f-23c6661b47e3}, !- Source Object
  3,                                      !- Outlet Port
  {1b4a6440-efc4-4d8e-8178-52730da306e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e47ea319-db5a-4eff-8ef3-092faaa4f9d4}, !- Handle
  {1b4a6440-efc4-4d8e-8178-52730da306e1}, !- Source Object
  4,                                      !- Outlet Port
  {50020d67-52f3-466d-93c5-d5ccfc537ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {661c015f-d921-4b34-bef5-6d40dc035f28}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {f36c58e5-8e39-463b-9382-abd720c85251}, !- Availability Schedule
  {c3eaadf3-b121-40a4-9ba0-99e0aa7af720}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {48c6d1b7-4e54-434b-9172-a46958ed3a27}, !- Supply Side Inlet Node Name
  {867fc1e3-0d8b-4c83-9400-728dad3f3b71}, !- Demand Side Outlet Node Name
  {05cc3c73-0d30-4678-a206-db15111fa00f}, !- Demand Side Inlet Node A
  {5d6a2062-3aa6-4f7a-9420-8353a3f19dbe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6a75e9ed-0999-49be-8408-340964814f90}, !- Demand Mixer Name
  {1b0e5ede-13a7-496c-bd70-b79f162c400b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {09400314-ff40-4fe3-bd7b-384f3989f810}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {48c6d1b7-4e54-434b-9172-a46958ed3a27}, !- Inlet Port
  {cfffae6d-946d-4a67-85a1-4d4daebc2a31}; !- Outlet Port

OS:Node,
  {8d689c63-1c34-4066-9237-64939d740740}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {13ac14ca-995e-4c4b-9349-9bce642a30bb}, !- Inlet Port
  {5d6a2062-3aa6-4f7a-9420-8353a3f19dbe}; !- Outlet Port

OS:Connection,
  {48c6d1b7-4e54-434b-9172-a46958ed3a27}, !- Handle
  {661c015f-d921-4b34-bef5-6d40dc035f28}, !- Source Object
  9,                                      !- Outlet Port
  {09400314-ff40-4fe3-bd7b-384f3989f810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6a2062-3aa6-4f7a-9420-8353a3f19dbe}, !- Handle
  {8d689c63-1c34-4066-9237-64939d740740}, !- Source Object
  3,                                      !- Outlet Port
  {661c015f-d921-4b34-bef5-6d40dc035f28}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ed57259b-f62b-4aab-b6b8-9730e4361130}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {05cc3c73-0d30-4678-a206-db15111fa00f}, !- Inlet Port
  {aeb59983-540e-4d95-b570-1c3b731072fb}; !- Outlet Port

OS:Node,
  {826b385d-b1d5-4024-b967-f04ae3282ea7}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {6a6b72ce-cd83-4af2-b608-5182b458a0dc}, !- Inlet Port
  {867fc1e3-0d8b-4c83-9400-728dad3f3b71}; !- Outlet Port

OS:Node,
  {dc5b6d44-f37a-414d-abd8-0be8771c54ac}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {b0b6ebff-0aea-4d4f-b81a-d224af63cda3}, !- Inlet Port
  {2fc5adc6-8568-4770-97fc-9edf909910db}; !- Outlet Port

OS:Connection,
  {05cc3c73-0d30-4678-a206-db15111fa00f}, !- Handle
  {661c015f-d921-4b34-bef5-6d40dc035f28}, !- Source Object
  11,                                     !- Outlet Port
  {ed57259b-f62b-4aab-b6b8-9730e4361130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {867fc1e3-0d8b-4c83-9400-728dad3f3b71}, !- Handle
  {826b385d-b1d5-4024-b967-f04ae3282ea7}, !- Source Object
  3,                                      !- Outlet Port
  {661c015f-d921-4b34-bef5-6d40dc035f28}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b0e5ede-13a7-496c-bd70-b79f162c400b}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {aeb59983-540e-4d95-b570-1c3b731072fb}, !- Inlet Node Name
  {a8301a06-78e4-43e6-bc7a-f450ee360e19}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6a75e9ed-0999-49be-8408-340964814f90}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {6a6b72ce-cd83-4af2-b608-5182b458a0dc}, !- Outlet Node Name
  {87eb1b08-ea04-49bb-a1f8-6579a2763b4c}; !- Inlet Node Name 1

OS:Connection,
  {aeb59983-540e-4d95-b570-1c3b731072fb}, !- Handle
  {ed57259b-f62b-4aab-b6b8-9730e4361130}, !- Source Object
  3,                                      !- Outlet Port
  {1b0e5ede-13a7-496c-bd70-b79f162c400b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6b72ce-cd83-4af2-b608-5182b458a0dc}, !- Handle
  {6a75e9ed-0999-49be-8408-340964814f90}, !- Source Object
  2,                                      !- Outlet Port
  {826b385d-b1d5-4024-b967-f04ae3282ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {048ef469-60e7-4cd6-b610-10954fcb8603}, !- Handle
  {661c015f-d921-4b34-bef5-6d40dc035f28}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c3eaadf3-b121-40a4-9ba0-99e0aa7af720}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {a0702b27-ef1a-462e-9e4d-5b54c02aa520}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7562a5f7-44e9-43dd-8c03-47aa59e08fcc}, !- Handle
  Zone Retail Retail A end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bb31fb5f-0a12-41d3-a425-6d36eca42f31}, !- Control Zone Name
  {8d689c63-1c34-4066-9237-64939d740740}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3eca03ae-78d3-4667-bfa2-b5895cd0f6bb}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Gas Htg Coil 35kBtu/hr 0.8 Thermal Eff, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {ef3d11d4-3797-4c84-a116-f29348964a15}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC No Heat, !- Name
  {c105c307-4106-4f84-83a3-8c1eed011a55}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9e634531-6b76-4436-9031-b5159e029463}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 17kBtu/hr 9.7SEER, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8faa799-1c9e-4b72-8b97-b3b0d7b8d6f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d06db2b3-1bdf-4bcd-9101-c329583dcfcb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d3c4771-6e72-4134-9623-f09509909cec}, !- Energy Input Ratio Function of Temperature Curve Name
  {b827efbf-e7ae-424f-83aa-639893a26deb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e05dc044-1bed-49f6-a7ce-1ce74b22d830}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {c8fd2fa2-e29a-480f-8529-7973ea682fac}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Fan, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {de9f7921-8c4e-4245-995d-c6be55dacb58}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a7e3c65f-cfc1-4dc0-bd21-5f7cf107444d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {de9f7921-8c4e-4245-995d-c6be55dacb58}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a7e3c65f-cfc1-4dc0-bd21-5f7cf107444d}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {89781ea4-a57f-4112-9e55-0eef33cc6765}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bb31fb5f-0a12-41d3-a425-6d36eca42f31}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {5f7ce402-36df-4b19-9109-7aee997fcb54}, !- Air Inlet Node Name
  {13ac14ca-995e-4c4b-9349-9bce642a30bb}, !- Air Outlet Node Name
  {c8fd2fa2-e29a-480f-8529-7973ea682fac}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7a14d510-18fc-4017-b37c-57f0e4b09f3b}, !- Supply Air Fan Operating Mode Schedule Name
  {3eca03ae-78d3-4667-bfa2-b5895cd0f6bb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9e634531-6b76-4436-9031-b5159e029463}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ef3d11d4-3797-4c84-a116-f29348964a15}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {13ac14ca-995e-4c4b-9349-9bce642a30bb}, !- Handle
  {89781ea4-a57f-4112-9e55-0eef33cc6765}, !- Source Object
  7,                                      !- Outlet Port
  {8d689c63-1c34-4066-9237-64939d740740}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1d6ac092-5bc0-40fa-ba4e-e04c20a6ef9b}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4288c7a9-41c6-42ef-b99e-eb94e434f52f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {90ca6502-85b2-4cb0-82e9-69de82743f03}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {90ca6502-85b2-4cb0-82e9-69de82743f03}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7a0f3704-9516-46db-acfb-109164cfccf8}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC OA System, !- Name
  {1d6ac092-5bc0-40fa-ba4e-e04c20a6ef9b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {852a98c5-4232-4c37-b76c-ded95136d7b9}, !- Mixed Air Node Name
  {163cfee9-4765-4a5e-98a6-8f137c6df5d9}, !- Outdoor Air Stream Node Name
  {f9a6e21f-9f58-4dc5-970f-5552d0e1d195}, !- Relief Air Stream Node Name
  {cfffae6d-946d-4a67-85a1-4d4daebc2a31}; !- Return Air Stream Node Name

OS:Node,
  {f11fd13c-e430-45ff-bc5c-846747706da5}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {163cfee9-4765-4a5e-98a6-8f137c6df5d9}; !- Outlet Port

OS:Connection,
  {163cfee9-4765-4a5e-98a6-8f137c6df5d9}, !- Handle
  {f11fd13c-e430-45ff-bc5c-846747706da5}, !- Source Object
  3,                                      !- Outlet Port
  {7a0f3704-9516-46db-acfb-109164cfccf8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a0955aa9-e1e1-4d79-8f00-9f729bdfffff}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {f9a6e21f-9f58-4dc5-970f-5552d0e1d195}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9a6e21f-9f58-4dc5-970f-5552d0e1d195}, !- Handle
  {7a0f3704-9516-46db-acfb-109164cfccf8}, !- Source Object
  7,                                      !- Outlet Port
  {a0955aa9-e1e1-4d79-8f00-9f729bdfffff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {003653f3-2193-4e60-a284-bd9cd76b851b}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {852a98c5-4232-4c37-b76c-ded95136d7b9}, !- Inlet Port
  {5f7ce402-36df-4b19-9109-7aee997fcb54}; !- Outlet Port

OS:Connection,
  {cfffae6d-946d-4a67-85a1-4d4daebc2a31}, !- Handle
  {09400314-ff40-4fe3-bd7b-384f3989f810}, !- Source Object
  3,                                      !- Outlet Port
  {7a0f3704-9516-46db-acfb-109164cfccf8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {852a98c5-4232-4c37-b76c-ded95136d7b9}, !- Handle
  {7a0f3704-9516-46db-acfb-109164cfccf8}, !- Source Object
  5,                                      !- Outlet Port
  {003653f3-2193-4e60-a284-bd9cd76b851b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f7ce402-36df-4b19-9109-7aee997fcb54}, !- Handle
  {003653f3-2193-4e60-a284-bd9cd76b851b}, !- Source Object
  3,                                      !- Outlet Port
  {89781ea4-a57f-4112-9e55-0eef33cc6765}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a0702b27-ef1a-462e-9e4d-5b54c02aa520}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fdeee841-63e5-4085-b04e-d2e9bdc9bfa6}, !- Control Zone or Zone List Name
  {789d1395-b436-44e5-9843-014101cf2af6}, !- Cooling Control Zone or Zone List Name
  {edc4ca44-7b1c-49c9-9718-5e00276a2545}, !- Heating Control Zone or Zone List Name
  {8e0d762b-0d98-455e-a0be-feec2329e88d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fdeee841-63e5-4085-b04e-d2e9bdc9bfa6}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {789d1395-b436-44e5-9843-014101cf2af6}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {edc4ca44-7b1c-49c9-9718-5e00276a2545}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8e0d762b-0d98-455e-a0be-feec2329e88d}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a15dea2f-c74f-4eb1-94ac-1f23df5a3cd7}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Diffuser, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {f969c6d6-0988-446f-a276-82d859bba917}, !- Air Inlet Node Name
  {b0b6ebff-0aea-4d4f-b81a-d224af63cda3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54f7d5f8-2214-4e30-8037-66db87e8c640}, !- Handle
  Zone Retail Retail A end_b - Story Top Return Air Node, !- Name
  {1fe69f60-332f-4206-ab3d-fc012e8c050c}, !- Inlet Port
  {87eb1b08-ea04-49bb-a1f8-6579a2763b4c}; !- Outlet Port

OS:Connection,
  {2fc5adc6-8568-4770-97fc-9edf909910db}, !- Handle
  {dc5b6d44-f37a-414d-abd8-0be8771c54ac}, !- Source Object
  3,                                      !- Outlet Port
  {f438e3f1-0101-4ffd-bbd7-70f3bbd5e0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe69f60-332f-4206-ab3d-fc012e8c050c}, !- Handle
  {df90d25e-8026-44b3-9033-2b92f6f182e2}, !- Source Object
  2,                                      !- Outlet Port
  {54f7d5f8-2214-4e30-8037-66db87e8c640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87eb1b08-ea04-49bb-a1f8-6579a2763b4c}, !- Handle
  {54f7d5f8-2214-4e30-8037-66db87e8c640}, !- Source Object
  3,                                      !- Outlet Port
  {6a75e9ed-0999-49be-8408-340964814f90}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {860bfa1c-414c-4be8-aec5-381004231915}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {a8301a06-78e4-43e6-bc7a-f450ee360e19}, !- Inlet Port
  {f969c6d6-0988-446f-a276-82d859bba917}; !- Outlet Port

OS:Connection,
  {a8301a06-78e4-43e6-bc7a-f450ee360e19}, !- Handle
  {1b0e5ede-13a7-496c-bd70-b79f162c400b}, !- Source Object
  3,                                      !- Outlet Port
  {860bfa1c-414c-4be8-aec5-381004231915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f969c6d6-0988-446f-a276-82d859bba917}, !- Handle
  {860bfa1c-414c-4be8-aec5-381004231915}, !- Source Object
  3,                                      !- Outlet Port
  {a15dea2f-c74f-4eb1-94ac-1f23df5a3cd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0b6ebff-0aea-4d4f-b81a-d224af63cda3}, !- Handle
  {a15dea2f-c74f-4eb1-94ac-1f23df5a3cd7}, !- Source Object
  4,                                      !- Outlet Port
  {dc5b6d44-f37a-414d-abd8-0be8771c54ac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c4c23c56-d695-4faa-9e1e-b8c0e1d82fdf}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {392dc058-aa12-4fdb-aa3e-a4df05313615}, !- Availability Schedule
  {d069299f-b7f7-48ec-9540-03855a50679a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ab7785a5-8061-48e3-9483-dbee489ef07e}, !- Supply Side Inlet Node Name
  {7209b3d4-1fad-4729-aaa4-f942a156448a}, !- Demand Side Outlet Node Name
  {0eaa73bd-b4d6-41a2-9fc7-d120d8ee75fc}, !- Demand Side Inlet Node A
  {0b9afd38-ea2a-42e1-bc59-4ed9aba9d26c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {687d3dee-7924-4077-9519-913b57ad0e60}, !- Demand Mixer Name
  {671d591b-6ff8-451f-a309-86df2bc92389}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d98a4751-9beb-46dd-8b32-102e7f8a1e28}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {ab7785a5-8061-48e3-9483-dbee489ef07e}, !- Inlet Port
  {50cc697d-d918-45cf-99d8-ca598eec4fa2}; !- Outlet Port

OS:Node,
  {a697b953-d4c8-41c0-97a6-d16b5d705ee4}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {1e43cd81-9a3e-4a04-867b-6a6d50580a9d}, !- Inlet Port
  {0b9afd38-ea2a-42e1-bc59-4ed9aba9d26c}; !- Outlet Port

OS:Connection,
  {ab7785a5-8061-48e3-9483-dbee489ef07e}, !- Handle
  {c4c23c56-d695-4faa-9e1e-b8c0e1d82fdf}, !- Source Object
  9,                                      !- Outlet Port
  {d98a4751-9beb-46dd-8b32-102e7f8a1e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b9afd38-ea2a-42e1-bc59-4ed9aba9d26c}, !- Handle
  {a697b953-d4c8-41c0-97a6-d16b5d705ee4}, !- Source Object
  3,                                      !- Outlet Port
  {c4c23c56-d695-4faa-9e1e-b8c0e1d82fdf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1594c51e-157e-409a-b2e5-7cfca76075a0}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {0eaa73bd-b4d6-41a2-9fc7-d120d8ee75fc}, !- Inlet Port
  {67227e29-a7d5-4fae-ad78-3489aafff324}; !- Outlet Port

OS:Node,
  {27fdec53-e4f1-4ac1-b2dc-de73d1af5d8b}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {a93f59ce-d440-4c2a-ae98-4590ed9bcbe3}, !- Inlet Port
  {7209b3d4-1fad-4729-aaa4-f942a156448a}; !- Outlet Port

OS:Node,
  {5863e341-4bf1-4d9c-b452-29fff4c44f4b}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {c9a646a2-a64f-4068-99ab-73723215faa0}, !- Inlet Port
  {021d12ab-850a-4d39-a03f-e0dc8cf5c9af}; !- Outlet Port

OS:Connection,
  {0eaa73bd-b4d6-41a2-9fc7-d120d8ee75fc}, !- Handle
  {c4c23c56-d695-4faa-9e1e-b8c0e1d82fdf}, !- Source Object
  11,                                     !- Outlet Port
  {1594c51e-157e-409a-b2e5-7cfca76075a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7209b3d4-1fad-4729-aaa4-f942a156448a}, !- Handle
  {27fdec53-e4f1-4ac1-b2dc-de73d1af5d8b}, !- Source Object
  3,                                      !- Outlet Port
  {c4c23c56-d695-4faa-9e1e-b8c0e1d82fdf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {671d591b-6ff8-451f-a309-86df2bc92389}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {67227e29-a7d5-4fae-ad78-3489aafff324}, !- Inlet Node Name
  {6992d4b8-1b0f-4c26-808e-5262fd97d230}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {687d3dee-7924-4077-9519-913b57ad0e60}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {a93f59ce-d440-4c2a-ae98-4590ed9bcbe3}, !- Outlet Node Name
  {0bdfbaf1-7658-48d4-9f0f-8ec7ac19afb0}; !- Inlet Node Name 1

OS:Connection,
  {67227e29-a7d5-4fae-ad78-3489aafff324}, !- Handle
  {1594c51e-157e-409a-b2e5-7cfca76075a0}, !- Source Object
  3,                                      !- Outlet Port
  {671d591b-6ff8-451f-a309-86df2bc92389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a93f59ce-d440-4c2a-ae98-4590ed9bcbe3}, !- Handle
  {687d3dee-7924-4077-9519-913b57ad0e60}, !- Source Object
  2,                                      !- Outlet Port
  {27fdec53-e4f1-4ac1-b2dc-de73d1af5d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a0ffc6fa-2061-4aa3-8ff8-2b537d980bca}, !- Handle
  {c4c23c56-d695-4faa-9e1e-b8c0e1d82fdf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d069299f-b7f7-48ec-9540-03855a50679a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {4bad1aec-2d99-4c03-bed2-39b041f5e887}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6c0b8abe-9427-4d51-9d49-3f86e67d39a0}, !- Handle
  Zone Retail Retail B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {317607e2-1e48-4a36-8a70-d1d55a7f88ca}, !- Control Zone Name
  {a697b953-d4c8-41c0-97a6-d16b5d705ee4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d72ab6e6-8fbe-4760-acea-7b1e0a158123}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Gas Htg Coil 1643kBtu/hr 0.8 Thermal Eff, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {0165ca86-5ae8-4683-aae5-abc443554c40}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC No Heat, !- Name
  {c105c307-4106-4f84-83a3-8c1eed011a55}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a48244ed-4e46-469d-957c-6d8014a884b8}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC 1spd DX AC Clg Coil 538kBtu/hr 8.5EER, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8faa799-1c9e-4b72-8b97-b3b0d7b8d6f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d06db2b3-1bdf-4bcd-9101-c329583dcfcb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d3c4771-6e72-4134-9623-f09509909cec}, !- Energy Input Ratio Function of Temperature Curve Name
  {b827efbf-e7ae-424f-83aa-639893a26deb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e05dc044-1bed-49f6-a7ce-1ce74b22d830}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {523c1dc7-72ec-4778-97dc-6aa4c5754c7f}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Fan, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {083078d3-07cb-4369-8aa6-07d152cf4746}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {47bb3c42-1852-46e6-ae7d-935a1dfa3cd4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {083078d3-07cb-4369-8aa6-07d152cf4746}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {47bb3c42-1852-46e6-ae7d-935a1dfa3cd4}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f062e637-9fe5-4636-8ee4-eb4a1cd590f4}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {317607e2-1e48-4a36-8a70-d1d55a7f88ca}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {c2dad349-4208-49ac-8d33-fe73b24db76c}, !- Air Inlet Node Name
  {1e43cd81-9a3e-4a04-867b-6a6d50580a9d}, !- Air Outlet Node Name
  {523c1dc7-72ec-4778-97dc-6aa4c5754c7f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {0d912d21-7d4b-49e7-be1a-4ac658cddf6d}, !- Supply Air Fan Operating Mode Schedule Name
  {d72ab6e6-8fbe-4760-acea-7b1e0a158123}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a48244ed-4e46-469d-957c-6d8014a884b8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0165ca86-5ae8-4683-aae5-abc443554c40}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1e43cd81-9a3e-4a04-867b-6a6d50580a9d}, !- Handle
  {f062e637-9fe5-4636-8ee4-eb4a1cd590f4}, !- Source Object
  7,                                      !- Outlet Port
  {a697b953-d4c8-41c0-97a6-d16b5d705ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b9d5aa83-c099-48f5-8caa-fcfee7173354}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7e8edd0f-14a5-4252-9316-ee5645afd2ea}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ac158cac-0ddf-4d52-a20a-5859b15ba485}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ac158cac-0ddf-4d52-a20a-5859b15ba485}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6aa55515-4800-456d-be9d-4883698af8f6}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC OA System, !- Name
  {b9d5aa83-c099-48f5-8caa-fcfee7173354}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a3123ca7-a988-4619-ac28-ec6ba390e01b}, !- Mixed Air Node Name
  {d34642fe-7111-4733-9aec-f3d084f311f8}, !- Outdoor Air Stream Node Name
  {08a1b975-1ec7-4a23-9e15-0dfe133796b0}, !- Relief Air Stream Node Name
  {50cc697d-d918-45cf-99d8-ca598eec4fa2}; !- Return Air Stream Node Name

OS:Node,
  {4ef2bef3-c86b-4b0d-8b4b-98c1c18c6ec9}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d34642fe-7111-4733-9aec-f3d084f311f8}; !- Outlet Port

OS:Connection,
  {d34642fe-7111-4733-9aec-f3d084f311f8}, !- Handle
  {4ef2bef3-c86b-4b0d-8b4b-98c1c18c6ec9}, !- Source Object
  3,                                      !- Outlet Port
  {6aa55515-4800-456d-be9d-4883698af8f6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5422663-14f4-4aed-bd82-3f017e79527f}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Relief Air Node, !- Name
  {08a1b975-1ec7-4a23-9e15-0dfe133796b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08a1b975-1ec7-4a23-9e15-0dfe133796b0}, !- Handle
  {6aa55515-4800-456d-be9d-4883698af8f6}, !- Source Object
  7,                                      !- Outlet Port
  {a5422663-14f4-4aed-bd82-3f017e79527f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01afde1c-1fc7-47bb-b741-082f84c2e5e4}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Mixed Air Node, !- Name
  {a3123ca7-a988-4619-ac28-ec6ba390e01b}, !- Inlet Port
  {c2dad349-4208-49ac-8d33-fe73b24db76c}; !- Outlet Port

OS:Connection,
  {50cc697d-d918-45cf-99d8-ca598eec4fa2}, !- Handle
  {d98a4751-9beb-46dd-8b32-102e7f8a1e28}, !- Source Object
  3,                                      !- Outlet Port
  {6aa55515-4800-456d-be9d-4883698af8f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a3123ca7-a988-4619-ac28-ec6ba390e01b}, !- Handle
  {6aa55515-4800-456d-be9d-4883698af8f6}, !- Source Object
  5,                                      !- Outlet Port
  {01afde1c-1fc7-47bb-b741-082f84c2e5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2dad349-4208-49ac-8d33-fe73b24db76c}, !- Handle
  {01afde1c-1fc7-47bb-b741-082f84c2e5e4}, !- Source Object
  3,                                      !- Outlet Port
  {f062e637-9fe5-4636-8ee4-eb4a1cd590f4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4bad1aec-2d99-4c03-bed2-39b041f5e887}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7e3b423d-f7c4-49f3-9b1f-8fb782273add}, !- Control Zone or Zone List Name
  {98ac32be-8428-4026-b2a9-404814b4a292}, !- Cooling Control Zone or Zone List Name
  {e7393c59-27ac-4423-bda5-2546c8d6bb13}, !- Heating Control Zone or Zone List Name
  {d6f0cc17-061d-4fed-8288-cce7286427f2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7e3b423d-f7c4-49f3-9b1f-8fb782273add}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {98ac32be-8428-4026-b2a9-404814b4a292}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e7393c59-27ac-4423-bda5-2546c8d6bb13}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d6f0cc17-061d-4fed-8288-cce7286427f2}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {23f525a6-db56-495f-9302-7e6b15875f21}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Diffuser, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {91a04b20-bfc3-4bd4-9590-73e927463ea1}, !- Air Inlet Node Name
  {c9a646a2-a64f-4068-99ab-73723215faa0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f1e0f1dc-dfce-43a2-a840-0b9707e91dfa}, !- Handle
  Zone Retail Retail B  - Story Top Return Air Node, !- Name
  {24b05e73-48e3-40da-bdc4-a18da7355d5f}, !- Inlet Port
  {0bdfbaf1-7658-48d4-9f0f-8ec7ac19afb0}; !- Outlet Port

OS:Connection,
  {021d12ab-850a-4d39-a03f-e0dc8cf5c9af}, !- Handle
  {5863e341-4bf1-4d9c-b452-29fff4c44f4b}, !- Source Object
  3,                                      !- Outlet Port
  {1a816272-e9a5-45e1-b477-ac9fc3ed4994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b05e73-48e3-40da-bdc4-a18da7355d5f}, !- Handle
  {5f42e597-7a66-4fad-bc94-6e8a74b9bbc2}, !- Source Object
  2,                                      !- Outlet Port
  {f1e0f1dc-dfce-43a2-a840-0b9707e91dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bdfbaf1-7658-48d4-9f0f-8ec7ac19afb0}, !- Handle
  {f1e0f1dc-dfce-43a2-a840-0b9707e91dfa}, !- Source Object
  3,                                      !- Outlet Port
  {687d3dee-7924-4077-9519-913b57ad0e60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {edaae8c3-932b-4b27-aaab-d87614d36ed8}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {6992d4b8-1b0f-4c26-808e-5262fd97d230}, !- Inlet Port
  {91a04b20-bfc3-4bd4-9590-73e927463ea1}; !- Outlet Port

OS:Connection,
  {6992d4b8-1b0f-4c26-808e-5262fd97d230}, !- Handle
  {671d591b-6ff8-451f-a309-86df2bc92389}, !- Source Object
  3,                                      !- Outlet Port
  {edaae8c3-932b-4b27-aaab-d87614d36ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91a04b20-bfc3-4bd4-9590-73e927463ea1}, !- Handle
  {edaae8c3-932b-4b27-aaab-d87614d36ed8}, !- Source Object
  3,                                      !- Outlet Port
  {23f525a6-db56-495f-9302-7e6b15875f21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9a646a2-a64f-4068-99ab-73723215faa0}, !- Handle
  {23f525a6-db56-495f-9302-7e6b15875f21}, !- Source Object
  4,                                      !- Outlet Port
  {5863e341-4bf1-4d9c-b452-29fff4c44f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8307ebc0-c529-4e19-853f-986afb0005de}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b1a7c4bc-93f8-4215-bec1-935d516b16e9}, !- Availability Schedule
  {d6b28bb8-3aac-4f51-895a-edc9c5b2da55}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0f8f5018-458b-4eeb-9cac-354febb787aa}, !- Supply Side Inlet Node Name
  {0048dd7e-f1a1-4fe3-881b-18352bd6033f}, !- Demand Side Outlet Node Name
  {b594cbba-4cec-4140-a0fa-99b07fbd8417}, !- Demand Side Inlet Node A
  {f7faa3ed-69b9-4aa0-b64c-dfadc8dba157}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d6225237-3506-410c-95e7-02191453de45}, !- Demand Mixer Name
  {f658928a-40b2-4b38-865d-ed3482f2faff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {889d5d0b-bb0a-494b-a9fb-ed0558b5dea0}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {0f8f5018-458b-4eeb-9cac-354febb787aa}, !- Inlet Port
  {72ad00c9-b571-479c-860e-6dd8bb03ccdc}; !- Outlet Port

OS:Node,
  {4763e0a6-c298-4388-b97a-5997d19c5666}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {7b511d34-8e75-44a8-b489-931cd8465f3a}, !- Inlet Port
  {f7faa3ed-69b9-4aa0-b64c-dfadc8dba157}; !- Outlet Port

OS:Connection,
  {0f8f5018-458b-4eeb-9cac-354febb787aa}, !- Handle
  {8307ebc0-c529-4e19-853f-986afb0005de}, !- Source Object
  9,                                      !- Outlet Port
  {889d5d0b-bb0a-494b-a9fb-ed0558b5dea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7faa3ed-69b9-4aa0-b64c-dfadc8dba157}, !- Handle
  {4763e0a6-c298-4388-b97a-5997d19c5666}, !- Source Object
  3,                                      !- Outlet Port
  {8307ebc0-c529-4e19-853f-986afb0005de}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9a18bf2a-2e67-444d-b9b1-8b46192677d2}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {b594cbba-4cec-4140-a0fa-99b07fbd8417}, !- Inlet Port
  {eaa3dc51-3c03-43cb-bf62-5b4354a6764f}; !- Outlet Port

OS:Node,
  {c74d5485-4f3f-4677-a6f1-6275fbc87671}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {f8fb8d91-f4f9-4552-a089-5f1f8130df46}, !- Inlet Port
  {0048dd7e-f1a1-4fe3-881b-18352bd6033f}; !- Outlet Port

OS:Node,
  {625d5213-54d0-4394-b129-2ef767d90f5e}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {43199446-c58b-4d64-8251-f228f04b810a}, !- Inlet Port
  {3f6c8fdb-e909-4b7f-a5c8-f9520d780316}; !- Outlet Port

OS:Connection,
  {b594cbba-4cec-4140-a0fa-99b07fbd8417}, !- Handle
  {8307ebc0-c529-4e19-853f-986afb0005de}, !- Source Object
  11,                                     !- Outlet Port
  {9a18bf2a-2e67-444d-b9b1-8b46192677d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0048dd7e-f1a1-4fe3-881b-18352bd6033f}, !- Handle
  {c74d5485-4f3f-4677-a6f1-6275fbc87671}, !- Source Object
  3,                                      !- Outlet Port
  {8307ebc0-c529-4e19-853f-986afb0005de}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f658928a-40b2-4b38-865d-ed3482f2faff}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {eaa3dc51-3c03-43cb-bf62-5b4354a6764f}, !- Inlet Node Name
  {d94e9fde-8269-4ea7-81ce-1defd31a05d7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d6225237-3506-410c-95e7-02191453de45}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {f8fb8d91-f4f9-4552-a089-5f1f8130df46}, !- Outlet Node Name
  {e1cddd5f-1d69-4a09-ae29-753087f53dda}; !- Inlet Node Name 1

OS:Connection,
  {eaa3dc51-3c03-43cb-bf62-5b4354a6764f}, !- Handle
  {9a18bf2a-2e67-444d-b9b1-8b46192677d2}, !- Source Object
  3,                                      !- Outlet Port
  {f658928a-40b2-4b38-865d-ed3482f2faff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8fb8d91-f4f9-4552-a089-5f1f8130df46}, !- Handle
  {d6225237-3506-410c-95e7-02191453de45}, !- Source Object
  2,                                      !- Outlet Port
  {c74d5485-4f3f-4677-a6f1-6275fbc87671}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e9b312be-783f-4154-8122-18fc288eca5d}, !- Handle
  {8307ebc0-c529-4e19-853f-986afb0005de}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d6b28bb8-3aac-4f51-895a-edc9c5b2da55}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {0f57f674-06ff-4779-b77c-aac9b1947370}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d8589311-0b54-47df-956e-af8240d4853b}, !- Handle
  Zone Retail Retail B end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a7797866-3e7c-4bfe-aea1-effd72b3bf2e}, !- Control Zone Name
  {4763e0a6-c298-4388-b97a-5997d19c5666}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b03ba543-12ce-4e5f-8de3-306e388687d2}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Gas Htg Coil 209kBtu/hr 0.8 Thermal Eff, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2b3893ce-89ff-4f8b-8a9d-21b97ea3b9e5}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC No Heat, !- Name
  {c105c307-4106-4f84-83a3-8c1eed011a55}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {322f8f84-1aad-4d8c-bab1-39dbd92896d9}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 101kBtu/hr 8.9EER, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8faa799-1c9e-4b72-8b97-b3b0d7b8d6f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d06db2b3-1bdf-4bcd-9101-c329583dcfcb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d3c4771-6e72-4134-9623-f09509909cec}, !- Energy Input Ratio Function of Temperature Curve Name
  {b827efbf-e7ae-424f-83aa-639893a26deb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e05dc044-1bed-49f6-a7ce-1ce74b22d830}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {093872d4-d606-4102-8361-214ce138cc8c}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Fan, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e1e381a-f1f4-4e05-80f4-ddedaa7681f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {179c6db3-f78e-4e5b-88a1-c6e5ed84e9c1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8e1e381a-f1f4-4e05-80f4-ddedaa7681f6}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {179c6db3-f78e-4e5b-88a1-c6e5ed84e9c1}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9117cde7-ec8d-4dd5-a6b1-64abefbf50af}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a7797866-3e7c-4bfe-aea1-effd72b3bf2e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {be6b4165-e617-4fb0-8c00-67696caa79ec}, !- Air Inlet Node Name
  {7b511d34-8e75-44a8-b489-931cd8465f3a}, !- Air Outlet Node Name
  {093872d4-d606-4102-8361-214ce138cc8c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3b0eeb0d-8333-42dc-becc-423d4a292330}, !- Supply Air Fan Operating Mode Schedule Name
  {b03ba543-12ce-4e5f-8de3-306e388687d2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {322f8f84-1aad-4d8c-bab1-39dbd92896d9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2b3893ce-89ff-4f8b-8a9d-21b97ea3b9e5}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7b511d34-8e75-44a8-b489-931cd8465f3a}, !- Handle
  {9117cde7-ec8d-4dd5-a6b1-64abefbf50af}, !- Source Object
  7,                                      !- Outlet Port
  {4763e0a6-c298-4388-b97a-5997d19c5666}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {098e987d-42c7-4399-8ea9-3a896a7e09ff}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {22f91189-df8c-4943-99f2-6af8771c75c7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3aecae9c-5c7d-4132-bbf8-f57a483143fb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3aecae9c-5c7d-4132-bbf8-f57a483143fb}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {13461839-7a3b-4394-aab0-906293dc25be}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC OA System, !- Name
  {098e987d-42c7-4399-8ea9-3a896a7e09ff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1e320a65-28b2-48d9-8a7e-d0a9fe342b5d}, !- Mixed Air Node Name
  {444a0b38-7d2a-4f66-9c4c-456d813bcdb9}, !- Outdoor Air Stream Node Name
  {3adde169-a312-407e-acd6-4fab31d032c8}, !- Relief Air Stream Node Name
  {72ad00c9-b571-479c-860e-6dd8bb03ccdc}; !- Return Air Stream Node Name

OS:Node,
  {0b4f74b6-1281-4e8b-837d-85e21d4bd69e}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {444a0b38-7d2a-4f66-9c4c-456d813bcdb9}; !- Outlet Port

OS:Connection,
  {444a0b38-7d2a-4f66-9c4c-456d813bcdb9}, !- Handle
  {0b4f74b6-1281-4e8b-837d-85e21d4bd69e}, !- Source Object
  3,                                      !- Outlet Port
  {13461839-7a3b-4394-aab0-906293dc25be}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {25f00097-516c-49d4-92fc-a949c0cdb73c}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {3adde169-a312-407e-acd6-4fab31d032c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3adde169-a312-407e-acd6-4fab31d032c8}, !- Handle
  {13461839-7a3b-4394-aab0-906293dc25be}, !- Source Object
  7,                                      !- Outlet Port
  {25f00097-516c-49d4-92fc-a949c0cdb73c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d725a33f-68b8-465c-8c44-ef55d7992e88}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {1e320a65-28b2-48d9-8a7e-d0a9fe342b5d}, !- Inlet Port
  {be6b4165-e617-4fb0-8c00-67696caa79ec}; !- Outlet Port

OS:Connection,
  {72ad00c9-b571-479c-860e-6dd8bb03ccdc}, !- Handle
  {889d5d0b-bb0a-494b-a9fb-ed0558b5dea0}, !- Source Object
  3,                                      !- Outlet Port
  {13461839-7a3b-4394-aab0-906293dc25be}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1e320a65-28b2-48d9-8a7e-d0a9fe342b5d}, !- Handle
  {13461839-7a3b-4394-aab0-906293dc25be}, !- Source Object
  5,                                      !- Outlet Port
  {d725a33f-68b8-465c-8c44-ef55d7992e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be6b4165-e617-4fb0-8c00-67696caa79ec}, !- Handle
  {d725a33f-68b8-465c-8c44-ef55d7992e88}, !- Source Object
  3,                                      !- Outlet Port
  {9117cde7-ec8d-4dd5-a6b1-64abefbf50af}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0f57f674-06ff-4779-b77c-aac9b1947370}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bbd8f1c9-63c8-46b0-a516-b5e2e512529d}, !- Control Zone or Zone List Name
  {6f427f0c-08a5-495c-b03c-24014981c4c8}, !- Cooling Control Zone or Zone List Name
  {1c40192d-bc42-424f-85e6-661ac6451280}, !- Heating Control Zone or Zone List Name
  {87fbecd6-1611-4266-a319-a4b7a4beeb60}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bbd8f1c9-63c8-46b0-a516-b5e2e512529d}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {6f427f0c-08a5-495c-b03c-24014981c4c8}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1c40192d-bc42-424f-85e6-661ac6451280}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {87fbecd6-1611-4266-a319-a4b7a4beeb60}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {51a293d1-b5bd-40ff-b4c6-6585b4684243}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Diffuser, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {3afcd486-2b2d-4698-b597-ac5e18d5b898}, !- Air Inlet Node Name
  {43199446-c58b-4d64-8251-f228f04b810a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9cfeab15-2846-44cc-a7e2-5ca50b9d1b2e}, !- Handle
  Zone Retail Retail B end_a - Story Top Return Air Node, !- Name
  {f23e9fba-62e7-48b7-a311-725f9865283c}, !- Inlet Port
  {e1cddd5f-1d69-4a09-ae29-753087f53dda}; !- Outlet Port

OS:Connection,
  {3f6c8fdb-e909-4b7f-a5c8-f9520d780316}, !- Handle
  {625d5213-54d0-4394-b129-2ef767d90f5e}, !- Source Object
  3,                                      !- Outlet Port
  {e14e6e75-fa91-44fd-8ac0-d11d23a61f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f23e9fba-62e7-48b7-a311-725f9865283c}, !- Handle
  {06567081-afb8-488f-95fd-07227198ead4}, !- Source Object
  2,                                      !- Outlet Port
  {9cfeab15-2846-44cc-a7e2-5ca50b9d1b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1cddd5f-1d69-4a09-ae29-753087f53dda}, !- Handle
  {9cfeab15-2846-44cc-a7e2-5ca50b9d1b2e}, !- Source Object
  3,                                      !- Outlet Port
  {d6225237-3506-410c-95e7-02191453de45}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76709211-bd46-41bb-a51a-d4746709c673}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {d94e9fde-8269-4ea7-81ce-1defd31a05d7}, !- Inlet Port
  {3afcd486-2b2d-4698-b597-ac5e18d5b898}; !- Outlet Port

OS:Connection,
  {d94e9fde-8269-4ea7-81ce-1defd31a05d7}, !- Handle
  {f658928a-40b2-4b38-865d-ed3482f2faff}, !- Source Object
  3,                                      !- Outlet Port
  {76709211-bd46-41bb-a51a-d4746709c673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3afcd486-2b2d-4698-b597-ac5e18d5b898}, !- Handle
  {76709211-bd46-41bb-a51a-d4746709c673}, !- Source Object
  3,                                      !- Outlet Port
  {51a293d1-b5bd-40ff-b4c6-6585b4684243}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43199446-c58b-4d64-8251-f228f04b810a}, !- Handle
  {51a293d1-b5bd-40ff-b4c6-6585b4684243}, !- Source Object
  4,                                      !- Outlet Port
  {625d5213-54d0-4394-b129-2ef767d90f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e47f7df8-0862-4cbe-9e46-1c0827d0f688}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b4aed424-97b6-4a1d-b34c-3e312319bd24}, !- Availability Schedule
  {e6f6069e-5c2d-4c50-97de-d63897b946bb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2e11cb79-3165-4846-9005-7d9043bf5719}, !- Supply Side Inlet Node Name
  {f95c04a1-b5c9-4620-9652-37d11599b0e4}, !- Demand Side Outlet Node Name
  {fe98068b-bdbf-40a2-bd95-b15274c0909f}, !- Demand Side Inlet Node A
  {99cdd256-7174-4fb5-8ede-817f66ad5653}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d1066ea9-217b-4f45-b493-7318cf16306b}, !- Demand Mixer Name
  {716fa85a-43f9-4f41-b066-eac67cb3f426}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ead4929-7983-42d4-9a48-2e57262c1c87}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {2e11cb79-3165-4846-9005-7d9043bf5719}, !- Inlet Port
  {458a6273-be1f-4020-96d8-6af0618249c7}; !- Outlet Port

OS:Node,
  {84238cd7-6eeb-4a12-91a7-2d716f5fab35}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {fa003cd5-1807-4e4f-94f1-15f5b5889c0e}, !- Inlet Port
  {99cdd256-7174-4fb5-8ede-817f66ad5653}; !- Outlet Port

OS:Connection,
  {2e11cb79-3165-4846-9005-7d9043bf5719}, !- Handle
  {e47f7df8-0862-4cbe-9e46-1c0827d0f688}, !- Source Object
  9,                                      !- Outlet Port
  {1ead4929-7983-42d4-9a48-2e57262c1c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99cdd256-7174-4fb5-8ede-817f66ad5653}, !- Handle
  {84238cd7-6eeb-4a12-91a7-2d716f5fab35}, !- Source Object
  3,                                      !- Outlet Port
  {e47f7df8-0862-4cbe-9e46-1c0827d0f688}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {52633988-76e6-4bda-b328-089cc55b7845}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {fe98068b-bdbf-40a2-bd95-b15274c0909f}, !- Inlet Port
  {dd86ca92-4993-4f76-9f7b-d06a17b0fc18}; !- Outlet Port

OS:Node,
  {8b37c616-31c4-44e7-81ce-e753c3c97c40}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {b6cf7b6e-d8dd-43e1-af50-d129ed5b51c0}, !- Inlet Port
  {f95c04a1-b5c9-4620-9652-37d11599b0e4}; !- Outlet Port

OS:Node,
  {4e88df3c-0c0d-494c-96fe-42625ae2e215}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {c5a92b96-7331-4935-b29d-d5e76b42dcb9}, !- Inlet Port
  {99872dd2-a393-4e1d-9076-ecc6f6235ed2}; !- Outlet Port

OS:Connection,
  {fe98068b-bdbf-40a2-bd95-b15274c0909f}, !- Handle
  {e47f7df8-0862-4cbe-9e46-1c0827d0f688}, !- Source Object
  11,                                     !- Outlet Port
  {52633988-76e6-4bda-b328-089cc55b7845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f95c04a1-b5c9-4620-9652-37d11599b0e4}, !- Handle
  {8b37c616-31c4-44e7-81ce-e753c3c97c40}, !- Source Object
  3,                                      !- Outlet Port
  {e47f7df8-0862-4cbe-9e46-1c0827d0f688}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {716fa85a-43f9-4f41-b066-eac67cb3f426}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {dd86ca92-4993-4f76-9f7b-d06a17b0fc18}, !- Inlet Node Name
  {b0a408c5-250f-4de9-9f5f-4e6cbeb140b1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d1066ea9-217b-4f45-b493-7318cf16306b}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {b6cf7b6e-d8dd-43e1-af50-d129ed5b51c0}, !- Outlet Node Name
  {fa3d76c7-ff0a-47e8-babd-f7348c1341db}; !- Inlet Node Name 1

OS:Connection,
  {dd86ca92-4993-4f76-9f7b-d06a17b0fc18}, !- Handle
  {52633988-76e6-4bda-b328-089cc55b7845}, !- Source Object
  3,                                      !- Outlet Port
  {716fa85a-43f9-4f41-b066-eac67cb3f426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cf7b6e-d8dd-43e1-af50-d129ed5b51c0}, !- Handle
  {d1066ea9-217b-4f45-b493-7318cf16306b}, !- Source Object
  2,                                      !- Outlet Port
  {8b37c616-31c4-44e7-81ce-e753c3c97c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8b1cb6ff-d1eb-4325-ba1b-cdc56624fcb6}, !- Handle
  {e47f7df8-0862-4cbe-9e46-1c0827d0f688}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e6f6069e-5c2d-4c50-97de-d63897b946bb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {81908e71-2ccb-4081-8ff0-b3758d6e054e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {724574f7-cda0-423a-a487-034d41136ddd}, !- Handle
  Zone Retail Retail B end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {02aa6d6f-0740-40e9-82cf-1ae2d1f2d91d}, !- Control Zone Name
  {84238cd7-6eeb-4a12-91a7-2d716f5fab35}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1fbd0b29-4500-4700-906e-fcf2d049c600}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Gas Htg Coil 210kBtu/hr 0.8 Thermal Eff, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {f6c18a00-dbf0-4cb3-9dbf-e609069f6873}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC No Heat, !- Name
  {c105c307-4106-4f84-83a3-8c1eed011a55}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fd146afd-ab01-4cfb-918c-0759d0fe4ce8}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 102kBtu/hr 8.9EER, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8faa799-1c9e-4b72-8b97-b3b0d7b8d6f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d06db2b3-1bdf-4bcd-9101-c329583dcfcb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d3c4771-6e72-4134-9623-f09509909cec}, !- Energy Input Ratio Function of Temperature Curve Name
  {b827efbf-e7ae-424f-83aa-639893a26deb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e05dc044-1bed-49f6-a7ce-1ce74b22d830}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {c142b03a-598b-4b02-a1d4-e9ad3e2ebd03}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Fan, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {38870300-2c93-45aa-82e6-d75f92bb9859}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c7785cc2-b672-4360-a38b-380c35a92c3c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {38870300-2c93-45aa-82e6-d75f92bb9859}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c7785cc2-b672-4360-a38b-380c35a92c3c}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7609a66b-cae7-4d84-8b07-25b8c16d223c}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {02aa6d6f-0740-40e9-82cf-1ae2d1f2d91d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {2197b147-2095-4c59-a02d-4af564dc08cc}, !- Air Inlet Node Name
  {fa003cd5-1807-4e4f-94f1-15f5b5889c0e}, !- Air Outlet Node Name
  {c142b03a-598b-4b02-a1d4-e9ad3e2ebd03}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {852936c6-4cc6-4f01-94f1-e80260fe1fa0}, !- Supply Air Fan Operating Mode Schedule Name
  {1fbd0b29-4500-4700-906e-fcf2d049c600}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fd146afd-ab01-4cfb-918c-0759d0fe4ce8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f6c18a00-dbf0-4cb3-9dbf-e609069f6873}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fa003cd5-1807-4e4f-94f1-15f5b5889c0e}, !- Handle
  {7609a66b-cae7-4d84-8b07-25b8c16d223c}, !- Source Object
  7,                                      !- Outlet Port
  {84238cd7-6eeb-4a12-91a7-2d716f5fab35}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5f3eb662-aa0b-4cdb-bbc2-accc3cc1cca9}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c94bd0b5-2719-482d-b6a1-3396efb51f36}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fdeb39dd-36cb-4dec-b337-de40749c941c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fdeb39dd-36cb-4dec-b337-de40749c941c}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fe153307-98a0-4c06-82a3-657fd608505e}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC OA System, !- Name
  {5f3eb662-aa0b-4cdb-bbc2-accc3cc1cca9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e54ef88e-3e64-40c3-8a38-ec20939bb7e8}, !- Mixed Air Node Name
  {c38b72cb-e5bb-408c-a39e-fabdbbf09fbf}, !- Outdoor Air Stream Node Name
  {4f138e5e-ca82-4e50-a97b-45cd86f30212}, !- Relief Air Stream Node Name
  {458a6273-be1f-4020-96d8-6af0618249c7}; !- Return Air Stream Node Name

OS:Node,
  {a26efa63-fda5-4444-bcfd-afe3c20d7173}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c38b72cb-e5bb-408c-a39e-fabdbbf09fbf}; !- Outlet Port

OS:Connection,
  {c38b72cb-e5bb-408c-a39e-fabdbbf09fbf}, !- Handle
  {a26efa63-fda5-4444-bcfd-afe3c20d7173}, !- Source Object
  3,                                      !- Outlet Port
  {fe153307-98a0-4c06-82a3-657fd608505e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f811d48-9054-47eb-84d0-dabd1b629829}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {4f138e5e-ca82-4e50-a97b-45cd86f30212}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f138e5e-ca82-4e50-a97b-45cd86f30212}, !- Handle
  {fe153307-98a0-4c06-82a3-657fd608505e}, !- Source Object
  7,                                      !- Outlet Port
  {9f811d48-9054-47eb-84d0-dabd1b629829}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6445f99-2ad3-4918-9eba-df7dc47ee326}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {e54ef88e-3e64-40c3-8a38-ec20939bb7e8}, !- Inlet Port
  {2197b147-2095-4c59-a02d-4af564dc08cc}; !- Outlet Port

OS:Connection,
  {458a6273-be1f-4020-96d8-6af0618249c7}, !- Handle
  {1ead4929-7983-42d4-9a48-2e57262c1c87}, !- Source Object
  3,                                      !- Outlet Port
  {fe153307-98a0-4c06-82a3-657fd608505e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e54ef88e-3e64-40c3-8a38-ec20939bb7e8}, !- Handle
  {fe153307-98a0-4c06-82a3-657fd608505e}, !- Source Object
  5,                                      !- Outlet Port
  {c6445f99-2ad3-4918-9eba-df7dc47ee326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2197b147-2095-4c59-a02d-4af564dc08cc}, !- Handle
  {c6445f99-2ad3-4918-9eba-df7dc47ee326}, !- Source Object
  3,                                      !- Outlet Port
  {7609a66b-cae7-4d84-8b07-25b8c16d223c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {81908e71-2ccb-4081-8ff0-b3758d6e054e}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {86924f86-801d-4286-9628-76ab2a4930ca}, !- Control Zone or Zone List Name
  {32e2c0b2-2f5e-4421-81f7-c7af0ca49500}, !- Cooling Control Zone or Zone List Name
  {a81ca455-9bce-4497-9ef6-e667385016d5}, !- Heating Control Zone or Zone List Name
  {a90b1925-5ad0-4e68-ad41-f496df063683}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {86924f86-801d-4286-9628-76ab2a4930ca}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {32e2c0b2-2f5e-4421-81f7-c7af0ca49500}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a81ca455-9bce-4497-9ef6-e667385016d5}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a90b1925-5ad0-4e68-ad41-f496df063683}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {006820b6-4a44-49b3-a494-851488f8d3d1}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Diffuser, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {36afa656-c397-4ff1-95df-376608c8e330}, !- Air Inlet Node Name
  {c5a92b96-7331-4935-b29d-d5e76b42dcb9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {840ef216-9e21-4d88-bad2-9d8db110e67b}, !- Handle
  Zone Retail Retail B end_b - Story Top Return Air Node, !- Name
  {e5878a1f-d758-4ab6-9f87-d0943614be8e}, !- Inlet Port
  {fa3d76c7-ff0a-47e8-babd-f7348c1341db}; !- Outlet Port

OS:Connection,
  {99872dd2-a393-4e1d-9076-ecc6f6235ed2}, !- Handle
  {4e88df3c-0c0d-494c-96fe-42625ae2e215}, !- Source Object
  3,                                      !- Outlet Port
  {7b9a615e-fb97-4c09-8371-748245ef5b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5878a1f-d758-4ab6-9f87-d0943614be8e}, !- Handle
  {15893330-7629-4c13-a9cc-c9cdc08751e1}, !- Source Object
  2,                                      !- Outlet Port
  {840ef216-9e21-4d88-bad2-9d8db110e67b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3d76c7-ff0a-47e8-babd-f7348c1341db}, !- Handle
  {840ef216-9e21-4d88-bad2-9d8db110e67b}, !- Source Object
  3,                                      !- Outlet Port
  {d1066ea9-217b-4f45-b493-7318cf16306b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2d6f8d3-c30d-4f8f-a674-7e7145b6420d}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {b0a408c5-250f-4de9-9f5f-4e6cbeb140b1}, !- Inlet Port
  {36afa656-c397-4ff1-95df-376608c8e330}; !- Outlet Port

OS:Connection,
  {b0a408c5-250f-4de9-9f5f-4e6cbeb140b1}, !- Handle
  {716fa85a-43f9-4f41-b066-eac67cb3f426}, !- Source Object
  3,                                      !- Outlet Port
  {b2d6f8d3-c30d-4f8f-a674-7e7145b6420d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36afa656-c397-4ff1-95df-376608c8e330}, !- Handle
  {b2d6f8d3-c30d-4f8f-a674-7e7145b6420d}, !- Source Object
  3,                                      !- Outlet Port
  {006820b6-4a44-49b3-a494-851488f8d3d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5a92b96-7331-4935-b29d-d5e76b42dcb9}, !- Handle
  {006820b6-4a44-49b3-a494-851488f8d3d1}, !- Source Object
  4,                                      !- Outlet Port
  {4e88df3c-0c0d-494c-96fe-42625ae2e215}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d271a88c-c8f9-4bcb-8f10-c0a1265a69ad}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3c7c2179-d703-48d2-bf02-328fc3f48ed9}, !- Availability Schedule
  {ed8a7aa6-20d1-413b-9b60-bd2c4bfda5c7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f3863180-4360-4426-bf72-8fb4575c7b4a}, !- Supply Side Inlet Node Name
  {96d77ad0-b4d6-4783-b6e3-5df53d1be46e}, !- Demand Side Outlet Node Name
  {9706ac8f-e85b-438c-95cf-8339373bef4e}, !- Demand Side Inlet Node A
  {a039b7cf-d882-47af-92fe-6f293aca0b99}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f5c69df7-cc63-4018-b5e2-0381765103a0}, !- Demand Mixer Name
  {5daee7c8-2f92-4365-ac2b-003c1471f073}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {119c8e87-9c87-47df-91af-ec1ca7ac882d}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {f3863180-4360-4426-bf72-8fb4575c7b4a}, !- Inlet Port
  {fc5a1e53-2a3f-4ad0-86ed-a3d335d9ec8a}; !- Outlet Port

OS:Node,
  {ff60cb8a-4903-4825-9c23-a502cbbe2c13}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {201ee6fd-2156-4bc5-99dd-c4c9e173c999}, !- Inlet Port
  {a039b7cf-d882-47af-92fe-6f293aca0b99}; !- Outlet Port

OS:Connection,
  {f3863180-4360-4426-bf72-8fb4575c7b4a}, !- Handle
  {d271a88c-c8f9-4bcb-8f10-c0a1265a69ad}, !- Source Object
  9,                                      !- Outlet Port
  {119c8e87-9c87-47df-91af-ec1ca7ac882d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a039b7cf-d882-47af-92fe-6f293aca0b99}, !- Handle
  {ff60cb8a-4903-4825-9c23-a502cbbe2c13}, !- Source Object
  3,                                      !- Outlet Port
  {d271a88c-c8f9-4bcb-8f10-c0a1265a69ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eab75e37-4b36-441b-b452-1d806d23a91e}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {9706ac8f-e85b-438c-95cf-8339373bef4e}, !- Inlet Port
  {a956a1e2-afcb-4a1b-868f-d7c423880cec}; !- Outlet Port

OS:Node,
  {a6af68bf-a7f4-40fa-9fda-cff8e6dd8224}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {56634ad7-3346-4c19-b8dc-b61fadd6a270}, !- Inlet Port
  {96d77ad0-b4d6-4783-b6e3-5df53d1be46e}; !- Outlet Port

OS:Node,
  {d9a30ff1-a111-4991-a822-594df3042573}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {c4a6e755-0899-4b84-be44-a6d288c246b0}, !- Inlet Port
  {ce727857-3e0a-4f7a-abc8-3ad2a61a3e42}; !- Outlet Port

OS:Connection,
  {9706ac8f-e85b-438c-95cf-8339373bef4e}, !- Handle
  {d271a88c-c8f9-4bcb-8f10-c0a1265a69ad}, !- Source Object
  11,                                     !- Outlet Port
  {eab75e37-4b36-441b-b452-1d806d23a91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d77ad0-b4d6-4783-b6e3-5df53d1be46e}, !- Handle
  {a6af68bf-a7f4-40fa-9fda-cff8e6dd8224}, !- Source Object
  3,                                      !- Outlet Port
  {d271a88c-c8f9-4bcb-8f10-c0a1265a69ad}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5daee7c8-2f92-4365-ac2b-003c1471f073}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {a956a1e2-afcb-4a1b-868f-d7c423880cec}, !- Inlet Node Name
  {8d3892ec-5461-466e-baf5-bb359b949fc0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f5c69df7-cc63-4018-b5e2-0381765103a0}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {56634ad7-3346-4c19-b8dc-b61fadd6a270}, !- Outlet Node Name
  {0d1a6b55-fe41-4dde-b131-71eb609ea04a}; !- Inlet Node Name 1

OS:Connection,
  {a956a1e2-afcb-4a1b-868f-d7c423880cec}, !- Handle
  {eab75e37-4b36-441b-b452-1d806d23a91e}, !- Source Object
  3,                                      !- Outlet Port
  {5daee7c8-2f92-4365-ac2b-003c1471f073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56634ad7-3346-4c19-b8dc-b61fadd6a270}, !- Handle
  {f5c69df7-cc63-4018-b5e2-0381765103a0}, !- Source Object
  2,                                      !- Outlet Port
  {a6af68bf-a7f4-40fa-9fda-cff8e6dd8224}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {59d8eb16-7242-4728-bd22-c8dd6de95dc9}, !- Handle
  {d271a88c-c8f9-4bcb-8f10-c0a1265a69ad}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ed8a7aa6-20d1-413b-9b60-bd2c4bfda5c7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {bdf5927d-86c5-435d-9792-1dfa86d1a81d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {84b9e871-23d8-47aa-9b2f-ffa3b75e71b3}, !- Handle
  Zone Retail Retail C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6c26a293-dbb0-4233-874f-992d41d194d3}, !- Control Zone Name
  {ff60cb8a-4903-4825-9c23-a502cbbe2c13}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d2fa5108-a8a5-4444-a715-cc5644e4b8d7}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Gas Htg Coil 209kBtu/hr 0.8 Thermal Eff, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {34b915ae-c70d-49fa-8815-19b691870c70}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC No Heat, !- Name
  {c105c307-4106-4f84-83a3-8c1eed011a55}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {54bd8230-ead9-421f-9795-802238a44a2d}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC 1spd DX AC Clg Coil 101kBtu/hr 8.9EER, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8faa799-1c9e-4b72-8b97-b3b0d7b8d6f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d06db2b3-1bdf-4bcd-9101-c329583dcfcb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d3c4771-6e72-4134-9623-f09509909cec}, !- Energy Input Ratio Function of Temperature Curve Name
  {b827efbf-e7ae-424f-83aa-639893a26deb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e05dc044-1bed-49f6-a7ce-1ce74b22d830}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {92fd1dbe-4534-4869-904b-493ac37cc41b}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Fan, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7a399437-0c83-4cfc-ac35-67f1b5932755}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e14c0cff-669d-4661-a550-1a734c2c6bb6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7a399437-0c83-4cfc-ac35-67f1b5932755}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e14c0cff-669d-4661-a550-1a734c2c6bb6}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {555a8adb-71f9-4f33-9c87-8af8691d071a}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6c26a293-dbb0-4233-874f-992d41d194d3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {33515400-188f-4701-a2f0-53d703f0b818}, !- Air Inlet Node Name
  {201ee6fd-2156-4bc5-99dd-c4c9e173c999}, !- Air Outlet Node Name
  {92fd1dbe-4534-4869-904b-493ac37cc41b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {215a5688-d29f-436c-98c0-165eba3368b5}, !- Supply Air Fan Operating Mode Schedule Name
  {d2fa5108-a8a5-4444-a715-cc5644e4b8d7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {54bd8230-ead9-421f-9795-802238a44a2d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {34b915ae-c70d-49fa-8815-19b691870c70}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {201ee6fd-2156-4bc5-99dd-c4c9e173c999}, !- Handle
  {555a8adb-71f9-4f33-9c87-8af8691d071a}, !- Source Object
  7,                                      !- Outlet Port
  {ff60cb8a-4903-4825-9c23-a502cbbe2c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {50ab1c64-02a3-4626-819a-9ff0b0b5ee50}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {397d1eca-a287-40f3-b86b-aaf4081eb2f7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3957db5c-c7ed-4466-b33a-5183355d159b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3957db5c-c7ed-4466-b33a-5183355d159b}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4113d169-1dfd-483d-8506-b69c637a9da6}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC OA System, !- Name
  {50ab1c64-02a3-4626-819a-9ff0b0b5ee50}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4cba5a08-6f13-4e07-902d-00b78f3ff0ed}, !- Mixed Air Node Name
  {2b61d4a3-5ac2-4ef9-ad4c-9df78f0cd83c}, !- Outdoor Air Stream Node Name
  {3c916378-65c6-4ff5-81f4-fc24866109b2}, !- Relief Air Stream Node Name
  {fc5a1e53-2a3f-4ad0-86ed-a3d335d9ec8a}; !- Return Air Stream Node Name

OS:Node,
  {5052d68e-5bd2-49fc-bf97-f544606ad1bc}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2b61d4a3-5ac2-4ef9-ad4c-9df78f0cd83c}; !- Outlet Port

OS:Connection,
  {2b61d4a3-5ac2-4ef9-ad4c-9df78f0cd83c}, !- Handle
  {5052d68e-5bd2-49fc-bf97-f544606ad1bc}, !- Source Object
  3,                                      !- Outlet Port
  {4113d169-1dfd-483d-8506-b69c637a9da6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4f90bba7-5558-469b-98e8-a50003f7cae8}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Relief Air Node, !- Name
  {3c916378-65c6-4ff5-81f4-fc24866109b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c916378-65c6-4ff5-81f4-fc24866109b2}, !- Handle
  {4113d169-1dfd-483d-8506-b69c637a9da6}, !- Source Object
  7,                                      !- Outlet Port
  {4f90bba7-5558-469b-98e8-a50003f7cae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {129e8192-0ca5-41ad-bfa6-184c55703413}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Mixed Air Node, !- Name
  {4cba5a08-6f13-4e07-902d-00b78f3ff0ed}, !- Inlet Port
  {33515400-188f-4701-a2f0-53d703f0b818}; !- Outlet Port

OS:Connection,
  {fc5a1e53-2a3f-4ad0-86ed-a3d335d9ec8a}, !- Handle
  {119c8e87-9c87-47df-91af-ec1ca7ac882d}, !- Source Object
  3,                                      !- Outlet Port
  {4113d169-1dfd-483d-8506-b69c637a9da6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4cba5a08-6f13-4e07-902d-00b78f3ff0ed}, !- Handle
  {4113d169-1dfd-483d-8506-b69c637a9da6}, !- Source Object
  5,                                      !- Outlet Port
  {129e8192-0ca5-41ad-bfa6-184c55703413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33515400-188f-4701-a2f0-53d703f0b818}, !- Handle
  {129e8192-0ca5-41ad-bfa6-184c55703413}, !- Source Object
  3,                                      !- Outlet Port
  {555a8adb-71f9-4f33-9c87-8af8691d071a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bdf5927d-86c5-435d-9792-1dfa86d1a81d}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7212d2a0-2a5a-4cc8-9893-7b8953d7002b}, !- Control Zone or Zone List Name
  {cd43ee10-518e-4373-9a98-5ac8562c63c1}, !- Cooling Control Zone or Zone List Name
  {10907fb7-98ca-4517-abb2-c5ff0d1cf168}, !- Heating Control Zone or Zone List Name
  {6738f79b-7977-4154-ab76-4f2077426071}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7212d2a0-2a5a-4cc8-9893-7b8953d7002b}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {cd43ee10-518e-4373-9a98-5ac8562c63c1}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {10907fb7-98ca-4517-abb2-c5ff0d1cf168}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6738f79b-7977-4154-ab76-4f2077426071}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a29d709a-12fe-42f1-8e5a-fba23e43f98e}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Diffuser, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {7e04e0e0-efed-4f1b-a86e-0b53ca54dd18}, !- Air Inlet Node Name
  {c4a6e755-0899-4b84-be44-a6d288c246b0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cfb538d0-98af-485d-9d1b-ed68e747d296}, !- Handle
  Zone Retail Retail C  - Story Top Return Air Node, !- Name
  {f6dd0ff0-8687-4111-9e6f-990eb8cb370e}, !- Inlet Port
  {0d1a6b55-fe41-4dde-b131-71eb609ea04a}; !- Outlet Port

OS:Connection,
  {ce727857-3e0a-4f7a-abc8-3ad2a61a3e42}, !- Handle
  {d9a30ff1-a111-4991-a822-594df3042573}, !- Source Object
  3,                                      !- Outlet Port
  {05766ad1-224d-45d8-8e8c-c58e2cb6e14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6dd0ff0-8687-4111-9e6f-990eb8cb370e}, !- Handle
  {d8118fd9-de05-4ec1-ade8-ccf515477f4b}, !- Source Object
  2,                                      !- Outlet Port
  {cfb538d0-98af-485d-9d1b-ed68e747d296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d1a6b55-fe41-4dde-b131-71eb609ea04a}, !- Handle
  {cfb538d0-98af-485d-9d1b-ed68e747d296}, !- Source Object
  3,                                      !- Outlet Port
  {f5c69df7-cc63-4018-b5e2-0381765103a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f1501d1-f568-4ffa-b0fe-e2f0c51538c6}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {8d3892ec-5461-466e-baf5-bb359b949fc0}, !- Inlet Port
  {7e04e0e0-efed-4f1b-a86e-0b53ca54dd18}; !- Outlet Port

OS:Connection,
  {8d3892ec-5461-466e-baf5-bb359b949fc0}, !- Handle
  {5daee7c8-2f92-4365-ac2b-003c1471f073}, !- Source Object
  3,                                      !- Outlet Port
  {4f1501d1-f568-4ffa-b0fe-e2f0c51538c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e04e0e0-efed-4f1b-a86e-0b53ca54dd18}, !- Handle
  {4f1501d1-f568-4ffa-b0fe-e2f0c51538c6}, !- Source Object
  3,                                      !- Outlet Port
  {a29d709a-12fe-42f1-8e5a-fba23e43f98e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4a6e755-0899-4b84-be44-a6d288c246b0}, !- Handle
  {a29d709a-12fe-42f1-8e5a-fba23e43f98e}, !- Source Object
  4,                                      !- Outlet Port
  {d9a30ff1-a111-4991-a822-594df3042573}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {096f6d45-91a8-4815-a9fd-dbeb5fb7524c}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {86739b1d-440d-42c1-920b-e6495ecc9024}, !- Availability Schedule
  {fe121106-8082-4a01-9d4b-a92c9f093101}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {43ca2170-cd65-4162-9cd9-fb55d6fd2438}, !- Supply Side Inlet Node Name
  {d2fd7c6a-ffca-4782-ac2d-e0371e4bd5e0}, !- Demand Side Outlet Node Name
  {b22a006b-b202-461f-86e3-533807313b4b}, !- Demand Side Inlet Node A
  {9ab05f3f-a2b7-4710-9107-70701a9b8665}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a08ddb1-e2e9-45f1-90ca-400fcf1c1307}, !- Demand Mixer Name
  {987ccb88-2299-4bbb-9839-a634a54cca48}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bed3808a-ab51-42dd-8f64-cfb62bf92332}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {43ca2170-cd65-4162-9cd9-fb55d6fd2438}, !- Inlet Port
  {fca63c8a-9d3a-4db9-8d1f-be5e2ed4315f}; !- Outlet Port

OS:Node,
  {29843453-664d-4942-a86f-482cd98571a9}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {9a6d9c5e-8d23-4a41-b07b-c478bf7e6cfd}, !- Inlet Port
  {9ab05f3f-a2b7-4710-9107-70701a9b8665}; !- Outlet Port

OS:Connection,
  {43ca2170-cd65-4162-9cd9-fb55d6fd2438}, !- Handle
  {096f6d45-91a8-4815-a9fd-dbeb5fb7524c}, !- Source Object
  9,                                      !- Outlet Port
  {bed3808a-ab51-42dd-8f64-cfb62bf92332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab05f3f-a2b7-4710-9107-70701a9b8665}, !- Handle
  {29843453-664d-4942-a86f-482cd98571a9}, !- Source Object
  3,                                      !- Outlet Port
  {096f6d45-91a8-4815-a9fd-dbeb5fb7524c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {826fe638-9c28-4f91-a4f2-702bd6d23841}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {b22a006b-b202-461f-86e3-533807313b4b}, !- Inlet Port
  {28e4eeef-c9e6-4b4a-8b86-ddd7a27a8837}; !- Outlet Port

OS:Node,
  {694760ef-78df-44af-918c-3f3e26f19247}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {a5b3e15d-6199-45ba-ad48-75c4d096cc93}, !- Inlet Port
  {d2fd7c6a-ffca-4782-ac2d-e0371e4bd5e0}; !- Outlet Port

OS:Node,
  {a9186af5-54ed-466b-a4b5-6f98f0fc7900}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {dae62050-014d-4799-846e-510b6dcd9e4f}, !- Inlet Port
  {15fdcc71-eb10-4b4e-ace9-bd8af52947d1}; !- Outlet Port

OS:Connection,
  {b22a006b-b202-461f-86e3-533807313b4b}, !- Handle
  {096f6d45-91a8-4815-a9fd-dbeb5fb7524c}, !- Source Object
  11,                                     !- Outlet Port
  {826fe638-9c28-4f91-a4f2-702bd6d23841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2fd7c6a-ffca-4782-ac2d-e0371e4bd5e0}, !- Handle
  {694760ef-78df-44af-918c-3f3e26f19247}, !- Source Object
  3,                                      !- Outlet Port
  {096f6d45-91a8-4815-a9fd-dbeb5fb7524c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {987ccb88-2299-4bbb-9839-a634a54cca48}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {28e4eeef-c9e6-4b4a-8b86-ddd7a27a8837}, !- Inlet Node Name
  {fa6f640f-ff17-4549-8511-118fa787dbbb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8a08ddb1-e2e9-45f1-90ca-400fcf1c1307}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {a5b3e15d-6199-45ba-ad48-75c4d096cc93}, !- Outlet Node Name
  {f0cd15c7-5cb7-4528-89c0-947820c0fd4c}; !- Inlet Node Name 1

OS:Connection,
  {28e4eeef-c9e6-4b4a-8b86-ddd7a27a8837}, !- Handle
  {826fe638-9c28-4f91-a4f2-702bd6d23841}, !- Source Object
  3,                                      !- Outlet Port
  {987ccb88-2299-4bbb-9839-a634a54cca48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b3e15d-6199-45ba-ad48-75c4d096cc93}, !- Handle
  {8a08ddb1-e2e9-45f1-90ca-400fcf1c1307}, !- Source Object
  2,                                      !- Outlet Port
  {694760ef-78df-44af-918c-3f3e26f19247}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7405c7c5-d8ee-46ed-8f9f-ff2e04ec1337}, !- Handle
  {096f6d45-91a8-4815-a9fd-dbeb5fb7524c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fe121106-8082-4a01-9d4b-a92c9f093101}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {ce0d5ecf-a3d3-4107-9a70-9ba5403e3a48}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0b4cd846-f202-494b-8403-6b0063a9fdcc}, !- Handle
  Zone Retail Retail C end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c232ebdf-b23a-42ef-a5ee-8157c1484d2a}, !- Control Zone Name
  {29843453-664d-4942-a86f-482cd98571a9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3f862e2d-7dce-4ff6-ad8e-5c5563f0c131}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Gas Htg Coil 34kBtu/hr 0.8 Thermal Eff, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {296d892c-ba84-4f37-8647-a6a71f1eb3d7}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC No Heat, !- Name
  {c105c307-4106-4f84-83a3-8c1eed011a55}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {83fe8bd7-ad96-4802-a4f9-800d97f65505}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 17kBtu/hr 9.7SEER, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8faa799-1c9e-4b72-8b97-b3b0d7b8d6f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d06db2b3-1bdf-4bcd-9101-c329583dcfcb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d3c4771-6e72-4134-9623-f09509909cec}, !- Energy Input Ratio Function of Temperature Curve Name
  {b827efbf-e7ae-424f-83aa-639893a26deb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e05dc044-1bed-49f6-a7ce-1ce74b22d830}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {04fce4e3-799d-440f-b033-2cc80f0d1797}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Fan, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f30e264-5026-493e-801f-752b01a615cf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0f97283e-643c-4e01-953e-0311c9796f64}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4f30e264-5026-493e-801f-752b01a615cf}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0f97283e-643c-4e01-953e-0311c9796f64}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {27c37b33-9f60-40de-b86b-51710c3f8286}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c232ebdf-b23a-42ef-a5ee-8157c1484d2a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {b8077e76-0f97-4082-b912-bd1629fd4424}, !- Air Inlet Node Name
  {9a6d9c5e-8d23-4a41-b07b-c478bf7e6cfd}, !- Air Outlet Node Name
  {04fce4e3-799d-440f-b033-2cc80f0d1797}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a4920e77-2f24-4130-9b22-f1569e72e893}, !- Supply Air Fan Operating Mode Schedule Name
  {3f862e2d-7dce-4ff6-ad8e-5c5563f0c131}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {83fe8bd7-ad96-4802-a4f9-800d97f65505}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {296d892c-ba84-4f37-8647-a6a71f1eb3d7}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9a6d9c5e-8d23-4a41-b07b-c478bf7e6cfd}, !- Handle
  {27c37b33-9f60-40de-b86b-51710c3f8286}, !- Source Object
  7,                                      !- Outlet Port
  {29843453-664d-4942-a86f-482cd98571a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6feab9c8-4b40-4aed-ab6d-caa350636ad1}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1519c312-efbb-491d-978f-978122b8570c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f3507f9a-e249-40c6-be73-a2401070c3a7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f3507f9a-e249-40c6-be73-a2401070c3a7}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {47d74798-4d7d-43d4-8e6c-59e85827da28}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC OA System, !- Name
  {6feab9c8-4b40-4aed-ab6d-caa350636ad1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9a5b3c15-0701-4026-bbdc-1701dac3b82d}, !- Mixed Air Node Name
  {55ee2cd6-8ee8-435f-ab99-b47964f73cb8}, !- Outdoor Air Stream Node Name
  {a230d787-f5d2-4eef-9c89-611fb3d6ef8a}, !- Relief Air Stream Node Name
  {fca63c8a-9d3a-4db9-8d1f-be5e2ed4315f}; !- Return Air Stream Node Name

OS:Node,
  {bdfaf27b-f7e6-4a22-92f9-f8f7fdf95b71}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {55ee2cd6-8ee8-435f-ab99-b47964f73cb8}; !- Outlet Port

OS:Connection,
  {55ee2cd6-8ee8-435f-ab99-b47964f73cb8}, !- Handle
  {bdfaf27b-f7e6-4a22-92f9-f8f7fdf95b71}, !- Source Object
  3,                                      !- Outlet Port
  {47d74798-4d7d-43d4-8e6c-59e85827da28}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b3dac09f-b42d-48b5-8530-308da8e8f032}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {a230d787-f5d2-4eef-9c89-611fb3d6ef8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a230d787-f5d2-4eef-9c89-611fb3d6ef8a}, !- Handle
  {47d74798-4d7d-43d4-8e6c-59e85827da28}, !- Source Object
  7,                                      !- Outlet Port
  {b3dac09f-b42d-48b5-8530-308da8e8f032}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5494bd62-f9c0-47d8-b75a-8524c51a5eff}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {9a5b3c15-0701-4026-bbdc-1701dac3b82d}, !- Inlet Port
  {b8077e76-0f97-4082-b912-bd1629fd4424}; !- Outlet Port

OS:Connection,
  {fca63c8a-9d3a-4db9-8d1f-be5e2ed4315f}, !- Handle
  {bed3808a-ab51-42dd-8f64-cfb62bf92332}, !- Source Object
  3,                                      !- Outlet Port
  {47d74798-4d7d-43d4-8e6c-59e85827da28}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a5b3c15-0701-4026-bbdc-1701dac3b82d}, !- Handle
  {47d74798-4d7d-43d4-8e6c-59e85827da28}, !- Source Object
  5,                                      !- Outlet Port
  {5494bd62-f9c0-47d8-b75a-8524c51a5eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8077e76-0f97-4082-b912-bd1629fd4424}, !- Handle
  {5494bd62-f9c0-47d8-b75a-8524c51a5eff}, !- Source Object
  3,                                      !- Outlet Port
  {27c37b33-9f60-40de-b86b-51710c3f8286}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ce0d5ecf-a3d3-4107-9a70-9ba5403e3a48}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cccfed55-a61c-4387-8abc-37abe75dfe6d}, !- Control Zone or Zone List Name
  {9c2532a6-0e2f-4ac3-83b6-e4565e9eeefb}, !- Cooling Control Zone or Zone List Name
  {2ca172a6-5438-4a07-8a6d-6ea7bb423427}, !- Heating Control Zone or Zone List Name
  {2a3e156f-993f-4d2e-97e7-54acbac3f370}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cccfed55-a61c-4387-8abc-37abe75dfe6d}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {9c2532a6-0e2f-4ac3-83b6-e4565e9eeefb}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2ca172a6-5438-4a07-8a6d-6ea7bb423427}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2a3e156f-993f-4d2e-97e7-54acbac3f370}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a7da0f15-4bf9-460b-a8b1-cf88e9ad52fa}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Diffuser, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {ad57a676-de5c-4922-9efb-17fc1142a278}, !- Air Inlet Node Name
  {dae62050-014d-4799-846e-510b6dcd9e4f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b589fe25-6ecf-4116-aca5-715a40c88b1f}, !- Handle
  Zone Retail Retail C end_a - Story Top Return Air Node, !- Name
  {da27325f-fd8c-4fde-97f6-5c8d8554c22c}, !- Inlet Port
  {f0cd15c7-5cb7-4528-89c0-947820c0fd4c}; !- Outlet Port

OS:Connection,
  {15fdcc71-eb10-4b4e-ace9-bd8af52947d1}, !- Handle
  {a9186af5-54ed-466b-a4b5-6f98f0fc7900}, !- Source Object
  3,                                      !- Outlet Port
  {792ac455-d290-4cb0-94f4-cf04ae58cb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da27325f-fd8c-4fde-97f6-5c8d8554c22c}, !- Handle
  {db30b85a-0ec6-4f75-aa4a-be1b8b1c5f7c}, !- Source Object
  2,                                      !- Outlet Port
  {b589fe25-6ecf-4116-aca5-715a40c88b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0cd15c7-5cb7-4528-89c0-947820c0fd4c}, !- Handle
  {b589fe25-6ecf-4116-aca5-715a40c88b1f}, !- Source Object
  3,                                      !- Outlet Port
  {8a08ddb1-e2e9-45f1-90ca-400fcf1c1307}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0b9e6076-5e1e-471b-8e58-7409f82367d7}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {fa6f640f-ff17-4549-8511-118fa787dbbb}, !- Inlet Port
  {ad57a676-de5c-4922-9efb-17fc1142a278}; !- Outlet Port

OS:Connection,
  {fa6f640f-ff17-4549-8511-118fa787dbbb}, !- Handle
  {987ccb88-2299-4bbb-9839-a634a54cca48}, !- Source Object
  3,                                      !- Outlet Port
  {0b9e6076-5e1e-471b-8e58-7409f82367d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad57a676-de5c-4922-9efb-17fc1142a278}, !- Handle
  {0b9e6076-5e1e-471b-8e58-7409f82367d7}, !- Source Object
  3,                                      !- Outlet Port
  {a7da0f15-4bf9-460b-a8b1-cf88e9ad52fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dae62050-014d-4799-846e-510b6dcd9e4f}, !- Handle
  {a7da0f15-4bf9-460b-a8b1-cf88e9ad52fa}, !- Source Object
  4,                                      !- Outlet Port
  {a9186af5-54ed-466b-a4b5-6f98f0fc7900}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ac18256a-b8fa-4269-b7d4-e85fe16b5357}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3014d3df-5332-4c5f-b4e4-6be3cea16edc}, !- Availability Schedule
  {af54036c-469f-4d03-81b1-e7a19d234903}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a5e5d852-979f-4d43-b6f5-d23be63c1ad5}, !- Supply Side Inlet Node Name
  {1a958942-2d41-4566-a1df-3a116fcc3922}, !- Demand Side Outlet Node Name
  {408a75ac-f89e-4f64-b91c-0dbbea8a359d}, !- Demand Side Inlet Node A
  {a014332c-160e-410f-9f27-6332a2747a04}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1e7b1a70-62b8-42d5-9898-052eb25d5c2e}, !- Demand Mixer Name
  {8138477e-a2d1-4281-926a-101d80effb67}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3c00cf48-4e37-49ce-b4bb-b728fd7aeabb}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {a5e5d852-979f-4d43-b6f5-d23be63c1ad5}, !- Inlet Port
  {5d5ec090-8dfa-45d2-9c19-13c4a9b0002a}; !- Outlet Port

OS:Node,
  {d2c0879a-37c9-47fe-ad03-c9dd2693afa1}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {44fd8406-5b4d-48dd-99a4-39e8903b7139}, !- Inlet Port
  {a014332c-160e-410f-9f27-6332a2747a04}; !- Outlet Port

OS:Connection,
  {a5e5d852-979f-4d43-b6f5-d23be63c1ad5}, !- Handle
  {ac18256a-b8fa-4269-b7d4-e85fe16b5357}, !- Source Object
  9,                                      !- Outlet Port
  {3c00cf48-4e37-49ce-b4bb-b728fd7aeabb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a014332c-160e-410f-9f27-6332a2747a04}, !- Handle
  {d2c0879a-37c9-47fe-ad03-c9dd2693afa1}, !- Source Object
  3,                                      !- Outlet Port
  {ac18256a-b8fa-4269-b7d4-e85fe16b5357}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2382cdbb-761a-4c9b-8bd2-88d9ec82241f}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {408a75ac-f89e-4f64-b91c-0dbbea8a359d}, !- Inlet Port
  {169509d3-5819-4849-a97d-d333aa8c62f7}; !- Outlet Port

OS:Node,
  {4f443519-16c7-4a6a-8af6-f83a1f3463fb}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {6a6010f4-eba3-4575-8202-02ccbcca6b46}, !- Inlet Port
  {1a958942-2d41-4566-a1df-3a116fcc3922}; !- Outlet Port

OS:Node,
  {b8b97dfc-81aa-4db5-b79b-f8df88235bf1}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {3953a781-0b6c-4ec3-98c1-4c8793e2123d}, !- Inlet Port
  {e2715151-e885-4059-bc61-7b18ac43d2c7}; !- Outlet Port

OS:Connection,
  {408a75ac-f89e-4f64-b91c-0dbbea8a359d}, !- Handle
  {ac18256a-b8fa-4269-b7d4-e85fe16b5357}, !- Source Object
  11,                                     !- Outlet Port
  {2382cdbb-761a-4c9b-8bd2-88d9ec82241f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a958942-2d41-4566-a1df-3a116fcc3922}, !- Handle
  {4f443519-16c7-4a6a-8af6-f83a1f3463fb}, !- Source Object
  3,                                      !- Outlet Port
  {ac18256a-b8fa-4269-b7d4-e85fe16b5357}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8138477e-a2d1-4281-926a-101d80effb67}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {169509d3-5819-4849-a97d-d333aa8c62f7}, !- Inlet Node Name
  {391541c0-0df7-434b-ad13-11115c4d5383}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1e7b1a70-62b8-42d5-9898-052eb25d5c2e}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {6a6010f4-eba3-4575-8202-02ccbcca6b46}, !- Outlet Node Name
  {4cf869ef-025a-4393-bb22-2fdea0b27e30}; !- Inlet Node Name 1

OS:Connection,
  {169509d3-5819-4849-a97d-d333aa8c62f7}, !- Handle
  {2382cdbb-761a-4c9b-8bd2-88d9ec82241f}, !- Source Object
  3,                                      !- Outlet Port
  {8138477e-a2d1-4281-926a-101d80effb67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6010f4-eba3-4575-8202-02ccbcca6b46}, !- Handle
  {1e7b1a70-62b8-42d5-9898-052eb25d5c2e}, !- Source Object
  2,                                      !- Outlet Port
  {4f443519-16c7-4a6a-8af6-f83a1f3463fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {475a732f-5ff1-4a04-8819-48091af62b86}, !- Handle
  {ac18256a-b8fa-4269-b7d4-e85fe16b5357}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {af54036c-469f-4d03-81b1-e7a19d234903}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {07bfe37c-f36d-43e2-8408-f606e47bd0dc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e02cdc84-a70f-44e9-9adf-ca52be869480}, !- Handle
  Zone Retail Retail C end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7c0ea592-1b82-4ff3-a96d-7031c5ea3691}, !- Control Zone Name
  {d2c0879a-37c9-47fe-ad03-c9dd2693afa1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {fc38ca89-854f-4c1f-8e08-27bcef18508c}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Gas Htg Coil 34kBtu/hr 0.8 Thermal Eff, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2d01e51b-1e1d-463f-b6ec-a5497929951b}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC No Heat, !- Name
  {c105c307-4106-4f84-83a3-8c1eed011a55}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2fdbe305-bd71-4826-badf-d0dedd1e829b}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 17kBtu/hr 9.7SEER, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8faa799-1c9e-4b72-8b97-b3b0d7b8d6f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d06db2b3-1bdf-4bcd-9101-c329583dcfcb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1d3c4771-6e72-4134-9623-f09509909cec}, !- Energy Input Ratio Function of Temperature Curve Name
  {b827efbf-e7ae-424f-83aa-639893a26deb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e05dc044-1bed-49f6-a7ce-1ce74b22d830}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {99d889be-2405-41c9-b802-be0c4358d7b3}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Fan, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60c01c96-8857-4b50-b89b-7d84333fcc0f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b94ac663-90d4-43ad-9564-b12f1d405652}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {60c01c96-8857-4b50-b89b-7d84333fcc0f}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b94ac663-90d4-43ad-9564-b12f1d405652}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c6254c7b-4ea5-448d-b986-3a6a27a70a5b}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7c0ea592-1b82-4ff3-a96d-7031c5ea3691}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {d947ecd9-3247-4a6c-a235-eafc101bc843}, !- Air Inlet Node Name
  {44fd8406-5b4d-48dd-99a4-39e8903b7139}, !- Air Outlet Node Name
  {99d889be-2405-41c9-b802-be0c4358d7b3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {bb58a552-4090-432e-a57b-e08feccb1248}, !- Supply Air Fan Operating Mode Schedule Name
  {fc38ca89-854f-4c1f-8e08-27bcef18508c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2fdbe305-bd71-4826-badf-d0dedd1e829b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2d01e51b-1e1d-463f-b6ec-a5497929951b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {44fd8406-5b4d-48dd-99a4-39e8903b7139}, !- Handle
  {c6254c7b-4ea5-448d-b986-3a6a27a70a5b}, !- Source Object
  7,                                      !- Outlet Port
  {d2c0879a-37c9-47fe-ad03-c9dd2693afa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f5e43b11-f8cc-4e33-95ce-7fe27df8dcdd}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {305c7d55-19ae-4e50-aa59-e832385081f5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d4f818c9-6552-4d7a-adc1-d2a86ab64311}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d4f818c9-6552-4d7a-adc1-d2a86ab64311}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0d6f1a77-e73e-48aa-b235-f19876f7becb}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC OA System, !- Name
  {f5e43b11-f8cc-4e33-95ce-7fe27df8dcdd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {92cc9da1-4b94-454a-bf08-98b9109454db}, !- Mixed Air Node Name
  {081185b0-5d9d-48f9-9cde-2c64ec02c4a9}, !- Outdoor Air Stream Node Name
  {60a41f8e-2b4b-4a1c-84b2-b355cba55d65}, !- Relief Air Stream Node Name
  {5d5ec090-8dfa-45d2-9c19-13c4a9b0002a}; !- Return Air Stream Node Name

OS:Node,
  {cbaa7654-bde2-4928-8fb2-a4ee4a6fff98}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {081185b0-5d9d-48f9-9cde-2c64ec02c4a9}; !- Outlet Port

OS:Connection,
  {081185b0-5d9d-48f9-9cde-2c64ec02c4a9}, !- Handle
  {cbaa7654-bde2-4928-8fb2-a4ee4a6fff98}, !- Source Object
  3,                                      !- Outlet Port
  {0d6f1a77-e73e-48aa-b235-f19876f7becb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9caed0d6-69aa-4adf-a747-e66cd3413d31}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {60a41f8e-2b4b-4a1c-84b2-b355cba55d65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60a41f8e-2b4b-4a1c-84b2-b355cba55d65}, !- Handle
  {0d6f1a77-e73e-48aa-b235-f19876f7becb}, !- Source Object
  7,                                      !- Outlet Port
  {9caed0d6-69aa-4adf-a747-e66cd3413d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a7a8e7a-1d23-4b48-8203-a159b9ace180}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {92cc9da1-4b94-454a-bf08-98b9109454db}, !- Inlet Port
  {d947ecd9-3247-4a6c-a235-eafc101bc843}; !- Outlet Port

OS:Connection,
  {5d5ec090-8dfa-45d2-9c19-13c4a9b0002a}, !- Handle
  {3c00cf48-4e37-49ce-b4bb-b728fd7aeabb}, !- Source Object
  3,                                      !- Outlet Port
  {0d6f1a77-e73e-48aa-b235-f19876f7becb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {92cc9da1-4b94-454a-bf08-98b9109454db}, !- Handle
  {0d6f1a77-e73e-48aa-b235-f19876f7becb}, !- Source Object
  5,                                      !- Outlet Port
  {4a7a8e7a-1d23-4b48-8203-a159b9ace180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d947ecd9-3247-4a6c-a235-eafc101bc843}, !- Handle
  {4a7a8e7a-1d23-4b48-8203-a159b9ace180}, !- Source Object
  3,                                      !- Outlet Port
  {c6254c7b-4ea5-448d-b986-3a6a27a70a5b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {07bfe37c-f36d-43e2-8408-f606e47bd0dc}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {dbcd96f4-a278-4d00-b5c7-ec67a9c97805}, !- Control Zone or Zone List Name
  {282750d1-8431-48cc-8d08-44d019aa46e9}, !- Cooling Control Zone or Zone List Name
  {8c139188-4cae-48d7-9dbd-3b5f7cd362b2}, !- Heating Control Zone or Zone List Name
  {7ffc7878-1846-43aa-a1cd-47a3b8952e31}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dbcd96f4-a278-4d00-b5c7-ec67a9c97805}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {282750d1-8431-48cc-8d08-44d019aa46e9}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8c139188-4cae-48d7-9dbd-3b5f7cd362b2}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7ffc7878-1846-43aa-a1cd-47a3b8952e31}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6a6295ed-17b4-4c95-a335-a07db477213a}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Diffuser, !- Name
  {26247de3-97a0-4862-b6a0-1803b5ec00c5}, !- Availability Schedule Name
  {19db4211-6b11-453a-b38d-30a5308624c0}, !- Air Inlet Node Name
  {3953a781-0b6c-4ec3-98c1-4c8793e2123d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cc17a10e-d8cf-4207-9bf9-a361c248c0a9}, !- Handle
  Zone Retail Retail C end_b - Story Top Return Air Node, !- Name
  {b72c0e62-3073-4df9-a37a-9374f87e5c86}, !- Inlet Port
  {4cf869ef-025a-4393-bb22-2fdea0b27e30}; !- Outlet Port

OS:Connection,
  {e2715151-e885-4059-bc61-7b18ac43d2c7}, !- Handle
  {b8b97dfc-81aa-4db5-b79b-f8df88235bf1}, !- Source Object
  3,                                      !- Outlet Port
  {06ae8462-1eec-4802-8aa5-cf3fdc2e3fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72c0e62-3073-4df9-a37a-9374f87e5c86}, !- Handle
  {722cd3c0-44f2-479c-b41d-5a9f3e087fc2}, !- Source Object
  2,                                      !- Outlet Port
  {cc17a10e-d8cf-4207-9bf9-a361c248c0a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf869ef-025a-4393-bb22-2fdea0b27e30}, !- Handle
  {cc17a10e-d8cf-4207-9bf9-a361c248c0a9}, !- Source Object
  3,                                      !- Outlet Port
  {1e7b1a70-62b8-42d5-9898-052eb25d5c2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9bf6dc1a-f5d0-42db-bebe-07ccf60189dc}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {391541c0-0df7-434b-ad13-11115c4d5383}, !- Inlet Port
  {19db4211-6b11-453a-b38d-30a5308624c0}; !- Outlet Port

OS:Connection,
  {391541c0-0df7-434b-ad13-11115c4d5383}, !- Handle
  {8138477e-a2d1-4281-926a-101d80effb67}, !- Source Object
  3,                                      !- Outlet Port
  {9bf6dc1a-f5d0-42db-bebe-07ccf60189dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19db4211-6b11-453a-b38d-30a5308624c0}, !- Handle
  {9bf6dc1a-f5d0-42db-bebe-07ccf60189dc}, !- Source Object
  3,                                      !- Outlet Port
  {6a6295ed-17b4-4c95-a335-a07db477213a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3953a781-0b6c-4ec3-98c1-4c8793e2123d}, !- Handle
  {6a6295ed-17b4-4c95-a335-a07db477213a}, !- Source Object
  4,                                      !- Outlet Port
  {b8b97dfc-81aa-4db5-b79b-f8df88235bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2d3dcfd1-d761-41be-a793-0aed276387e1}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {092e53fb-f1f0-4b06-9c12-6807a1f7196b}, !- Schedule Type Limits Name
  {5c9577dc-c6a0-4ad8-be84-67f552bda90e}, !- Default Day Schedule Name
  {1b7b7384-3082-4715-8793-52e301dd3f56}, !- Summer Design Day Schedule Name
  {9408da59-2d3a-450e-96aa-3dbf7a1788fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c9577dc-c6a0-4ad8-be84-67f552bda90e}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {092e53fb-f1f0-4b06-9c12-6807a1f7196b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fd16458a-01ee-45bf-8d57-ce78750d3be2}, !- Handle
  {2d3dcfd1-d761-41be-a793-0aed276387e1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  490.02929999999878,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  27,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:17:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:17:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9408da59-2d3a-450e-96aa-3dbf7a1788fa}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {092e53fb-f1f0-4b06-9c12-6807a1f7196b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b7b7384-3082-4715-8793-52e301dd3f56}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {092e53fb-f1f0-4b06-9c12-6807a1f7196b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eaed2c72-bf4c-409e-a6f4-81616a143c19}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {2d3dcfd1-d761-41be-a793-0aed276387e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a168e5ee-7376-4497-9bc8-f5b40f1e9e40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a168e5ee-7376-4497-9bc8-f5b40f1e9e40}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {092e53fb-f1f0-4b06-9c12-6807a1f7196b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {318775d9-8732-4f2f-8712-8b0c8c031209}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {2d3dcfd1-d761-41be-a793-0aed276387e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53c84a96-849d-480a-837b-94ecebd5b167}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53c84a96-849d-480a-837b-94ecebd5b167}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {092e53fb-f1f0-4b06-9c12-6807a1f7196b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {5e309512-4c29-46e2-b0c3-3964ba671608}, !- Handle
  Building Default Schedule Set,          !- Name
  {2d3dcfd1-d761-41be-a793-0aed276387e1}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {7427ebc9-e9e9-4317-97df-cab5982726ed}, !- Handle
  {582df95f-dfdf-41cd-9ca2-a66ccb263eac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.0650105537999998 | hoo_start - 0.5 ~ 0.0650105537999998 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.1300211076 | mid - 1.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 1.5 ~ 0.1300211076 | hoo_end - 0.5 ~ 0.0650105537999998 | hoo_end ~ 0.0650105537999998 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {920b632f-e514-4f96-a58c-67f261a13e20}, !- Handle
  {dd1b8c18-9412-45ec-b675-803e7e8ab3ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.0650105537999998 | hoo_start - 1.5 ~ 0.0650105537999998 | hoo_start - 0.5 ~ 0.1950316614 | hoo_start + 0.5 ~ 0.0650105537999998 | hoo_start + 1.5 ~ 0.1300211076 | mid - 2.0 ~ 0.0 | mid + 2.0 ~ 0.0 | hoo_end - 1.5 ~ 0.1300211076 | hoo_end - 0.5 ~ 0.260042215199999 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.0 ~ 0.0 | hoo_end + 3.0 ~ 0.0650105537999998 | hoo_end + 5.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8168bfbf-e807-4a74-91e2-46916dcfd92d}, !- Handle
  {adcf0f6b-7f89-4318-a849-85630c743214}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.0650105537999998 | hoo_start - 1.5 ~ 0.0650105537999998 | hoo_start - 0.5 ~ 0.1950316614 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.1300211076 | hoo_start + 2.5 ~ 0.0 | mid - 2.0 ~ 0.0 | mid ~ 0.0650105537999999 | mid + 0.5 ~ 0.0650105537999999 | mid + 1.5 ~ 0.1300211076 | mid + 2.5 ~ 0.0 | hoo_end - 2.5 ~ 0.1300211076 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.1950316614 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9d2c3fdf-c14a-474d-b72b-52f734d46c03}, !- Handle
  {a3e0570f-cf25-48f0-bfe8-0ee397b4fc65}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {948d5219-68be-42e7-89d3-49dd95dfcede}, !- Handle
  {81af2726-aeb6-43f4-ba56-3683d4ca7f89}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8ac27809-c08a-457e-9608-6a9d0305db4c}, !- Handle
  {4084c966-6d9b-4e2d-9f71-422df7ed7050}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d5abdf6f-67ca-48dd-b3cc-86fe82c12c45}, !- Handle
  {418c4196-0f44-4408-b7ca-12c7105f3e3a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {4e0cbdf8-04c4-414f-933b-180913ae2778}, !- Handle
  {c00f6526-8861-483f-966c-934bbe65be80}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {81c97312-58be-4a87-ab16-6f6a8829e8f2}, !- Handle
  {029cf4a4-5043-44d1-99e1-1938671d790a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c5fe05bf-159c-4439-9ba4-500e8281d0f7}, !- Handle
  {ec5a8054-725c-4e79-9604-03d6e8f33c25}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {7c679683-8cc2-4bbe-93cc-96aa0d53823a}, !- Handle
  {1cdf33d4-747a-4bfe-893a-edcb2c71e0e5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {740c331c-6571-401d-862f-bc1d8b1da698}, !- Handle
  {7d92f0e4-cd4b-4ca0-b6a3-ad1e4b501464}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0d25b29b-fe2a-4a13-9374-940aaafa0b0f}, !- Handle
  {80856d58-ff13-4a81-960e-8d8732fa5f5b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ba7afbfe-fc7b-464b-8512-ca9a4ee1824d}, !- Handle
  {5109757c-d018-4109-9050-1a9b4ae7f123}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {7c850d3b-0475-408c-8ada-cb7c3d23e9df}, !- Handle
  {39d1b712-4865-4db8-af83-db51261cb185}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5d424354-f5f0-4c77-9c0d-895c1d91beb8}, !- Handle
  {a6effecd-3736-4177-a6a5-b0a82741e65c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {fdba57f9-0503-4bfb-a944-efaa583b78fc}, !- Handle
  {e1b89ce5-3d80-4004-89b8-a817f4ce57c2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {62150531-ad91-43c4-8939-43faa3fe0b27}, !- Handle
  {32db6edc-0a36-4781-b743-a007ad131b87}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1ac67ba1-2bfb-4bcd-9984-14061fed0f0b}, !- Handle
  {df4edafe-0e19-4781-8889-bc78ed3a5741}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d4811cca-5085-44c8-98e2-2ba15e72eac4}, !- Handle
  {04cb301b-a124-443e-a3e3-99b29bfdb652}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {02fe5c44-89c5-4ba6-82ca-a177ad39cf71}, !- Handle
  {fa6c2de6-c823-4367-8b40-2d103d14195b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a95dddfe-083c-445f-816e-40a2c2afe79d}, !- Handle
  {dbeaad19-b5b5-4b1a-ab5b-24298e7a7a63}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8079fd82-5126-41d7-a450-0d11d0603464}, !- Handle
  {663c33d2-0a75-46cc-a8a8-c2053da9885f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e1c375fd-4c54-4fad-ba79-382cd2940ea8}, !- Handle
  {3fd17403-105e-4fe9-afd9-01cdafde2cba}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:AdditionalProperties,
  {5692e2f5-d371-48ba-bcd7-6ddb3f42aa8c}, !- Handle
  {2b6a2ff6-b271-4f23-a1b1-6bb766982cf5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {71512a55-3dd4-44b6-969c-1bdd46dfe364}, !- Handle
  autogen Schedule Rule 7 1,              !- Name
  {418c4196-0f44-4408-b7ca-12c7105f3e3a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {982f114d-54a2-44af-8e83-b9852289e4c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {982f114d-54a2-44af-8e83-b9852289e4c6}, !- Handle
  autogen Schedule Rule 7 1_day_sch,      !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.680815275740288,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.679876780086933,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.678938284433578,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.678796234039663,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.678654183645748,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.678512133251834,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.678370082857919,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.678228032464004,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.67808598207009,                       !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.677825957620212,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.677565933170334,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.677305908720456,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.677045884270579,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.676785859820701,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.676525835370823,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.676525835370823,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.67626340328715,                       !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.676000971203477,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.675738539119804,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.675476107036131,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.675213674952459,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.674951242868786,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.674951242868786,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.674768262700353,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.674585282531921,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.674402302363488,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.674219322195056,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.674036342026623,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.673853361858191,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.673802801548492,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.673752241238794,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.673701680929095,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.673651120619397,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.673600560309698,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.67355,                                !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.673725757267047,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.673901514534094,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.674077271801141,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.674253029068188,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.674428786335235,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.674604543602282,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.67486456805216,                       !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.675124592502037,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.675384616951915,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.675644641401793,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.675904665851671,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.676164690301548,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.67648249796251,                       !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.676800305623472,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.677118113284433,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.677435920945395,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.677753728606357,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.678071536267319,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.678071536267319,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.678488056913882,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.678904577560446,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.679321098207009,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.679737618853572,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.680154139500136,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.680570660146699,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.680570660146699,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.680816238793806,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.681061817440913,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.68130739608802,                       !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.681552974735126,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.681798553382233,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.68204413202934,                       !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.68204413202934,                       !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.682304156479218,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.682564180929095,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.682824205378973,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.683084229828851,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.683344254278729,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.683604278728606,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.683604278728606,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.68409062075523,                       !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.684576962781853,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.685063304808476,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.685549646835099,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.686035988861722,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.686522330888346,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.686522330888346,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.687179614914425,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.687836898940505,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.688494182966585,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.689151466992665,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.689808751018745,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.690466035044825,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.690466035044825,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.691282222901386,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.692098410757946,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.692914598614507,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.693730786471068,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.694546974327628,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.695363162184189,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.695363162184189,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.696352699674002,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.697342237163814,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.698331774653627,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.699321312143439,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.700310849633252,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.701300387123064,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.701300387123064,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.702051568867156,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.702802750611247,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.703553932355338,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.704305114099429,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.705056295843521,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.705807477587612,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.706248074572127,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.706688671556642,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.707129268541157,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.707569865525672,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.708010462510187,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.708451059494703,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.708542549578919,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.708634039663135,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.708725529747351,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.708817019831567,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.708908509915784,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.708778497690845,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.70855699538169,                       !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.708335493072535,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.70811399076338,                       !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.707892488454224,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.707670986145069,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.707122045639772,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.706573105134474,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.706024164629177,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.705475224123879,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.704926283618582,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.704377343113284,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.703525040749796,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.702672738386308,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.70182043602282,                       !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.700968133659332,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.700115831295844,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.699263528932355,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.698143979217604,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.697024429502852,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.695904879788101,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.69478533007335,                       !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.693665780358598,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.692546230643847,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.691216735262157,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.689887239880467,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.688557744498777,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.687228249117088,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.685898753735398,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.684569258353708,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.683630762700353,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.682692267046998,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.681753771393643;                      !- Value Until Time 154

OS:AdditionalProperties,
  {54603b27-6cfb-465a-a53b-0d1e798a750e}, !- Handle
  {982f114d-54a2-44af-8e83-b9852289e4c6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {10ef728f-1c7d-4b4b-b8aa-102200984428}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1, !- Name
  {a3e0570f-cf25-48f0-bfe8-0ee397b4fc65}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {399afc88-1106-4154-b7c5-032cb8544f52}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {399afc88-1106-4154-b7c5-032cb8544f52}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0840341035729927,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0757081032022528,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0673821028315132,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0658722416748228,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0643623805181325,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0628525193614422,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0613426582047518,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0598327970480615,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0583229358913712,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0570079738908505,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0556930118903297,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0543780498898091,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0530630878892884,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0517481258887676,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.050433163888247,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.050433163888247,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0501223802318724,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.049811596575498,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0495008129191235,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.049190029262749,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0488792456063745,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.04856846195,                          !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.04856846195,                          !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0497754777550714,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0509824935601428,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0521895093652142,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0533965251702856,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0546035409753569,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0558105567804284,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0600343669231958,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0642581770659633,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0684819872087307,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0727057973514981,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0769296074942656,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.081153417637033,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0920275343241074,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.102901651011182,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.113775767698256,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.124649884385331,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.135524001072405,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.146398117759479,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.184742505710429,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.223086893661381,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.261431281612331,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.299775669563282,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.338120057514232,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.376464445465182,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.441690625476012,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.506916805486844,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.572142985497674,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.637369165508504,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.702595345519334,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.767821525530164,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.767821525530165,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.796768347416867,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.82571516930357,                       !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.854661991190272,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.883608813076973,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.912555634963675,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.941502456850377,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.941502456850378,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946245945634571,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.950989434418765,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955732923202959,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960476411987152,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965219900771346,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969963389555539,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969963389555539,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970085584351091,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970207779146642,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970329973942194,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970452168737746,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970574363533297,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970696558328849,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970696558328849,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.97072130854749,                       !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970746058766131,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970770808984772,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970795559203413,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970820309422055,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970845059640696,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970845059640696,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970885507952352,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970925956264009,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.970966404575666,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971006852887322,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971047301198979,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971087749510635,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971087749510635,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971129144824328,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971170540138022,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971211935451715,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971253330765408,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971294726079101,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336121392795,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336121392795,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971336713565748,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.9713373057387,                        !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.971337897911653,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971338490084606,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339082257558,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971339674430511,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971339674430511,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971344601858759,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349529287007,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971354456715256,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359384143504,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364311571752,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.97134351109415,                       !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971317783188302,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.971292055282452,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971266327376602,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971240599470753,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.971214871564904,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971157665928451,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971100460291999,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971043254655547,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970986049019094,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970928843382642,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970871637746189,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970770703027687,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970669768309187,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970568833590685,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970467898872183,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970366964153682,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.97026602943518,                       !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969719775570293,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969173521705406,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.968627267840519,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968081013975631,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.967534760110744,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.966988506245857,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.945656577408255,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.924324648570654,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.902992719733052,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.881660790895449,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.860328862057848,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.838996933220247,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.766232615980774,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.693468298741301,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.620703981501829,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.547939664262356,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.475175347022884,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.402411029783415,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.354898875662171,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.307386721540926,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.259874567419683,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.212362413298439,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.164850259177194,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.117338105055952,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.109012104685212,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.100686104314473,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0923601039437327;                     !- Value Until Time 154

OS:AdditionalProperties,
  {11cce687-f6f4-4097-a4ad-c032b17f6a14}, !- Handle
  {399afc88-1106-4154-b7c5-032cb8544f52}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {29605502-4536-45d5-b450-d5b05821e2c1}, !- Handle
  autogen Retail Activity 0,              !- Name
  {5109757c-d018-4109-9050-1a9b4ae7f123}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c8ece92-935c-483d-a342-9f49728b2db5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {3c8ece92-935c-483d-a342-9f49728b2db5}, !- Handle
  autogen Retail Activity 0_day_sch,      !- Name
  {68ee6c26-9b8b-43e3-b52c-83c9c625fe44}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {0d8acfef-9df1-49fa-956f-6818d4c66e42}, !- Handle
  {3c8ece92-935c-483d-a342-9f49728b2db5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {095e59c0-fa97-457d-92c3-31e4b9842444}, !- Handle
  autogen Retail Activity 1,              !- Name
  {5109757c-d018-4109-9050-1a9b4ae7f123}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04ef59c4-cc1a-4f83-b93a-ec848e5356a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {04ef59c4-cc1a-4f83-b93a-ec848e5356a3}, !- Handle
  autogen Retail Activity 1_day_sch,      !- Name
  {68ee6c26-9b8b-43e3-b52c-83c9c625fe44}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {0230da20-7a83-4131-a2f8-13e84fe05d7d}, !- Handle
  {04ef59c4-cc1a-4f83-b93a-ec848e5356a3}, !- Object Name
